<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Foundations, Delivery Models and Project Economics — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="APX-foundations">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-foundations.html">Foundations</a><span class="sep">▸</span><span class="here">Appendix</span></header>
<main class="">
  <h1>Appendix: Foundations, Delivery Models and Project Economics</h1>
  <p class="aside">Sources and fine detail behind <a href="L3-foundations.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-foundations.html">research report</a> behind both. The same material as cards: <a href="C-foundations.html">87 cards</a>.</p><p>The detail behind the Topic 1 chapter: definitions, market numbers, lifecycle durations, contract mechanics, cost benchmarks and the full arithmetic of the reference facility's cost model. The chapter cites sections by number (<code>APX-foundations §n</code>). Non-obvious claims carry their source in parentheses; where sources disagree, the text says which to lean on and why. All dollar figures are indicative 2025–26 benchmarks.</p>
<h2 id="s1"><a id="facility-types-and-definitions"></a>Facility types and definitions</h2>
<p>A data center houses computing, storage and network equipment and supplies power, cooling, connectivity and security. Ownership and sales models describe who provides the facility and what customers buy. Scale describes how large it is, workload describes what the computers do, and construction method describes how it is built. These dimensions can overlap.</p>
<table><thead><tr><th>Model or category</th><th>Building owner</th><th>Computer owner</th><th>Scale or customer size</th><th>Sale or use</th></tr></thead><tbody><tr><td>Enterprise</td><td>User organisation</td><td>Same organisation</td><td>Sub-MW to tens of MW</td><td>Internal use</td></tr><tr><td>Retail colocation</td><td>Provider</td><td>Many tenants</td><td>About 100 kW to 1 MW per customer</td><td>Usually per rack; 1–3 year terms</td></tr><tr><td>Wholesale colocation</td><td>Provider</td><td>Tenant, often one per hall</td><td>About 250 kW to tens of MW</td><td>Committed kW; 5–15 year leases</td></tr><tr><td>Powered shell</td><td>Provider supplies building, land and utility capacity</td><td>Tenant, which fits out the interior</td><td>Building scale</td><td>Usually triple-net lease</td></tr><tr><td>Hyperscale</td><td>Cloud operator or wholesale developer</td><td>Cloud operator</td><td>Commonly about 100 MW and up</td><td>Own use or wholesale lease</td></tr><tr><td>Edge and micro</td><td>Operator or telco</td><td>Operator or tenants</td><td>About 1–10 MW down to one rack</td><td>Varies</td></tr><tr><td>AI factory or GPU cloud</td><td>Neocloud or developer</td><td>Operator or AI tenant</td><td>Often tens to hundreds of MW, with dense racks</td><td>Own use or long single-tenant lease</td></tr></tbody></table>
<p>Hyperscale is a scale and use category, not an alternative to wholesale ownership: a hyperscaler can lease a wholesale facility. AI factory chiefly identifies a workload and density, not a single ownership model. Modular or prefabricated build is a construction method, not a customer type. Boundaries blur further when developers build single-tenant, build-to-suit facilities and master-plan 100–500 MW campuses (datacenters.com, 2025).</p>
<p>Enterprise capacity fell from 56% of global capacity in 2018 to about 32% at end-2025, with 19% forecast for 2031. About 60% of hyperscale capacity is own-built and 40% leased; the neocloud market is forecast to approach $400B by 2031 (Synergy Research Group, Q4 2025). Powered land and shell is roughly 15–20% of finished cost (trade sources, unattributed in the dump).</p>
<p><strong>Reference rack mix.</strong> The course's 1,000-rack, mixed retail and wholesale campus has 300 × 8 kW = 2.4 MW, 300 × 15 kW = 4.5 MW, 200 × 40 kW = 8.0 MW, and 200 × 120 kW = 24.0 MW. The sum is <strong>38.9 MW IT</strong>, rounded to <strong>40 MW IT</strong> for design sizing and financial examples. The 200 racks at 120 kW are liquid-cooled AI pods: 20% of racks account for about 62% of the stated rack load. The facility is planned in four roughly 10 MW halls, with shared site routes planned for all four.</p>
<h2 id="s2"><a id="where-the-electricity-goes-and-pue"></a>Where the electricity goes, and PUE</h2>
<p>Essentially all energy drawn by IT leaves as heat that must be removed continuously. Cooling takes power from a branch of the facility's electrical supply and removes heat from the racks; it is not a load through which all IT electricity passes. The UPS protects designated critical loads, not every watt used by cooling, lighting and other facility equipment. In a typical facility IT takes 60–65% of total power and cooling 30–40%; a teardown of a 100 MW facility at PUE 1.54 gave about 65% to IT, around 4 MW to UPS and distribution losses, around 4 MW to lighting, security, BMS and fire, and the rest to cooling (DC Atlas, 2025). Respondent average PUE was 1.54–1.56 (Uptime Institute, Global Data Center Survey, 2024 and 2025); Google reports a 2025 fleet-wide PUE of 1.09, "83% less overhead energy than the industry average" (Google, 2025 Environmental Report).</p>
<p><strong>PUE, defined once:</strong> total facility power divided by IT power. A PUE of 1.0 is the ideal; 1.5 means facility power is 50% above IT power. Topic 7 owns efficiency metrics.</p>
<p><strong>Three distinct course conditions.</strong> At <strong>design PUE 1.4</strong>, the rounded <strong>40 MW IT</strong> sizing case draws <strong>56 MW facility power</strong>. This is the case used for the course's full-design-load electricity bill. Expected <strong>full-load operating PUE is near 1.25</strong>, while forecast <strong>phase-1 part-load metered PUE is 1.55–1.65</strong> as shared equipment runs below its eventual capacity. Those operating figures are course estimates, not substitutions for 1.4 in the design-case bill or promises of measured performance.</p>
<p><strong>Units.</strong> <em>IT load</em> is the power drawn by servers, storage and network equipment; the reference facility is stated as 40 MW IT after rounding its rack mix (§1). <em>Facility load</em> adds cooling, losses and ancillary loads. <em>Critical load</em> is the portion supported by protected, redundant power, typically close to IT load plus critical cooling; it does not mean every facility load passes through the UPS. Capacity, cost ($/MW), leases ($/kW) and interconnection are denominated in power, not floor area. A rack unit is 1.75 in; a standard rack has about 42U. <em>kW per rack</em> measures density: traditional colocation ran 3–10 kW, while AI deployments run 20–130 kW and can require liquid cooling. <em>White space</em> is the IT floor and <em>gray space</em> the support area, with a rough planning ratio of 1:1 that rises with redundancy and density.</p>
<h2 id="s3"><a id="market-context-2025-26"></a>Market context 2025–26</h2>
<p>US data centers used <strong>176 TWh in 2023</strong>, or 4.4% of <strong>US electricity</strong>, up from 58 TWh in 2014; 2028 projections run 325–580 TWh (6.7–12.0%). Compound growth rose from about 7% in 2014–18 to about 18% in 2018–23, chiefly from accelerated servers (LBNL/DOE, 2024 United States Data Center Energy Usage Report, December 2024). Globally, data centers used about 415 TWh in 2024, roughly 1.5% of world electricity (IEA, 2024).</p>
<p>Hyperscale operators ran 1,360 large data centers at <strong>end-Q4 2025</strong> and "now account for <strong>48% of the worldwide capacity of all data centers</strong>"; Amazon, Microsoft and Google hold 58% of hyperscale capacity, and the US holds about 55%. Enterprise accounted for about 32% of worldwide capacity at end-2025 (Synergy Research Group, Q4 2025). These are measures of use and capacity, not a partition into mutually exclusive hyperscale and colocation ownership: hyperscalers use both their own buildings and leased wholesale colocation (§1).</p>
<p>In <strong>North American primary markets</strong>, vacancy "fell to a record low <strong>1.4% at year-end</strong>" 2025, with record net absorption of 2,497.6 MW; Northern Virginia led at 1,102.0 MW (CBRE Research, North America Data Center Trends H2 2025). CBRE reported "<strong>74.3% of all under-construction capacity already committed</strong>" in its <strong>H1 2025</strong> North American data-center report (CBRE, H1 2025, 8 September 2025). JLL separately reported "77% of the construction pipeline pre-committed to tenants" (JLL, 2026 Global Data Center Outlook, January 2026). The global pipeline is about $2.3 trillion, with $492 billion under construction (Cushman &amp; Wakefield, 2026 Development Cost Guide). Community opposition has reportedly blocked or delayed more than $64B of US projects since 2023 (trade reporting, 2026; unverified), pushing developers toward power-advantaged metros such as Dallas and Phoenix.</p>
<h2 id="s4"><a id="lifecycle-stage-durations"></a>Lifecycle stage durations</h2>
<p>A 40 MW-class facility commonly takes three to six years from decision to operation, with the power clock often dominating. The durations below describe <strong>overlapping workstreams</strong>, not stages to add end to end. Site and grid work, design, procurement and construction can all be active at once.</p>
<table><thead><tr><th>Workstream</th><th>Indicative duration or course timing</th><th>What gets locked</th></tr></thead><tbody><tr><td>Business case and site strategy</td><td>3–9 months</td><td>Demand thesis, budget, delivery model</td></tr><tr><td>Site and power acquisition</td><td>Site work 6–24+ months; interconnection often 4+ years</td><td>Land, entitlement, secured MW</td></tr><tr><td>Design (concept, SD, DD, CD)</td><td>6–12 months, overlapping site and procurement</td><td>Redundancy, density, cooling, one-line</td></tr><tr><td>Long-lead procurement</td><td>Order large transformer around month 8; course lead-time baseline about 128 weeks</td><td>Vendor slot, specification; target arrival around months 35–38</td></tr><tr><td>Construction</td><td>12–24 months for a major build; modular work can compress to 6–12</td><td>Shell and installed systems, phased by hall</td></tr><tr><td>Commissioning</td><td>2–6 months, overlapping final construction and turnover</td><td>Proof against the OPR before operating handover</td></tr><tr><td>Operations and refresh</td><td>15–20+ years; IT refreshed every 3–5 years</td><td>Operating cost and replacement plan</td></tr><tr><td>Decommissioning</td><td>Project-specific</td><td>Asset retirement</td></tr></tbody></table>
<p><strong>Baseline and sensitivity.</strong> The <strong>128-week transformer lead time is the course-selected planning assumption</strong>, counted from an order around month 8, with target arrival around months 35–38. The report separately quotes <strong>over 160 weeks in 2026</strong> as a longer-lead market scenario, not the course baseline. At roughly 160 weeks after month 8, delivery approaches month 45 (Data Center Knowledge, 2026). The course considers a gas-power bridge only conditionally if permanent grid power is late; it is not a secured substitute for interconnection. Behind-the-meter gas power is an option under discussion in the report, not an assured opening date.</p>
<p><strong>What stretched.</strong> Interconnection routinely exceeds four years in primary markets; PJM projects averaged over three years to an interconnection service agreement and about four more to energise. Reported substation transformer lead times ran about 140 weeks in 2023, 150 in 2025 and over 160 in 2026; generators, switchgear and chillers commonly quote 12–24+ months (Data Center Knowledge, 2026). Despite preordering up to 24 months ahead, more than half of 2025 projects were delayed three months or more; average global equipment lead time was 33 weeks, 50% above pre-2020 (JLL, 2026 Global Data Center Outlook). The utility and equipment manufacturers set clocks that a builder cannot compress by accelerating site work. <strong>What compressed:</strong> builder-controlled work through prefabrication, repeatable designs and parallel construction.</p>
<p><strong>The influence curve.</strong> Influence is highest at concept and falls as the cost of change rises. Secured power, N+1 versus 2N, density, cooling and the electrical one-line are cheaper to change on paper than after installation. Of 97 operators surveyed in 2024, 54% attributed their most recent significant outage primarily to power; power caused 45% of impactful outages in 2025. In the reported outage-cost findings, 54% said their most recent significant outage cost over $100,000 and one in five over $1 million (Uptime Institute, Annual Outage Analysis, 2024 and 2025).</p>
<h2 id="s5"><a id="parties-and-roles"></a>Parties and roles</h2>
<ul><li><strong>Owner or developer:</strong> commissions, finances and usually owns the facility; sets requirements, secures the power strategy and carries ultimate project risk.</li><li><strong>Owner's representative:</strong> the owner's project-management proxy for schedule, budget and stakeholders. <strong>Owner's engineer:</strong> technical adviser who reviews design against the owner's standards.</li><li><strong>Architect:</strong> building design, code and envelope; under AIA forms also certifies payment and interprets the contract (AIA, A201).</li><li><strong>MEP engineers:</strong> mechanical, electrical and plumbing design. Power and cooling dominate the published construction-cost allocations (§9).</li><li><strong>General contractor:</strong> builds to a completed design under DBB. A <strong>design-build or EPC contractor</strong> carries its agreed design and construction scope in one contract; <strong>subcontractors</strong> perform most trade work.</li><li><strong>Commissioning agent (CxA):</strong> plans, witnesses and records testing against the Owner's Project Requirements. The CxA is independent of the parties whose work it checks and <strong>reports findings directly to the owner</strong>. A CxA reporting through the GC risks softening findings that threaten a milestone; this is a widely held industry position, not a measured result. Topic 10 develops commissioning.</li><li><strong>Equipment OEMs:</strong> manufacturers including Schneider, Vertiv, Eaton, Caterpillar, Cummins and peers, sometimes contracted directly by the owner.</li><li><strong>Utility:</strong> an <strong>independent, schedule-setting party</strong> that supplies grid power and executes the interconnection agreement. Neither the owner's builder nor its commissioning agent controls utility timing.</li><li><strong>Facility operator:</strong> takes responsibility for running the site after testing and operating handover. Construction completion produces installed systems; commissioning demonstrates their operation against requirements before the operator accepts them. A test-ready construction handover and an operating handover are not the same milestone.</li></ul>
<h2 id="s6"><a id="contracting-models-and-contract-families"></a>Contracting models and contract families</h2>
<p>The models package design and construction differently. The equipment buyer and exclusions must be stated separately in each agreement; neither a model name nor a fixed price allocates the utility's schedule.</p>
<table><thead><tr><th>Model</th><th>Design responsibility</th><th>Long-lead equipment buyer</th><th>Agreed cost and schedule scope</th><th>Explicit owner-side exclusions to address</th><th>Delivery character</th></tr></thead><tbody><tr><td>Design-bid-build (DBB)</td><td>Owner's separately hired designer; owner carries drawing gaps</td><td>Owner or GC, as specified</td><td>GC builds against agreed drawings and price</td><td>Utility timing; owner-procured gear; design changes</td><td>Sequential, lowest bid but claims exposure</td></tr><tr><td>Design-build (DB)</td><td>Design-builder for contracted design; owner sets requirements</td><td>Usually design-builder, unless OFE is specified</td><td>Builder carries agreed design and execution scope, often lump sum or GMP</td><td>Utility timing and any OFE delivery or defects</td><td>Fast-track, single contracted design-and-build lead</td></tr><tr><td>EPC or turnkey</td><td>Contractor for contracted turnkey scope</td><td>Normally EPC contractor, unless expressly excluded</td><td>Fixed price and date for defined plant and interfaces</td><td>Utility interconnection and any owner-furnished items not assumed in the contract</td><td>Fast, with a priced risk premium</td></tr><tr><td>CMAR with GMP</td><td>Owner's design team</td><td>CM or owner, as agreed</td><td>CM carries construction risk above the agreed GMP, subject to scope and relief</td><td>Owner design changes, utility timing and specified OFE</td><td>Early input, open-book ceiling</td></tr><tr><td>IPD or alliance</td><td>Shared under multi-party arrangement</td><td>Agreed among parties</td><td>Pooled risk and reward within defined scope</td><td>Utility and third-party supply obligations unless expressly assumed</td><td>Collaborative; speed depends on execution</td></tr><tr><td>Owner-standard DB or CMAR plus OFE</td><td>Builder designs or completes its agreed scope to owner standard; owner's designer remains responsible under CMAR</td><td>Owner buys specified long-lead gear</td><td>Builder executes and integrates its assigned work</td><td>Owner gear lead time, defects and utility timing, with agreed interface relief</td><td>Repeatable, parallel procurement</td></tr></tbody></table>
<p>DBB suits defined scope, budget certainty over speed, or public low-bid rules. DB is widely described as the workhorse of private data-center delivery (research dump synthesis; no single source). EPC prices broad contractor responsibility, typically for a project-financed plant, but <strong>turnkey does not by itself transfer an interconnection date or delay to owner-furnished equipment</strong>. CMAR/GMP gives early contractor input and a cost ceiling; US GMP arrangements use AIA A102 and A133. IPD is rare in data centers. An owner-standard DB or CMAR program lets an owner control specification, book supply slots early and repeat a kit of parts while the builder carries its agreed execution risk.</p>
<p><strong>"EPC" is borrowed vocabulary.</strong> It comes from oil, gas and power generation, where the FIDIC Silver Book (Conditions of Contract for EPC/Turnkey Projects, 1999; 2nd edition 2017) formalised single-point turnkey risk transfer for privately financed plants. Data centers use "EPC" loosely, sometimes for a power-and-cooling package rather than the whole site; owner-standard designs and OFE leave more with the owner than classic project-financed EPC.</p>
<p><strong>Owner-furnished equipment.</strong> Direct owner orders for transformers, switchgear and generators can start procurement alongside design and interconnection. An OFE schedule must identify the buyer and promised delivery date; <strong>who receives and inspects the gear, who stores and protects it, who documents and remedies defects, and who installs, tests and integrates it</strong>. It must also allocate integration and warranty interfaces, contractor <strong>schedule relief and compensation</strong> when late or defective OFE affects its work, and the evidence needed for a claim. Assignment or novation to the contractor does not silently erase the owner's supply obligations. Topic 9 owns procurement.</p>
<p><strong>Contract families.</strong> - <em>AIA:</em> the US default for private building work. A101 (owner-contractor, stipulated sum), A201 (general conditions) and A141 (owner-design-builder). Liquidated damages are not pre-set in A201; the rate is drafted into A101 §4.5, triggered by §3.3.3, and A201 §15.1.7 waives consequential damages. Contingency, escalation and force majeure sit in the agreement or supplementary conditions (AIA, A101/A201/A141). - <em>ConsensusDocs:</em> launched in 2007 and endorsed by about 40 associations including AGC; a more balanced alternative to architect-centric AIA, with explicit LD and waiver fill-ins (ConsensusDocs 200 §6.6). - <em>DBIA:</em> forms purpose-built for design-build. - <em>FIDIC:</em> Red Book for owner's design, Yellow Book for contractor design, and Silver Book for fixed-price, fixed-date EPC/turnkey risk transfer; used outside the US and on internationally financed work. - <em>NEC:</em> UK-origin, collaborative and option-based, including target-cost Option C.</p>
<p><strong>Where risk clauses sit.</strong> Liquidated damages compensate the owner for defined late completion, especially when a tenant lease depends on it. Force majeure excuses defined uncontrollable events. Escalation clauses allocate equipment inflation, heavily negotiated since 2020. Contingency is explicit and often shared in a GMP; in lump-sum DBB or EPC it is usually buried in the price. Each clause still operates within the contract's scope, exclusions and relief provisions.</p>
<h2 id="s7"><a id="evidence-on-delivery-method-outcomes"></a>Evidence on delivery-method outcomes</h2>
<p>Historical quantitative evidence comes from a 20-year update of the 1998 CII benchmark of more than 350 projects (CII/Pankow, Molenaar and Franz, "Revisiting Project Delivery Performance 1998–2018", published by DBIA, 2018). In that cross-sector sample, design-build cost about 1.9% less per square foot than CMAR and 0.3% less than DBB, with 2.4% less cost growth than CMAR and 3.8% less than DBB. It had 3.9% less schedule growth than CMAR and 1.7% less than DBB; construction was 13% faster than CMAR and 36% faster than DBB, while design through completion was 61% faster than CMAR and 102% faster than DBB. The longer comparison captures concurrency between design and construction.</p>
<p><strong>Transferability.</strong> These are historical building and infrastructure samples, not data-center-specific outcomes, and they predate the AI supply-chain crunch. Treat their direction as evidence that concurrency <strong>can shorten builder-controlled design and construction work</strong>, not their percentages as a forecast for this campus. An older CII sample found DBB sometimes edged DB on schedule growth, so the literature is not unanimous. No delivery method guarantees a utility interconnection date or delivery of owner-procured equipment. Even a builder that finishes early can hand over a hall that waits for grid power or a missing transformer (§4 and §6).</p>
<h2 id="s8"><a id="cost-benchmarks-by-source-and-scope"></a>Cost benchmarks by source and scope</h2>
<p>Cost is commonly quoted per MW of IT or critical load and almost always excludes IT equipment. Shell-and-core is narrower than a completed, fitted-out facility; land and soft costs may also be treated differently. Ask: per MW of what, air or liquid, shell or all-in, and land in or out.</p>
<table><thead><tr><th>Source</th><th>Date</th><th>Reported scope</th><th>Figure</th><th>Qualification</th></tr></thead><tbody><tr><td>Turner &amp; Townsend, Data Centre Construction Cost Index 2025–26</td><td>Late 2025</td><td><strong>Air-cooled</strong> build-to-suit hyperscale, 30–50 MW IT</td><td>Phoenix $9.8/W; Columbus $9.8; Atlanta $9.9; Portland $10.9; New Jersey $12.9; Silicon Valley $13.3; Tokyo $15.2</td><td>$/W up 5.5% in 2025 (9.0% in 2024); colo or enterprise ±15%; US liquid premium 7–10%</td></tr><tr><td>JLL, 2026 Global Data Center Outlook</td><td>January 2026</td><td>Reported <strong>global shell-and-core construction</strong> scope</td><td>$7.7M/MW (2020), $10.7M/MW (2025), $11.3M/MW forecast (2026)</td><td>About 7% CAGR; AI tenant tech fit-out can add up to $25M/MW</td></tr><tr><td>Cushman &amp; Wakefield, 2026 Development Cost Guide</td><td>September 2026</td><td><strong>All-in greenfield</strong> US/Canada, most modern facilities, excluding chips and GPUs</td><td>$17.6M/MW, up about 21% since its Q4 2024 edition</td><td>A different year and product; powered land $584,000/MW in primary US markets</td></tr><tr><td>Trade rules of thumb</td><td>2025–26</td><td>Air-cooled colo and enterprise</td><td>$8–12M/MW</td><td>Multiple trade sources</td></tr><tr><td>Trade rules of thumb</td><td>2025–26</td><td>AI-optimised, liquid-cooled</td><td>$15–20M+/MW; some 2026 estimates $20–37M/MW</td><td>Early and wide (verify); T&amp;T says extensive global benchmark data is not yet available</td></tr><tr><td>Course reference campus</td><td>2025–26 planning case</td><td>Completed mixed-cooling campus, excluding tenant computers</td><td><strong>$400–500M</strong>, or $10–12.5M per rounded MW IT</td><td><strong>Fixed course planning assumption</strong>, not a published benchmark or Phoenix quote multiplied by 40</td></tr></tbody></table>
<p><strong>How to compare them.</strong> T&amp;T's Phoenix number is an air-cooled benchmark, not a measured price for the reference campus's liquid-cooled AI pods. JLL's cited global figure has a reported shell-and-core scope, narrower than a completed tenant fit-out. Cushman's later all-in figure describes a modern greenfield product. Their different scopes, products and years prevent treating the figures as bids for one design. The report uses roughly $10–12M/MW as a working range for a <em>conventional air-cooled</em> colocation build; the course separately holds its mixed-cooling campus at $400–500M. T&amp;T's 7–10% US liquid premium and the wide $15–20M/MW AI class show why an all-air price cannot simply determine that mixed campus's cost.</p>
<p><strong>Phase 1.</strong> The course's <strong>provisional $180–230M estimate</strong> for the roughly 10 MW first phase includes shared shell and site work planned for all four halls. It is not one quarter of the full campus budget, a published benchmark or a verified funding estimate; its scope and amount remain <strong>(verify)</strong>. The $20–37M/MW AI figures are also early and wide (verify).</p>
<h2 id="s9"><a id="cost-breakdown-by-system"></a>Cost breakdown by system</h2>
<p>Turner &amp; Townsend's 2025 allocation is a comparison of <strong>air-cooled and liquid-cooled US construction benchmarks</strong>, not a measured breakdown of the course's mixed-cooling campus (Turner &amp; Townsend, Data Centre Construction Cost Index 2025–26):</p>
<table><thead><tr><th>Category</th><th>Air-cooled benchmark</th><th>Liquid-cooled comparison</th></tr></thead><tbody><tr><td>GC preliminaries and fees</td><td>10%</td><td>10%</td></tr><tr><td>Core and shell, architectural</td><td>14%</td><td>9%</td></tr><tr><td>Mechanical, including equipment</td><td><strong>22%</strong></td><td><strong>33%</strong></td></tr><tr><td>Electrical, including equipment</td><td><strong>54%</strong></td><td><strong>48%</strong></td></tr></tbody></table>
<p>Electrical plus mechanical is <strong>76% in the air-cooled benchmark</strong> and <strong>81% in the liquid-cooled comparison</strong>. The 54% electrical and 22% mechanical figures must not be assigned to the reference hybrid campus; likewise, the separate 48% electrical and 33% mechanical figures describe a liquid-cooled comparison rather than its actual cost ledger. Other trade sources frame MEP as about 50% of <em>total</em> budget with shell-and-core at 15–20% and electrical alone at 40–45%; the different denominator, including land and soft costs, helps explain the difference. Liquid cooling shifts the published construction allocation toward mechanical work.</p>
<p><strong>Cost drivers.</strong> Density, redundancy (2N roughly duplicates electrical gear versus N+1), climate (hot metros pay a cooling penalty but can gain on power, land and tax), scarce MEP and commissioning labour, tariffs and equipment inflation (47% of respondents saw 6–15% bid-price rises in the past year and 21% over 15%; Turner &amp; Townsend, 2025–26), and premiums for compressed builder schedules.</p>
<h2 id="s10"><a id="operating-cost-composition"></a>Operating cost composition</h2>
<p>Facility gross opex includes electricity, maintenance, staffing, insurance, tax, water and other running costs. Gross means before any tenant reimbursement.</p>
<ul><li>Facility cash opex is benchmarked around $1.0–1.5M per MW per year, with electricity the largest line but "rarely above 40–45%" in temperate, well-managed sites (ITK Research, aggregating MCIM benchmarks); other models put total opex at $800–2,000 per kW per year. The reference hot-climate <strong>design-case</strong> bill puts electricity at about 53% of its roughly $65M gross total. Do not apply that design-case share as a measured phase-1 operating ratio or assume all electricity is reimbursed.</li><li>Electricity via PUE: IT MW × 8,760 hours × PUE × $/kWh, with unit conversion as needed. At <strong>40 MW IT, design PUE 1.4 and $0.07/kWh</strong>, the course models 56,000 kW × 8,760 × $0.07 = <strong>$34.339M</strong>, rounded to <strong>$34.3M a year</strong>. Use <strong>$0.07/kWh for every course bill and ownership-cost calculation</strong>. A separate <strong>$0.10/kWh loss-cost convention</strong>, if used to value an avoided outage, is not this electricity tariff. Dropping PUE from 1.5 to 1.2 cuts cooling-attributable electricity about 60% and the total electricity bill about 20% in the cited illustration (ITK Research).</li><li>Maintenance is often modelled at about 3% of capex a year and insurance at about 0.7% (modelling conventions in the dump; verify against an operator's accounts). At the course's $450M midpoint, those lines round to <strong>$13.5M</strong> and <strong>$3.2M</strong>.</li><li>The report's rough colocation staffing benchmark is 1.5 FTE/MW and its 40 MW calculation gives <strong>60 people and $7.8M</strong> at about $130,000 loaded each. This is the <strong>report's ceiling</strong>, not the central course staffing plan. The course uses <strong>50–58 people at 40 MW</strong>, centrally about <strong>55 people and $7.2M</strong>. The separate trade benchmark for a single-workload AI campus is about 0.2 FTE/MW (staffing benchmarks in trade press, 2026).</li><li>The course's illustrative <strong>$6.8M</strong> property-tax, water, connectivity, G&amp;A and other allowance is not a bid. Together, $34.3M electricity + $13.5M maintenance + $3.2M insurance + $7.2M staffing + $6.8M other = <strong>about $65M gross per year</strong>; non-power opex is about <strong>$30.7M</strong>. US data centers used about 17 billion gallons of water in 2023 (LBNL/DOE, 2024).</li></ul>
<p>The course's expected full-load operating PUE near 1.25 and forecast phase-1 part-load metered PUE of 1.55–1.65 describe different operating conditions (§2). Neither is the PUE used to calculate this <strong>full-design-load</strong> bill.</p>
<h2 id="s11"><a id="total-cost-of-ownership-method-and-worked-example"></a>Total cost of ownership: method and worked example</h2>
<p><strong>Method.</strong> Owners model 10–20 year total cost of ownership (TCO), discounting future opex to present value. Common modelling assumptions include facility depreciation over 15–30 years, a major mid-life MEP refresh, IT refresh every 3–5 years, and a discount rate near the owner's WACC, often 8–10%. TCO exposes capex-opex trade-offs: a one-point UPS efficiency gain at a 10 MW site saves about $1.4M over 10 years (Data Center Knowledge, citing Vertiv), while cheaper cooling can reduce capex but raise lifetime electricity expense.</p>
<p><strong>Reference facility and common assumptions.</strong> The course models a 1,000-rack, mixed retail and wholesale colocation campus outside a hot US metro. The rack groups are 300 at 8 kW, 300 at 15 kW, 200 at 40 kW and <strong>200 liquid-cooled AI-pod racks at 120 kW</strong>. Their powers sum to <strong>2.4 + 4.5 + 8.0 + 24.0 = 38.9 MW</strong>, rounded to <strong>40 MW IT</strong> for every financial example (§1). The course holds mixed-cooling campus capex at <strong>$400–500M</strong>, uses the <strong>$450M midpoint</strong>, design <strong>PUE 1.4</strong>, N+1 concurrently maintainable systems, <strong>$0.07/kWh</strong> for electricity, a rounded <strong>$65M gross annual opex</strong>, one <strong>$54M</strong> MEP replacement modelled around year 12, and 15 years of operation. All three TCO totals below use those same assumptions and exclude tenant computers.</p>
<table><thead><tr><th>Step</th><th>Calculation</th><th>Result</th></tr></thead><tbody><tr><td>Build midpoint</td><td>Course $400–500M mixed-cooling planning range</td><td>$450M</td></tr><tr><td>Design facility power</td><td>40 MW IT × design PUE 1.4</td><td>56 MW</td></tr><tr><td>Annual design-case energy</td><td>56,000 kW × 8,760 hours</td><td>490.56 GWh</td></tr><tr><td>Electricity</td><td>490,560,000 kWh × <strong>$0.07</strong></td><td>$34.339M, about $34.3M/year</td></tr><tr><td>Maintenance</td><td>3% × $450M</td><td>$13.5M/year</td></tr><tr><td>Insurance</td><td>0.7% × $450M</td><td>About $3.2M/year</td></tr><tr><td>Staffing</td><td>About 55 people × $130,000 loaded</td><td>About $7.2M/year</td></tr><tr><td>Tax, water, connectivity, G&amp;A and other</td><td>Illustrative course allowance</td><td>$6.8M/year</td></tr><tr><td>Non-power opex</td><td>13.5 + 3.2 + 7.2 + 6.8</td><td>About $30.7M/year</td></tr><tr><td>Gross annual opex</td><td>34.3 + 30.7</td><td>About $65M/year</td></tr><tr><td>Later MEP replacement</td><td>12% × $450M, once</td><td>$54M</td></tr><tr><td><strong>Gross TCO, undiscounted</strong></td><td>450 + (15 × 65) + 54</td><td><strong>About $1.48B</strong></td></tr><tr><td><strong>Gross TCO, present value at 8%</strong></td><td>450 + (65 × 8.56 annuity factor) + later $54M discounted to about $21M</td><td><strong>About $1.03B</strong></td></tr><tr><td><strong>Owner-borne TCO, undiscounted, conditional</strong></td><td>450 + 15 × (65 − 34.3) + 54</td><td><strong>About $0.96B, only if all modelled electricity is reimbursed</strong></td></tr></tbody></table>
<p>The reported <strong>60 staff and $7.8M</strong> are a ceiling; the table uses the course's central 55-person staffing case (§10). The $450M mixed-cooling capex is a course planning assumption, <strong>not</strong> 40 times Turner &amp; Townsend's <strong>air-cooled</strong> Phoenix benchmark (§8). Published liquid-cooled premiums and the $15–20M/MW AI class describe alternative cost comparisons, not an automatic replacement for this fixed course assumption.</p>
<p><strong>Interpretation and limits.</strong> The undiscounted total is $450M + $975M + $54M = $1.479B. The 8% present-value calculation discounts the same level annual <strong>gross</strong> expenses and the later replacement; it is not a second operating forecast. The $0.96B figure subtracts <strong>power reimbursement receipts from owner-borne cost</strong>, rather than claiming that gross electricity expense disappears. <strong>Full 40 MW load from year one and complete power reimbursement are simplifying assumptions</strong>, not a phased occupancy forecast or guaranteed lease terms. Base rent is separate revenue, gross opex includes the electricity bill, and any contracted power receipts must be counted separately (§12). The report's summary quotes $1.2–1.4B, but its detailed undiscounted arithmetic is about $1.48B; the course uses the shown arithmetic.</p>
<p><strong>Delivery choice.</strong> The course uses design-build with owner-furnished long-lead equipment on a repeatable reference design, opening four roughly 10 MW halls in phases. Power acquisition, the course's 128-week transformer procurement baseline and builder-controlled execution run on overlapping clocks (§4). CMAR/GMP is the main alternative for an open-book construction ceiling with early contractor input. Neither model promises the utility's date or cures late owner gear (§6–7).</p>
<h2 id="s12"><a id="how-tenants-pay"></a>How tenants pay</h2>
<p><strong>Wholesale colocation</strong> commonly charges <strong>base rent per kW of committed capacity per month</strong> under longer leases; that capacity charge is not itself a metered electricity bill. Electricity may be separately metered, charged at a contracted PUE-marked rate or otherwise allocated under the lease. <strong>Retail colocation</strong> commonly charges per rack, sometimes with power bundled, and its terms can differ. Powered shell is usually triple-net. Retail terms commonly run 1–3 years and wholesale 5–15 (§1). Electricity is <strong>often passed through, but not necessarily fully reimbursed</strong>; the contract determines the operator's remaining power exposure.</p>
<p>The national average lease rate "rose by 6.5% year over year to $195.94 per kW per month, marking the fourth straight annual increase" for a 250–500 kW requirement (CBRE Research, North America Data Center Trends H2 2025); Dallas and Phoenix run about $120–160 per kW for larger blocks. These observed and indicative rates do not establish this campus's lease terms.</p>
<p><strong>Revenue sanity check.</strong> At hypothetical full lease, 40,000 kW × $160/kW/month = $6.4M/month or <strong>$76.8M/year in capacity rent</strong>; at $196/kW/month it approaches $94M/year. Treat those as base-rent illustrations <strong>only if electricity is charged extra</strong>. Comparing rent alone to the course's approximately $65M <strong>gross</strong> annual expense omits any separately contracted power receipts; comparing rent to the approximately $30.7M <strong>non-power</strong> expense assumes the corresponding $34.3M power bill is fully reimbursed. A consistent revenue comparison includes base rent, actual electricity reimbursements and the corresponding gross electricity expense. The $0.96B owner-borne TCO in §11 requires complete reimbursement of all modelled electricity; it is not the default for every wholesale or retail agreement.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<ul><li>Turner &amp; Townsend, Data Centre Construction Cost Index 2025–26: air-cooled $/W city benchmarks, construction-cost shares by air- and liquid-cooled system, liquid premium, bid inflation and AI benchmark caveat.</li><li>JLL, 2026 Global Data Center Outlook (January 2026): reported shell-and-core $/MW trend, delays, lead times and 77% pipeline preleasing.</li><li>Cushman &amp; Wakefield, 2026 Data Center Development Cost Guide (September 2026): $17.6M/MW all-in modern greenfield benchmark, powered land and pipeline.</li><li>CBRE Research, North America Data Center Trends H1 2025 (8 September 2025) and H2 2025: committed construction pipeline, primary-market vacancy, absorption and lease rates.</li><li>Synergy Research Group, Q4 2025: hyperscale 48% worldwide capacity measure, enterprise decline, hyperscale own-built share and neocloud forecast.</li><li>LBNL/DOE, 2024 United States Data Center Energy Usage Report (December 2024): US 2023 electricity use, growth and water.</li><li>IEA, 2024: global data-center electricity estimate.</li><li>Uptime Institute, Global Data Center Survey 2024–25 and Annual Outage Analysis 2024–25: respondent average PUE, outage causes and costs.</li><li>Google, 2025 Environmental Report: fleet PUE 1.09.</li><li>CII/Pankow (Molenaar and Franz), "Revisiting Project Delivery Performance 1998–2018", DBIA, 2018: historical cross-sector delivery-method evidence.</li><li>AIA A101, A201, A141 (A102/A133 for GMP): US contract forms, LD and consequential-damages clauses.</li><li>ConsensusDocs 200: balanced US alternative and LD fill-ins.</li><li>DBIA standard forms: design-build contract family.</li><li>FIDIC Red, Yellow and Silver Books (Silver 1999, 2nd edition 2017): international risk spectrum and origin of "EPC/turnkey".</li><li>NEC: UK collaborative option-based contracts.</li><li>Data Center Knowledge, 2026: PJM interconnection timelines, reported transformer lead-time series, including the <strong>separate over-160-week 2026 sensitivity</strong>, and UPS saving (citing Vertiv). The <strong>128-week lead time from an order around month 8, targeting arrival around months 35–38, is the course-selected transformer schedule baseline</strong>, not the report's quoted 2026 market lead time. A gas-power bridge is a conditional course option, not a reported secured supply arrangement.</li><li>Data Center Frontier and datacenters.com, 2025: campus scale and build-to-suit trend.</li><li>ITK Research, opex benchmarks aggregating MCIM data: $/MW/year, electricity share and PUE-to-dollars comparison.</li><li>DC Atlas, 2025 teardown of a 100 MW facility: where the electricity goes.</li><li>Trade reporting, 2025–26 (unattributed in the dump): $/MW rules of thumb, $20–37M/MW AI estimates, staffing FTE/MW and blocked projects. Indicative only.</li><li><strong>Course operating and cost assumptions, not published benchmarks:</strong> 38.9 MW rack mix rounded to 40 MW; $400–500M mixed-cooling campus build; $0.07/kWh electricity; design PUE 1.4 for sizing and the modelled bill; <strong>expected full-load operating PUE near 1.25</strong> and <strong>forecast phase-1 part-load metered PUE of 1.55–1.65</strong>; 50–58 staff, about 55 centrally; and the illustrative $6.8M other-cost allowance. The <strong>$180–230M phase-1 amount is provisional (verify)</strong> and includes shared shell and site work for four halls; it is not a published price benchmark.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-foundations.html"><span class="dir">Back to</span>Foundations, Delivery Models &amp; Project Economics</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
