<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Network Architecture and Structured Cabling — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-network" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-network.html">Network</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Network Architecture and Structured Cabling</h1><p class="aside">Sources and fine detail behind <a href="L3-network.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-network.html">research report</a> behind both.</p></div>
  <p>The detail behind the Topic 9 chapter: why the fabric became a two-tier Clos and what non-blocking costs, where the switch sits, the AI back-end from NIC to super-spine, the InfiniBand-to-Ethernet crossover, optics and copper reach, how much of an AI pod is network, the edge of the building, the out-of-band network, media and TIA-942 spaces, pathways and testing, Division 27 and the demarcation, and the reference facility worked through with counts. The chapter cites sections by number (<code>APX-network §n</code>). Non-obvious claims carry their source in parentheses; "(verify)" marks figures the research flagged as soft, fast-moving or 2026-dated; "(gap)" marks what it did not quantify. The rack and NVLink are Topic 8; the systems that ride the OOB are Topic 10; commissioning hand-offs are Topic 11.</p>
<h2 id="s1"><a id="from-three-tiers-to-clos-and-what-non-blocking-costs"></a>From three tiers to Clos, and what non-blocking costs</h2>
<p><strong>Why the industry moved.</strong> The three-tier design (access, aggregation, core) was built for north-south traffic and leaned on Spanning Tree Protocol to break loops, which blocked redundant links and left half the fabric idle. Modern workloads, above all AI training, are overwhelmingly east-west, and in a tree two servers in different racks climb to the aggregation or core and back, adding hops, latency and drops. The spine-leaf or folded-Clos topology (Charles Clos, 1953) flattens this: every leaf connects to every spine, any server reaches any other in two hops, ECMP balances across every uplink and no link is blocked. Scaling is linear: leaves for ports, spines for bandwidth (research synthesis).</p>
<p><strong>Oversubscription.</strong> The ratio of server-facing to spine-facing bandwidth on a leaf. Legacy enterprise fabrics ran 3:1 or worse; AI back-end fabrics run 1:1, non-blocking, because collectives such as all-reduce synchronize thousands of GPUs at once and stall on the slowest link. On a radix-64 leaf a 1:1 split gives 32 server ports and 32 uplinks; 3:1 gives 48 and 16. Landing the same servers non-blocking therefore needs 50% more leaves, 50% more spines and roughly double the inter-switch optics and fiber. That doubled optics count is the single biggest reason AI fabrics are expensive (§5, §6).</p>
<p><strong>Tiers by scale.</strong> A two-tier Clos on radix-64 800G silicon reaches roughly 2,048 GPUs at 1:1 (IP Infusion) (verify: secondary source). Beyond that a super-spine tier interconnects pods and scales a three-stage Clos to 16,000+ GPUs; NVIDIA's reference architecture adds it at roughly 1,024 nodes and above. Rule of thumb: pod = two tiers; hall or campus = three. Each tier adds a hop and a full layer of optics. Hall 1's AI pod, at 50 racks and 900 compute trays, stays under the threshold (§12).</p>
<p><strong>51.2T silicon and tier count.</strong> Broadcom's Tomahawk 5 (BCM78900) delivers 51.2 Tb/s on one chip as 64 × 800G, 128 × 400G or 256 × 200G; Marvell's Teralynx 10 is also 51.2T with a radix up to 512 × 100G. One 51.2T switch replaces twelve 12.8T switches (650 Group), and a higher-radix chip can collapse three tiers to two, saving over 1 MW in a large cluster (Marvell). The 2026 successor is 102.4T with 1.6T ports (§5).</p>
<h2 id="s2"><a id="where-the-switch-sits-and-the-control-plane"></a>Where the switch sits, and the control plane</h2>
<p><strong>ToR versus EoR/MoR.</strong> Top-of-rack puts a leaf in every rack: server links are short in-rack DAC and only uplinks leave, which minimises long runs but multiplies switches and strands ports in light racks; the failure domain is one rack. End-of-row or middle-of-row consolidates one larger switch or pair per row with every server cabled to the row end, cutting switches and stranded ports but demanding long, dense runs down the row and a bigger failure domain. For AI back-ends copper reach forces a hybrid: leaves sit in an adjacent rack because 800G passive copper reaches about 2 m (§5). The reference facility runs ToR in the 15 and 40 kW pods (the research's fiber arithmetic assumes it), leaves MoR open for the 8 kW retail pod, and puts the AI pod's leaves in a network rack every two GPU racks (§3, §12).</p>
<p><strong>Underlay.</strong> RFC 7938 (August 2016) codified eBGP as the single routing protocol for large Clos fabrics: a unique private ASN per ToR (64512–65534), one ASN for all Tier-1 devices, single-hop sessions on point-to-point links, Layer 3 to the ToR. It minimises blast radius; the 2021 Meta outage (§8) is the cautionary tale of BGP withdrawals gone wrong.</p>
<p><strong>Overlay.</strong> EVPN/VXLAN tunnels over the Layer-3 underlay give multi-tenancy, Layer-2 adjacency where applications still need it, and workload mobility. Single-tenant AI back-ends often skip it and run pure routed RoCE because every microsecond of encapsulation matters; colo operators offering multi-tenant network services lean on it. In the reference facility the operator's facility LAN and retail services run EVPN/VXLAN; the AI pod's back-end does not.</p>
<h2 id="s3"><a id="the-four-networks-of-an-ai-pod-and-what-a-rail-is"></a>The four networks of an AI pod, and what a rail is</h2>
<p><strong>Four networks (NVIDIA NVL72 AI Factory reference architecture).</strong> (1) Back-end GPU compute: east-west RDMA, highest bandwidth, rail-optimized, non-blocking, ConnectX-8 SuperNICs at 800G per GPU operated as 2 × 400G dual-plane. (2) Front-end: north-south node management, storage access and user traffic, each node with a BlueField-3 DPU at 2 × 400G to two switches. (3) Storage, often merged with the front-end at small scale. (4) Out-of-band management, 1 GbE RJ45 to every node's BMC (§8).</p>
<p><strong>Scale-up versus scale-out.</strong> Scale-up is NVLink inside the rack, where 72 GPUs form one domain at 900 GB/s per GPU (1,800 GB/s bidirectional) on copper, Topic 8's subject. Scale-out is the network between racks and pods. A collective uses scale-up first, then hands the remainder to scale-out. The boundary is the rack.</p>
<p><strong>Rail.</strong> A rail is a same-index NIC position across all GPU servers: GPU 1's NIC on every server connects to the same leaf, GPU 2's to another, and so on. Because dominant all-reduce traffic is same-rail, it stays on one leaf hop; GPUs on different rails or racks traverse the spine. NVL72-class racks use a dual-plane design: each GPU's 800G port breaks into 2 × 400G, one to each of two identical planes, each plane scaling to 1,024 × 400G interfaces.</p>
<p><strong>Scalable unit (verify).</strong> The research defines the SU as one GB300 NVL72 rack (72 GPUs, 18 trays, 4 ConnectX-8 SuperNICs per tray) and then quotes reference designs at "8 leaf + 4 spine per 2-rack SU." The two do not agree on the unit; the course keeps the ratio as indicative and counts per two racks (§12).</p>
<p><strong>Floor-plan consequence.</strong> Same-rail NICs must reach their leaf within copper distance, so leaves sit in or beside the GPU racks and cable lengths follow the rail map. In the reference row that is GPU, GPU, network rack, repeated: passive DAC from the adjacent rack, AEC from the one beyond, both on the same rail leaf, and only the leaf uplinks leave on fiber (§5).</p>
<h2 id="s4"><a id="infiniband-rocev2-and-ultra-ethernet"></a>InfiniBand, RoCEv2 and Ultra Ethernet</h2>
<p><strong>InfiniBand (NVIDIA Quantum).</strong> NDR 400G per port, XDR 800G (Quantum-X800; the Q3400 switch is 144 × 800G). Lossless by design through credit-based flow control. SHARP performs in-network reduction, summing gradients in the switch and cutting all-reduce traffic up to 9×, InfiniBand's key differentiator. Latency about 1–2 µs. NVIDIA-specific tooling with a Subnet Manager; the highest lock-in.</p>
<p><strong>Ethernet with RoCEv2 (NVIDIA Spectrum-X, Broadcom Tomahawk 5 and 6).</strong> RDMA encapsulated in UDP/IP over standard Ethernet; needs PFC plus ECN/DCQCN tuning to stay lossless. Spectrum-X (SN5600 with BlueField-3 or ConnectX-8) claims about 95% effective bandwidth through adaptive routing and SuperNIC packet reordering. Latency about 2–5 µs. The ecosystem choice, and the reference pod's proposal.</p>
<p><strong>Ultra Ethernet 1.0.</strong> Released 11 June 2025: an open, multi-vendor, 562-page stack with a new Ultra Ethernet Transport (UET) offering modern RDMA, packet-level multipathing that replaces RoCEv2's head-of-line blocking, and modern congestion control. Backed by AMD, Arista, Broadcom, Cisco, Intel, Meta, Microsoft, Oracle and later NVIDIA; products late 2025 into 2026. The reference pod specifies UEC-ready NICs so the transport can move without re-cabling.</p>
<p><strong>The crossover (Dell'Oro).</strong> "When we first initiated our coverage of AI Back-end Networks in late 2023, the market was dominated by InfiniBand, holding over 80 percent share" (Sameh Boujelbene, 15 July 2025). By late 2025 Ethernet "accounted for more than two-thirds of data center switch sales in AI back-end networks both during the quarter and across the first three quarters of the year, up from less than half in the same period last year" (5 December 2025), and for full-year 2025 Ethernet "more than doubles size of InfiniBand" (10 March 2026) (verify: 2026-dated). 2025 is the crossover year, driven by hyperscalers and neoclouds. Broadcom's Hock Tan said AI networking had reached about 40% of AI semiconductor revenue, "almost a situation where stars are aligned," and guided toward 30% as XPUs ramp (Q1 FY2026 call via SDxCentral) (verify: 2026-dated).</p>
<table><thead><tr><th>Dimension</th><th>InfiniBand (NDR/XDR)</th><th>Ethernet + RoCEv2 (Spectrum-X)</th><th>Ultra Ethernet 1.0</th></tr></thead><tbody><tr><td>Per-port speed</td><td>400G / 800G</td><td>400G / 800G</td><td>400G / 800G+</td></tr><tr><td>Losslessness</td><td>Native, credit-based</td><td>PFC + ECN tuning</td><td>Modern congestion control, packet spray</td></tr><tr><td>Latency</td><td>~1–2 µs</td><td>~2–5 µs</td><td>Targets IB-class</td></tr><tr><td>In-network reduction</td><td>SHARP, up to 9×</td><td>None, host-based</td><td>Collectives on roadmap</td></tr><tr><td>Tooling</td><td>NVIDIA-specific, Subnet Manager</td><td>Standard Ethernet</td><td>Open, multi-vendor</td></tr><tr><td>Cost and lock-in</td><td>Highest, single vendor</td><td>High, NVIDIA-coupled</td><td>Lowest, no lock-in</td></tr><tr><td>2025–26 share</td><td>Losing the lead</td><td>Leads (Dell'Oro)</td><td>Emerging</td></tr></tbody></table>
<h2 id="s5"><a id="speeds-optics-and-the-physics-of-reach"></a>Speeds, optics and the physics of reach</h2>
<p><strong>Shipping now.</strong> 400G and 800G in volume; 800G ports passed 20 million within three years of first shipments, against six to seven years for 400G. 2026 brings 1.6T ports (8 × 200G) and 102.4T silicon. IEEE 802.3dj (200G per lane; 200/400/800G and 1.6T over copper and single-mode to 40 km) is at draft D2.4, tracking to late 2026 with a September 2026 target (verify).</p>
<p><strong>Form factors and power.</strong> OSFP (larger thermal envelope, up to about 24 W, favoured for 800G and 1.6T) versus QSFP-DD (denser, tighter thermals). Standard 800G gray optics draw 14–18 W; the DSP alone is 6–7 W, 12–14 W at 1.6T. Linear-drive pluggable optics (LPO) drop the DSP; co-packaged optics (CPO) move the optical engine onto the switch package for the lowest power per port at the cost of field replaceability, with volume ramp expected from 2026 on both InfiniBand and Ethernet.</p>
<p><strong>Optics as share and failure source.</strong> Transceivers consume about 50% of a traditional switch system's power and more than 50% of its cost (Broadcom); in a fully loaded 32-port 800G switch the optics alone can exceed 500 W, more than the ASIC. Each optic is an active, laser-bearing component, so thousands of them are the dominant hardware failure source in an AI fabric; hence the operator's spares room and serviceable, air-cooled network racks.</p>
<p><strong>Copper reach at 800G.</strong> Each lane runs 112 Gb/s PAM4, about 28 GHz Nyquist; copper loss roughly doubles against 400G and passive reach collapses to about 2 m. IEEE 802.3ck specifies 2 m maximum at 112G. That opens the 3–7 m dead zone, which retimed active electrical cable (AEC, 10–11 W per end) fills.</p>
<table><thead><tr><th>Media at 800G</th><th>Reach</th><th>Power</th><th>Use</th></tr></thead><tbody><tr><td>Passive DAC</td><td>~2 m (was 3–5 m at 400G)</td><td>~0 W</td><td>In-rack server to ToR</td></tr><tr><td>Active copper (ACC/AEC)</td><td>~5–7 m</td><td>~10–11 W per end (AEC)</td><td>Adjacent racks</td></tr><tr><td>AOC, multimode active</td><td>Up to ~100 m</td><td>Highest</td><td>Across rows</td></tr><tr><td>Optics (SR/DR/FR/LR)</td><td>50 m to 10 km</td><td>14–24 W</td><td>Leaf to spine, cross-hall, DCI</td></tr></tbody></table>
<h2 id="s6"><a id="how-much-of-an-ai-pod-is-network"></a>How much of an AI pod is network</h2>
<p>For a GB300 NVL72 cluster (SemiAnalysis, 2025): networking is 15% of total cluster cost for a three-layer InfiniBand network, 18% for four layers; optical transceivers are about 60% of networking cost and 45% of networking power (three-layer, NVIDIA LinkX optics); the back-end is about 85% of networking cost and 86% of networking power; there are about 6 optical transceivers per GPU in rail-optimized designs, and across a million GPUs transceiver power alone approaches 180 MW.</p>
<p><strong>Caveats.</strong> (verify) The 6-optics-per-GPU figure is a three-layer InfiniBand number; a copper GPU-to-leaf pod of Hall 1's size with no super-spine lands lower, so the course keeps 6 as the upper bound. (gap) No network weight per rack; no weight breakdown planned. (gap) Cost per rack and per port not quantified (§11).</p>
<p><strong>Reading the breakdown.</strong> The chapter's figure shows the research's 200-rack, 24 MW zone: about 1.4 MW in back-end optics (86,400 × ~16 W), about 1.1–1.6 MW in switch electronics and the rest, the remainder in GPU racks and storage, so network is roughly 2.5–3 MW or 10–12% of the zone, consistent with SemiAnalysis's shares. Hall 1's 50-rack pod is a quarter of every line (§12).</p>
<h2 id="s7"><a id="the-edge-of-the-building"></a>The edge of the building</h2>
<p><strong>Carrier entry.</strong> TIA-942 calls for two diverse entrance facilities fed by separate duct banks and maintenance holes so a single backhoe cannot cut both; its redundancy guidance asks for the two access-provider entrance pathways to be at least 20 m (66 ft) apart. A 40 MW campus should expect four or more carriers, mixing dark fiber (the customer lights it) and lit or wavelength services. Topic 3 scored the Phoenix-leaning site partly for its metro fiber density and two separate routes; the course fixes two entrance rooms on opposite walls of Hall 1, at least 20 m apart, on separate duct banks from those routes.</p>
<p><strong>Meet-me rooms.</strong> The neutral room where carriers and tenants interconnect, carrier-neutral (operator-owned) or carrier-owned; a four-hall campus should expect two, one per entrance facility. The course proposes one carrier-neutral, operator-owned MMR at Hall 1's NOC end (Topic 4), cross-connected to both entrance rooms, and a second with Hall 2. The commercial model is a course decision: cross-connects as a recurring operator line, with no count in the research and therefore no revenue figure.</p>
<p><strong>Cross-connects.</strong> Physically a single-mode fiber jumper between two customers' patch panels (Equinix standardised to single-mode only on 31 March 2024). Pricing about $100–300 a month (Vendr, 2026) (verify: 2026 pricing), with metro quotes of $220–350. Interconnection is 19% of Equinix's recurring revenue: per its Q4 and FY2024 results (12 February 2025), interconnection revenues "stepped up 9% year-over-year… accounting for 19% of Equinix's recurring revenue," with "more than 482,000 total interconnections." "Interconnection and other" is about 8% of Digital Realty's total revenue (FY2024). Wholesale halls carry far fewer cross-connects because one tenant owns the hall; the reference facility's 40 and 120 kW pods will hand the operator little of this line.</p>
<p><strong>Data center interconnect.</strong> Dark fiber (you own the wavelengths) versus lit services; DWDM multiplexing many wavelengths onto one pair; and coherent pluggables, 400ZR and 800ZR (OIF; 800ZR finalised October 2024), which plug into router ports and reach about 80–120 km amplified, with ZR+ to 600–1,000+ km. Latency is about 5 µs per km, the governing number for multi-site training links.</p>
<p><strong>Transit, peering and on-ramps.</strong> Transit is paying an upstream for full routes; peering is settlement-free or paid direct exchange, usually at an internet exchange point; cloud on-ramps (Direct Connect, ExpressRoute, Cloud Interconnect) are private paths to hyperscalers. In Phoenix the campus would peer at PHX-IX (verify) and the carrier hotels; in Dallas at the Infomart and the major IXPs.</p>
<p><strong>Delivery and risk.</strong> Carrier laterals to a new building can take months and are a pre-opening critical-path item; who pays (carrier, developer or shared) is negotiated. Carrier agreements are a pre-opening milestone and the MMR is an owner deliverable commissioned before the first tenant can light a circuit. On Topic 3's clock the course places carrier agreements at T+6–18 and MMR commissioning at T+36–40 (§11).</p>
<h2 id="s8"><a id="out-of-band"></a>Out of band</h2>
<p><strong>Architecture.</strong> A physically separate management LAN with its own switches and its own uplink, a cellular modem or a second carrier, that must survive a failure of the production fabric. It connects console servers and every device's BMC/IPMI/Redfish port. NVIDIA's reference architecture uses SN2201-class switches (48 × 1G plus 4 × 100G) to reach every node's BMC and every switch's management port, uplinked into a separate core. The reference facility puts one at each HDA and the MDA, on its own power, uplinked through a second carrier at ER-B plus cellular, never through production.</p>
<p><strong>The Meta case.</strong> On 4 October 2021 a backbone-audit command withdrew Meta's BGP routes, partitioning its data centers and taking its DNS offline for about six hours. In Meta's words (Meta Engineering, "More details about the October 4 outage," 5 October 2021): "Our primary and out-of-band network access was down, so we sent engineers onsite to the data centers to have them debug the issue and restart the systems." Engineers reached routers' console ports physically because the OOB path shared fate with production. The lesson: the OOB must be independent in path, power and reachability.</p>
<p><strong>What rides it (names only).</strong> Facility OT: BMS, EPMS, DCIM, security systems, rack PDU and CDU controllers. Tenant IT: server BMCs, switch management ports. These belong to Topic 10 and later; here they are ports on the OOB LAN, on logically separate segments, often on the same physical plant with VLAN isolation.</p>
<p><strong>The NOC's demands and ownership.</strong> Monitoring collectors and remote hands need 1–2 management ports per device on Cat6A at 1–10G (RJ45). The operator owns the facility OOB, the tenant its device OOB inside the cage. The OOB is commissioned first because power, cooling and the fabric cannot be safely brought up without management visibility; the course places OOB and NOC live at T+34–36.</p>
<h2 id="s9"><a id="media-connectors-and-the-standard-s-spaces"></a>Media, connectors and the standard's spaces</h2>
<p><strong>Copper.</strong> Cat6: 1G, and 10G only to about 55 m (legacy). Cat6A: 10GBASE-T to 100 m, the workhorse for management and PoE. Cat8: 25/40G to 30 m for short in-row runs. Copper still wins for OOB (Cat6A) and in-rack DAC at 800G (2 m or less); it is dead for high-speed reach beyond a rack.</p>
<p><strong>Fiber.</strong> Single-mode OS2 (yellow) has effectively unlimited data-center reach and is the default for new builds. Multimode OM3/OM4/OM5 bought cheaper optics historically, but reach collapses at high speed and it has no 800G+ future beyond SR8. The reference facility specifies OS2 for every fiber run and no multimode, a course decision that trades cheaper optics today for a plant that outlives three optics generations.</p>
<table><thead><tr><th>Optic</th><th>Fiber</th><th>Connector</th><th>400G reach</th><th>800G reach</th><th>Notes</th></tr></thead><tbody><tr><td>SR4 / SR8</td><td>MMF OM4</td><td>MPO-12 / MPO-16</td><td>100 m (SR4)</td><td>100 m (SR8)</td><td>Short; cheapest optics</td></tr><tr><td>DR4 / DR8</td><td>SMF OS2</td><td>MPO-12 APC</td><td>500 m</td><td>500 m</td><td>Most popular DC optic; breakout-capable</td></tr><tr><td>FR4 / 2×FR4</td><td>SMF OS2</td><td>Duplex LC / CS</td><td>2 km</td><td>2 km</td><td>Inter-building</td></tr><tr><td>LR4</td><td>SMF OS2</td><td>Duplex LC</td><td>10 km</td><td>10 km</td><td>Campus, metro</td></tr></tbody></table>
<p><strong>Connectors.</strong> LC duplex for FR and LR; MPO-12, MPO-16 and MPO-24 for parallel optics; and very-small-form-factor connectors (MMC, SN, CS) at about three times the density: 216 SN-MT or MMC-16 fit where 80 MPO-16 fit. 800G SR8 needs MPO-16 (MPO-12 cannot carry 8 channels); DR8 and 2×DR4 use MPO-12 APC. Base-8 trunks match 8-fiber parallel optics without waste; base-12 is legacy. Pre-terminated, factory-tested trunks beat field splicing in new builds. The open bet is MPO-16 (proven, bulky) against VSFF (dense, immature tooling); guessing wrong means re-patching in three years. The course takes MPO-12 APC on base-8 and defers VSFF.</p>
<p><strong>TIA-942 spaces.</strong> ER (entrance room): carrier hand-off and demarcation, two diverse per campus. MDA (main distribution area): backbone hub, core routers, main cross-connect, at least one per hall. IDA (intermediate, TIA-942-B and C): aggregation, zero or one per hall. HDA (horizontal): row or zone distribution, one per pod or several rows. ZDA (zone): optional passive consolidation point, at most 288 connections. EDA (equipment): the rack itself. Hall 1 uses two ERs, one MMR, one MDA, four HDAs plus a reserved fifth, 250 EDAs, no IDA or ZDA.</p>
<p><strong>TIA-942-C (2024) and BICSI 002.</strong> TIA-942-C recognises single-pair Ethernet for horizontal cabling, requires at least two Category 6A cables to high-throughput wireless access points, requires at least two fibers for horizontal and backbone, and allows any TIA-568.3-compliant fiber connector outside equipment outlets. BICSI 002 is the companion design and planning standard for spaces, bonding, environment and cable management.</p>
<h2 id="s10"><a id="pathways-testing-and-management"></a>Pathways, testing and management</h2>
<p><strong>Pathways.</strong> Overhead cable tray, ladder rack and fiber raceway are the new-build default over underfloor. TIA-569 and NEC Articles 725, 770 and 800 govern separation from power to prevent EMI. In the AI pods the ceiling is shared with 120 kW busway and liquid manifolds: busway highest, then cable tray, with manifolds routed so they cannot drip on either; trays never directly under manifold joints; everything seismically braced with access clearance. Fill at or below 40–50%, and multiple trays per row separating fiber, copper and power. The course fixes, with Topics 4, 6 and 7: busway A and B highest, fiber raceway and copper tray on separate tiers below, manifolds lowest and offset over the rack rear so no tray sits under a joint; at least two trays per row plus power.</p>
<p><strong>Bundles as a pathway load.</strong> An 800G DAC bundle is 10–14 mm thick; at 64 cables per switch the bundles alone can block airflow and fill a tray. One more reason thin fiber dominates beyond the rack and trays are sized at half fill.</p>
<p><strong>Cross-connect versus interconnect.</strong> A cross-connect joins two panels by a jumper through a distributor (structured, flexible); an interconnect goes equipment to equipment (fewer connection points). Structured cabling with panels and trunks beats point-to-point for manageability at scale.</p>
<p><strong>Testing.</strong> TIA-568.3 sets insertion-loss limits. Tier 1 measures insertion loss and length with a light source and power meter; Tier 2 adds an OTDR trace. AI-pod fiber typically requires Tier 2 plus manufacturer certification for the 25-year warranty. The reference facility runs Tier 1 on horizontal runs and Tier 2 on every backbone and all AI-pod fiber.</p>
<p><strong>Labeling, bonding and airflow.</strong> TIA-606-D governs labeling of every cable, panel and port; TIA-607 governs bonding and grounding. Blanking panels, brush grommets and sealed, firestopped containment penetrations keep hot and cold air apart where cables cross the boundary.</p>
<h2 id="s11"><a id="division-27-and-the-demarcation"></a>Division 27 and the demarcation</h2>
<p><strong>Division 27.</strong> Under design-build, structured cabling is Division 27 (communications) low-voltage work, a subcontract under the electrical contractor or a separate low-voltage contractor. Design and installation typically require an RCDD (Registered Communications Distribution Designer) stamp; outside-plant work may need an OSP designation. Materials are owner- or contractor-furnished per the contract. Timing: conduit and tray with the MEP rough-in; trunks and terminations once rooms are weather-tight; certification near the end, before commissioning.</p>
<p><strong>The demarcation.</strong> Owner's: entrance rooms and MMR to the MDA, the facility backbone. Negotiable: MDA to a tenant's HDA. Tenant's: everything inside the cage. Wholesale tenants take raw conduit, tray and power and build their own; retail tenants get structured cabling to the cabinet. The owner pre-provisions conduit, tray and fiber trunks to each pod regardless, Topic 2's 15–20% reserve principle applied to cabling, so a tenant can light a pod without construction. In Hall 1 the 8 and 15 kW pods are retail and the 40 and 120 kW pods wholesale.</p>
<p><strong>The AI pod: who pulls and certifies.</strong> The cluster vendor, a low-voltage contractor or the tenant may pull and certify the fiber. NVIDIA-path builds often use cluster-vendor-certified teams; otherwise a Division 27 contractor certifies to the connectivity manufacturer's specification to earn the 25-year warranty. Cost per rack and per port rises sharply against general compute, which is why network is 15–18% of AI cluster cost (§6) and a small fraction of a general hall; (gap) the research does not quantify it. Hand-offs to Topic 11, names only: test reports, as-builts, the labeling audit.</p>
<p><strong>What the contract must close.</strong> Who certifies the AI pod's fiber, to which tier and labeling scheme; who owns, powers and cools the network racks in the AI rows (on nobody's line item in Topics 2, 4, 6, 7 or 8 yet); and who carries the 800G optics and switch lead time, the 2025–26 pacing item.</p>
<h2 id="s12"><a id="reference-facility-worked-example"></a>Reference facility worked example</h2>
<p>All numbers indicative; distances are the author's. Hall 1 is 250 racks at 75 @ 8, 75 @ 15, 50 @ 40 and 50 @ 120 kW: 600 + 1,125 + 2,000 + 6,000 kW ≈ 9.7 MW, Topic 4's four pods plus reserve.</p>
<p><strong>Hall 1 structured cabling.</strong></p>
<ul><li>Entrance: two ERs on opposite walls at least 20 m apart, on two duct banks from Topic 3's two fiber routes; four carriers day one, dark and lit mixed.</li><li>MMR: one, at the NOC end, cross-connected to both ERs; a second with Hall 2. MDA: one, beside the MMR. HDAs: four, one per pod, a fifth position reserved.</li><li>Fibers per rack: 2 × 400G DR4 uplinks on MPO-12 at 8 fibers each, 16 per rack, 24 with the 50% reserve.</li><li>Per pod: a 75-rack pod is 75 × 2 × 8 = 1,200 fibers, 1,800 with reserve, 225 base-8 trunks; the 50-rack 40 kW pod is 800, 1,200 with reserve, 150 trunks. (The research's 40-rack pod gives 640 and 960 by the same arithmetic.) General zones together: about 4,800 fibers, about 600 trunks.</li><li>Per row: about 20 racks × 2 × 8 = 320 fibers as 40 base-8 trunks on the fiber raceway; the copper tray beside it carries Cat6A for 1–2 OOB ports per device.</li><li>Backbone: MDA to each HDA on 144-fiber pre-terminated single-mode cables, two per HDA on diverse routes (indicative), about 1,150 fibers for four HDAs.</li><li>Distances: ToR to HDA up to about 60 m; HDA to MDA about 120 m; MMR to Hall 4 about 400 m; all inside DR4's 500 m, so no FR optics until DCI.</li></ul>
<p><strong>The AI pod, scaled from the research's 200-rack zone.</strong> The research works a 200-rack, 24 MW zone: 14,400 GPUs, 28,800 × 400G links across two planes; about 400 leaf and 128 spine plus 32–64 super-spine, 560–590 switches; 86,400 optics at about 16 W, 1.38 MW; switch power about 580 × 2.5 kW ≈ 1.45 MW, half of it optics; network 2.5–3 MW, 10–12% of the zone. Hall 1's pod is a quarter:</p>
<table><thead><tr><th>Item</th><th>200-rack zone (research)</th><th>Hall 1 pod, 50 racks</th><th>Note</th></tr></thead><tbody><tr><td>GPUs</td><td>14,400</td><td>3,600</td><td>72 per NVL72 rack (Topic 8)</td></tr><tr><td>400G links, both planes</td><td>28,800</td><td>7,200</td><td>One 800G NIC per GPU, split 2 × 400G</td></tr><tr><td>Leaf + spine switches</td><td>~400 + ~128, plus 32–64 super-spine</td><td>~100 + ~32 ≈ 130; no super-spine</td><td>900 trays is under the ~1,024-node threshold</td></tr><tr><td>Optics</td><td>~86,400</td><td>~21,600</td><td>6 per GPU, upper bound (§6)</td></tr><tr><td>Optics power</td><td>~1.4 MW</td><td>~0.35 MW</td><td>~16 W each</td></tr><tr><td>Network power</td><td>~2.5–3 MW of 24 MW</td><td>~0.6–0.7 MW of 6 MW</td><td>10–12%</td></tr></tbody></table>
<ul><li>Cable bins: GPU to leaf, 7,200 links as passive DAC from the adjacent rack or AEC to 7 m from the rack beyond; leaf to spine, thousands of DR4/DR8 pairs on single-mode at 10–100 m; spine to super-spine, none in Hall 1.</li><li>Network racks: about one air-cooled 20–30 kW network rack per two GPU racks, about 25 in Hall 1 and about 100 campus-wide, outside the 1,000-rack count and Topic 6's racks per busway run. A 50-rack pod is about 75 rack positions; at about 19 per row, four rows of GPU, GPU, network rack repeated.</li><li>Pathway load: the 64 DAC bundles per leaf stay inside the rack pair; only leaf uplinks reach the raceway, which keeps the trays at half fill.</li></ul>
<p><strong>What is changing in 2026.</strong> Whether open Ultra Ethernet displaces Spectrum-X and the remaining InfiniBand base. 1.6T ports and 102.4T silicon, with 802.3dj completing late 2026. Co-packaged optics ramping on both fabrics, which could break the "optics are half the switch's power" wall. MPO-16 against VSFF as the plant bet. Supply: 800G optics and switch lead times, with vendor diversification and SONiC as the de-risking theme (Dell'Oro).</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<ul><li>IETF RFC 7938 (August 2016). Charles Clos, "A Study of Non-blocking Switching Networks" (1953). IP Infusion on two-tier scale (verify: secondary).</li><li>NVIDIA: GB300 NVL72 AI Factory and DGX SuperPOD reference architectures; Quantum-X800, Spectrum-X (SN5600), SN2201; SHARP documentation.</li><li>Broadcom: Tomahawk 5 (BCM78900); optics as ~50% of switch power and &gt;50% of cost; Q1 FY2026 earnings call via SDxCentral (2026) (verify). Marvell, Teralynx 10. 650 Group on 51.2T versus 12.8T.</li><li>Dell'Oro Group: Sameh Boujelbene statement (15 July 2025); quarterly AI back-end report (5 December 2025); full-year 2025 (10 March 2026) (verify: 2026-dated).</li><li>Ultra Ethernet Consortium, Specification 1.0 (11 June 2025).</li><li>IEEE 802.3ck; IEEE 802.3dj draft D2.4 and schedule (verify: September 2026 target). Industry reporting on 800G volumes, OSFP versus QSFP-DD, LPO and CPO (2025–26).</li><li>SemiAnalysis, GB300 NVL72 cluster cost and power analysis (2025).</li><li>TIA-942-C (2024); TIA-568.3; TIA-569; TIA-606-D; TIA-607. BICSI 002. NEC Articles 725, 770 and 800.</li><li>Equinix Q4 and FY2024 results (12 February 2025) and single-mode-only policy (31 March 2024); Digital Realty FY2024; Vendr cross-connect pricing (2026) (verify); OIF 400ZR and 800ZR (October 2024); PHX-IX (verify); Infomart Dallas.</li><li>Meta Engineering, "More details about the October 4 outage" (5 October 2021).</li><li>Connector and cabling vendor material on MPO and VSFF density, base-8 versus base-12, pre-terminated trunks; AEC vendor material on power and reach. CSI MasterFormat Division 27; BICSI RCDD and OSP.</li><li>The Topic 9 research report's worked example (Parts A and B), scaled to Hall 1 in §12.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-network.html"><span class="dir">Back to</span>Network Architecture &amp; Structured Cabling</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
