<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Building &amp; Physical Infrastructure — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-building" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-building.html">Building</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 04</p><h1>Cards: Building &amp; Physical Infrastructure</h1><p class="aside">69 question cards for Topic 4, generated by gpt-6-sol from the <a href="RR-building.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-building.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-building" data-n="69" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 69</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 69</span><span class="cat">context</span></p><h2>What are the reference campus’s location, colocation and Tier III requirements, four-hall plan, and day-one versus ultimate rack and IT capacities?</h2><div class="a" id="answer-1" hidden><p>The reference facility is a new-build colocation campus on the outskirts of a hot US metro such as Phoenix or Dallas. It targets Tier III concurrent maintainability, meaning equipment can be maintained without interrupting service. Four halls are planned. Hall 1 opens with approximately 10 MW of IT capacity; the ultimate campus has 1,000 racks and approximately 40 MW. A day-one rack count is not specified.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Halls</th><th>IT capacity</th><th>Rack count</th></tr></thead><tbody><tr><th>Day one</th><td>Hall 1</td><td>≈10 MW</td><td>Not specified</td></tr><tr><th>Ultimate campus</th><td>Four halls</td><td>≈40 MW</td><td>1,000 racks</td></tr></tbody></table></div><ul class="mm-notes"><li>Capacities are approximate planning figures.</li></ul><p class="mm-cap">Distinguish Hall 1&#x27;s day-one IT capacity from the four-hall campus&#x27;s ultimate rack count and IT capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference-facility brief, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 69</span><span class="cat">result</span></p><h2>How do the four rack-density groups add up to roughly 40 MW, and why must the campus-wide AI rack load not be mistaken for Hall 1’s 10 MW day-one deployment?</h2><div class="a" id="answer-2" hidden><p>Across the ultimate 1,000-rack campus, 300 × 8 kW gives 2.4 MW; 300 × 15 kW gives 4.5 MW; 200 × 40 kW gives 8 MW; and 200 × 120 kW gives 24 MW. Together that is 38.9 MW, or roughly 40 MW. The 24 MW AI figure covers the campus-wide rack mix, not Hall 1’s approximately 10 MW day-one IT load.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Ultimate campus IT load = (300 x 8 kW) + (300 x 15 kW) + (200 x 40 kW) + (200 x 120 kW) = 38.9 MW (~40 MW)</code></div><dl class="mm-terms"><dt>300 x 8 kW</dt><dd>Legacy racks: 2.4 MW</dd><dt>300 x 15 kW</dt><dd>Standard racks: 4.5 MW</dd><dt>200 x 40 kW</dt><dd>Dense racks: 8 MW</dd><dt>200 x 120 kW</dt><dd>Campus-wide AI pods: 24 MW</dd></dl><ul class="mm-notes"><li>Hall 1 day-one IT load ≈ 10 MW; do not assign all 200 AI racks to Hall 1.</li></ul><p class="mm-cap">Show how the four campus-wide rack groups sum to roughly 40 MW without implying they are all deployed in Hall 1.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference-facility brief, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 69</span><span class="cat">foundation</span></p><h2>What is rack-housing “white space,” what is infrastructure “gray space,” and which other operational and receiving rooms need building area?</h2><div class="a" id="answer-3" hidden><p>White space is the data hall where IT racks are installed. Gray space houses the infrastructure that supports them: electrical, UPS and battery rooms, mechanical rooms, cooling yards and service galleries. Liquid-cooled facilities also need coolant distribution unit (CDU) rooms and pipe galleries. The building must also allocate space for telecom entrance and meet-me rooms, a network operations center (NOC), security, offices, loading docks and staging.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Data center building area</span><ul><li><span>White space</span><ul><li>Data halls: IT racks</li></ul></li><li><span>Gray space</span><ul><li>Electrical, UPS and battery rooms</li><li>Mechanical rooms, chiller/pump yards and MEP galleries</li><li>CDU rooms and pipe galleries</li></ul></li><li><span>Other operational and receiving rooms</span><ul><li>Telecom entrance and meet-me rooms</li><li>NOC, security, offices and support</li><li>Dock and staging</li></ul></li></ul></li></ul></div><p class="mm-cap">Distinguish rack-housing halls from supporting infrastructure and other operational or receiving spaces.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1 The rooms, §9 Glossary</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 69</span><span class="cat">foundation</span></p><h2>How do a Tier III concurrently maintainable goal and a separate choice to install 2N redundancy affect support-equipment access and space needs?</h2><div class="a" id="answer-4" hidden><p>Tier III’s concurrently maintainable goal means support equipment must be arranged so it can be accessed and serviced without taking the facility out of service. That shapes room layouts and maintenance clearances. Choosing 2N—two complete sets of support capacity—is a separate decision, not a stated Tier III requirement. It further increases gray space, potentially pushing it above the historical one-to-one ratio with white space.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design choice</th><th>Building consequence</th></tr></thead><tbody><tr><th>Tier III concurrently maintainable</th><td>Service equipment without taking facility out of service</td><td>Allow support-equipment access and maintenance clearances</td></tr><tr><th>Separate 2N choice</th><td>Two complete sets of support capacity</td><td>More gray space; may exceed 1:1 gray-to-white</td></tr></tbody></table></div><p class="mm-cap">Distinguish the access and layout consequence of concurrent maintainability from the additional space consequence of choosing 2N.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference-facility brief, §4.2 Ratios and rules of thumb, §4.5 Vertical and horizontal topology</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 69</span><span class="cat">interpretation</span></p><h2>Why can the building shell account for only about 10–15% of construction cost while mechanical and electrical systems account for roughly 75–80%, yet the shell still control the construction schedule?</h2><div class="a" id="answer-5" hidden><p>The shell is the structure and weatherproof enclosure, so it represents only about 10–15% of construction cost; mechanical and electrical systems account for roughly 75–80%. But shell work sets the pace for trades installing those systems: foundations, structural access and dry-in determine when much work can proceed. Some heavy equipment must instead be set before the shell closes.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Attribute</th><th>Building shell</th><th>Mechanical and electrical systems</th></tr></thead><tbody><tr><th>Construction cost share</th><td>Share</td><td>10–15%</td><td>75–80%</td></tr><tr><th>Schedule role</th><td>Leverage</td><td>Foundations, access and dry-in set the pace</td><td>Installation follows available access; some equipment set before shell closure</td></tr></tbody></table></div><p class="mm-cap">Contrast the shell’s small cost share but strong schedule leverage with MEP’s dominant cost share.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Duration and cost share, §1.5 Sequencing and interfaces (design-build), §5.3 Heavy gear: highway to pad</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 69</span><span class="cat">result</span></p><h2>How does JLL’s broader “shell-and-core” cost per MW differ from the shell-only cost share, and what were its approximate 2020, 2025 and 2026 estimates?</h2><div class="a" id="answer-6" hidden><p>The shell-only figure—about 10–15% of construction cost—refers to the building structure and enclosure. JLL’s broader shell-and-core measure also includes base power and cooling distribution, so it is not a price for the shell alone. JLL’s global average rose from approximately $7.7 million per MW in 2020 to $10.7 million in 2025 and $11.3 million in 2026.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Year</th><th>Global average shell-and-core cost</th></tr></thead><tbody><tr><th>2020</th><td>2020</td><td>$7.7 million/MW</td></tr><tr><th>2025</th><td>2025</td><td>$10.7 million/MW</td></tr><tr><th>2026</th><td>2026</td><td>$11.3 million/MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Includes physical structure plus base power and cooling distribution; not shell-only cost.</li></ul><p class="mm-cap">Show the rise in JLL’s broader shell-and-core cost per MW across the three reported years.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Duration and cost share</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 69</span><span class="cat">interpretation</span></p><h2>Why should the reported 7–10% like-for-like liquid-cooling premium, $10–12 million versus $20 million-plus per MW build comparisons, and additional AI tenant fit-out costs not be treated as the same cost measure?</h2><div class="a" id="answer-7" hidden><p>They compare different scopes. The 7–10% premium compares traditional air-cooled and high-density liquid-cooled US facilities at similar IT capacity. The $10–12 million/MW standard-build and $20 million-plus/MW AI-optimized figures compare broader types of construction, not cooling alone. Tenant AI fit-out is an additional cost that JLL says can reach $25 million/MW on top of shell-and-core.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cost measure</th><th>Reported figure</th><th>Comparison or scope</th></tr></thead><tbody><tr><th>Cooling premium</th><td>Cooling premium</td><td>7–10%</td><td>Similar IT capacity; US air-cooled vs high-density liquid-cooled</td></tr><tr><th>Build costs</th><td>Build costs</td><td>$10–12M/MW vs $20M/MW+</td><td>Standard vs AI-optimized facilities</td></tr><tr><th>Tenant AI fit-out</th><td>Tenant AI fit-out</td><td>Up to $25M/MW</td><td>On top of shell-and-core</td></tr></tbody></table></div><p class="mm-cap">Separate a like-for-like cooling premium, broader build-cost figures, and additional tenant fit-out costs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Duration and cost share</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 69</span><span class="cat">result</span></p><h2>What do recent traditional air-cooled cost-per-watt increases and high-priced international markets show about applying global construction benchmarks to Phoenix or Dallas?</h2><div class="a" id="answer-8" hidden><p>Traditional air-cooled construction cost per watt rose 5.5% in 2025, down from 9.0% in 2024: costs were still rising, but more slowly. Tokyo ($15.2/W), Singapore ($14.5/W) and Zurich ($14.2/W) illustrate substantial geographic variation. Those figures are not Phoenix or Dallas quotes; local labor, structural requirements and other project conditions must inform a site-specific estimate.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Market</th><th>Construction cost per watt</th></tr></thead><tbody><tr><th>Tokyo</th><td>Tokyo</td><td>$15.2/W</td></tr><tr><th>Singapore</th><td>Singapore</td><td>$14.5/W</td></tr><tr><th>Zurich</th><td>Zurich</td><td>$14.2/W</td></tr></tbody></table></div><ul class="mm-notes"><li>Reported high-priced international markets; not Phoenix or Dallas estimates.</li></ul><p class="mm-cap">Show that the reported high-priced markets have different construction costs per watt and should not be read as Phoenix or Dallas prices.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Duration and cost share</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 69</span><span class="cat">methodology</span></p><h2>Why are the reference facility’s dimensions, costs, loads and durations planning-grade rather than final specifications, and what project-specific information must validate them?</h2><div class="a" id="answer-9" hidden><p>The reference figures are indicative estimates, not engineered or stamped specifications. Hall area, for example, must be checked against the project’s owner’s project requirements (OPR) and sized for its actual equipment loads and redundancy. Site conditions and design choices can change costs and structural needs. Published week-by-week schedules for comparable 10–40 MW projects are sparse, so delivery dates need a project-specific plan.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections How to read this chapter, §1.4 Duration and cost share, §4.2 Ratios and rules of thumb, §4.3 Indicative area program for a 10 MW hall, §8 Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 69</span><span class="cat">mechanism</span></p><h2>How are tilt-up and factory-precast concrete shells made, and how do their curing time, cost, thermal mass and hardening characteristics affect the choice between them?</h2><div class="a" id="answer-10" hidden><p>Tilt-up panels are cast on the site slab, then craned upright; factory-precast panels are made off-site and delivered for assembly. Precast can accelerate enclosure because factory concrete cures in about 48 hours, versus up to 28 days for cast-in-place work, but costs moderately more. Both provide high thermal mass and substantial hardening; tilt-up is generally the lowest-cost option for large, single-storey campuses.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Tilt-up concrete</th><th>Factory-precast concrete</th></tr></thead><tbody><tr><th>Panel production</th><td>Cast on site slab; craned upright</td><td>Factory-cast; delivered to site</td></tr><tr><th>Curing</th><td>Cast-in-place: up to 28 days</td><td>About 48 hours in plant</td></tr><tr><th>Relative cost</th><td>Lowest $/sf for large flat campuses</td><td>Moderate premium over tilt-up</td></tr><tr><th>Thermal mass</th><td>High</td><td>High</td></tr><tr><th>Hardening</th><td>Good ballistic/wind mass</td><td>High</td></tr></tbody></table></div><p class="mm-cap">Show how fabrication location, curing, cost and shared material properties distinguish the two concrete shell choices.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 69</span><span class="cat">mechanism</span></p><h2>When is a structural-steel frame with insulated metal panels attractive, and what span, thermal-envelope, steel-price and severe-wind trade-offs accompany it?</h2><div class="a" id="answer-11" hidden><p>A structural-steel frame clad with insulated metal panels suits multistorey colocation buildings and land-constrained sites. Off-site fabrication enables fast bolted erection, while spans of 12 m or more give flexible layouts. Unlike concrete, steel provides little thermal mass, so the envelope must compensate; costs also fluctuate with steel prices. Severe-wind or tornado exposure requires heavier deck design and careful roof-uplift protection.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26, §6.2 Flood, wind and other hazards</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 69</span><span class="cat">methodology</span></p><h2>How do prefabricated shells, equipment skids and factory-built electrical rooms let site and factory work proceed in parallel, and what field flexibility is surrendered?</h2><div class="a" id="answer-12" hidden><p>While crews prepare the site, factories can make precast shell components, power and cooling skids, and modular electrical rooms (eHouses). Completed units are then shipped and installed on-site, reducing sequential field work and improving schedule certainty. The trade-off is an earlier commitment to a repeatable design: teams have less freedom to adapt components or layouts during construction.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">In parallel</b><span class="mm-t">site preparation ∥ factory fabrication of shell components, skids and eHouses</span></li><li class="edge"><span>completed units are shipped to the prepared site</span></li><li class="box"><span>Shipment to site</span></li><li class="edge"><span>units arrive for installation</span></li><li class="box"><span>On-site installation</span></li></ol><ul class="mm-notes"><li>Repeatable designs improve schedule certainty but reduce field adaptability.</li></ul><p class="mm-cap">Show site preparation and factory fabrication proceeding in parallel before completed units are shipped and installed on-site.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26, §1.3 Prefab and modular</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 69</span><span class="cat">result</span></p><h2>What schedule results did the reported project with more than 600 prefabricated wall panels achieve, and why is one fast project not a universal duration benchmark?</h2><div class="a" id="answer-13" hidden><p>In one reported hyperscale project, more than 600 exterior wall panels were fabricated off-site in two months while structural steel mobilized in six weeks. First turnovers came at 11 months, and all data halls were delivered in under 18 months. That is evidence of what prefabrication can achieve, not a standard schedule: published phase-duration data for 10–40 MW projects remain thin.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Parallel work</b><ul><li>&gt;600 panels prefabricated off-site in 2 months</li><li>structural steel mobilized in 6 weeks</li></ul></li><li class="edge"><span>First turnovers</span></li><li class="box"><span>First turnovers at 11 months</span></li><li class="edge"><span>Remaining halls delivered</span></li><li class="box"><span>All data halls under 18 months</span></li></ol><ul class="mm-notes"><li>One reported hyperscale project; not a universal duration benchmark.</li></ul><p class="mm-cap">Show panel fabrication and steel mobilization as overlapping work before the reported turnover milestones.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Prefab and modular, §8 Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 69</span><span class="cat">interpretation</span></p><h2>How do narrower standardized buildings and Meta’s fabric-covered enclosures shorten the enclosure process differently, and what durability or future-flexibility question remains?</h2><div class="a" id="answer-14" hidden><p>AWS’s narrower, repeatable buildings are organized around the systems inside: shorter spans and fewer field interfaces simplify construction, reducing the building needed per megawatt. Meta’s fabric-covered tents accelerate enclosure itself, not completion of the full building. The trade-off is whether fabric enclosures offer enough durability and long-term adaptability compared with permanent concrete or steel; their lasting role remains uncertain.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Approach</th><th>How it accelerates enclosure</th><th>Trade-off or uncertainty</th></tr></thead><tbody><tr><th>Narrower standardized buildings</th><td>AWS</td><td>Shorter spans; fewer field interfaces</td><td>Repeatable design</td></tr><tr><th>Fabric-covered enclosures</th><td>Meta Prometheus</td><td>Accelerates enclosure, not the full building</td><td>Durability and long-term flexibility versus permanent concrete or steel</td></tr></tbody></table></div><p class="mm-cap">Contrast design simplification with faster fabric enclosure and show the unresolved durability trade-off.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26, §8 Open Questions and What’s Changing Fast in 2026</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 69</span><span class="cat">mechanism</span></p><h2>How does column spacing fit rack and aisle modules, and why do column-free hyperscale halls seek much longer spans than typical multistorey colocation halls?</h2><div class="a" id="answer-15" hidden><p>Column grids are laid out around repeating rack rows: roughly 1.2 m rack depth, 1.2 m cold aisles and 1.5–1.8 m hot aisles. Standard grid spacings include 8.4, 9.6, 10.8 and 12 m in both directions. Hyperscale halls seek 20–30 m-plus column-free spans for uninterrupted rows; multistorey colocation typically uses 9–15 m grids to keep structural depths manageable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Building form</th><th>Column spacing or span</th><th>Layout reason</th></tr></thead><tbody><tr><th>Hyperscale hall</th><td>Single-storey slab box</td><td>20–30 m+ column-free spans</td><td>Uninterrupted rack rows</td></tr><tr><th>Multistorey colocation</th><td>Multiple storeys</td><td>9–15 m grids</td><td>Keep structural depths manageable</td></tr></tbody></table></div><ul class="mm-notes"><li>Standard column spacings: 8.4, 9.6, 10.8 or 12 m in both directions.</li></ul><p class="mm-cap">Show how the two building forms trade column-free rack-row space against manageable structural depth.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Building forms and column grids</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 69</span><span class="cat">mechanism</span></p><h2>What changes when a single-storey slab-on-grade campus becomes a three- to five-storey data center, particularly for upper floors, freight lifts, fuel location, phased fit-out and vertical cooling?</h2><div class="a" id="answer-16" hidden><p>A multistorey facility replaces ground-supported hall slabs with post-tensioned or composite upper floors designed for heavy loads and vibration. Freight-lift capacity becomes a hard limit on equipment deliveries. Fuel rules may constrain tank location—for example, New York City requires fuel on the lowest floor. Halls can be fitted out floor by floor, but cooling must work across storeys; one QTS project depends on convection between three floors.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Single-storey campus</th><th>Three- to five-storey data center</th></tr></thead><tbody><tr><th>Hall floors</th><td>Slab-on-grade</td><td>Post-tensioned or composite upper floors</td></tr><tr><th>Heavy-equipment access</th><td>Ground-level rigging path</td><td>Freight-lift capacity constrains rigging</td></tr><tr><th>Fuel location</th><td>Subject to local rules</td><td>Lowest floor required in NYC</td></tr><tr><th>Fit-out</th><td>Hall-by-hall</td><td>Floor-by-floor possible</td></tr><tr><th>Cooling</th><td>No cross-storey cooling coordination</td><td>Cooling designed as a vertical system</td></tr></tbody></table></div><ul class="mm-notes"><li>NYC fuel-location rule is jurisdiction-specific.</li><li>QTS cooling relies on convection across three storeys.</li></ul><p class="mm-cap">Show how adding storeys changes floor structure, equipment access, fuel siting, fit-out and cooling coordination.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Building forms and column grids, §2.5 Slab, soil and deflection, §5.2 The rigging path</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 69</span><span class="cat">mechanism</span></p><h2>Which seismic, soil, storey-count, span, hardening and labor-market factors affect shell cost per square foot, and what indicative seismic-cost premium and hourly labor-market rates illustrate their scale?</h2><div class="a" id="answer-17" hidden><p>Shell cost per square foot rises or falls with seismic requirements, soil conditions, storey count, column span, hardening and local labor costs. Poor bearing soil may require deep foundations; taller buildings and longer spans change the structural design. The report indicates an 8–15% seismic premium for structural and mechanical costs—not the shell alone. It quotes labor-market rates of $140–200+/hour in union markets versus $65–95/hour in right-to-work states, without specifying their basis.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Duration and cost share</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 69</span><span class="cat">methodology</span></p><h2>What is the practical sequence from site works and foundations through erection, dry-in, mechanical and electrical rough-in, equipment setting, early-access fit-out and commissioning?</h2><div class="a" id="answer-18" hidden><p>Work starts with grading, underground utilities and ground preparation, then foundations and the slab. Crews erect the structural shell and make it weathertight (“dry-in”). Mechanical and electrical rough-in follows, alongside installation of major equipment. Rack and tenant fit-out can begin during late construction through early access. Commissioning and integrated systems testing come before ready for service. These stages overlap rather than forming a strict handoff chain.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Site work / earthwork</span></li><li class="edge"><span>prepare subgrade</span></li><li class="box"><span>Foundations / slab</span></li><li class="edge"><span>support structure</span></li><li class="box"><span>Structural shell</span></li><li class="edge"><span>enclose building</span></li><li class="box"><span>Dry-in / weathertight</span></li><li class="edge"><span>enable protected installation</span></li><li class="box"><span>MEP rough-in</span></li><li class="edge"><span>overlaps equipment installation</span></li><li class="box"><span>Equipment set</span></li><li class="edge"><span>overlaps early access</span></li><li class="box"><span>Fit-out</span></li><li class="edge"><span>prepare for testing</span></li><li class="box"><span>Commissioning / integrated systems testing (L1–L5)</span></li></ol><ul class="mm-notes"><li>Stages overlap rather than following as strict handoffs.</li></ul><p class="mm-cap">Show the construction stages in order while making clear that rough-in, equipment setting and early-access fit-out can overlap.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §5.4 Fit-out logistics</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 69</span><span class="cat">result</span></p><h2>What are the indicative time ranges for major construction and commissioning phases, and how can overlapping work still produce different vertical-construction, ready-for-service and full-development timelines?</h2><div class="a" id="answer-19" hidden><p>Indicatively, site work takes 4–12 weeks; civil work, foundations and shell together take 12–36 weeks, with steel erection alone about 2–6 weeks. Mechanical and electrical rough-in takes 12–24 weeks, equipment setting 4–12 weeks, and fit-out starts before construction ends. Commissioning needs at least 2–8 weeks, more commonly 3–6 months. Overlap makes vertical construction roughly 12–24 months and ready-for-service 18–30 months; including design and permitting, the full lifecycle is 3–6 years.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Design and permitting</span></li><li class="edge"><span>precede construction</span></li><li class="box"><b class="mm-h">Site work</b><span class="mm-t">4–12 weeks</span></li><li class="edge"><span>overlaps foundations</span></li><li class="box"><b class="mm-h">Civil + foundations + shell</b><ul><li>12–36 weeks</li><li>steel erection: 2–6 weeks</li></ul></li><li class="edge"><span>dry-in enables following trades</span></li><li class="box"><b class="mm-h">MEP rough-in</b><span class="mm-t">12–24 weeks</span></li><li class="edge"><span>overlaps equipment setting</span></li><li class="box"><b class="mm-h">Equipment set</b><span class="mm-t">4–12 weeks</span></li><li class="edge"><span>fit-out begins during late construction</span></li><li class="box"><span>Early-access fit-out</span></li><li class="edge"><span>overlaps late construction</span></li><li class="box"><b class="mm-h">Commissioning</b><ul><li>2–8 weeks minimum</li><li>commonly 3–6 months</li></ul></li><li class="edge"><span>completion enables ready-for-service</span></li><li class="box"><span>Ready-for-service</span></li></ol><ul class="mm-notes"><li>All ranges indicative; phase durations are not additive because work overlaps.</li><li>Vertical construction: 12–24 months; construction plus commissioning to ready-for-service: 18–30 months.</li><li>Full lifecycle including design and permitting: 3–6 years.</li></ul><p class="mm-cap">Show that construction phases overlap, while commissioning and earlier design and permitting account for different schedule totals.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 69</span><span class="cat">mechanism</span></p><h2>Why might transformers or switchgear need to be placed before the shell closes, and how does this couple heavy-equipment access to the dry-in milestone?</h2><div class="a" id="answer-20" hidden><p>Transformers and switchgear may be too large or heavy to move into place through a finished enclosure, so they are often set before the shell closes, or brought in through planned knock-out panels. The team must confirm the rigging route and lifting plan early. If equipment cannot reach its pad on time, closing the shell and reaching the weathertight “dry-in” milestone may have to wait.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Plan rigging route and lift</span></li><li class="edge"><span>Provides access for heavy gear</span></li><li class="box"><span>Set transformers and switchgear</span></li><li class="edge"><span>Close shell, or retain planned knock-out panels</span></li><li class="box"><b class="mm-h">Dry-in</b><span class="mm-t">weathertight shell</span></li></ol><ul class="mm-notes"><li>Gear may alternatively enter through knock-out panels.</li></ul><p class="mm-cap">Show why placing heavy equipment and closing the enclosure must be coordinated before dry-in.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §5.3 Heavy gear: highway to pad</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 69</span><span class="cat">mechanism</span></p><h2>What must be coordinated when equipment designs are frozen, including cast-in penetrations, embeds, skid-pad tolerances and access routes, and why does late manufacturer data cause rework?</h2><div class="a" id="answer-21" hidden><p>At design freeze, the building team needs manufacturer dimensions, connection locations, weights and pad requirements to coordinate cast-in penetrations and embeds, skid-pad tolerances, and each item’s route to its final position—whether through a dock or by an exterior set. If that data arrives after concrete is cast or access is enclosed, mismatched openings, pads or routes can require structural rework and delay installation.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Manufacturer equipment data</span></li><li class="edge"><span>informs design freeze</span></li><li class="box"><span>Penetrations, embeds, pads and access route coordinated</span></li><li class="edge"><span>built into structure and equipment path</span></li><li class="box"><span>Concrete cast and access enclosed</span></li><li class="edge"><span>late or changed data reveals mismatches</span></li><li class="box"><span>Structural rework and installation delay</span></li></ol><ul class="mm-notes"><li>Access route may pass through a dock or use an exterior set.</li></ul><p class="mm-cap">Show why manufacturer equipment data must be coordinated before irreversible structural work and enclosure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §5.2 The rigging path, §5.3 Heavy gear: highway to pad</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 69</span><span class="cat">methodology</span></p><h2>Under design-build, how are shell and weather risk, factory-slot risk for prefabricated equipment, and long-lead owner-furnished equipment risk divided among the GC, suppliers and owner?</h2><div class="a" id="answer-22" hidden><p>Under design-build, the general contractor (GC) carries schedule and weather risk for constructing the shell. Suppliers carry the risk of securing factory production slots for prefabricated skids and similar equipment. The owner carries procurement risk for long-lead, owner-furnished equipment such as transformers, switchgear, generators and UPS units. These responsibilities differ, but a delay in any one can hold up installation and ready-for-service.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Party</th><th>Schedule risk</th></tr></thead><tbody><tr><th>Shell</th><td>GC</td><td>Shell schedule and weather</td></tr><tr><th>Prefabricated equipment</th><td>Suppliers</td><td>Factory production slots</td></tr><tr><th>Owner-furnished equipment</th><td>Owner</td><td>Long-lead procurement</td></tr></tbody></table></div><p class="mm-cap">Show which party carries each distinct construction schedule risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build)</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 69</span><span class="cat">result</span></p><h2>What role do L1–L5 commissioning and integrated systems testing play before ready for service, and what does the reported average delay after test failures imply for schedule contingency?</h2><div class="a" id="answer-23" hidden><p>L1–L5 commissioning and integrated systems testing come after installation and before the facility is ready for service—energized, commissioned and handed over. The reference schedule allows roughly 3–6 months for commissioning, but failures found during integrated testing reportedly delay projects by an average of 3.8 months. That makes testing a schedule risk requiring contingency, not merely a final sign-off.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>L1–L5 commissioning and integrated systems testing</span></li><li class="edge"><span>if testing reveals failures</span></li><li class="box"><span>Test failures</span></li><li class="edge"><span>reported average project delay: 3.8 months</span></li><li class="box"><span>Ready for service delayed</span></li></ol><ul class="mm-notes"><li>Reference commissioning allowance: ~3–6 months, indicative.</li></ul><p class="mm-cap">Show how integrated-test failures can delay the ready-for-service milestone despite a planned commissioning window.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §7 Reference Facility — Worked Example, §9 Glossary</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 69</span><span class="cat">foundation</span></p><h2>How do a distributed floor rating in pounds per square foot, average rack-footprint pressure, an individual caster point load and a moving wheel load differ?</h2><div class="a" id="answer-24" hidden><p>A distributed floor rating, in pounds per square foot (psf), describes capacity across an area. Rack-footprint pressure averages a rack’s weight over the space it occupies; it does not show how that weight reaches the floor. Individual casters concentrate weight on small contact areas—a 1,360 kg rack on four casters places about 340 kg on each. Moving wheel loads must also be checked along the equipment’s entire rigging path.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>What it describes</th></tr></thead><tbody><tr><th>Distributed floor rating</th><td>psf</td><td>Capacity across an area</td></tr><tr><th>Rack-footprint pressure</th><td>rack weight ÷ footprint area</td><td>Average over rack footprint</td></tr><tr><th>Caster point load</th><td>~340 kg per caster for a 1,360 kg rack on four points</td><td>Weight concentrated at a small contact area</td></tr><tr><th>Moving wheel load</th><td>Wheel loads along rigging path</td><td>Floor capacity throughout the route</td></tr></tbody></table></div><p class="mm-cap">Distinguish area-wide capacity, rack-footprint average, concentrated caster load and moving loads along a route.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 The floor-load numbers owners specify today, §2.2 How a 1,500 kg rack translates to the slab, §5.2 The rigging path</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 69</span><span class="cat">context</span></p><h2>How do the ASCE computer-floor minimum, the UFC server-space value and current owner specifications for conventional and AI halls differ, and why is a code minimum not a design target?</h2><div class="a" id="answer-25" hidden><p>ASCE 7-22 gives computer-use access floors a minimum of 100 psf distributed load or, alternatively, a 2,000 lb point load. UFC specifies 150 psf for computer/server spaces. New data centers commonly specify at least 150 psf, 250 psf for heavier cabinets, and 250–400+ psf for AI halls. Code establishes a minimum; the owner’s higher specification reflects the equipment the floor must actually support.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Distributed floor load</th><th>Alternative point load</th></tr></thead><tbody><tr><th>ASCE 7-22 computer-use access floor</th><td>100 psf</td><td>2,000 lb</td></tr><tr><th>UFC computer/server space</th><td>150 psf</td><td>Not stated</td></tr><tr><th>New data centers</th><td>At least 150 psf</td><td>Not stated</td></tr><tr><th>Full/narrow/tall cabinets</th><td>250 psf</td><td>Not stated</td></tr><tr><th>AI halls</th><td>250–400+ psf</td><td>Not stated</td></tr></tbody></table></div><ul class="mm-notes"><li>ASCE values are alternatives, not simultaneous requirements.</li></ul><p class="mm-cap">Show that ASCE states alternative distributed and point-load requirements, while UFC and owner figures are distributed floor specifications.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 The floor-load numbers owners specify today</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 69</span><span class="cat">methodology</span></p><h2>Using the GB200 NVL72’s dry and coolant-filled weights, footprint and four support points, how are its approximate rack-footprint pressure and per-caster load calculated?</h2><div class="a" id="answer-26" hidden><p>The GB200 NVL72 weighs about 1,360 kg dry and can approach 1,500 kg with coolant. Its roughly 0.64 m² footprint gives 1,360 ÷ 0.64 ≈ 2,125 kg/m² (435 psf) dry, rising to about 2,340 kg/m² filled. Dividing the weight among four support points gives about 340 kg per caster dry or 375 kg filled. Each caster concentrates its share on a much smaller contact area.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Dry rack footprint pressure = 1,360 kg / 0.64 m² ≈ 2,125 kg/m² (435 psf)</code></div><dl class="mm-terms"><dt>1,360 kg</dt><dd>Approximate dry GB200 NVL72 rack weight</dd><dt>0.64 m²</dt><dd>Approximate rack footprint</dd></dl><ul class="mm-notes"><li>Dry per-caster load: 1,360 kg / 4 ≈ 340 kg (750 lb).</li><li>With coolant, rack weight can approach 1,500 kg; divide by the same footprint or four support points.</li></ul><p class="mm-cap">Show that the same rack weight produces a footprint-average pressure and a separate load at each of four casters.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 How a 1,500 kg rack translates to the slab, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 69</span><span class="cat">interpretation</span></p><h2>What do an Open Rack V3 cabinet’s payload and electrical ratings establish, and why do they not establish that a filled GB200 rack is safe on a floor designed for legacy rack weights?</h2><div class="a" id="answer-27" hidden><p>Open Rack V3’s 1,400 kg rating specifies the cabinet’s maximum payload, not a floor rating or the total weight of a filled GB200 rack, which can approach 1,500 kg. Its reported 48 V busbar, 18 kW-per-shelf and up-to-120 kW ratings describe electrical capacity. None establishes cabinet compatibility or floor safety: legacy rack positions were typically designed for 500–750 kg, and concentrated support-point loads also require checking.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 How a 1,500 kg rack translates to the slab, §2.3 OCP and vendor rack weights (dated)</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 69</span><span class="cat">methodology</span></p><h2>What indicative rack weights and floor specifications does the report assign to its 8-, 15-, 40- and 120-kW zones, and which local loads require checks beyond a zone-average rating?</h2><div class="a" id="answer-28" hidden><p>Indicatively, 8-kW racks weigh 500–700 kg (150-psf floor or verified raised floor); 15-kW racks, 700–900 kg (250-psf slab); 40-kW racks, 900–1,200 kg (250–350-psf slab); and 120-kW AI racks, 1,360–1,500 kg (reinforced slab rated ≥1,500 kg per position). The AI-pod zone also targets ≥400 psf blended loading, with reinforced local pads for filled, roughly 3-tonne coolant distribution units. Verify actual uniform, caster and rolling loads throughout: 150 psf alone does not certify the heaviest indicated legacy rack.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power per rack</th><th>Indicative rack weight</th><th>Indicative floor specification</th></tr></thead><tbody><tr><th>Legacy</th><td>8 kW</td><td>500–700 kg</td><td>150 psf / RAF OK; verify loads</td></tr><tr><th>Standard</th><td>15 kW</td><td>700–900 kg</td><td>250 psf slab</td></tr><tr><th>Dense</th><td>40 kW</td><td>900–1,200 kg</td><td>250–350 psf slab</td></tr><tr><th>AI pod</th><td>120 kW</td><td>1,360–1,500 kg</td><td>≥1,500 kg/position reinforced slab</td></tr></tbody></table></div><ul class="mm-notes"><li>All figures indicative; verify uniform, caster and rolling loads.</li><li>AI-pod zone: blended ≥400 psf; reinforced local pads for filled CDUs (~3 t).</li><li>150 psf alone does not certify the heaviest indicated legacy rack.</li></ul><p class="mm-cap">Compare indicative rack weights and floor specifications across the four density zones while distinguishing AI-pod zone loading from individual rack and coolant-unit support.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7 Reference Facility — Worked Example, §2.2 How a 1,500 kg rack translates to the slab, §2.4 Liquid cooling’s added weight</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 69</span><span class="cat">limitation</span></p><h2>What must be clarified about the reference owner’s stated “1,500-lb-rack floor headroom” before using it to justify racks weighing roughly 1,360–1,500 kg?</h2><div class="a" id="answer-29" hidden><p>Clarify whether “1,500-lb-rack floor headroom” means the total allowable rack weight or an additional allowance above a specified baseline. If it means total weight, 1,500 lb is only about 680 kg—well below a GB200 rack’s roughly 1,360–1,500 kg. If it means extra capacity, the baseline must be identified. Neither reading alone verifies the rack footprint, caster loads or floor capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Meaning of 1,500-lb headroom</th><th>Comparison with GB200 rack</th><th>Required clarification</th></tr></thead><tbody><tr><th>Total allowable weight</th><td>1,500 lb ≈ 680 kg</td><td>GB200: roughly 1,360–1,500 kg; exceeds limit</td><td>Verify allowable rack weight</td></tr><tr><th>Additional allowance</th><td>1,500 lb above a baseline</td><td>Total capacity cannot be determined</td><td>Specify baseline rack weight</td></tr></tbody></table></div><ul class="mm-notes"><li>Check rack-footprint and caster loads separately.</li></ul><p class="mm-cap">Show why the stated headroom falls short if it is a total rack-weight limit, while an additional allowance cannot be assessed without its baseline.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 How a 1,500 kg rack translates to the slab, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 69</span><span class="cat">mechanism</span></p><h2>How do filled coolant distribution units, manifolds, coolant-filled pipes and leak trays change both localized and row-length floor loads in a liquid-cooled AI pod?</h2><div class="a" id="answer-30" hidden><p>A coolant distribution unit (CDU) pumps coolant while isolating the IT liquid loop; a manifold distributes it along a rack row. In the reference example, one filled CDU weighs about three tonnes for every five to six racks, creating a concentrated load that needs a reinforced pad. Filled pipes, manifolds and leak trays add weight along the row, so its floor load exceeds the racks’ weight alone.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Component</th><th>Floor-load effect</th></tr></thead><tbody><tr><th>Filled CDU</th><td>~3 t; one per 5–6 racks in reference example</td><td>Concentrated load; reinforced pad</td></tr><tr><th>Manifolds, filled pipes, leak trays</th><td>Added equipment and coolant weight</td><td>Higher load along rack row</td></tr></tbody></table></div><ul class="mm-notes"><li>Reference quantities are indicative, not universal CDU specifications.</li></ul><p class="mm-cap">Distinguish the CDU’s concentrated floor load from the added weight distributed along a liquid-cooled rack row.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4 Liquid cooling’s added weight, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 69</span><span class="cat">methodology</span></p><h2>How does a reinforced data-hall slab differ from an office slab in thickness and reinforcement, and which rack, coolant-unit or battery-room loads may need additional pads?</h2><div class="a" id="answer-31" hidden><p>A conventional office slab is typically 4–6 inches thick with light reinforcing steel. A data-hall slab is typically 12–18 inches thick, with heavy rebar spaced 6–8 inches apart in both directions. The design must also check concentrated loads: roughly 1,360–1,500 kg AI racks, coolant distribution units weighing about 3 tonnes when filled, and battery rooms approaching 1,000 psf may need supplemental reinforcement or local pads.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Conventional office slab</th><th>Data-hall slab</th></tr></thead><tbody><tr><th>Thickness</th><td>4–6 in</td><td>12–18 in</td></tr><tr><th>Reinforcement</th><td>Light rebar</td><td>Heavy rebar at 6–8 in centers, both ways</td></tr><tr><th>Local load checks</th><td>—</td><td>AI racks ~1,360–1,500 kg; filled CDU ~3 t; battery rooms approaching 1,000 psf</td></tr></tbody></table></div><ul class="mm-notes"><li>Equipment loads may require supplemental reinforcement or local pads.</li></ul><p class="mm-cap">Contrast typical slab construction and identify the concentrated equipment loads that may require local reinforcement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5 Slab, soil and deflection, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 69</span><span class="cat">mechanism</span></p><h2>Why do slab-on-grade calculations depend on subgrade stiffness as well as soil bearing strength, and when can poor ground force piles or drilled shafts?</h2><div class="a" id="answer-32" hidden><p>A slab-on-grade rests on prepared ground, so its capacity depends on how stiffly that ground supports it—not just whether the soil can bear the load. The report identifies subgrade stiffness, expressed as a k-value, as especially important to slab capacity. Where ground conditions are poor, a slab-and-ground solution may be inadequate and piles or drilled shafts may be needed.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Subgrade stiffness (k-value) and soil bearing strength</span></li><li class="edge"><span>determine ground support for</span></li><li class="box"><span>Slab-on-grade capacity</span></li><li class="edge"><span>poor soils can require</span></li><li class="box"><span>Piles or drilled shafts</span></li></ol><p class="mm-cap">Show how ground support conditions affect the structural solution for a slab-on-grade.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5 Slab, soil and deflection</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 69</span><span class="cat">mechanism</span></p><h2>How can deflection, creep, vibration and differential settlement disrupt racks and services, especially on composite or post-tensioned upper floors?</h2><div class="a" id="answer-33" hidden><p>Floor strength alone is insufficient: upper-storey composite or post-tensioned floors must also limit bending and vibration. Under sustained loads, creep can produce a reported 2 mm sag over 12–24 months, binding doors and misaligning trays. Uneven settlement is especially troublesome for raised floors, whose adjacent pedestals tolerate only 5–10 mm of difference. The report also links excessive vibration to increased drive failures.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Sustained floor loading</span></li><li class="edge"><span>creep and deflection</span></li><li class="box"><span>2 mm sag over 12–24 months</span></li><li class="edge"><span>misalignment</span></li><li class="box"><span>Doors bind; trays misalign</span></li></ol><ul class="mm-notes"><li>Upper floors use post-tensioned or composite construction.</li><li>Differential settlement tolerance: 5–10 mm between adjacent raised-floor pedestals.</li><li>Excessive vibration is linked to 15–25% more drive failures.</li></ul><p class="mm-cap">Show how floor movement under load leads to equipment and service disruptions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5 Slab, soil and deflection</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 69</span><span class="cat">foundation</span></p><h2>How do building Risk Category, site Seismic Design Category and the component importance factor govern rack and equipment anchorage under ASCE 7, including the threshold for engineered anchorage?</h2><div class="a" id="answer-34" hidden><p>Under ASCE 7-22 Chapter 13, building Risk Category reflects the facility’s importance, while Seismic Design Category (SDC) reflects site shaking and Risk Category. Data centers are commonly Risk Category IV; its component importance factor, Ip = 1.5, raises anchorage design forces by roughly 50% versus ordinary buildings. Engineered anchorage is required in SDC C or higher for racks and other equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Factor</th><th>What it represents</th><th>Anchorage implication</th></tr></thead><tbody><tr><th>Risk Category</th><td>Building Risk Category</td><td>Facility importance under IBC/ASCE 7</td><td>Data centers commonly Category IV</td></tr><tr><th>SDC</th><td>Seismic Design Category</td><td>Site shaking combined with Risk Category</td><td>Engineered anchorage required at SDC C and above</td></tr><tr><th>Ip</th><td>Component importance factor</td><td>Importance factor for nonstructural components</td><td>Category IV: Ip = 1.5; ~50% higher design forces</td></tr></tbody></table></div><ul class="mm-notes"><li>ASCE 7-22 Chapter 13 governs nonstructural anchorage.</li></ul><p class="mm-cap">Distinguish the three seismic classifications or factors and show each one’s stated consequence for equipment anchorage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6 Seismic bracing and anchorage, §6.1 Seismic</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 69</span><span class="cat">interpretation</span></p><h2>Why would a Phoenix or Dallas facility generally use conventional bracing rather than base isolation, and how do its expected seismic forces compare with a higher-hazard site such as Reno?</h2><div class="a" id="answer-35" hidden><p>Phoenix and Dallas have relatively low seismic hazard, so conventional bracing and equipment anchorage generally suffice; base isolation is reserved for higher-hazard regions. The report gives Dallas a site seismic design value (SDS) of about 0.1g, versus about 1.3g for Reno. Thus Reno’s design must account for much stronger shaking, while the building’s risk category still affects anchorage requirements at either site.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Site</th><th>Reported SDS</th><th>Seismic strategy</th></tr></thead><tbody><tr><th>Dallas</th><td>Dallas</td><td>≈0.1g</td><td>Conventional bracing and anchorage</td></tr><tr><th>Phoenix</th><td>Phoenix</td><td>Low–moderate; no value given</td><td>Conventional bracing and anchorage</td></tr><tr><th>Reno</th><td>Reno</td><td>≈1.3g</td><td>Higher-hazard design; base isolation may be considered</td></tr></tbody></table></div><ul class="mm-notes"><li>SDS is a site seismic design value, not a direct equipment-force calculation.</li></ul><p class="mm-cap">Contrast the reported site shaking values and corresponding seismic strategies without treating Phoenix as having a stated numerical value.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6 Seismic bracing and anchorage, §6.1 Seismic</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 69</span><span class="cat">methodology</span></p><h2>What seismic cabinet certification or kit can a rack maker provide, and what anchorage designs, embeds and professional-engineer calculations remain the building team’s responsibility?</h2><div class="a" id="answer-36" hidden><p>A rack maker can supply a seismic-rated cabinet, AC156 shake-table certification showing its tested seismic performance, and an optional seismic kit. Those do not certify its attachment to this particular building. The building team must design the anchorage and provide embeds and professional-engineer-stamped calculations for racks and other equipment, including pipes, busway, UPS systems and generators.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack maker</th><th>Building team</th></tr></thead><tbody><tr><th>Provides</th><td>Seismic-rated cabinet; AC156 shake-table certification; optional seismic kit</td><td>Anchorage design; embeds; PE-stamped calculations</td></tr><tr><th>Equipment scope</th><td>Rack cabinet</td><td>Racks, pipes, busway, UPS, generators</td></tr></tbody></table></div><p class="mm-cap">Separate the rack maker’s certified product and kit from the building team’s site-specific anchorage responsibilities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6 Seismic bracing and anchorage</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 69</span><span class="cat">interpretation</span></p><h2>Why does a raised access floor remain useful in some retail colocation halls while reinforced slab-on-grade is the preferred floor for the reference facility’s liquid-cooled AI pods?</h2><div class="a" id="answer-37" hidden><p>Raised access floors give retail colocation tenants flexible underfloor air and cabling, but their tiles, ramps and seismic understructure bracing add cost and height. The reference AI pods need little underfloor air; a coolant-filled GB200 rack can approach 1,500 kg and exceed typical raised-floor capacity. Reinforced slab-on-grade carries heavy racks directly, saves height and cost, and simplifies anchorage. Rack positions and filled coolant units still need separate structural checks.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Factor</th><th>Raised access floor</th><th>Reinforced slab-on-grade</th></tr></thead><tbody><tr><th>Best fit</th><td>Use</td><td>Retail colocation; underfloor air</td><td>High-density, liquid-cooled AI pods</td></tr><tr><th>Distribution</th><td>Air and services</td><td>Underfloor air and cables</td><td>Overhead busway, trays and pipes</td></tr><tr><th>Structural fit</th><td>Heavy racks</td><td>Tiles and understructure need load checks</td><td>Carries 1,500 kg+ racks directly; check local loads</td></tr><tr><th>Building trade-off</th><td>Cost and height</td><td>Tiles, ramps, bracing; more cost and height</td><td>Saves height and cost; easier anchorage</td></tr></tbody></table></div><ul class="mm-notes"><li>Filled coolant distribution units can reach ~3 tons and require local checks.</li></ul><p class="mm-cap">Show why tenant flexibility favors raised floors while heavy liquid-cooled AI pods favor reinforced slab-on-grade.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 How a 1,500 kg rack translates to the slab, §2.4 Liquid cooling’s added weight, §3.1 Where each wins in 2025–26, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 69</span><span class="cat">methodology</span></p><h2>Which tile, pedestal and stringer ratings must be checked for concentrated, uniform and rolling loads, and why can even a high-rated raised-floor panel fail to make a GB200 installation safe?</h2><div class="a" id="answer-38" hidden><p>Check the raised-floor assembly—not just its tiles—for uniform loads across the floor, concentrated loads under rack casters, and rolling loads during installation. A fully loaded GB200 exceeds a standard tile’s cited 250 kg rating; even dry, its roughly 1,360 kg weight puts about 340 kg on each of four casters. High uniform panel ratings cannot establish that the tile, stringers and pedestals safely carry those concentrated loads.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Raised-floor tile</b><span class="mm-t">uniform, concentrated and rolling ratings</span></li><li class="edge"><span>Transfers load to support frame</span></li><li class="box"><b class="mm-h">Stringers</b><span class="mm-t">verify load capacity</span></li><li class="edge"><span>Transfers load to supports</span></li><li class="box"><b class="mm-h">Pedestals</b><span class="mm-t">verify load capacity</span></li></ol><ul class="mm-notes"><li>GB200 dry rack: ~1,360 kg; ~340 kg per caster on four supports.</li><li>Standard tile cited at 250 kg per tile; high-density tile uniform rating can reach 2,500 psf.</li></ul><p class="mm-cap">Show that uniform, caster and rolling loads must be verified through the entire raised-floor load path, not inferred from a tile’s uniform rating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 How a 1,500 kg rack translates to the slab, §3.2 Raised-floor engineering (where RAF is still used)</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 69</span><span class="cat">mechanism</span></p><h2>How do typical raised-floor pedestal heights support underfloor air distribution, and what usable-height, drainage and hidden-leak constraints follow?</h2><div class="a" id="answer-39" hidden><p>A raised access floor creates a plenum beneath the data hall for supplying cooling air. Pedestals are typically 12–18 inches high at smaller sites and 24–36 inches for high-density underfloor air. That space reduces usable height above the floor. Where liquid pipes or cooling-system condensate are present, the underfloor space needs drainage and leak detection; buried leaks can be harder to spot.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Room</b><span class="mm-t">reduced usable height</span></li><li class="edge"><span>raised floor occupies vertical space</span></li><li class="box"><span>Raised-floor tiles on pedestals</span></li><li class="edge"><span>pedestals create space beneath tiles</span></li><li class="box"><span>Underfloor air plenum</span></li><li class="edge"><span>liquid or condensate may also enter this space</span></li><li class="box"><span>Drainage and leak detection where needed</span></li></ol><ul class="mm-notes"><li>Pedestal heights: 12–18 in at smaller sites; 24–36 in for high-density underfloor air.</li><li>Underfloor services can hide leaks.</li></ul><p class="mm-cap">Show how the elevated floor creates an air plenum while taking usable room height and requiring drainage and leak detection where water may be present.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2 Raised-floor engineering (where RAF is still used), §3.3 Overhead vs underfloor as a whole-building choice</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 69</span><span class="cat">mechanism</span></p><h2>What are the maintenance, airflow and deployment advantages of overhead busway, cable trays and cooling pipes, and what clear-height, leak and fire-exposure disadvantages do they introduce?</h2><div class="a" id="answer-40" hidden><p>Overhead distribution keeps the floor available for racks, provides shorter air paths, and makes power, cables and cooling services easier to maintain while the hall operates. Busway tap-offs can cut per-rack deployment from days to hours compared with cable pulls. The trade-off is height: dense trays and pipes need clearance above racks, where leaks and fire can also expose equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Overhead distribution</th><th>Underfloor distribution</th></tr></thead><tbody><tr><th>Access</th><td>Easier to maintain live</td><td>Services beneath floor</td></tr><tr><th>Air and floor space</th><td>Shorter air paths; floor freed for equipment</td><td>Underfloor air plenum</td></tr><tr><th>Building constraint</th><td>Needs clear height; leaks and fire above racks</td><td>Restricts airflow; leaks buried</td></tr></tbody></table></div><p class="mm-cap">Contrast the operational benefits and building constraints of overhead and underfloor service distribution.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3 Overhead vs underfloor as a whole-building choice, §4.5 Vertical and horizontal topology, §5.4 Fit-out logistics</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 69</span><span class="cat">implication</span></p><h2>Why does the report’s large white-space saving per MW from liquid cooling not translate into an equivalent saving in gross building area or structural cost?</h2><div class="a" id="answer-41" hidden><p>Liquid cooling can reduce white-space area per MW by 70–85%, but it shifts demands elsewhere. Coolant distribution units, manifolds, filled pipes and leak-detection trays need support space and add weight to rows. Heavy racks and equipment also require reinforced slabs and local pads. As density rises, gray infrastructure space can exceed white space, limiting the gross-area and structural-cost savings.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>White-space benefit</th><th>Offset elsewhere</th></tr></thead><tbody><tr><th>Area</th><td>70–85% less per MW</td><td>More gray space for liquid distribution</td></tr><tr><th>Structure</th><td>Denser rack layout</td><td>Heavier rows; slab reinforcement and local pads</td></tr></tbody></table></div><p class="mm-cap">Show how white-space savings from liquid cooling are offset by support-space and structural requirements.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4 Liquid cooling’s added weight, §4.2 Ratios and rules of thumb, §10 What Surprised the Researcher</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 69</span><span class="cat">mechanism</span></p><h2>How do higher density, liquid distribution and redundancy push gray-space needs above historical white-to-gray rules of thumb, and why must actual equipment determine the ratio?</h2><div class="a" id="answer-42" hidden><p>Higher-density racks pack more IT load into each square foot of white space, while cooling distribution, electrical equipment and redundancy can require more supporting gray space. The historical roughly 1:1 white-to-gray rule can therefore shift toward more gray than white. A separate estimate puts white space at about 65% of older air-cooled buildings; those figures cannot describe the same defined area allocation. Size support rooms from actual equipment and redundancy, not either rule of thumb.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2 Ratios and rules of thumb</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 69</span><span class="cat">result</span></p><h2>What indicative white, gray, support and gross areas are planned for the 10 MW Hall 1 block, and how is its gross-to-white multiplier used?</h2><div class="a" id="answer-43" hidden><p>For Hall 1’s 10 MW block, plan roughly 30,000–45,000 square feet of rack-housing white space and a similar amount of infrastructure gray space. Dock, staging, security and other support areas add about 10–15% of gross area. A planning multiplier of about 2.0–2.5 times white space gives an illustrative gross estimate of 75,000–110,000 square feet—not an exact calculation from every range endpoint. All figures are indicative.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Gross area (planning) = white space x about 2.0–2.5</code></div><dl class="mm-terms"><dt>white space</dt><dd>Indicative rack-housing area: 30,000–45,000 sf</dd><dt>2.0–2.5</dt><dd>Approximate gross-to-white planning multiplier</dd></dl><ul class="mm-notes"><li>Illustrative gross estimate: 75,000–110,000 sf; not exact endpoint arithmetic.</li></ul><p class="mm-cap">Show how white space provides a planning basis for gross area without implying that the illustrative range is exact endpoint arithmetic.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 Indicative area program for a 10 MW hall, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 69</span><span class="cat">methodology</span></p><h2>Why does the reference plan preserve both additional mechanical-growth space and a separate white-space reserve, despite high-density racks using less hall area per MW?</h2><div class="a" id="answer-44" hidden><p>Dense racks reduce the hall area needed per MW, but their liquid-cooling equipment still needs support space. The indicative Hall 1 plan therefore allows at least 50% extra mechanical space beyond initial buildout for cooling growth. Separately, it holds 15–20% of white space—the rack hall—in reserve. One allowance protects mechanical capacity; the other preserves room for future rack deployment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reserve</th><th>Indicative allowance</th><th>Space protected</th></tr></thead><tbody><tr><th>Mechanical growth</th><td>CDU/pipe gallery</td><td>≥50% extra mechanical space beyond initial buildout</td><td>Cooling growth</td></tr><tr><th>White-space reserve</th><td>Rack hall</td><td>15–20% of white space</td><td>Future rack deployment</td></tr></tbody></table></div><ul class="mm-notes"><li>Hall 1 planning figures are indicative.</li></ul><p class="mm-cap">Distinguish the two separately allocated growth reserves and the space each protects.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 Indicative area program for a 10 MW hall, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 69</span><span class="cat">mechanism</span></p><h2>Why do AI halls require greater clear and floor-to-floor heights than many existing colocation halls, and which containment and overhead services consume that height?</h2><div class="a" id="answer-45" hidden><p>AI halls need room above racks for hot-aisle containment, direct-to-chip cooling lines and dense cable trays; overhead power busway and cooling pipes add to the demand. New AI halls therefore specify about 5–6 m of clear height, often requiring 6–9 m floor-to-floor. Many existing colocation halls provide only 3.8–4.5 m, which can obstruct liquid-cooled AI installations.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Hall type</th><th>Height</th><th>Overhead space demand</th></tr></thead><tbody><tr><th>AI hall</th><td>New hyperscale AI</td><td>5–6 m floor-to-ceiling; 6–9 m floor-to-floor</td><td>Hot-aisle containment; direct-to-chip lines; dense cable trays</td></tr><tr><th>Colocation hall</th><td>Existing colo</td><td>3.8–4.5 m</td><td>Limited clearance for liquid-cooled AI equipment</td></tr></tbody></table></div><ul class="mm-notes"><li>AI height figures describe different measures: clear height and floor-to-floor height.</li></ul><p class="mm-cap">Contrast the stated hall heights and show which overhead systems drive the AI hall’s greater clearance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3 Overhead vs underfloor as a whole-building choice, §4.5 Vertical and horizontal topology</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 69</span><span class="cat">methodology</span></p><h2>How do maintainable service galleries, fire- and tenant-separated halls, and pre-provisioned liquid-cooled pods shape a repeatable hall layout?</h2><div class="a" id="answer-46" hidden><p>Lay out each hall around repeatable AI pods, with adjacent service galleries wide enough for maintenance and equipment movement. In the reference facility, the pods accommodate 120 kW racks with coolant manifolds and power busway pre-provisioned. Fire-rated walls separate halls for fire protection and tenant separation. Together, these choices make the pod a repeatable unit without sacrificing access to its supporting services.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Repeatable hall layout</span><ul><li><span>Fire- and tenant-separated halls</span><ul><li>Rated walls between halls</li></ul></li><li><span>AI pods</span><ul><li>120 kW racks</li><li>Pre-provisioned manifolds</li><li>Pre-provisioned busway</li></ul></li><li><span>Adjacent service galleries</span><ul><li>Width set by maintainability and rigging</li></ul></li></ul></li></ul></div><p class="mm-cap">Show how separated halls contain repeatable AI pods alongside maintainable service galleries.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.5 Vertical and horizontal topology</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 69</span><span class="cat">methodology</span></p><h2>How do computer-room fire separation, occupancy and egress rules, and local generator or fuel restrictions constrain the placement of halls and support rooms?</h2><div class="a" id="answer-47" hidden><p>Hall and support-room locations must be planned around code boundaries, not just equipment layouts. NFPA 75/76 calls for fire-rated separation between computer rooms and other occupancies; IBC occupancy classification and egress travel-distance limits shape room placement and exits. Local generator setbacks and fuel rules can further restrict support areas—for example, New York City requires fuel storage on the lowest floor of multistorey buildings.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Code separations as building matters, §1.2 Building forms and column grids</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 69</span><span class="cat">methodology</span></p><h2>How does the locally adopted fire-code edition determine which NFPA 855 battery rules apply, and why do hazard analysis and UL 9540A test results come before final room design?</h2><div class="a" id="answer-48" hidden><p>The local authority’s adopted International Fire Code (IFC) edition determines the applicable NFPA 855 battery standard: IFC 2021 points to NFPA 855-2020, while IFC 2024 points to NFPA 855-2023. Begin with a Hazard Mitigation Analysis, then use applicable UL 9540A test results to resolve room requirements. Those results may support cabinet-spacing exceptions or trigger explosion control if they show a hazard; they do not establish an exception to the stated 600 kWh-per-enclosure limit.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Locally adopted IFC edition</span></li><li class="edge"><span>IFC 2021 → NFPA 855-2020; IFC 2024 → NFPA 855-2023</span></li><li class="box"><span>Applicable NFPA 855 edition</span></li><li class="edge"><span>sets battery-room requirements</span></li><li class="box"><span>Hazard Mitigation Analysis</span></li><li class="edge"><span>assess hazards before room design</span></li><li class="box"><span>Applicable UL 9540A results</span></li><li class="edge"><span>inform spacing and explosion-control decisions</span></li><li class="box"><span>Final battery-room design</span></li></ol><ul class="mm-notes"><li>UL 9540A may support spacing exceptions.</li><li>Explosion control applies where UL 9540A shows a hazard.</li><li>Do not infer an exception to the 600 kWh-per-enclosure limit.</li></ul><p class="mm-cap">Show how local code adoption selects the battery standard before hazard analysis and test results inform room design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Code separations as building matters</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 69</span><span class="cat">methodology</span></p><h2>What lithium-ion battery-room limits on energy per enclosure, cabinet spacing, fire barriers and below-grade or rooftop siting affect the building layout?</h2><div class="a" id="answer-49" hidden><p>The report gives a 600 kWh limit per lithium-ion battery fire enclosure or room. Separately, cabinets need 3 ft spacing from one another and walls; UL 9540A test results may support spacing exceptions. Provide 1- or 2-hour fire-rated barriers. Battery rooms are not permitted below grade; rooftop placement needs approval from the local authority and must remain within fire-department ladder reach. Confirm the locally adopted code edition.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Lithium-ion battery-room layout</span><ul><li><span>Energy limit</span><ul><li>600 kWh per fire enclosure/battery room</li></ul></li><li><span>Spacing and barriers</span><ul><li>3 ft between cabinets and walls; UL 9540A may support spacing exceptions</li><li>1- or 2-hour fire-rated barriers</li></ul></li><li><span>Siting</span><ul><li>Not below grade</li><li>Rooftop: local authority approval and within fire-department ladder reach</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Applicable NFPA 855 edition depends on the locally adopted fire code.</li></ul><p class="mm-cap">Show the separate energy, spacing, fire-separation and siting constraints that shape a lithium-ion battery-room layout.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Code separations as building matters</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 69</span><span class="cat">methodology</span></p><h2>What ventilation, gas-trigger, explosion-control, sprinkler and standby-power provisions must be accommodated for lithium-ion battery rooms?</h2><div class="a" id="answer-50" hidden><p>Lithium-ion battery rooms need either continuous ventilation of at least 1 CFM/sf or intermittent ventilation triggered when gas reaches 25% of the lower flammable limit (LFL). Provide explosion control, such as deflagration venting, where UL 9540A testing shows a hazard. A common sprinkler baseline is 0.3 gpm/ft² over 2,500 ft². Safety systems need two hours of standby power; confirm requirements under the locally applicable code.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Provision</th><th>Trigger or criterion</th></tr></thead><tbody><tr><th>Continuous ventilation</th><td>Ventilation</td><td>≥1 CFM/sf continuously</td></tr><tr><th>Intermittent ventilation</th><td>Ventilation</td><td>Triggered at 25% LFL</td></tr><tr><th>Explosion control</th><td>Deflagration venting where needed</td><td>UL 9540A shows a hazard</td></tr><tr><th>Sprinklers</th><td>Common baseline</td><td>0.3 gpm/ft² over 2,500 ft²</td></tr><tr><th>Safety-system standby power</th><td>Standby supply</td><td>2 hours</td></tr></tbody></table></div><ul class="mm-notes"><li>Ventilation modes are alternatives.</li><li>Applicable requirements depend on the locally adopted fire code.</li></ul><p class="mm-cap">Separate the alternative ventilation modes from conditional explosion control, the common sprinkler baseline and standby power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Code separations as building matters</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 69</span><span class="cat">methodology</span></p><h2>What indicative dock-high and grade-level door counts, door dimensions and spacing, dynamic leveler rating, and truck-court depth should each reference hall allow?</h2><div class="a" id="answer-51" hidden><p>Indicatively, each reference hall should allow at least two dock-high doors and one grade-level door. Specify 9 ft × 10 ft dock doors on 14 ft centers; grade-level doors can range from 7 ft × 7 ft to 12 ft × 14 ft, providing ground-level access for vans, forklifts and rolling heavy gear inside. Allow roughly 45,000-lb hydraulic levelers rated for moving loads and a truck court at least 120 ft deep.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Dock-high doors</th><th>Grade-level door</th></tr></thead><tbody><tr><th>Per hall</th><td>≥2</td><td>1</td></tr><tr><th>Door size</th><td>9 ft × 10 ft</td><td>7 ft × 7 ft to 12 ft × 14 ft</td></tr><tr><th>Role</th><td>Trailer receiving</td><td>Ground-level vans, forklifts and rolling heavy gear</td></tr></tbody></table></div><ul class="mm-notes"><li>Dock-high doors: 14 ft centers; hydraulic levelers rated ~45,000 lb for dynamic loads.</li><li>Truck court: 120 ft+.</li><li>Reference-hall sizing is indicative.</li></ul><p class="mm-cap">Distinguish the recommended dock-high doors from grade-level equipment access while showing their respective counts and sizes.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1 Dock sizing, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 69</span><span class="cat">methodology</span></p><h2>Why must secure unboxing and truckload staging occur outside white space, and how can expected delivery surges guide the staging-room area?</h2><div class="a" id="answer-52" hidden><p>Unbox and stage deliveries in a secure room outside the rack hall, or “white space,” so packaging and receiving activity do not contaminate it. Provide caging or other security for equipment awaiting installation. Size the room for several truckloads arriving during a surge; the report offers roughly 510 square feet per trailer position as a planning proxy, not a final room specification.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1 Dock sizing, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 69</span><span class="cat">mechanism</span></p><h2>Why must a rigging path be designed for both the heaviest transformer and the longest genset before the final equipment list is fixed, and which route-specific clearances, floor and wheel loads, and—if used—freight-lift limits must be checked?</h2><div class="a" id="answer-53" hidden><p>The final equipment list may arrive after the building layout is set, so the rigging path uses a governing envelope: the heaviest transformer sets the load to carry, while the longest genset tests whether it can pass and turn. Along the selected route, check corridor widths, doors, turning radii, floor capacity and rolling wheel loads. In a multistorey building, check freight-lift capacity too.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Dock</b><span class="mm-t">entry clearance</span></li><li class="edge"><span>Move equipment inside</span></li><li class="box"><b class="mm-h">Doors and corridors</b><span class="mm-t">width and turning radius</span></li><li class="edge"><span>Roll along selected route</span></li><li class="box"><b class="mm-h">Route floor</b><span class="mm-t">slab capacity and wheel loads</span></li><li class="edge"><span>Lift if route spans storeys</span></li><li class="box"><b class="mm-h">Freight lift, if used</b><span class="mm-t">capacity</span></li><li class="edge"><span>Move to final position</span></li><li class="box"><span>Equipment pad</span></li></ol><ul class="mm-notes"><li>Governing envelope: heaviest transformer and longest genset, before final equipment list is fixed.</li></ul><p class="mm-cap">Show that equipment must clear and be supported along the entire selected route, not only at its final position.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2 The rigging path, §10 What Surprised the Researcher</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 69</span><span class="cat">methodology</span></p><h2>How are very heavy transformers and generators brought from the highway to their pads, and what temporary roads, ground-bearing checks, crane mats and lifting capacities must be planned?</h2><div class="a" id="answer-54" hidden><p>Very heavy transformers and generators arrive on multi-axle lowboys or dual-lane trailers; the heaviest urban moves may use self-propelled modular transporters. Before moving or lifting them, the team checks ground bearing and load paths and plans temporary roads, crane pads and mats for the trailer, crane and load. Indicative crane sizes range from about 90 tonnes for chillers or generators to 190–275 tons for the largest placements.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Highway</b><span class="mm-t">multi-axle lowboy or dual-lane trailer</span></li><li class="edge"><span>deliver heavy equipment to site</span></li><li class="box"><b class="mm-h">Site route</b><span class="mm-t">temporary roads and ground-bearing checks</span></li><li class="edge"><span>move load to lifting position</span></li><li class="box"><b class="mm-h">Lift position</b><span class="mm-t">crane pads/mats and load-path checks</span></li><li class="edge"><span>engineered crane lift</span></li><li class="box"><b class="mm-h">Equipment pad</b><span class="mm-t">final set</span></li></ol><ul class="mm-notes"><li>SPMTs may serve the heaviest urban sets.</li><li>~90 t cranes for chillers/generators; 190- and 275-ton cranes for largest transformer and gear placements.</li></ul><p class="mm-cap">Show the transport and lifting chain and the ground-support checks required before equipment reaches its pad.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3 Heavy gear: highway to pad</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 69</span><span class="cat">result</span></p><h2>What did the Meta/AnyLogic rack-receiving simulation find about baseline versus optimized throughput and rack-cycle time, and which logistics chain did it identify as the bottleneck?</h2><div class="a" id="answer-55" hidden><p>In a Meta/AnyLogic simulation of rack receiving over one week, the baseline process reached 40% of target throughput, with a 3.7-day cycle per rack. The optimized process reached 92% and shortened the cycle to 2.2 days. The bottleneck was the dock-to-staging-to-hall-to-elevator logistics chain, not space inside the data hall.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Baseline</th><th>Optimized</th></tr></thead><tbody><tr><th>Target throughput reached</th><td>40%</td><td>92%</td></tr><tr><th>Cycle per rack</th><td>3.7 days</td><td>2.2 days</td></tr></tbody></table></div><ul class="mm-notes"><li>Simulation modeled rack receiving over one week.</li><li>Bottleneck: dock → staging → hall → elevator; not the hall itself.</li></ul><p class="mm-cap">Compare baseline and optimized receiving performance while identifying the logistics chain that constrained rack rollout.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4 Fit-out logistics</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 69</span><span class="cat">mechanism</span></p><h2>How do pre-provisioned busway tap-offs and early-access tenant fit-out change per-rack installation time and the coordination needed with construction and dock capacity?</h2><div class="a" id="answer-56" hidden><p>Pre-provisioned busway tap-offs let installers connect racks without pulling individual conduit and cables, cutting per-rack deployment from days to hours. Tenant fit-out can start during early access near the end of construction rather than waiting for every building task to finish. That overlap requires rack deliveries and move-ins to be scheduled against construction activity and dock capacity; receiving and staging can bottleneck rollout.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Early access near end of construction</span></li><li class="edge"><span>Schedule rack deliveries and tenant move-ins</span></li><li class="box"><span>Dock receiving</span></li><li class="edge"><span>Move racks to secure staging</span></li><li class="box"><span>Staging</span></li><li class="edge"><span>Roll racks into hall</span></li><li class="box"><span>Hall rack installation</span></li><li class="edge"><span>Connect to pre-provisioned busway</span></li><li class="box"><b class="mm-h">Busway tap-offs</b><span class="mm-t">days to hours per rack</span></li></ol><ul class="mm-notes"><li>Dock → staging → hall capacity can bottleneck rollout.</li></ul><p class="mm-cap">Show how early-access rack rollout passes through receiving before faster busway-enabled installation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4 Fit-out logistics, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 69</span><span class="cat">methodology</span></p><h2>How do flood-zone screening, the 500-year flood elevation, added freeboard and raised equipment pads affect site and finished-floor selection?</h2><div class="a" id="answer-57" hidden><p>Screen candidate sites against FEMA flood zones before fixing the building layout. For a flood-resistant site, set the finished floor above the 500-year flood elevation plus freeboard—an extra height allowance—and place vulnerable equipment on elevated pads. These owner- or insurer-driven measures are comparatively inexpensive when planned into site selection and grading, rather than added later.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Screen FEMA flood zones</span></li><li class="edge"><span>identify flood elevation</span></li><li class="box"><span>Finished floor above 500-year elevation + freeboard</span></li><li class="edge"><span>protect equipment locally</span></li><li class="box"><span>Elevated equipment pads</span></li></ol><ul class="mm-notes"><li>Owner/insurer-driven; comparatively cheap if sited well.</li></ul><p class="mm-cap">Show how flood-zone screening leads to finished-floor elevation and equipment-pad decisions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 Flood, wind and other hazards, §9 Glossary</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 69</span><span class="cat">context</span></p><h2>Why do severe wind, tornado debris and hail—particularly around Dallas—matter to a low-seismic campus, and what kinds of envelope protection address them?</h2><div class="a" id="answer-58" hidden><p>Low seismic risk does not mean low hazard: Dallas lies in a severe-hail and tornado corridor. Wind uplift, wind-borne debris and hail can damage the roof, openings and rooftop equipment. Protection includes wind- and uplift-rated roof assemblies, impact-rated openings, hail-resistant membranes or panels, and secure rooftop-equipment anchorage. FM-approved assemblies may also be required by the insurer or project.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Threat</th><th>Protection</th></tr></thead><tbody><tr><th>Severe wind / roof uplift</th><td>Roof uplift</td><td>Wind- and uplift-rated roof assembly; rooftop anchorage</td></tr><tr><th>Tornado debris</th><td>Wind-borne debris</td><td>Missile-impact-rated openings</td></tr><tr><th>Hail</th><td>Hail impact</td><td>Impact-resistant membrane or panels</td></tr></tbody></table></div><ul class="mm-notes"><li>FM-approved roof assemblies apply when insurer or project requirements call for them.</li></ul><p class="mm-cap">Connect each regional wind or hail threat to the envelope protection it calls for.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 Flood, wind and other hazards, §6.3 Roof and envelope</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 69</span><span class="cat">mechanism</span></p><h2>How can FM Global’s insurer-driven wind and roof criteria exceed code-based requirements, and why do its approved assemblies and preference for concrete decks influence structural choice?</h2><div class="a" id="answer-59" hidden><p>Risk Category IV can raise a data center’s code wind-design speed. Separately, FM Global’s insurer-driven criteria may be tougher than that applicable code baseline: the report puts FM 1-28 wind pressures about 15% above ASCE 7. FM also calls for approved roof assemblies and favors concrete decks over steel in tornado-prone areas because of worse steel-deck loss experience. Insurance requirements can therefore shape the structure.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Code-based design</th><th>FM Global insurer criteria</th></tr></thead><tbody><tr><th>Wind</th><td>Risk Category IV can raise design speed</td><td>FM 1-28 pressures ~15% above ASCE 7</td></tr><tr><th>Roof</th><td>Applicable code baseline</td><td>FM-Approved assemblies; concrete decks preferred over steel for tornado</td></tr></tbody></table></div><ul class="mm-notes"><li>The applicable code baseline depends on the building’s Risk Category.</li></ul><p class="mm-cap">Distinguish the code wind baseline from additional insurer-driven wind and roof requirements that can affect deck selection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1 Seismic, §6.2 Flood, wind and other hazards, §10 What Surprised the Researcher</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 69</span><span class="cat">methodology</span></p><h2>How must rooftop cooling equipment and optional solar panels be structurally supported and anchored, and how do wind-uplift and hail ratings affect the roof assembly?</h2><div class="a" id="answer-60" hidden><p>Chillers, dry coolers and air handlers impose concentrated roof loads, so the structure needs designed support, often steel frames called dunnage. Optional solar panels add dead load. Rooftop equipment also needs anchorage against wind uplift under ASCE 7 and insurer criteria. The roof assembly must meet applicable uplift and hail-impact ratings; FM-approved assemblies and impact-resistant membranes or panels may be required.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show how rooftop equipment loads reach the roof structure while anchorage resists wind uplift and the rated assembly protects against hail.</p><ul class="mm-labels"><li>Chillers, dry coolers and air handlers: concentrated loads on the roof</li><li>Optional PV: additional dead load</li><li>Dunnage: steel support frames transferring equipment loads to the roof structure</li><li>Rooftop equipment anchorage: resists wind uplift</li><li>FM-Approved roof assembly: rated for uplift</li><li>Impact-resistant membrane or panels: hail protection</li></ul></div><ul class="mm-notes"><li>ASCE 7 Ch. 13 and FM 1-28 govern rooftop equipment anchorage.</li><li>FM 1-34 addresses hail; FM-Approved assemblies are selected via RoofNav.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 Flood, wind and other hazards, §6.3 Roof and envelope</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 69</span><span class="cat">mechanism</span></p><h2>Why do a reflective roof, insulation and continuous air and vapor barriers matter for a continuously cooled Phoenix or Dallas data center, and which energy standards govern the envelope?</h2><div class="a" id="answer-61" hidden><p>In Phoenix or Dallas, the building is cooled around the clock despite outdoor heat. A reflective, high-albedo roof reduces heat gain; insulation and a continuous air and vapor barrier help prevent cooling loss and condensation. The roof must also meet applicable wind-uplift and hail ratings. ASHRAE 90.4, ASHRAE 90.1 and the International Energy Conservation Code govern envelope provisions.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.3 Roof and envelope</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 69</span><span class="cat">methodology</span></p><h2>How do regional dust or wildfire smoke and high-security vehicle threats add filtration, air-tightness, barriers or standoff needs to site planning?</h2><div class="a" id="answer-62" hidden><p>Where dust or wildfire smoke is a regional hazard, the site and building plan must accommodate filtration and an air-tight envelope to limit outside-air intrusion. High-security tenants may also require vehicle barriers and blast standoff—a separation distance between vehicles and the building. These are site-specific hardening needs, not universal requirements; barriers and standoff should be considered when laying out the campus.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 Flood, wind and other hazards</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 69</span><span class="cat">result</span></p><h2>How do typical property-line levels from continuously running cooling equipment and generator tests compare with common daytime and nighttime noise limits?</h2><div class="a" id="answer-63" hidden><p>Continuously running cooling fans and towers, plus transformers and switchgear, typically produce 60–80 dBA at the property line, while generator load tests can reach 80–100 dBA. Common ordinance limits are lower: roughly 55–65 dBA by day and 45–55 dBA at night. Cooling therefore needs particular attention because it runs continuously; generator testing is usually treated as exempt emergency-equipment testing.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Source or limit</th><th>Property-line level</th><th>Period</th></tr></thead><tbody><tr><th>Continuous cooling and electrical equipment</th><td>Fans, towers, transformers, switchgear</td><td>60–80 dBA</td><td>Continuous</td></tr><tr><th>Generator load tests</th><td>Emergency equipment</td><td>80–100 dBA</td><td>Testing; usually exempt</td></tr><tr><th>Daytime limit</th><td>Typical ordinance</td><td>55–65 dBA</td><td>7am–10pm</td></tr><tr><th>Nighttime limit</th><td>Typical ordinance</td><td>45–55 dBA</td><td>10pm–7am</td></tr></tbody></table></div><ul class="mm-notes"><li>Limits vary by ordinance.</li></ul><p class="mm-cap">Show how reported property-line equipment noise ranges overlap or exceed common day and night limits.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4 Noise as a permitting constraint</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 69</span><span class="cat">methodology</span></p><h2>Why must acoustical review consider the ordinance’s measurement metric, low-frequency sound and steady tonal hum instead of relying on a single average dBA value?</h2><div class="a" id="answer-64" hidden><p>A single average dBA reading may not match how an ordinance judges noise: limits can use Leq, Lmax, L10 or L90, which capture different aspects of sound. Low-frequency noise below 100 Hz travels farther and needs separate analysis. Steady hums, whines or rumbles may also trigger tonal-noise enforcement, as in Prince William County’s revised ordinance.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4 Noise as a permitting constraint</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 69</span><span class="cat">result</span></p><h2>What do the Chandler and Prince William County disputes, together with nuisance litigation, show about noise as a zoning, permitting and operating risk?</h2><div class="a" id="answer-65" hidden><p>Noise can block approval and tighten rules for operating sites. After years of complaints, Chandler rejected a data-center rezoning in December 2025. Prince William County removed a nighttime HVAC noise exemption in 2023; revised tonal-noise enforcement takes effect May 1, 2026. Nuisance lawsuits add operating risk. Nearly one-third of Virginia data centers lie within 200 ft of residentially zoned land—a proximity concern, not an explanation for every dispute.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4 Noise as a permitting constraint</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 69</span><span class="cat">implication</span></p><h2>Which noise mitigations can bring a campus closer to property-line limits, and how do enclosures, quieter fans, barriers and setbacks affect cost, maintenance access and developable land?</h2><div class="a" id="answer-66" hidden><p>Acoustic enclosures, low-noise fans, sound barriers and greater setbacks can reduce noise reaching the property line. They are not free fixes: the report says each adds cost and footprint. Enclosures can constrain access for maintenance, while larger setbacks consume developable land. The campus layout therefore needs to accommodate noise control early, rather than treating it as an equipment adjustment after construction.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Mitigation</th><th>Building consequence</th></tr></thead><tbody><tr><th>Acoustic enclosures</th><td>Enclose noisy equipment</td><td>Cost, footprint and maintenance-access constraints</td></tr><tr><th>Low-noise fans</th><td>Use quieter fans</td><td>Added cost and footprint</td></tr><tr><th>Sound barriers/walls</th><td>Block sound toward the property line</td><td>Added cost and footprint</td></tr><tr><th>Greater setbacks</th><td>Increase distance to property line</td><td>Less developable land</td></tr></tbody></table></div><p class="mm-cap">Show the available noise mitigations and the distinct building-layout penalties identified for enclosures and setbacks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4 Noise as a permitting constraint</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 69</span><span class="cat">open question</span></p><h2>How could heavier racks and the progression from GB200 to GB300 and announced or projected 600-kW-to-1-MW rack designs invalidate today’s slab, coolant-distribution and space assumptions?</h2><div class="a" id="answer-67" hidden><p>GB200 is nominally 120 kW per rack, with 130–132 kW observed. The report lists GB300 at about 135–142 kW; it also flags possible 2,000 kg racks and projected 600 kW-to-1 MW designs. If those arrive, today’s slab ratings, coolant-distribution capacity and space reserves may be inadequate. Future power and weight figures are not verified installed specifications, so designs need reassessment as equipment details firm up.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power per rack</th><th>Status</th></tr></thead><tbody><tr><th>GB200 NVL72</th><td>120 kW nominal; 130–132 kW observed</td><td>Reported current figures</td></tr><tr><th>GB300 Blackwell Ultra</th><td>~135–142 kW</td><td>Report-listed figure</td></tr><tr><th>Rubin-class “Kyber”</th><td>~600 kW/rack</td><td>Projected for H2 2027</td></tr><tr><th>NVIDIA 1 MW rack</th><td>1 MW/rack</td><td>Announced at OCP 2025</td></tr></tbody></table></div><ul class="mm-notes"><li>Possible 2,000 kg racks would raise floor-load requirements.</li><li>Future power figures are not verified installed specifications.</li></ul><p class="mm-cap">Distinguish reported current rack power from projected future designs and show why structural and coolant assumptions need reassessment.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3 OCP and vendor rack weights (dated), §8 Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 69</span><span class="cat">open question</span></p><h2>What does the proposed Brightray/BUUU Macao AI facility illustrate about high-power multistorey construction, and why does its targeted Q3 2027 delivery not show that multistorey AI design challenges are solved?</h2><div class="a" id="answer-68" hidden><p>Brightray/BUUU’s proposed Macao facility targets roughly 40 MW of IT capacity in up to five storeys on about 9,000 m², using prefabricated modules and aiming for Tier III operation. It illustrates the push to fit substantial AI capacity onto a compact multistorey site. Q3 2027 is a delivery target, not evidence of completed performance: vertical cooling, heavy-equipment lift limits and upper-floor design remain challenges being worked out.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Building forms and column grids, §8 Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 69</span><span class="cat">limitation</span></p><h2>Why are published week-by-week schedules for 10–40 MW projects a weak basis for committing to a delivery date, and how should a project team replace those estimates with verified project-specific plans?</h2><div class="a" id="answer-69" hidden><p>Published phase durations for 10–40 MW projects are thin: many week-level figures come from GC blogs and one 2011 schedule. They are planning estimates, not delivery commitments. The team should build a project-specific sequence that verifies site and shell work, overlapping MEP and fit-out, equipment delivery and setting, and commissioning. It should check design interfaces and allow for test failures, which reportedly delay projects by 3.8 months on average.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Sequencing and interfaces (design-build), §8 Open Questions and What&#x27;s Changing Fast in 2026</p></article><div class="card fin" data-i="70"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>69</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 69</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-building.html"><span class="dir">Back to</span>Building &amp; Physical Infrastructure</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
