<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Cooling &amp; Thermal Management — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-cooling" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-cooling.html">Cooling</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 07</p><h1>Cards: Cooling &amp; Thermal Management</h1><p class="aside">72 question cards for Topic 7, generated by gpt-6-sol from the <a href="RR-cooling.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-cooling.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-cooling" data-n="72" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 72</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 72</span><span class="cat">context</span></p><h2>What scale, Phoenix climate, phasing, reliability requirement, energy ceiling, and water limit define the reference facility?</h2><div class="a" id="answer-1" hidden><p>The reference is a new-build Phoenix colocation campus with 1,000 racks and about 40 MW of IT load. Phoenix summer outdoor temperatures reach roughly 45 °C, though the air is dry. Construction proceeds in roughly 10-MW phases. It must meet Tier III concurrent maintainability, PUE ≤1.4 (about 56 MW total facility power), and near-zero-water cooling: WUE ≤0.2 L/kWh.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility, §1.2</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 72</span><span class="cat">foundation</span></p><h2>What is Power Usage Effectiveness (PUE), and why does about 40 MW of IT load at PUE ≤1.4 imply roughly 56 MW at the facility boundary?</h2><div class="a" id="answer-2" hidden><p>Power Usage Effectiveness (PUE) is total facility energy divided by IT energy. It captures the extra energy needed to run the data center beyond its computing equipment, including cooling. At the reference facility’s design ceiling of 1.4, about 40 MW of IT load corresponds to 40 × 1.4 ≈ 56 MW at the facility boundary. A lower PUE means less overhead per unit of IT energy.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Total facility power = IT power × PUE = ~40 MW × 1.4 = ~56 MW</code></div><dl class="mm-terms"><dt>IT power</dt><dd>~40 MW reference IT load</dd><dt>PUE</dt><dd>total facility energy ÷ IT energy; design ceiling ≤1.4</dd><dt>Total facility power</dt><dd>~56 MW at the fence at PUE 1.4</dd></dl><ul class="mm-notes"><li>~56 MW is the ceiling calculation at PUE 1.4; lower PUE yields lower total power at the same IT load.</li></ul><p class="mm-cap">Show how the PUE ratio converts the reference IT load into total facility power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility, Glossary</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 72</span><span class="cat">context</span></p><h2>How do the four rack-density groups add up to roughly 39 MW, and why do the 120-kW AI racks drive the cooling architecture despite being only 20% of racks?</h2><div class="a" id="answer-3" hidden><p>The groups contribute 2.4, 4.5, 8, and 24 MW, totaling 38.9 MW across 1,000 racks. Just 200 racks run at 120 kW each, but together they account for about 61% of IT load. Their concentrated heat makes direct-to-chip liquid cooling central to the design; lower-density racks use air cooling or rear-door and in-row options.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack count</th><th>Density</th><th>IT load</th></tr></thead><tbody><tr><th>8-kW group</th><td>300 racks</td><td>8 kW/rack</td><td>2.4 MW</td></tr><tr><th>15-kW group</th><td>300 racks</td><td>15 kW/rack</td><td>4.5 MW</td></tr><tr><th>40-kW group</th><td>200 racks</td><td>40 kW/rack</td><td>8.0 MW</td></tr><tr><th>120-kW AI group</th><td>200 racks</td><td>120 kW/rack</td><td>24.0 MW</td></tr><tr><th>Total</th><td>1,000 racks</td><td>—</td><td>38.9 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>120-kW AI racks: 20% of racks, 61% of IT load.</li></ul><p class="mm-cap">Show how each rack group&#x27;s count and density contribute to total IT load, highlighting the 120-kW group&#x27;s disproportionate share.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility, §6.2</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 72</span><span class="cat">foundation</span></p><h2>How does IT electrical power translate into heat, and how can a 15-kW rack&#x27;s heat output be expressed in BTU/h and cooling tons?</h2><div class="a" id="answer-4" hidden><p>Every watt of electricity used by IT equipment becomes a watt of heat that the cooling system must remove. Thus, a rack drawing 15 kW produces 15 kW of heat. Using 1 kW = 3,412 BTU/h = 0.284 cooling tons, its heat output is 51,180 BTU/h, or approximately 4.26 tons of cooling.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>15 kW IT power = 15 kW heat = 51,180 BTU/h ≈ 4.26 cooling tons</code></div><dl class="mm-terms"><dt>1 kW</dt><dd>3,412 BTU/h or 0.284 cooling tons</dd></dl><p class="mm-cap">Show that IT power equals heat output and convert the 15-kW rack load into two cooling units.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 72</span><span class="cat">foundation</span></p><h2>How do rack heat, airflow, and air-temperature rise relate, and how much airflow does a 15-kW rack need at 20 °F, 25 °F, and 30 °F rises?</h2><div class="a" id="answer-5" hidden><p>Air carries away a rack’s heat as it warms between inlet and outlet. At sea level, required airflow in cubic feet per minute (CFM) is approximately heat in watts ÷ (0.318 × air-temperature rise in °F). For a 15-kW rack, that is about 2,355 CFM at a 20 °F rise, 1,875 CFM at 25 °F, or 1,575 CFM at 30 °F.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Airflow for 15-kW rack</th></tr></thead><tbody><tr><th>20 °F rise</th><td>2,355 CFM</td></tr><tr><th>25 °F rise</th><td>1,875 CFM</td></tr><tr><th>30 °F rise</th><td>1,575 CFM</td></tr></tbody></table></div><ul class="mm-notes"><li>Airflow relation is specified at sea level.</li></ul><p class="mm-cap">Show that a larger air-temperature rise requires less airflow to remove the same 15-kW rack heat.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 72</span><span class="cat">implication</span></p><h2>Why cannot one approximately 1,900-CFM raised-floor tile feed the example 15-kW rack at a 20 °F rise, and what does that imply for dense-rack air delivery?</h2><div class="a" id="answer-6" hidden><p>At a 20 °F rise between supply and return air, the 15-kW rack needs about 2,355 cubic feet per minute (CFM). Even a best-in-class raised-floor tile supplies only about 1,900 CFM, leaving a 455-CFM shortfall. One tile therefore cannot provide the required airflow; dense racks need an air-delivery arrangement that supplies more than a single tile can.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Airflow shortfall = 2,355 CFM - 1,900 CFM = 455 CFM</code></div><dl class="mm-terms"><dt>2,355 CFM</dt><dd>15-kW rack airflow required at a 20 °F rise</dd><dt>1,900 CFM</dt><dd>Approximate airflow from a best-in-class raised-floor tile</dd><dt>455 CFM</dt><dd>Airflow the tile cannot supply</dd></dl><p class="mm-cap">Show the airflow shortfall between the rack&#x27;s requirement and one raised-floor tile&#x27;s capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 72</span><span class="cat">mechanism</span></p><h2>Why does increasing the permitted air-temperature rise reduce required airflow, and what does the fan cube law imply about power use at 80% fan speed?</h2><div class="a" id="answer-7" hidden><p>For a fixed rack heat load, air that warms more as it passes through the rack carries away more heat per unit of airflow. Raising the permitted rise from 20 °F to 30 °F therefore cuts required airflow by about 33%. Separately, fan power scales roughly with speed cubed: at 80% speed, it uses about 51% of full-speed power.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Power at 80% fan speed / power at full speed = 0.8^3 = 0.512 (about 51%)</code></div><dl class="mm-terms"><dt>0.8</dt><dd>Fan speed relative to full speed</dd><dt>0.512</dt><dd>Fan power relative to full-speed power</dd></dl><ul class="mm-notes"><li>Fan power follows the cube law: power proportional to speed cubed.</li></ul><p class="mm-cap">Show why reducing fan speed to 80% cuts fan power to roughly half, without equating that speed change to the separate airflow example.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 72</span><span class="cat">mechanism</span></p><h2>What are cold-air bypass and hot-air recirculation, and how can excessive or insufficient static pressure produce these faults?</h2><div class="a" id="answer-8" hidden><p>Cold-air bypass occurs when supplied cold air short-circuits directly to the return instead of passing through servers. Excessive static pressure can force this wasteful flow. Hot-air recirculation occurs when server exhaust re-enters equipment intakes; insufficient pressure can starve those intakes of cold air. Set pressure only high enough to overcome the airflow path, and separate hot and cold streams with containment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Airflow path</th><th>Pressure condition</th></tr></thead><tbody><tr><th>Cold-air bypass</th><td>Cold supply → return without passing through servers</td><td>Excessive static pressure</td></tr><tr><th>Hot-air recirculation</th><td>Hot exhaust → equipment intakes</td><td>Insufficient static pressure</td></tr></tbody></table></div><p class="mm-cap">Contrast the two airflow faults and the pressure imbalance that produces each.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 72</span><span class="cat">foundation</span></p><h2>How do the recommended and allowable server-inlet temperatures differ across ASHRAE&#x27;s A1–A4 air classes, and how is the high-density H1 class different?</h2><div class="a" id="answer-9" hidden><p>ASHRAE recommends 18–27 °C at the server inlet for all four A classes, but their allowable ranges widen: A1 permits 15–32 °C, A2 10–35 °C, A3 5–40 °C, and A4 5–45 °C. “Allowable” is a wider operating envelope, not the recommended target. High-density H1 is tighter: 18–22 °C recommended and 15–25 °C allowable, for a segregated, controlled zone.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Recommended server inlet</th><th>Allowable server inlet</th></tr></thead><tbody><tr><th>A1</th><td>18–27 °C</td><td>15–32 °C</td></tr><tr><th>A2</th><td>18–27 °C</td><td>10–35 °C</td></tr><tr><th>A3</th><td>18–27 °C</td><td>5–40 °C</td></tr><tr><th>A4</th><td>18–27 °C</td><td>5–45 °C</td></tr><tr><th>H1</th><td>18–22 °C</td><td>15–25 °C</td></tr></tbody></table></div><ul class="mm-notes"><li>H1: high-density air equipment in a segregated, controlled zone.</li></ul><p class="mm-cap">Show that A1–A4 share a recommended inlet range while their allowable ranges widen, whereas H1 has a tighter range.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, Appendix Table A3</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 72</span><span class="cat">mechanism</span></p><h2>Why does ASHRAE favor dew-point control over a fixed relative-humidity target, and what risks are addressed by its recommended dew-point range?</h2><div class="a" id="answer-10" hidden><p>A fixed relative-humidity percentage represents different amounts of actual moisture at different air temperatures. Dew point tracks that moisture more directly, so it better guides humidity control around equipment. ASHRAE’s recommended dew-point band is roughly −9 °C to 15 °C: the lower end helps guard against electrostatic discharge when air is too dry; the upper end addresses moisture-related dust and corrosion risks.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 72</span><span class="cat">foundation</span></p><h2>What do the 2021 ASHRAE W17, W27, W32, W40, W45, and W+ liquid classes specify, including the lower temperature limit and the requirement for unthrottled operation?</h2><div class="a" id="answer-11" hidden><p>ASHRAE’s 2021 liquid-cooling classes name the upper supply-water temperature equipment must tolerate: W17, W27, W32, W40 and W45 correspond to 17, 27, 32, 40 and 45 °C; W+ covers temperatures above 45 °C. All list 2 °C as the lower limit. Claiming a class requires full, unthrottled operation across its entire specified temperature range—not merely operation at its upper limit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Upper supply-water temperature</th><th>Lower limit</th><th>Operation across class range</th></tr></thead><tbody><tr><th>W17</th><td>17 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr><tr><th>W27</th><td>27 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr><tr><th>W32</th><td>32 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr><tr><th>W40</th><td>40 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr><tr><th>W45</th><td>45 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr><tr><th>W+</th><td>&gt;45 °C</td><td>2 °C</td><td>Full, unthrottled</td></tr></tbody></table></div><ul class="mm-notes"><li>W+ is the &gt;45 °C exception to the numbered upper-limit naming rule.</li></ul><p class="mm-cap">Show that each W-number is a supply-water upper limit, while every class shares the 2 °C lower limit and full-range unthrottled-operation requirement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, Appendix Table A3</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 72</span><span class="cat">mechanism</span></p><h2>Which W-classes normally require chillers, and why can warmer classes increasingly reject heat through dry coolers or towers without compressors?</h2><div class="a" id="answer-12" hidden><p>W17 requires a chiller, and W27 usually does. W32 can operate without one in most climates; W40 and W45 can generally reject heat through dry coolers or cooling towers year-round. Warmer supply water makes this possible because outdoor heat rejection no longer needs a compressor to produce cold water. Actual operation still depends on climate and equipment temperature limits.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Supply-water temperature</th><th>Typical heat rejection</th></tr></thead><tbody><tr><th>W17</th><td>≤17 °C</td><td>Chiller required</td></tr><tr><th>W27</th><td>≤27 °C</td><td>Chiller usual</td></tr><tr><th>W32</th><td>≤32 °C</td><td>Chiller-free in most climates</td></tr><tr><th>W40</th><td>≤40 °C</td><td>Dry cooler or tower year-round</td></tr><tr><th>W45</th><td>≤45 °C</td><td>Dry cooler or tower; chiller-free</td></tr><tr><th>W+</th><td>&gt;45 °C</td><td>Dry cooler or tower where climate permits</td></tr></tbody></table></div><ul class="mm-notes"><li>W+ denotes supply water above 45 °C, not an upper-temperature ceiling.</li><li>Equipment must support its selected W-class.</li></ul><p class="mm-cap">Show how higher permitted supply-water temperatures reduce the usual need for compressor-based chilling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §3.2, Appendix Table A3</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 72</span><span class="cat">implication</span></p><h2>How does selecting an air class or W-class in the owner&#x27;s Basis of Design affect tenant temperature obligations, high-density zoning, operating energy, and water-at-rack agreements?</h2><div class="a" id="answer-13" hidden><p>The owner’s Basis of Design turns a thermal class into a tenant-facing commitment. Choosing a tighter A1 or H1 air class obliges the operator to maintain a narrower server-inlet range than A2 or A3, potentially increasing cooling energy; H1 equipment belongs in a controlled high-density zone. In liquid-cooled areas, the selected W-class sets the supply-water temperature obligation. Agreements must also specify who provides water-at-rack connections and owns the quick-disconnect and CDU interfaces.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Basis of Design</b><span class="mm-t">selected ASHRAE class</span><ul><li><b class="mm-h">Air class</b><span class="mm-t">A1/H1 versus A2/A3</span><ul><li>Tenant server-inlet temperature obligation</li><li>H1: segregated controlled high-density zone</li><li>Tighter inlet band: higher operating energy</li></ul></li><li><span>Liquid W-class</span><ul><li>Supply-water temperature obligation</li><li>Water-at-rack agreement</li><li>Quick-disconnect and CDU interface responsibility</li></ul></li></ul></li></ul></div><p class="mm-cap">Show how a thermal class selected in the Basis of Design branches into air-side tenant commitments and liquid-side water-at-rack agreements.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §4.5</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 72</span><span class="cat">context</span></p><h2>What separate roles do Phoenix&#x27;s approximately 45 °C summer dry bulb and much lower wet bulb play in direct-air cooling, dry cooling, and adiabatic cooling?</h2><div class="a" id="answer-14" hidden><p>Phoenix’s roughly 45 °C summer dry bulb rules out direct outside-air cooling at peak: it reaches the A4 server-inlet ceiling. It also means dry-only coolers cannot deliver 36–45 °C facility supply water at that peak, because heat rejection needs a temperature difference. Phoenix’s much lower wet bulb, rarely above the low-to-mid 20s °C, makes peak-day water-assisted adiabatic cooling viable, though it consumes water.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cooling mode</th><th>Phoenix temperature constraint</th><th>Peak-day implication</th></tr></thead><tbody><tr><th>Direct outside air</th><td>Direct outside air</td><td>~45 °C dry bulb; A4 ceiling 45 °C</td><td>Unavailable at peak</td></tr><tr><th>Dry-only rejection</th><td>Dry cooler</td><td>~45 °C dry bulb; facility supply 36–45 °C</td><td>Cannot deliver target supply at peak</td></tr><tr><th>Adiabatic assistance</th><td>Water-assisted dry cooler</td><td>Wet bulb rarely above low-to-mid 20s °C</td><td>Viable on peak days; uses water</td></tr></tbody></table></div><p class="mm-cap">Show how Phoenix’s peak dry bulb blocks direct-air and dry-only warm-water cooling while its lower wet bulb enables water-assisted heat rejection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.3, §6.1</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 72</span><span class="cat">concept</span></p><h2>How do direct-air, indirect-evaporative, water-side, and adiabatic dry-cooler economizers differ in heat-transfer path, outside-air exposure, and water use?</h2><div class="a" id="answer-15" hidden><p>Direct-air economizers bring filtered outside air into the hall, avoiding cooling water but requiring smoke handling. Indirect evaporative units transfer heat across an exchanger, keeping outside air out but using water. Water-side economizers use a plate-and-frame exchanger to cool chilled water with condenser water when wet-bulb conditions permit. Adiabatic dry coolers reject heat dry most of the year, adding water spray on peak days.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Heat-transfer path</th><th>Outside air in hall?</th><th>Water use</th></tr></thead><tbody><tr><th>Direct-air</th><td>Outside air directly cools hall</td><td>Yes</td><td>No cooling water specified</td></tr><tr><th>Indirect evaporative</th><td>Heat exchanger separates air streams</td><td>No</td><td>Uses water</td></tr><tr><th>Water-side</th><td>Condenser water → plate-and-frame HX → chilled water</td><td>No direct-air intake</td><td>Condenser-water circuit; consumption unspecified</td></tr><tr><th>Adiabatic dry cooler</th><td>Dry heat rejection; peak-day water spray</td><td>No direct-air intake</td><td>Dry most of year; spray on peak days</td></tr></tbody></table></div><p class="mm-cap">Contrast each economizer’s heat-transfer route, whether outside air enters the hall, and when it uses water.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 72</span><span class="cat">result</span></p><h2>What economizer-availability hours are reported for Phoenix, and why does useful free cooling during part of the year not eliminate summer-peak plant requirements?</h2><div class="a" id="answer-16" hidden><p>Phoenix modeling reports about 3,057 hours per year of air-side economizer availability and 1,077 hours of water-side availability. The report also describes combined availability as roughly 40% of the year, but does not specify overlap between modes. At summer peaks near 45 °C, outside air cannot cool the hall directly, while near-zero-water dry rejection makes mechanical cooling necessary for air-cooled loads.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Economizer mode</th><th>Reported availability</th></tr></thead><tbody><tr><th>Air-side</th><td>Direct outside air</td><td>~3,057 h/yr</td></tr><tr><th>Water-side</th><td>Condenser water to chilled water</td><td>~1,077 h/yr</td></tr></tbody></table></div><ul class="mm-notes"><li>Report describes combined availability as ~40% of the year; overlap between modes is not quantified.</li><li>Hours are from Phoenix modeling.</li></ul><p class="mm-cap">Compare the reported availability of two economizer modes without implying their hours can be added to obtain combined availability.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.3</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 72</span><span class="cat">concept</span></p><h2>How do direct-expansion computer-room air conditioners (CRACs), centrally chilled-water air handlers (CRAHs), and in-row coolers differ in equipment arrangement and suitable applications?</h2><div class="a" id="answer-17" hidden><p>A CRAC contains its own compressor and refrigerant circuit, making it suitable for small, legacy, or chiller-less rooms, but relatively inefficient at large scale. A CRAH uses a fan and coil supplied by a central chilled-water plant; it is a modular choice for moderate-density halls. In-row units sit between racks, close to the heat source, for spot high-density rows of approximately 20–60 kW per rack.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Arrangement</th><th>Suitable application</th></tr></thead><tbody><tr><th>CRAC</th><td>Compressor + refrigerant per unit</td><td>Small/legacy or chiller-less rooms</td></tr><tr><th>CRAH</th><td>Fan + coil; central chilled water</td><td>Moderate-density halls</td></tr><tr><th>In-row</th><td>Between racks; close-coupled cooling</td><td>Spot high-density rows: ~20–60 kW/rack</td></tr></tbody></table></div><p class="mm-cap">Contrast where each cooling unit sits, how it is supplied, and the application it suits.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, Appendix Table A1</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 72</span><span class="cat">mechanism</span></p><h2>Why are modular electronically commutated (EC) fan walls favored for large Tier III halls, and what do their airflow arrangement, redundancy, unit capacity, and reported fan savings contribute?</h2><div class="a" id="answer-18" hidden><p>A fan wall is a floor-to-ceiling array of electronically commutated (EC) fans and chilled-water coils. It delivers low-static-pressure, horizontal airflow across large halls, with modules rated to about 800 kW each. Individual fans provide N+1 redundancy, supporting Tier III maintainability. One supplier reports 38% lower fan energy than CRAHs, helping reduce cooling energy; the saving is not a universal guarantee.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Floor-to-ceiling EC fan and chilled-water coil array; units to ~800 kW</span></li><li class="edge"><span>Low-static horizontal airflow</span></li><li class="box"><span>5–10 MW+ hall</span></li></ol><ul class="mm-notes"><li>Fan-level N+1 redundancy.</li><li>Reported CRAH fan-energy saving: 38%.</li></ul><p class="mm-cap">Show how a modular fan wall supplies a large hall while individual fans provide redundancy.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 72</span><span class="cat">mechanism</span></p><h2>How does hot- or cold-aisle containment suppress bypass and recirculation while allowing warmer supply air, lower fan demand, and fewer hot spots?</h2><div class="a" id="answer-19" hidden><p>Containment physically separates cold supply air from hot exhaust. This limits bypass—cold air returning without cooling equipment—and recirculation, where hot exhaust re-enters server intakes. Less recirculation reduces hot spots; less mixing lets operators use warmer supply air and a larger temperature rise, reducing required airflow and fan energy. Reported benefits include roughly doubled *effective* cooling capacity, not doubled installed capacity.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Containment separates hot exhaust and cold supply air</span><ul><li><span>Less hot-air recirculation</span><ul><li>Fewer hot spots</li></ul></li><li><span>Less cold-air bypass and mixing</span><ul><li>Roughly doubled effective cooling capacity—not installed capacity</li><li>Warmer supply air and larger temperature rise</li><li>Less required airflow and lower fan energy</li></ul></li></ul></li></ul></div><p class="mm-cap">Show the two parallel benefits of separating hot exhaust from cold supply air: fewer hot spots and more effective, lower-fan-energy cooling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §2.2</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 72</span><span class="cat">result</span></p><h2>What annual cooling-cost, annualized-PUE, and rack-temperature improvements have been reported for hot-aisle containment, and under what comparison conditions?</h2><div class="a" id="answer-20" hidden><p>A Schneider Electric comparison reported that hot-aisle containment, rather than cold-aisle containment, could cut annual cooling-system energy cost by 43% and annualized PUE by 15%, while keeping the uncontained data-center area at 24 °C (75 °F). Separately, SubZero reported a measured top-to-bottom rack temperature difference falling from over 10 °F to 1 °F with containment. These are reported results, not universal guarantees.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Comparison</th><th>Reported improvement</th><th>Condition</th></tr></thead><tbody><tr><th>Cooling energy cost</th><td>Hot-aisle vs cold-aisle containment</td><td>43% lower annually</td><td>Uncontained area at 24 °C / 75 °F</td></tr><tr><th>Annualized PUE</th><td>Hot-aisle vs cold-aisle containment</td><td>15% lower</td><td>Uncontained area at 24 °C / 75 °F</td></tr><tr><th>Rack temperature difference</th><td>Before vs with containment</td><td>&gt;10 °F to 1 °F</td><td>Top to bottom of rack</td></tr></tbody></table></div><ul class="mm-notes"><li>Rack-temperature result is a separate measured report.</li></ul><p class="mm-cap">Distinguish the hot- versus cold-aisle modeled comparison from the separate measured rack-temperature result.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 72</span><span class="cat">methodology</span></p><h2>Which blanking, cable-cutout sealing, rack-gap, and ongoing operating practices prevent a nominally contained aisle from losing its benefits?</h2><div class="a" id="answer-21" hidden><p>Fit blanking panels in unused rack spaces, seal cable cutouts, and leave no open gaps between racks. These measures keep hot exhaust and supplied cold air from mixing, rather than letting air bypass equipment or recirculate into server intakes. Check that seals and blanking remain intact at commissioning and during operations; assign responsibility for containment doors, roofs, and blanking at tenant hand-off.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §2.4</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 72</span><span class="cat">implication</span></p><h2>What economizer, variable-speed-fan, and containment provisions take effect under California Title 24 in January 2026, and why are they a precedent rather than a Phoenix legal requirement?</h2><div class="a" id="answer-22" hidden><p>California’s 2025 Title 24 standards, effective January 1, 2026, require air- or water-side economizers capable of serving 100% of the cooling load, variable-speed fan controls, and containment in large, high-density air-cooled rooms. They show how these efficiency practices can become code requirements. But Title 24 is California law, so it is a design precedent—not a legal requirement—for the Phoenix site.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 72</span><span class="cat">problem</span></p><h2>Why does near-zero-water dry rejection increase compressor work for Phoenix&#x27;s air-cooled load on very hot days, and when can reclaimed-water adiabatic assistance help?</h2><div class="a" id="answer-23" hidden><p>Near-zero-water cooling relies on rejecting heat to outside air. At Phoenix’s roughly 45 °C summer peak, that air is a poor heat sink for the air-cooled chiller path, increasing compressor hours and energy use. Separately, the warm-water AI loop uses dry coolers without compressors; reclaimed-water adiabatic spray can assist those coolers on peak days while limiting routine water use.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cooling path</th><th>Hot-day effect</th><th>Response</th></tr></thead><tbody><tr><th>Air-cooled load</th><td>Air-cooled chillers</td><td>45 °C dry bulb: poor dry-rejection approach</td><td>More compressor hours</td></tr><tr><th>Warm-water AI loop</th><td>Dry coolers</td><td>Peak-day heat rejection needs assistance</td><td>Reclaimed-water adiabatic spray</td></tr></tbody></table></div><ul class="mm-notes"><li>Warm-water loop runs dry most of the year.</li></ul><p class="mm-cap">Distinguish the hot-weather compressor penalty on the air-cooled chiller path from peak-day water assistance on the warm-water dry-cooler path.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §4.4</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 72</span><span class="cat">concept</span></p><h2>How do air-cooled screw, water-cooled centrifugal, and oil-free magnetic-bearing centrifugal chillers compare in water use, capacity, indicative kW per ton, and part-load performance?</h2><div class="a" id="answer-24" hidden><p>Air-cooled screw chillers use no cooling-tower water but have moderate part-load performance: roughly 0.2–1.5 MW per unit and 1.0–1.4 kW/ton. Water-cooled centrifugals use tower water, serve roughly 1–7 MW, and achieve 0.5–0.65 kW/ton with good part-load performance. Oil-free magnetic-bearing centrifugals can use air or tower cooling; at roughly 0.5–3.5 MW, they excel at part load, with indicative design performance around 0.5 kW/ton and integrated part-load performance (IPLV) approaching 0.3. Verify ratings against certified selections.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Water use</th><th>Capacity per unit</th><th>Indicative kW/ton</th><th>Part-load performance</th></tr></thead><tbody><tr><th>Air-cooled screw</th><td>None</td><td>~0.2–1.5 MW</td><td>~1.0–1.4 at design</td><td>Moderate</td></tr><tr><th>Water-cooled centrifugal</th><td>Tower water</td><td>~1–7 MW</td><td>~0.5–0.65 at design</td><td>Good</td></tr><tr><th>Magnetic-bearing, oil-free centrifugal</th><td>Tower or air cooling</td><td>~0.5–3.5 MW</td><td>~0.5 at design; IPLV to ~0.3</td><td>Excellent</td></tr></tbody></table></div><ul class="mm-notes"><li>Figures are indicative; verify against AHRI-certified selections.</li><li>Magnetic-bearing kW/ton figures do not establish a certified rating for the 3.5-MW air-cooled variant.</li></ul><p class="mm-cap">Compare the three chiller types across water use, unit capacity, energy per cooling ton, and part-load performance without treating magnetic-bearing figures as certified ratings for an air-cooled variant.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, Appendix Table A2</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 72</span><span class="cat">methodology</span></p><h2>Why does the reference design reserve air-cooled magnetic-bearing chillers for air and trim loads, and what do a 3.5-MW low-GWP unit&#x27;s warm-water capability and restart time illustrate?</h2><div class="a" id="answer-25" hidden><p>The AI racks’ warm-water loop can reject heat through dry coolers with almost no compressor operation, so chillers serve the air-cooled racks and residual room-air load instead. Air-cooled magnetic-bearing units avoid cooling-tower water and perform well at part load. An indicative 3.5-MW unit uses low-global-warming-potential R-1234ze, supports 45 °C water and can restart to full load in about three minutes.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, §6.1, Appendix Table A2</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 72</span><span class="cat">mechanism</span></p><h2>What does raising water temperatures from legacy chilled-water setpoints toward the proposed air- and liquid-loop ranges buy in economizer hours, and what flow, heat-exchanger, and chip-temperature trade-offs limit it?</h2><div class="a" id="answer-26" hidden><p>Moving from legacy 7 °C chilled water toward 18–30 °C air-loop water and 30–45 °C liquid-loop water increases hours when outdoor heat rejection can replace compressors. At W40/W45, the Phoenix liquid loop can approach zero compressor hours. But if warmer chip-inlet water leaves less thermal headroom or limits usable temperature rise, dense racks may need more flow, larger pumps or heat exchangers, or reduced supported load.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Water range</th><th>Efficiency opportunity</th><th>Limiting consideration</th></tr></thead><tbody><tr><th>Legacy chilled water</th><td>7 °C</td><td>Chiller-dependent baseline</td><td>—</td></tr><tr><th>Proposed air loop</th><td>18–30 °C</td><td>More economizer hours</td><td>Air-cooling requirements</td></tr><tr><th>Proposed liquid loop</th><td>30–45 °C</td><td>W40/W45: near-zero compressor hours in Phoenix</td><td>Chip limits may require more flow, larger heat exchangers, or less rack load</td></tr></tbody></table></div><ul class="mm-notes"><li>Flow and heat-exchanger trade-offs depend on thermal headroom and usable temperature rise, not absolute water temperature alone.</li></ul><p class="mm-cap">Show the efficiency gained by warmer water alongside the conditions that limit how warm the liquid loop can run.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §4.3, §6.1</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 72</span><span class="cat">implication</span></p><h2>How are the US AIM Act and EU F-gas phase-down changing chiller refrigerants, and why does nonflammable A1 R-515B present a different code issue from mildly flammable A2L choices?</h2><div class="a" id="answer-27" hidden><p>The US AIM Act and EU F-gas rules are pushing chiller manufacturers toward lower-global-warming-potential (low-GWP) refrigerants, including R-1234ze, R-513A, and R-515B. Refrigerant choice also affects safety-code compliance: R-515B has an A1, nonflammable classification, whereas mildly flammable A2L choices bring additional code considerations. The reference design specifies low-GWP R-1234ze for its air-cooled chillers.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, §8.6</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 72</span><span class="cat">methodology</span></p><h2>How is total heat-rejection duty built up from IT load, in-hall electrical losses, and mechanical heat, and how does the report arrive at approximately 10.7 MW or 3,040 tons for a 10-MW IT hall?</h2><div class="a" id="answer-28" hidden><p>Cooling must reject the heat from IT equipment, in-hall electrical losses such as UPS and lighting, and fan and pump heat. For the indicative 10-MW hall, the report adds roughly 6–8% for in-hall electrical losses, giving about 10.7 MW. At 0.284 cooling tons per kW, that is about 3,040 tons. Fan and pump heat must also be considered but is not separately quantified in this estimate.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Indicative hall heat rejection = 10 MW IT + ~0.7 MW in-hall electrical losses = ~10.7 MW = ~3,040 tons</code></div><dl class="mm-terms"><dt>IT</dt><dd>10 MW of IT power becomes heat</dd><dt>in-hall electrical losses</dt><dd>~6–8% of IT load, approximately 0.7 MW</dd><dt>cooling tons</dt><dd>1 kW = 0.284 tons of cooling</dd></dl><ul class="mm-notes"><li>Fan and pump heat also contributes; it is not separately quantified in the ~10.7 MW estimate.</li></ul><p class="mm-cap">Show how the indicative hall heat duty is calculated and distinguish the unquantified mechanical-heat allowance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1, §1.1</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 72</span><span class="cat">methodology</span></p><h2>What does Tier III concurrent maintainability require beyond N+1 chillers and pumps, and how do headers and isolation valves permit maintenance without a hall shutdown?</h2><div class="a" id="answer-29" hidden><p>Tier III concurrent maintainability means cooling equipment and distribution paths can be taken out of service for planned maintenance while the hall remains cooled. N+1 chillers and pumps provide spare capacity, but not a usable route around an isolated component. The reference design therefore calls for headers and isolation valves arranged so one path can be shut off while another continues supplying the hall.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Isolated header path</th><th>Operating header path</th></tr></thead><tbody><tr><th>Valves</th><td>Closed for maintenance</td><td>Open</td></tr><tr><th>Header</th><td>Out of service</td><td>Carries cooling flow</td></tr><tr><th>Hall supply</th><td>No flow through this path</td><td>Continues through this path</td></tr></tbody></table></div><ul class="mm-notes"><li>Paths are alternatives, not components in one serial route.</li><li>N+1 chillers and pumps provide spare capacity.</li></ul><p class="mm-cap">Show two alternative valved header paths: one isolated for maintenance while the other continues supplying the hall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 72</span><span class="cat">methodology</span></p><h2>Why is primary-pipe velocity bounded at roughly 1.5–3 m/s, and what indicative flow and main diameter follow for a 10-MW water loop with a 10 K temperature rise?</h2><div class="a" id="answer-30" hidden><p>The report uses a primary-pipe velocity of roughly 1.5–3 m/s to limit pressure drop and pipe erosion. For its indicative 10-MW water loop with a 10 K temperature rise, it estimates a flow of about 240 kg/s and roughly 14-inch primary mains. The mains then taper to smaller row branches as flow is distributed.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>10 MW water loop; 10 K temperature rise</span></li><li class="edge"><span>indicative flow</span></li><li class="box"><span>~240 kg/s</span></li><li class="edge"><span>size mains at ~1.5–3 m/s</span></li><li class="box"><span>~14-inch primary mains</span></li><li class="edge"><span>flow distributes to rows</span></li><li class="box"><span>Tapering row branches</span></li></ol><ul class="mm-notes"><li>Velocity range bounds pressure drop and erosion.</li></ul><p class="mm-cap">Show how the assumed loop duty and temperature rise lead to indicative flow and main sizing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 72</span><span class="cat">methodology</span></p><h2>How do cooling-system electrical parasitics enter PUE and ASHRAE 90.4-2022&#x27;s climate- and part-load-aware MLC/ELC checks, who owns compliance, and how can recovered heat receive credit?</h2><div class="a" id="answer-31" hidden><p>Pumps, chiller compressors, and dry-cooler fans consume electricity in addition to IT equipment, raising whole-facility PUE. ASHRAE 90.4 instead checks an annualized Mechanical Load Component (MLC): cooling, fan, pump, and heat-rejection energy divided by IT energy. Its separate MLC and Electrical Load Component (ELC) ratio checks account for climate and part-load operation. The Basis of Design should name the compliance owner, normally the mechanical engineer of record; addendum g can credit recovered heat.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Energy accounted for</th><th>Check</th></tr></thead><tbody><tr><th>PUE</th><td>Total facility energy ÷ IT energy</td><td>Whole facility</td></tr><tr><th>Annualized MLC</th><td>Cooling, fan, pump, heat-rejection energy ÷ IT energy</td><td>Climate-zone maximum; part-load-aware</td></tr><tr><th>ELC ratio</th><td>Separate electrical-load component</td><td>Climate-zone maximum; part-load-aware</td></tr></tbody></table></div><ul class="mm-notes"><li>ASHRAE 90.4-2022 addendum g gives credit for recovered heat.</li></ul><p class="mm-cap">Distinguish whole-facility PUE from ASHRAE 90.4’s separate mechanical and electrical efficiency checks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §3.4, Glossary</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 72</span><span class="cat">mechanism</span></p><h2>During utility loss, how do generator-start time, the immediate cooling interruption, chiller-restart time, and a 120-kW rack&#x27;s short thermal time constant determine chilled-water storage ride-through?</h2><div class="a" id="answer-32" hidden><p>After utility loss, generators start within seconds, but cooling can still be interrupted for roughly 10–45 seconds, and chillers may need 5–15 minutes to restart. A 120-kW rack has a thermal time constant of seconds: without airflow, its inlet temperature can rise measurably in under a minute. A stratified chilled-water tank acts as a thermal flywheel, sized for minutes—typically enough to bridge generator start and chiller restart.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Utility loss; cooling interruption ~10–45 seconds</span></li><li class="edge"><span>generators start in seconds</span></li><li class="box"><span>Generator power available</span></li><li class="edge"><span>chillers restart in ~5–15 minutes</span></li><li class="box"><span>Chillers resume cooling</span></li></ol><ul class="mm-notes"><li>Stratified chilled-water storage bridges the interruption and restart period.</li><li>At 120 kW, lost airflow can raise rack inlet temperature in under a minute.</li></ul><p class="mm-cap">Show why chilled-water storage must bridge the outage beyond generator start until chillers restart.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 72</span><span class="cat">concept</span></p><h2>How does a passive or active rear-door heat exchanger remove rack sensible heat, and what capacity and water-temperature-dependent ratings establish its mid-density niche?</h2><div class="a" id="answer-33" hidden><p>A rear-door heat exchanger puts a water coil behind the rack, capturing heat from exhaust air before it enters the room. Passive doors rely on server fans; active doors add electronically commutated fans. They can capture roughly 80–100% of sensible heat and suit about 20–80 kW per rack. One unit is rated 68 kW with 14 °C water but 44 kW with 24 °C water.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Supply water temperature</th><th>nVent RDHX Pro rating</th></tr></thead><tbody><tr><th>Cooler water</th><td>14 °C</td><td>68 kW</td></tr><tr><th>Warmer water</th><td>24 °C</td><td>44 kW</td></tr></tbody></table></div><p class="mm-cap">Show how warmer supply water reduces the rated heat removal of the same rear-door unit.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §7.2, Appendix Table A1</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 72</span><span class="cat">concept</span></p><h2>How do single-phase water-glycol and two-phase dielectric direct-to-chip cold plates cool processors, and what fraction of rack heat can each carry into liquid?</h2><div class="a" id="answer-34" hidden><p>Both methods place a liquid-cooled cold plate against a processor to carry heat away. In single-phase cooling, water-glycol remains liquid as it flows through the plate; this is the mainstream approach and carries about 70–80% of rack heat into liquid. In two-phase cooling, a dielectric fluid boils at the plate and captures about 80%. The remaining heat must still be cooled from room air.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cold-plate method</th><th>Heat-transfer mechanism</th><th>Rack heat to liquid</th></tr></thead><tbody><tr><th>Single-phase DTC</th><td>Water-glycol</td><td>Fluid remains liquid</td><td>70–80%</td></tr><tr><th>Two-phase DTC</th><td>Dielectric fluid</td><td>Boils at the plate</td><td>~80%</td></tr></tbody></table></div><p class="mm-cap">Contrast how the two cold-plate fluids absorb processor heat and how much rack heat each carries into liquid.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, Appendix Table A1</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 72</span><span class="cat">concept</span></p><h2>How do single- and two-phase immersion cooling differ from direct-to-chip cooling in heat-transfer mechanism, rack density, liquid heat capture, and indicative PUE?</h2><div class="a" id="answer-35" hidden><p>Direct-to-chip cooling sends coolant through processor cold plates, capturing about 70–80% of rack heat; its indicative range is 40–200+ kW/rack and PUE 1.1–1.25. Immersion instead submerges whole boards in dielectric fluid: single-phase fluid stays liquid, while two-phase fluid boils. Both capture nearly 100% of heat. Single-phase immersion serves roughly 100–250 kW/rack at PUE 1.03–1.10; two-phase serves the highest densities at 1.02–1.05 but faces PFAS constraints.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Heat-transfer method</th><th>kW/rack served</th><th>Heat to liquid</th><th>Indicative PUE</th></tr></thead><tbody><tr><th>DTC single-phase</th><td>Water-glycol cold plates</td><td>40–200+ kW/rack</td><td>70–80%</td><td>1.1–1.25</td></tr><tr><th>Immersion single-phase</th><td>Boards submerged in dielectric oil</td><td>100–250 kW/rack (to ~900)</td><td>~100%</td><td>1.03–1.10</td></tr><tr><th>Immersion two-phase</th><td>Boiling dielectric</td><td>Highest density</td><td>~100%</td><td>1.02–1.05</td></tr></tbody></table></div><ul class="mm-notes"><li>Two-phase immersion is PFAS-constrained.</li></ul><p class="mm-cap">Compare how direct-to-chip and the two immersion methods transfer heat and differ in density, liquid heat capture, and indicative PUE.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, Appendix Table A1</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 72</span><span class="cat">mechanism</span></p><h2>Through which components does heat travel from a cold plate and rack quick disconnect, through technology and facility water loops, to outside air, and where is the IT-to-facility hand-off?</h2><div class="a" id="answer-36" hidden><p>Heat absorbed at a chip’s cold plate passes through the rack quick disconnect (QD) and manifold into the Technology Cooling System (TCS), the server-water loop. At the coolant distribution unit (CDU), a heat exchanger transfers it to the separate Facility Water System (FWS), which carries it to an outdoor dry cooler and then the air. The QD is the rack-to-facility hand-off; responsibility there and at the CDU must be assigned explicitly.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Chip cold plate</span></li><li class="edge"><span>Heat in server coolant</span></li><li class="box"><span>Rack quick disconnect (QD)</span></li><li class="edge"><span>Rack-to-facility hand-off</span></li><li class="box"><span>Rack manifold and TCS</span></li><li class="edge"><span>Server-loop coolant</span></li><li class="box"><span>CDU heat exchanger</span></li><li class="edge"><span>Heat transfer; loops remain hydraulically separate</span></li><li class="box"><span>Facility Water System (FWS)</span></li><li class="edge"><span>Facility-water flow</span></li><li class="box"><span>Outdoor dry cooler</span></li><li class="edge"><span>Heat rejection</span></li><li class="box"><span>Outside air</span></li></ol><ul class="mm-notes"><li>CDU and QD interface responsibilities must be assigned explicitly.</li></ul><p class="mm-cap">Trace heat from the server cold plate across the rack and CDU interfaces to outside air, distinguishing the TCS from the FWS.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.4, §4.5</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 72</span><span class="cat">mechanism</span></p><h2>How does a coolant distribution unit (CDU) hydraulically separate the high-purity Technology Cooling System (TCS) from the Facility Water System (FWS), and what protective controls does it provide?</h2><div class="a" id="answer-37" hidden><p>In the reference design’s liquid-to-liquid CDU, a heat exchanger transfers heat from the high-purity server loop (TCS) to facility water (FWS) without mixing the fluids. The CDU uses variable-speed pumps, filtration, and dew-point-aware control to manage flow, protect coolant quality, and prevent condensation. This describes the reference design, not every CDU: liquid-to-air models reject heat to air instead.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>High-purity TCS (server loop)</span></li><li class="edge"><span>TCS fluid carries heat to CDU</span></li><li class="box"><b class="mm-h">CDU</b><span class="mm-t">pumps, filtration, dew-point-aware control</span></li><li class="edge"><span>Heat crosses exchanger; fluids do not mix</span></li><li class="box"><span>FWS (facility water)</span></li></ol><ul class="mm-notes"><li>Reference design: liquid-to-liquid CDU; liquid-to-air CDUs reject heat to air instead.</li></ul><p class="mm-cap">Show heat crossing the liquid-to-liquid CDU heat exchanger while TCS and FWS fluids remain separate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 72</span><span class="cat">methodology</span></p><h2>How do in-rack, in-row, and facility-scale CDUs map to rack and megawatt-scale loads, and what pump redundancy can larger units provide?</h2><div class="a" id="answer-38" hidden><p>Coolant distribution units (CDUs) can sit inside a rack, beside a row, or at facility scale as the load they serve grows. Reported examples range from a 22-kW in-rack unit to a 1.3-MW in-row unit serving up to eight racks, and a 5-MW facility distribution unit. That larger unit uses four pumps in an N+1 arrangement, leaving a spare pump available.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reported example</th><th>Pump redundancy</th></tr></thead><tbody><tr><th>In-rack</th><td>22 kW liquid-to-air unit</td><td>Not specified</td></tr><tr><th>In-row</th><td>1.3 MW; up to 8 racks</td><td>Not specified</td></tr><tr><th>Facility-scale</th><td>5 MW distribution unit</td><td>N+1, four pumps</td></tr></tbody></table></div><ul class="mm-notes"><li>Examples are reported product ratings, not universal limits.</li></ul><p class="mm-cap">Show how CDU placement maps to reported capacity and pump redundancy.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 72</span><span class="cat">mechanism</span></p><h2>What do a CDU&#x27;s approximately 3–4 °C heat-exchanger approach and 1.15–1.5 L/min per kW flow guidance mean for water temperatures and the load it can serve?</h2><div class="a" id="answer-39" hidden><p>A CDU transfers heat between separate server and facility water loops. Its approximately 3–4 °C approach is the temperature difference across the heat exchanger, so the facility-water temperature cannot be treated as the server-water temperature. Flow guidance of 1.15–1.5 L/min per kW is indicative; the report applies about 150–180 L/min to a 120-kW rack. Engineered flow must carry the heat actually captured by liquid at the chosen water-temperature rise.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Indicative CDU flow (L/min) = liquid load (kW) * 1.15–1.5 L/min per kW</code></div><dl class="mm-terms"><dt>liquid load</dt><dd>Heat carried into liquid, in kW</dd><dt>1.15–1.5 L/min per kW</dt><dd>Indicative CDU flow guidance</dd></dl><ul class="mm-notes"><li>Report&#x27;s 120-kW rack example uses approximately 150–180 L/min.</li><li>Engineered flow must satisfy actual captured heat and the chosen temperature rise.</li><li>CDU heat-exchanger approach is approximately 3–4 °C.</li></ul><p class="mm-cap">Show how indicative CDU flow scales with liquid load while distinguishing that estimate from engineered flow sizing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.3, §4.4</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 72</span><span class="cat">methodology</span></p><h2>What glycol concentration, wetted-material checks, TCS cleanliness limits, leak isolation, and commissioning flush protect a liquid-cooled rack installation?</h2><div class="a" id="answer-40" hidden><p>Where specified and compatible with the vendor and loop, coolant is approximately 25–30% glycol in water. Check every wetted material against the chosen fluid. For the high-purity Technology Cooling System (TCS), NVIDIA specifies conductivity no higher than 25 µS/cm and particles smaller than 50 µm. Provide leak detection and automatic isolation valves, then clean-flush the loop during commissioning.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.5</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 72</span><span class="cat">result</span></p><h2>What rack heat duty, liquid-cooling need, coolant flow, and temperature guidance characterize NVIDIA&#x27;s GB200 NVL72, and why is air-only cooling impractical?</h2><div class="a" id="answer-41" hidden><p>A GB200 NVL72 rack dissipates roughly 120–132 kW, making air-only cooling impractical. It requires direct-to-chip liquid cooling; typically 70–80% of pod heat enters the liquid loop, leaving 20–30% for room-air cooling. Reported cabinet flow is about 2 L/s (120 L/min). Third-party guides suggest 18–25 °C facility supply and 40–50 °C return; cold plates are rated for 30–45 °C inlet.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §4.1, §4.3</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 72</span><span class="cat">result</span></p><h2>How do the GB300 NVL72&#x27;s heat duty, W45 warm-water capability, hot-end coolant flow, and liquid-captured heat fraction differ from the GB200&#x27;s?</h2><div class="a" id="answer-42" hidden><p>GB300 NVL72 rejects roughly 132–142 kW per rack, versus GB200’s roughly 120–132 kW. GB300 supports a 45 °C warm-water design point (ASHRAE W45), but needs more flow near that temperature: about 177 L/min per rack, versus GB200’s approximately 120 L/min. About 90% of GB300 heat enters liquid, compared with 70–80% for the reference GB200 pod.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>GB200 NVL72</th><th>GB300 NVL72</th></tr></thead><tbody><tr><th>Rack heat duty</th><td>~120–132 kW</td><td>~132–142 kW</td></tr><tr><th>Water guidance</th><td>Typical facility supply 18–25 °C</td><td>45 °C design point (W45)</td></tr><tr><th>Coolant flow</th><td>~120 L/min</td><td>~177 L/min at 45 °C</td></tr><tr><th>Heat to liquid</th><td>70–80% of pod heat</td><td>~90% of heat</td></tr></tbody></table></div><ul class="mm-notes"><li>Figures are indicative.</li><li>Flow figures refer to different operating points.</li></ul><p class="mm-cap">Compare the two racks’ heat duty, warm-water guidance, coolant flow, and liquid heat capture.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §4.1, §4.3</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 72</span><span class="cat">methodology</span></p><h2>What indicative per-rack flow and TCS and FWS supply/return temperatures does the worked 120-kW AI-pod example assume on its path to outdoor coolers?</h2><div class="a" id="answer-43" hidden><p>The worked example assumes about 150–180 L/min per 120-kW rack. Its technology cooling system (TCS) supplies coolant at roughly 32 °C and receives it at 40 °C; the facility water system (FWS) is quoted at 36–45 °C supply and 50–55 °C return before outdoor rejection. These indicative figures cannot describe one passive CDU operating point: 45 °C FWS supply exceeds the 40 °C TCS return, and a 40 °C return cannot heat FWS water to 50–55 °C.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Supply</th><th>Return</th></tr></thead><tbody><tr><th>TCS (rack loop)</th><td>~32 °C</td><td>~40 °C</td></tr><tr><th>FWS (outdoor-cooler loop)</th><td>~36–45 °C</td><td>~50–55 °C</td></tr></tbody></table></div><ul class="mm-notes"><li>Illustrative values; infeasible together as one passive-CDU operating point.</li><li>Quoted rack flow: ~150–180 L/min.</li><li>FWS supply at 45 °C exceeds TCS return at 40 °C; FWS return at 50–55 °C exceeds it further.</li></ul><p class="mm-cap">Show the two quoted loop temperature ranges and why they cannot all describe one passive-CDU operating point.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4, §6.1</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 72</span><span class="cat">mechanism</span></p><h2>If 70–80% of a 120-kW pod&#x27;s heat enters liquid, how much still heats the room across one pod and 200 pods, and why is this distinct from the pods containing 61% of site IT load?</h2><div class="a" id="answer-44" hidden><p>Direct-to-chip cooling carries 70–80% of each 120-kW pod’s heat into liquid, leaving 20–30%—24–36 kW—to heat the room. Across 200 pods, that is 4.8–7.2 MW of air load, so the hall still needs fan-wall cooling. The 61% figure means those pods account for 24 MW of the site’s roughly 39 MW of IT power; it does not describe their residual air heat.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>One pod</th><th>200 pods</th></tr></thead><tbody><tr><th>IT load</th><td>120 kW</td><td>24 MW</td></tr><tr><th>To liquid (70–80%)</th><td>84–96 kW</td><td>16.8–19.2 MW</td></tr><tr><th>To room air (20–30%)</th><td>24–36 kW</td><td>4.8–7.2 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>The 200 pods provide 61% of site IT load, not 61% of their heat to room air.</li></ul><p class="mm-cap">Separate the pods’ total IT load and liquid-captured heat from the residual heat that room-air cooling must remove.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.4, §6.2</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 72</span><span class="cat">methodology</span></p><h2>Which cooling arrangement is assigned to each of the reference facility&#x27;s 8-, 15-, 40-, and 120-kW rack groups, and why does the method change with density?</h2><div class="a" id="answer-45" hidden><p>The 8-kW racks use contained room air supplied by fan walls or chilled-water air handlers. The 15-kW racks use containment and fan walls with a higher air-temperature rise to manage airflow. At 40 kW, rear-door heat exchangers or in-row cooling move cooling closer to the racks. The 120-kW AI racks require direct-to-chip liquid cooling; fan walls still remove their residual room heat.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Assigned cooling</th><th>Room-air role</th></tr></thead><tbody><tr><th>8-kW racks</th><td>Containment + fan walls or CRAHs</td><td>Primary cooling</td></tr><tr><th>15-kW racks</th><td>Containment + fan walls; higher air ΔT</td><td>Primary cooling</td></tr><tr><th>40-kW racks</th><td>Rear-door heat exchangers or in-row</td><td>Close-coupled cooling</td></tr><tr><th>120-kW racks</th><td>Direct-to-chip with CDUs</td><td>Fan walls remove residual 24–36 kW/pod</td></tr></tbody></table></div><p class="mm-cap">Show how the assigned cooling method changes as rack density rises, without implying that liquid cooling eliminates room-air cooling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2, Appendix Table A1, §4.1</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 72</span><span class="cat">foundation</span></p><h2>How is annual site Water Usage Effectiveness (WUE) calculated, and what does the reference facility&#x27;s ≤0.2 L/kWh target require of its heat-rejection strategy?</h2><div class="a" id="answer-46" hidden><p>Annual site Water Usage Effectiveness (WUE) divides water used at the facility, in liters, by IT electricity consumed, in kilowatt-hours. The Phoenix facility targets ≤0.2 L/kWh—less than a cup of site water per IT kilowatt-hour. Meeting that limit calls for dry or near-zero-water heat rejection rather than relying on water-consuming evaporative cooling.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Annual site WUE (L/kWh) = annual facility water use (L) / annual IT electricity (kWh)</code></div><dl class="mm-terms"><dt>Annual site WUE</dt><dd>Annual facility water use per unit of IT electricity; reference target ≤0.2 L/kWh</dd><dt>Annual facility water use</dt><dd>Water used at the facility over a year, in liters (L)</dd><dt>Annual IT electricity</dt><dd>IT energy consumed over a year, in kilowatt-hours (kWh)</dd></dl><p class="mm-cap">Show the annual site-water-to-IT-energy ratio and the reference facility’s maximum WUE.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, Glossary</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 72</span><span class="cat">concept</span></p><h2>How do site WUE and electricity-related source WUE differ from consumptive and non-consumptive water accounting, and what does WUE overlook about reclaimed water or reused blowdown?</h2><div class="a" id="answer-47" hidden><p>Site Water Usage Effectiveness (WUE) measures facility water use per unit of IT energy; source WUE also includes water used to generate its electricity. That boundary differs from whether water is consumed—evaporated or lost—or withdrawn and returned without being consumed. WUE does not credit a facility for using reclaimed water or beneficially reusing cooling-system blowdown.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Accounting distinction</th><th>What it counts</th></tr></thead><tbody><tr><th>Site WUE</th><td>Facility boundary</td><td>Annual site water (L) / IT energy (kWh)</td></tr><tr><th>Source WUE</th><td>Facility and electricity generation</td><td>Site water plus electricity-related water</td></tr><tr><th>Consumptive use</th><td>Water fate</td><td>Evaporated or lost</td></tr><tr><th>Non-consumptive use</th><td>Water fate</td><td>Withdrawn and returned</td></tr></tbody></table></div><ul class="mm-notes"><li>WUE gives no credit for reclaimed water or beneficial blowdown reuse.</li></ul><p class="mm-cap">Distinguish where water is counted from whether it is consumed and show what WUE leaves uncredited.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 72</span><span class="cat">result</span></p><h2>How do the report&#x27;s LBNL, Equinix, evaporative-cooling, and dry-cooling WUE figures contextualize a 0.2 L/kWh target, and why should a commonly quoted higher &#x27;industry average&#x27; not be attributed to LBNL?</h2><div class="a" id="answer-48" hidden><p>The facility’s site-WUE target of ≤0.2 L/kWh is below LBNL’s US average of just over 0.36 through 2023 and Equinix’s 2025 portfolio figure of 0.91 (1.41 at its evaporative-cooling sites). Evaporative cooling can reach 2.5; dry cooling approaches zero. The often-quoted 1.8–1.9 “industry average” comes from other 2025 guides, not LBNL’s WUE data.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Benchmark</th><th>Site WUE (L/kWh)</th></tr></thead><tbody><tr><th>Reference target</th><td>Reference facility</td><td>≤0.2</td></tr><tr><th>US average through 2023</th><td>LBNL 2024 report</td><td>just over 0.36</td></tr><tr><th>Equinix portfolio</th><td>2025 sustainability report</td><td>0.91</td></tr><tr><th>Equinix evaporative sites</th><td>2025 sustainability report</td><td>1.41</td></tr><tr><th>Evaporative cooling</th><td>Reported typical range</td><td>up to 2.5</td></tr><tr><th>Dry cooling</th><td>Reported typical value</td><td>~0</td></tr></tbody></table></div><ul class="mm-notes"><li>The quoted 1.8–1.9 L/kWh “industry average” is from other 2025 guides, not LBNL.</li></ul><p class="mm-cap">Compare the facility’s site-WUE target with reported benchmarks while keeping their sources distinct.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 72</span><span class="cat">result</span></p><h2>How does Microsoft&#x27;s once-filled closed-loop, chip-level design avoid cooling-water consumption, and what do its WUE trend, estimated water savings, and Phoenix pilot timeline show?</h2><div class="a" id="answer-49" hidden><p>Microsoft’s design recirculates coolant filled at construction through chip-level cooling. Avoiding ongoing cooling-water consumption also requires rejecting heat without evaporating water; recirculation alone is not enough. Restrooms and kitchens still use water. Microsoft reports WUE falling from 0.49 L/kWh in 2021 to 0.30 in 2024 and estimates savings exceeding 125 million liters annually per data center. Its Phoenix pilot is scheduled to come online from late 2027.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Chip-level cooling</b><span class="mm-t">once-filled coolant loop</span></li><li class="edge"><span>carries chip heat</span></li><li class="box"><span>Heat transfer out of loop</span></li><li class="edge"><span>rejects heat without evaporating cooling water</span></li><li class="box"><span>Outside air</span></li></ol><ul class="mm-notes"><li>Coolant recirculates from the heat-transfer point back to chip-level cooling.</li><li>Administrative water use remains.</li><li>Phoenix pilot: coming online from late 2027.</li></ul><p class="mm-cap">Distinguish recirculating chip coolant from heat rejection that must avoid evaporation to achieve zero cooling-water consumption.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 72</span><span class="cat">interpretation</span></p><h2>What capital and energy penalties can follow from eliminating evaporative cooling, and how might warmer operating temperatures or Vantage&#x27;s Phoenix approach mitigate them?</h2><div class="a" id="answer-50" hidden><p>Eliminating evaporative cooling saves water but can raise energy use—and therefore PUE—while adding heat-exchanger and dry-cooler capital costs. Microsoft notes that warmer operating temperatures can partly offset the energy penalty by allowing more-efficient chiller operation. Vantage’s Phoenix campus takes another near-zero-water approach: closed-loop air-cooled chillers with air-side economization when conditions permit.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 72</span><span class="cat">mechanism</span></p><h2>Why is water returning from liquid-cooled racks more useful for heat reuse than warm exhaust air, and when is a heat pump still necessary?</h2><div class="a" id="answer-51" hidden><p>Liquid-cooled racks return water at roughly 40–65 °C, making their waste heat more useful for reuse than the lower-grade 35–45 °C air exhausted by air-cooled halls. Warm water can sometimes be used directly, but a heat pump is still needed when the customer requires a higher temperature. At Meta’s Odense site, heat pumps raise approximately 40 °C water to 70–75 °C for district heating.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Heat stream</th><th>Temperature</th><th>Reuse implication</th></tr></thead><tbody><tr><th>Air-cooled hall exhaust</th><td>Warm air</td><td>~35–45 °C</td><td>Too low-grade to be useful without heat pumps</td></tr><tr><th>Liquid-cooled rack return</th><td>Warm water</td><td>40–65 °C</td><td>Reuse plausible; heat pump if higher temperature is needed</td></tr></tbody></table></div><p class="mm-cap">Compare the temperature and reuse implications of exhaust air and return water.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 72</span><span class="cat">result</span></p><h2>How does Meta&#x27;s Odense data center raise recovered heat to district-heating temperatures, and what system size and annual reuse scale are reported?</h2><div class="a" id="answer-52" hidden><p>At Meta’s Odense data center in Denmark, recovered server heat enters water at about 40 °C. Ammonia heat pumps raise it to 70–75 °C for Fjernvarme Fyn’s district-heating network. Ramboll designed an approximately 45 MW heat system. Meta reports about 165,000 MWh of heat reused annually, warming roughly 11,000 households; earlier figures were lower, before expansion.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Recovered server heat</b><span class="mm-t">~40 °C water</span></li><li class="edge"><span>ammonia heat pumps raise temperature</span></li><li class="box"><b class="mm-h">District-heating water</b><span class="mm-t">70–75 °C</span></li><li class="edge"><span>delivered to</span></li><li class="box"><span>Fjernvarme Fyn district-heating network</span></li></ol><ul class="mm-notes"><li>Ramboll-designed heat system: ~45 MW.</li><li>Meta’s expanded-system figure: ~165,000 MWh/yr, ~11,000 households.</li></ul><p class="mm-cap">Show how Odense upgrades recovered server heat to a temperature suitable for district heating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 72</span><span class="cat">result</span></p><h2>How does LRZ use 40–45 °C warm water for adsorption cooling, and why must its reported partial-cooling PUE not be mistaken for whole-facility PUE?</h2><div class="a" id="answer-53" hidden><p>At Germany’s LRZ SuperMUC-NG, 40–45 °C warm water feeds adsorption chillers, putting recovered heat to work in cooling. The report cites a partial-cooling PUE below 0.07. That figure describes only part of the cooling system; it is not the data center’s whole-facility PUE, which compares total facility energy with IT energy.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>40–45 °C warm water</span></li><li class="edge"><span>feeds</span></li><li class="box"><span>Adsorption chillers</span></li><li class="edge"><span>provide</span></li><li class="box"><span>Partial cooling</span></li></ol><ul class="mm-notes"><li>Reported partial-cooling PUE &lt; 0.07; not whole-facility PUE.</li></ul><p class="mm-cap">Show how LRZ puts warm water to work in adsorption cooling while keeping its partial-cooling metric distinct from whole-facility PUE.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3, Glossary</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 72</span><span class="cat">implication</span></p><h2>What reporting and waste-heat cost-benefit duties does the EU Energy Efficiency Directive impose at its ≥500-kW and &gt;1-MW data-center thresholds?</h2><div class="a" id="answer-54" hidden><p>Under the EU Energy Efficiency Directive, data centers rated at least 500 kW must report energy use, Water Usage Effectiveness (WUE), Energy Reuse Factor (ERF), and waste-heat data annually to a European database. Centers above 1 MW must also assess the costs and benefits of recovering waste heat and implement recovery unless it is infeasible.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">EU Energy Efficiency Directive</b><span class="mm-t">data-center duties</span><ul><li><span>≥500 kW</span><ul><li>Annual European database reporting: energy, WUE, ERF, waste heat</li></ul></li><li><span>&gt;1 MW</span><ul><li>Cost-benefit analysis of waste-heat recovery</li><li>Implement recovery unless infeasible</li></ul></li></ul></li></ul></div><p class="mm-cap">Show that the above-1-MW waste-heat duty adds to the reporting duty that starts at 500 kW.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 72</span><span class="cat">implication</span></p><h2>What stepped energy-reuse quotas and new-build PUE cap does Germany impose on data centers beginning operation from July 2026 through July 2028?</h2><div class="a" id="answer-55" hidden><p>Germany’s Energy Efficiency Act sets minimum Energy Reuse Factor (ERF) quotas—the share of energy exported as reused heat—based on when a data center begins operating: 10% from July 1, 2026; 15% from July 1, 2027; and 20% from July 1, 2028. New builds must also meet PUE ≤1.2, meaning total facility energy is at most 1.2 times IT energy.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">From 1 July 2026</b><span class="mm-t">ERF ≥10%</span></li><li class="edge"><span>1 July 2027</span></li><li class="box"><b class="mm-h">From 1 July 2027</b><span class="mm-t">ERF ≥15%</span></li><li class="edge"><span>1 July 2028</span></li><li class="box"><b class="mm-h">From 1 July 2028</b><span class="mm-t">ERF ≥20%</span></li></ol><ul class="mm-notes"><li>Germany’s EnEfG; thresholds depend on when operation begins.</li><li>New builds: PUE ≤1.2.</li></ul><p class="mm-cap">Show how Germany’s minimum energy-reuse quota rises by operating start date while the new-build PUE cap also applies.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 72</span><span class="cat">interpretation</span></p><h2>Why is exporting heat commercially implausible at the Phoenix reference site despite its warm-water loop, and why do the cited European mandates not govern it?</h2><div class="a" id="answer-56" hidden><p>The warm-water loop produces potentially reusable heat, but Phoenix’s hot, arid climate offers essentially no district-heating demand or nearby customer needing 45–65 °C water. Transporting heat far would incur losses, so the reference site rejects it to outside air instead. The cited heat-recovery duties are EU and German laws; they do not apply to an Arizona facility.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 72</span><span class="cat">implication</span></p><h2>How can WUE or heat-reuse targets written into the Owner&#x27;s Project Requirements and permits become enforceable project obligations?</h2><div class="a" id="answer-57" hidden><p>Water Usage Effectiveness (WUE) measures site water use per unit of IT energy. If the owner sets a WUE or heat-reuse target in the Owner’s Project Requirements, it becomes a project commitment rather than just a design aspiration. If it is also a permit condition, missing it can expose the owner to permit liability; contractual commitments can create liability too.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4, §5.1</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 72</span><span class="cat">methodology</span></p><h2>What simplified liquid-equipped versus air-and-trim load allocation is assumed for the first 10-MW hall, and why must actual captured liquid and residual air heat be calculated separately?</h2><div class="a" id="answer-58" hidden><p>For the first 10-MW IT hall, the report indicatively allocates about 6 MW to direct-to-chip, warm-water cooling and about 4 MW to chilled-water air cooling and trim. This is an equipment-planning split, not a measured heat-transfer split: direct-to-chip cooling captures only about 70–80% of a rack’s heat. Its remaining 20–30% still heats the room, so liquid-loop and air-system duties must be calculated separately.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Allocation or heat path</th><th>Indicative amount</th></tr></thead><tbody><tr><th>Phase 1 direct-to-chip allocation</th><td>Direct-to-chip allocation</td><td>~6 MW of 10 MW IT</td></tr><tr><th>Phase 1 air + trim allocation</th><td>Air + trim allocation</td><td>~4 MW of 10 MW IT</td></tr><tr><th>Heat captured from direct-to-chip rack</th><td>Liquid heat capture</td><td>70–80% of rack heat</td></tr><tr><th>Heat remaining in room</th><td>Residual air heat</td><td>20–30% of rack heat</td></tr></tbody></table></div><ul class="mm-notes"><li>The MW figures are a simplified planning assumption; heat-capture percentages apply to direct-to-chip racks.</li></ul><p class="mm-cap">Distinguish the hall’s simplified equipment allocation from the actual heat split at a direct-to-chip rack.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §6.1</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 72</span><span class="cat">methodology</span></p><h2>What indicative CDU, dry-cooler, chiller, and fan-wall configuration and redundancy does the report propose for Phase 1?</h2><div class="a" id="answer-59" hidden><p>For the first 10-MW hall, roughly 6 MW of IT is allocated to direct-to-chip cooling, not automatically to CDU heat duty. At 70–80% capture, that would send about 4.2–4.8 MW to liquid. The report proposes approximately six 1-MW CDUs and N+1 adiabatic dry coolers for that path; air and residual heat use fan walls supplied by N+1 air-cooled chillers, illustratively two 3.5-MW duty units plus one standby. Verify equipment ratings and true N+1 capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Path</th><th>Indicative load</th><th>Equipment and redundancy</th></tr></thead><tbody><tr><th>Liquid</th><td>Direct-to-chip</td><td>~6 MW IT allocation; ~4.2–4.8 MW captured at 70–80%</td><td>~6 × 1 MW CDUs; N+1 adiabatic dry coolers</td></tr><tr><th>Air and trim</th><td>Room air, trim, and residual rack heat</td><td>~4 MW air + trim allocation; residual DTC heat also needs air cooling</td><td>Fan walls; N+1 air-cooled 3.5 MW chillers, e.g. 2 duty + 1 standby</td></tr></tbody></table></div><ul class="mm-notes"><li>Counts are indicative; verify ratings and true N+1 capacity.</li></ul><p class="mm-cap">Show Phase 1&#x27;s separate liquid and air heat-rejection paths without equating DTC-equipped IT power with CDU heat duty.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §6.1</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 72</span><span class="cat">methodology</span></p><h2>How can repeating the 10-MW cooling module grow the campus toward 40 MW while preserving campus-level N+1, maintainable headers, and an optional 2N suite?</h2><div class="a" id="answer-60" hidden><p>Build four roughly 10-MW halls, repeating the Phase 1 cooling module as IT capacity grows toward 40 MW. Provide N+1 cooling capacity both per hall and across the campus, so a standby unit is available when one is unavailable. Arrange headers with isolation valves so equipment can be maintained without shutting down a hall. A suite needing greater redundancy can optionally receive 2N cooling.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>~40 MW campus</span><ul><li><span>Four ~10 MW halls</span><ul><li>Repeat Phase 1 cooling module</li><li>N+1 per hall</li></ul></li><li><span>Campus-level resilience</span><ul><li>N+1 across four halls</li><li>Concurrently maintainable headers and isolation valves</li><li>Optional 2N suite</li></ul></li></ul></li></ul></div><p class="mm-cap">Show four repeated 10-MW hall modules beneath a 40-MW campus, alongside campus-level resilience provisions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 72</span><span class="cat">result</span></p><h2>What liquid-side and air-side partial PUE assumptions underpin the report&#x27;s annual Phoenix PUE estimate, and why does the projected monsoon-week range threaten the ≤1.4 target?</h2><div class="a" id="answer-61" hidden><p>The report assumes roughly 1.05–1.10 partial PUE for mostly dry-cooled AI racks and 1.3–1.4 for the chilled air-and-trim side, estimating 1.2–1.3 annually. Weighting those ranges by the AI racks’ 61% and other racks’ 39% shares of IT power gives an illustrative 1.15–1.22, not a verified plant model: AI racks still release heat to room air. The separate monsoon-week estimate, 1.35–1.45, can exceed the ≤1.4 target.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT group or period</th><th>Share or condition</th><th>Indicative PUE</th></tr></thead><tbody><tr><th>AI racks</th><td>61% of IT power</td><td>Mostly dry-cooled</td><td>1.05–1.10 partial</td></tr><tr><th>Other racks</th><td>39% of IT power</td><td>Chilled air and trim</td><td>1.3–1.4 partial</td></tr><tr><th>Annual estimate</th><td>Phoenix year</td><td>Blended plant</td><td>1.2–1.3</td></tr><tr><th>Monsoon week</th><td>Worst week</td><td>Higher cooling demand</td><td>1.35–1.45</td></tr></tbody></table></div><ul class="mm-notes"><li>61%/39% are IT-power shares, not physical liquid/air heat duties.</li><li>AI racks retain residual room-air heat.</li><li>Illustrative IT-share weighting gives ~1.15–1.22; ≤1.4 is the target.</li></ul><p class="mm-cap">Distinguish the illustrative IT-share weighting from the report’s separate annual and monsoon-week PUE estimates.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §6.2</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 72</span><span class="cat">interpretation</span></p><h2>How should the course&#x27;s kW-per-rack cooling bands be updated for 2026, particularly the overlap between rear-door and direct-to-chip methods and the arrival of 142-kW-class racks?</h2><div class="a" id="answer-62" hidden><p>For 2026, use open air at ≤10 kW/rack, containment at 10–30, rear-door or in-row cooling at 20–80, direct-to-chip at roughly 50–200+, and immersion at 100–250. The bands overlap: rear-door and direct-to-chip are both options around 50–80 kW. Above ~80 kW, direct-to-chip is the mainstream practical choice for AI racks, though immersion remains a niche option. Add a 142-kW GB300 marker.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicative rack density</th></tr></thead><tbody><tr><th>Open air</th><td>≤10 kW/rack</td></tr><tr><th>Containment</th><td>10–30 kW/rack</td></tr><tr><th>Rear-door/in-row</th><td>20–80 kW/rack</td></tr><tr><th>Direct-to-chip</th><td>50–200+ kW/rack</td></tr><tr><th>Immersion</th><td>100–250 kW/rack</td></tr></tbody></table></div><ul class="mm-notes"><li>Rear-door/in-row and direct-to-chip overlap at 50–80 kW/rack.</li><li>Above ~80 kW/rack, direct-to-chip is mainstream for AI; immersion remains a niche option.</li><li>Mark GB300 at 142 kW/rack.</li></ul><p class="mm-cap">Show overlapping 2026 cooling-density bands and place the 142-kW GB300 within the direct-to-chip range.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.1, Appendix Table A1</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 72</span><span class="cat">interpretation</span></p><h2>Why do the course&#x27;s PUE bands by cooling method need correction for Phoenix climate, dry rejection, and the actual heat captured by rear doors and warm-water direct-to-chip cooling?</h2><div class="a" id="answer-63" hidden><p>The course bands are not guaranteed Phoenix results. At 45 °C, dry heat rejection can push room-air PUE above 1.5 on peak days; the report suggests 1.4–1.6 for Phoenix air. Containment’s indicative band remains 1.25–1.45. Rear doors capture about 80–100% of rack sensible heat, while warm-water direct-to-chip captures 70–80% of rack heat and can reach 1.1–1.2 annualized with dry cooling. Climate and rejection strategy matter as much as method.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicative PUE</th><th>Heat captured to liquid / Phoenix qualification</th></tr></thead><tbody><tr><th>Room air</th><td>1.4–1.6 (Phoenix)</td><td>Dry rejection: &gt;1.5 possible on peak days</td></tr><tr><th>Containment</th><td>1.25–1.45</td><td>Course band; not a guaranteed Phoenix result</td></tr><tr><th>Rear-door HX</th><td>1.2–1.35</td><td>~80–100% of sensible heat</td></tr><tr><th>Warm-water DTC</th><td>1.1–1.2 annualized</td><td>70–80% of rack heat; W40/W45 dry-cooled</td></tr></tbody></table></div><ul class="mm-notes"><li>Achieved PUE also depends on climate and water/rejection strategy.</li></ul><p class="mm-cap">Contrast indicative cooling-method PUE bands and heat capture while showing why Phoenix conditions affect achieved PUE.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.2, Appendix Table A1</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 72</span><span class="cat">limitation</span></p><h2>What equipment-rating, true N+1 capacity, TCS-to-FWS temperature-gradient, local-weather, and part-load checks are needed before treating the report&#x27;s indicative plant counts and PUE as an engineered design?</h2><div class="a" id="answer-64" hidden><p>The plant counts and PUE are indicative, not engineered selections. Verify certified equipment capacity at Phoenix conditions and part load. For N+1, six 1-MW CDUs leave 5 MW with one unavailable: enough for 4.2–4.8 MW captured from 6 MW of direct-to-chip-equipped IT, but not a full 6-MW liquid duty after derating. Reconcile two impossible heat-exchanger gradients: 36 °C facility supply cannot cool the technology loop to 32 °C, and 45 °C facility supply cannot absorb heat from a 40 °C return. Check peak and monsoon weather before trusting projected PUE.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicative figure</th><th>Required verification</th></tr></thead><tbody><tr><th>Equipment rating</th><td>3.5-MW-class chillers; 1-MW CDUs</td><td>Certified capacity at actual operating conditions and part load</td></tr><tr><th>CDU N+1</th><td>Six 1-MW units leave 5 MW</td><td>Compare derated duty capacity with 4.2–4.8 MW captured, or 6 MW if that is the liquid duty</td></tr><tr><th>CDU temperatures</th><td>TCS 32 °C supply / 40 °C return; FWS 36–45 °C supply</td><td>36 °C cannot produce 32 °C TCS supply; 45 °C cannot absorb heat from 40 °C TCS return</td></tr><tr><th>Local weather</th><td>Phoenix peak and monsoon conditions</td><td>Check dry-cooler output, chiller capacity and adiabatic-assist needs</td></tr><tr><th>Energy projection</th><td>Annual PUE ~1.2–1.3; monsoon week ~1.35–1.45</td><td>Model climate- and part-load-dependent cooling energy</td></tr></tbody></table></div><ul class="mm-notes"><li>All worked plant counts and PUE figures are indicative.</li></ul><p class="mm-cap">Show the separate capacity, temperature, weather, and performance checks that prevent indicative plant counts and PUE from being treated as verified design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility, §3.1, §4.2, §4.4, §6.1, §6.2, Appendix Table A2</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 72</span><span class="cat">methodology</span></p><h2>Which cooling assets and fit-out elements are typically owner-furnished, contractor-furnished, or tenant/IT-vendor supplied, and how can wholesale versus retail colocation shift the manifold and disconnect boundary?</h2><div class="a" id="answer-65" hidden><p>In the reference design, the owner furnishes long-lead chillers, CDUs and dry coolers; the contractor supplies piping, valves, fan walls and containment. Rack manifolds and quick disconnects may belong to the tenant or IT vendor. Wholesale tenants often own more inside-the-rack equipment, including the manifold; retail operators provide more. The contracts must explicitly assign these interfaces and containment fit-out.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Cooling procurement and fit-out scope</span><ul><li><span>Owner-furnished (OFE)</span><ul><li>Chillers</li><li>CDUs</li><li>Dry coolers</li></ul></li><li><span>Contractor-furnished (CFE)</span><ul><li>Piping, headers and valves</li><li>Fan walls / air handlers</li><li>Containment</li></ul></li><li><span>Tenant / IT-vendor scope to pin down</span><ul><li>Rack manifolds</li><li>Quick disconnects (QDs)</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>CDUs may instead be contractor- or IT-vendor-furnished; assign in the Basis of Design.</li><li>Large air handlers may be owner-furnished to secure factory slots.</li><li>Wholesale tenants often own the manifold; retail operators provide more.</li></ul><p class="mm-cap">Show the typical procurement split and identify the rack interfaces whose ownership varies by colocation arrangement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §3.4, §4.5, §6.3</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 72</span><span class="cat">methodology</span></p><h2>Why must responsibility at the rack quick disconnect and CDU be explicit, and which parties coordinate technology-loop commissioning and overhead pipe-versus-cable routing?</h2><div class="a" id="answer-66" hidden><p>The rack quick disconnect and coolant distribution unit (CDU) are hand-off points where tenant, IT-vendor, and facility scopes can overlap. The Basis of Design must assign responsibility for these interfaces and CDU commissioning. The mechanical contractor, CDU vendor, and IT/rack integrator jointly commission the technology cooling loop. Overhead liquid piping also competes with cable pathways, so routing needs coordination; the report does not assign a specific routing owner.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.5, §6.3</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 72</span><span class="cat">result</span></p><h2>How do published 2025–26 lead times compare for chillers, CDUs, manifolds and disconnects, dry coolers, medium-voltage switchgear, and generators, and which items—not chillers—most threaten the schedule?</h2><div class="a" id="answer-67" hidden><p>Published 2025–26 lead times are 20–40 weeks for air-cooled chillers, 26–52 for CDUs, about 12–20 for rack manifolds and disconnects, 20–30 for dry coolers, 44–80+ for data-center-grade medium-voltage switchgear, and 52–80 for generators. Switchgear has reached 2–3 years in peak cases, not typically. Switchgear and CDUs, rather than chillers, are the principal schedule risks: AI racks cannot operate before their CDUs are ready.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>2025–26 lead time</th></tr></thead><tbody><tr><th>Air-cooled chillers</th><td>20–40 weeks</td></tr><tr><th>CDUs</th><td>26–52 weeks</td></tr><tr><th>Rack manifolds / QDs</th><td>~12–20 weeks</td></tr><tr><th>Dry coolers</th><td>~20–30 weeks</td></tr><tr><th>MV switchgear</th><td>44–80+ weeks; 2–3 yr peak</td></tr><tr><th>Diesel gensets</th><td>52–80 weeks</td></tr></tbody></table></div><ul class="mm-notes"><li>The 2–3 yr switchgear figure is a peak case, not the standard lead time.</li></ul><p class="mm-cap">Compare equipment lead times and distinguish the exceptional switchgear peak from its usual published range.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, Appendix Table A4, §6.3</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 72</span><span class="cat">problem</span></p><h2>What is the &#x27;rack arrives before its CDU&#x27; failure mode, and how can early orders, factory-slot reservations, and staged commissioning prevent stranded AI-rack investment?</h2><div class="a" id="answer-68" hidden><p>An AI rack may arrive before its coolant distribution unit (CDU), which takes 26–52 weeks to procure. Without an installed, piped, charged, and commissioned CDU, the rack cannot be energized, leaving costly GPU capacity idle. Ordering CDUs at land-close, reserving factory slots, and staging commissioning help ensure the cooling system is ready before the racks.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Order CDU at land-close; reserve factory slot</span></li><li class="edge"><span>26–52-week CDU lead time</span></li><li class="box"><span>Install and pipe CDU</span></li><li class="edge"><span>Charge and stage commissioning</span></li><li class="box"><span>Commission cooling system</span></li><li class="edge"><span>Cooling ready for IT load</span></li><li class="box"><span>Energize AI racks</span></li></ol><ul class="mm-notes"><li>If racks arrive before CDU commissioning, GPU capacity is stranded.</li></ul><p class="mm-cap">Show the delivery sequence required to make cooling ready before AI racks are energized.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §6.3</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 72</span><span class="cat">implication</span></p><h2>What do the reported surge in the direct-liquid-cooling market, its 2029 forecast, and CDU-vendor consolidation imply for sourcing and schedule risk?</h2><div class="a" id="answer-69" hidden><p>Dell’Oro reported 156% year-over-year growth in the direct-liquid-cooling market in Q2 2025 and projected it to approach $6 billion by 2029. Meanwhile, consolidation among CDU vendors is narrowing sourcing options, and CDU lead times are 26–52 weeks. The forecast does not establish a cause for today’s delays; together, these indicators make early CDU sourcing and factory-slot reservations prudent.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicator</th><th>Reported figure or status</th></tr></thead><tbody><tr><th>Market growth</th><td>Direct liquid cooling</td><td>156% year-over-year, Q2 2025</td></tr><tr><th>Market forecast</th><td>Direct liquid cooling</td><td>Near $6 billion by 2029</td></tr><tr><th>Vendor consolidation</th><td>CDU vendors</td><td>Sourcing options shrinking</td></tr><tr><th>Lead time</th><td>CDUs</td><td>26–52 weeks</td></tr></tbody></table></div><ul class="mm-notes"><li>Market figures: Dell’Oro Group.</li></ul><p class="mm-cap">Distinguish reported market growth and the future forecast from current vendor concentration and CDU lead times.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §6.3, §8.3, Appendix Table A4</p></article><article class="card quiz" data-i="70" data-q="70"><p class="meta"><span class="pos">Card 70 of 72</span><span class="cat">limitation</span></p><h2>How have 3M&#x27;s fluorinated-fluid exit and PFAS rules changed the viability of two-phase cooling, and which replacement method, alternative fluids, and reporting deadline matter as of mid-2026?</h2><div class="a" id="answer-70" hidden><p>Two-phase cooling relies on dielectric fluids affected by 3M’s exit from PFAS manufacturing and EPA/EU restrictions, creating a risk of obsolescence. PFAS-free, single-phase water-glycol direct-to-chip cooling is now dominant, with a reported ~55% share in 2026. Hydrocarbon two-phase fluids remain unqualified commercially as of mid-2026. Operators face a January 31, 2027 TSCA PFAS reporting deadline.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Dec 20, 2022</b><span class="mm-t">3M announces PFAS exit</span></li><li class="edge"><span>Novec orders close</span></li><li class="box"><b class="mm-h">Mar 31, 2025</b><span class="mm-t">last Novec order deadline</span></li><li class="edge"><span>Planned manufacturing exit</span></li><li class="box"><b class="mm-h">End 2025</b><span class="mm-t">planned 3M PFAS manufacturing exit</span></li><li class="edge"><span>Alternatives assessed</span></li><li class="box"><b class="mm-h">Mid-2026</b><span class="mm-t">hydrocarbon two-phase fluids not commercially qualified</span></li><li class="edge"><span>Operator reporting deadline</span></li><li class="box"><b class="mm-h">Jan 31, 2027</b><span class="mm-t">TSCA PFAS reporting deadline</span></li></ol><ul class="mm-notes"><li>EPA/EU restrictions also constrain two-phase cooling.</li><li>Single-phase water-glycol DTC: reported ~55% share in 2026.</li></ul><p class="mm-cap">Show how dated supply and regulatory milestones shifted two-phase cooling toward single-phase direct-to-chip cooling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-70" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 70">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §8.1, Appendix Table A1</p></article><article class="card quiz" data-i="71" data-q="71"><p class="meta"><span class="pos">Card 71 of 72</span><span class="cat">open question</span></p><h2>Why might rising chip power and tighter silicon temperature limits push future racks back from W40/W45 toward cooler W32/W27 water despite today&#x27;s warm-water-capable GPUs?</h2><div class="a" id="answer-71" hidden><p>W40/W45 facility water can let today’s compatible GPUs reject heat with little or no chiller use. But as chips produce more heat while their allowable temperatures fall, warmer coolant may no longer keep them within their limits. Designers could increase flow and heat-exchanger capacity, yet some future racks may require W32/W27 water instead. ASHRAE flags this as a possibility, not a settled outcome.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Rising chip power; falling allowable temperatures</span></li><li class="edge"><span>reduces cooling headroom</span></li><li class="box"><span>W40/W45 water may no longer suffice</span></li><li class="edge"><span>may require cooler supply water</span></li><li class="box"><span>Possible shift toward W32/W27</span></li></ol><ul class="mm-notes"><li>Future W-class requirements remain unresolved.</li></ul><p class="mm-cap">Show why changing chip heat and temperature limits could reverse the shift toward warmer facility water.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-71" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 71">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §4.3, §8.2</p></article><article class="card quiz" data-i="72" data-q="72"><p class="meta"><span class="pos">Card 72 of 72</span><span class="cat">interpretation</span></p><h2>How does splitting the plant into a warm-water, mostly dry-cooled AI loop and a mechanically chilled air-and-trim loop address Phoenix heat, the water limit, the PUE target, residual rack-air load, and phased growth?</h2><div class="a" id="answer-72" hidden><p>Phoenix’s ~45 °C summer heat makes dry rejection costly for chilled air, so the design sends the AI pods’ dominant heat load through a warm-water loop to dry coolers with near-zero compressor hours. Chillers serve other air loads and each pod’s remaining 24–36 kW of room heat. Repeated 10-MW modules support growth. Peak-day reclaimed-water adiabatic assistance must fit the annual WUE ≤0.2 L/kWh limit; indicative annual PUE is ~1.2–1.3, but monsoon weeks may reach ~1.35–1.45.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Phoenix</b><ul><li>~45 °C summer dry bulb</li><li>WUE ≤0.2 L/kWh</li><li>PUE ≤1.4</li></ul><ul><li><span>Warm-water AI loop</span><ul><li>~61% of IT load in 120-kW AI pods</li><li>Dry coolers; near-zero compressor hours</li><li>Peak-day reclaimed-water adiabatic assist: check annual WUE</li></ul></li><li><span>Mechanically chilled air-and-trim loop</span><ul><li>Other air loads plus 24–36 kW/pod residual air heat</li><li>Air-cooled chillers feed fan walls</li><li>Dry rejection increases compressor work in extreme heat</li></ul></li><li><span>Phased and blended outcome</span><ul><li>Repeat 10-MW hall modules toward 40 MW</li><li>Indicative annual PUE ~1.2–1.3</li><li>Monsoon-week PUE ~1.35–1.45: ≤1.4 target at risk</li></ul></li></ul></li></ul></div><p class="mm-cap">Show how Phoenix’s heat and water constraints lead to two cooling paths with different heat loads and indicative energy outcomes.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-72" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 72">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §2.3, §4.4, §6.1, §6.2</p></article><div class="card fin" data-i="73"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>72</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 72</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-cooling.html"><span class="dir">Back to</span>Cooling &amp; Thermal Management</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
