<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Network Architecture &amp; Structured Cabling — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-network" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-network.html">Network</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 09</p><h1>Cards: Network Architecture &amp; Structured Cabling</h1><p class="aside">97 question cards for Topic 9, generated by gpt-6-sol from the <a href="RR-network.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-network.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-network" data-n="97" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 97</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 97</span><span class="cat">foundation</span></p><h2>What are north–south and east–west data-center traffic, and why have modern workloads made east–west traffic more important?</h2><div class="a" id="answer-1" hidden><p>North–south traffic runs between clients and servers; east–west traffic runs between servers. Modern workloads such as virtualization, microservices, distributed storage, and AI training involve extensive server-to-server communication. That makes east–west traffic increasingly important: network design must serve communication across racks, not just connections into and out of the data center.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Client</span></li><li class="edge"><span>North–south: client → server</span></li><li class="box"><span>Server</span></li><li class="edge"><span>East–west: server ↔ server</span></li><li class="box"><span>Other server</span></li></ol><p class="mm-cap">Distinguish client-to-server north–south traffic from server-to-server east–west traffic by their directions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 97</span><span class="cat">problem</span></p><h2>Why does a legacy access–aggregation–core network handle cross-rack traffic inefficiently, and how does Spanning Tree affect its redundant links?</h2><div class="a" id="answer-2" hidden><p>A legacy three-tier network was built mainly for traffic between clients and servers. Traffic between servers in different racks must climb from access to aggregation or core and back down, adding hops, latency, and risk of buffering or dropped packets. Spanning Tree prevents loops by blocking redundant links, so available connections can sit idle rather than carry traffic.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Server in one rack → access</span></li><li class="edge"><span>Cross-rack traffic climbs</span></li><li class="box"><span>Aggregation or core</span></li><li class="edge"><span>Traffic descends</span></li><li class="box"><span>Access → server in another rack</span></li></ol><ul class="mm-notes"><li>Spanning Tree blocks redundant links to prevent loops.</li></ul><p class="mm-cap">Show how cross-rack traffic climbs and descends the hierarchy while Spanning Tree leaves redundant links unused.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 97</span><span class="cat">concept</span></p><h2>How does a spine-leaf Clos connect leaves and spines to provide predictable cross-leaf paths, and what does adding leaves versus spines accomplish?</h2><div class="a" id="answer-3" hidden><p>In a spine-leaf Clos, every leaf switch connects to every spine switch. Traffic between servers on different leaves follows a predictable two-hop switch path: leaf → spine → leaf. Multiple spines provide parallel paths rather than a single bottleneck. Adding leaves increases the number of server ports; adding spines increases the bandwidth available between leaves.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Source leaf</span></li><li class="edge"><span>Connects to every spine</span></li><li class="box"><span>Spines (parallel paths)</span></li><li class="edge"><span>Each spine connects to every leaf</span></li><li class="box"><span>Destination leaf</span></li></ol><ul class="mm-notes"><li>Adding leaves adds server ports; adding spines adds bandwidth.</li></ul><p class="mm-cap">Show that every leaf connects to every spine, giving cross-leaf traffic parallel two-hop paths while leaves add ports and spines add bandwidth.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 97</span><span class="cat">mechanism</span></p><h2>What is equal-cost multipath (ECMP), and how does it let a Clos fabric use multiple paths without blocking redundant links?</h2><div class="a" id="answer-4" hidden><p>Equal-cost multipath (ECMP) spreads traffic across routes of equal length. In a spine-leaf Clos, every leaf connects to every spine, so traffic between two leaves can travel through different spines. ECMP assigns flows across those available paths, using all the uplinks rather than blocking redundant links as Spanning Tree did in legacy networks.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Route between leaves</th><th>Status</th></tr></thead><tbody><tr><th>Flow A</th><td>leaf → spine A → leaf</td><td>Used</td></tr><tr><th>Flow B</th><td>leaf → spine B → leaf</td><td>Used</td></tr></tbody></table></div><ul class="mm-notes"><li>Spine A and spine B distinguish two available spines; both routes have the same hop count.</li></ul><p class="mm-cap">Show different ECMP-assigned flows taking separate, equally short spine routes while both routes remain usable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 97</span><span class="cat">foundation</span></p><h2>What is an all-reduce collective in distributed AI training, and why can its slowest network path delay the entire operation?</h2><div class="a" id="answer-5" hidden><p>An all-reduce collective combines results from many GPUs—such as summing training gradients—so the participating GPUs can use the combined result. It is synchronized: thousands of GPUs may exchange data at once, and the operation cannot finish until the needed contributions arrive. A congested or under-provisioned network path can therefore hold up the whole group, not just the GPUs using that path.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>GPUs exchange contributions</span></li><li class="edge"><span>all-reduce combines them</span></li><li class="box"><span>Combined result needs contributions to arrive</span></li><li class="edge"><span>a slow network path delays one</span></li><li class="box"><span>Entire operation waits</span></li></ol><p class="mm-cap">Show why one delayed contribution can hold up a synchronized all-reduce.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.3</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 97</span><span class="cat">concept</span></p><h2>What does leaf-switch oversubscription measure, and why can bursty web traffic tolerate a different ratio from AI training traffic?</h2><div class="a" id="answer-6" hidden><p>Leaf-switch oversubscription is the ratio of server-facing bandwidth to uplink bandwidth toward the spines. A 3:1 ratio gives servers three times the bandwidth available upstream; bursty web traffic can tolerate that shared capacity. AI training instead uses synchronized GPU operations, such as all-reduce, that can stall on the slowest link. Its back-end fabric therefore typically uses 1:1, or non-blocking, bandwidth.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Workload</th><th>Downlink:uplink ratio</th><th>Reason</th></tr></thead><tbody><tr><th>Bursty web traffic</th><td>Web traffic</td><td>3:1 or worse</td><td>Shared uplink capacity is tolerable</td></tr><tr><th>AI training back-end</th><td>Synchronized GPU traffic</td><td>1:1 (non-blocking)</td><td>Slowest link can stall all-reduce</td></tr></tbody></table></div><p class="mm-cap">Show how the same bandwidth ratio suits bursty web traffic but can bottleneck synchronized AI training.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 97</span><span class="cat">concept</span></p><h2>What is switch radix, and how do the port configurations of 51.2-Tb/s Tomahawk 5 and Teralynx 10 illustrate its relationship to port speed?</h2><div class="a" id="answer-7" hidden><p>Switch radix is the number of ports a switch chip provides at a given port speed. Tomahawk 5 has 51.2 Tb/s of capacity: it can provide 64 × 800G ports, 128 × 400G, or 256 × 200G. Teralynx 10 also has 51.2 Tb/s and supports up to 512 × 100G. At fixed total capacity, lower port speed permits more ports.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Port speed</th><th>Port count</th></tr></thead><tbody><tr><th>Tomahawk 5</th><td>800G</td><td>64</td></tr><tr><th>Tomahawk 5</th><td>400G</td><td>128</td></tr><tr><th>Tomahawk 5</th><td>200G</td><td>256</td></tr><tr><th>Teralynx 10</th><td>100G</td><td>up to 512</td></tr></tbody></table></div><ul class="mm-notes"><li>Both chips have 51.2 Tb/s capacity.</li></ul><p class="mm-cap">Show how both 51.2-Tb/s chips provide more ports when each port runs at a lower speed.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.4</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 97</span><span class="cat">result</span></p><h2>On a 64-port leaf, how do 1:1 and 3:1 oversubscription change the server-port and uplink-port split, and what approximate switch, optics, and fiber premium does the report attribute to 1:1?</h2><div class="a" id="answer-8" hidden><p>A 1:1 leaf assigns 32 ports to servers and 32 to spine uplinks; a 3:1 leaf assigns 48 and 16. For the same servers, the report estimates that 1:1 needs about 50% more leaf and spine switches and roughly twice the inter-switch optics and fiber. These are rough, design-dependent figures: a one-link-per-spine full mesh instead implies twice as many spines and about three times as many inter-switch links.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>1:1</th><th>3:1</th></tr></thead><tbody><tr><th>Server ports per leaf</th><td>32</td><td>48</td></tr><tr><th>Uplink ports per leaf</th><td>32</td><td>16</td></tr><tr><th>Leaves for fixed server count</th><td>1.5× 3:1 count</td><td>Baseline</td></tr><tr><th>Spines in one-link-per-spine full mesh</th><td>32</td><td>16</td></tr><tr><th>Inter-switch links at fixed server count</th><td>~3× 3:1 count</td><td>Baseline</td></tr></tbody></table></div><ul class="mm-notes"><li>Full-mesh comparison assumes one link from each leaf to each spine.</li><li>Report separately estimates ~50% more leaf and spine switches and roughly twice the inter-switch optics and fiber for 1:1; these are rough, design-dependent figures.</li></ul><p class="mm-cap">Separate the 64-port splits and their full-mesh implications from the report’s rough equipment estimates.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.2</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 97</span><span class="cat">methodology</span></p><h2>How does the port budget of a 64-port, 1:1, two-tier Clos limit it to roughly 2,048 GPU endpoints?</h2><div class="a" id="answer-9" hidden><p>At 1:1 bandwidth, each 64-port leaf uses 32 ports for GPU endpoints and 32 for uplinks. Because every leaf connects to every spine, those uplinks require 32 spines. Each spine has 64 ports, so it can connect to at most 64 leaves. That gives 64 leaves × 32 endpoint ports = roughly 2,048 GPU endpoints, assuming one endpoint per server-facing port.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Maximum GPU endpoints = 64 leaves × 32 endpoint ports per leaf = 2,048 GPU endpoints</code></div><dl class="mm-terms"><dt>64 leaves</dt><dd>Maximum leaves reachable when each 64-port spine uses one port per leaf</dd><dt>32 endpoint ports per leaf</dt><dd>Server-facing half of a 64-port leaf at 1:1 oversubscription</dd></dl><ul class="mm-notes"><li>Each leaf uses its other 32 ports to connect to 32 spines.</li><li>Assumes one GPU endpoint per server-facing port.</li></ul><p class="mm-cap">Show how the leaf port split and spine port limit set the two-tier endpoint ceiling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.2, §1.3</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 97</span><span class="cat">mechanism</span></p><h2>When is a super-spine added, how does it extend pod-scale networking toward 16,000-plus GPUs, and what does the extra tier cost?</h2><div class="a" id="answer-10" hidden><p>A two-tier leaf-and-spine fabric reaches roughly 2,048 GPUs at 1:1 bandwidth on 64-port, 800G switches. Beyond pod scale, a super-spine connects multiple pods into a three-tier Clos that can serve 16,000-plus GPUs; NVIDIA’s reference design introduces it at roughly 1,024 nodes and above. The extra tier adds a network hop—and its latency—plus another full layer of optics.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Super-spine (third tier)</b><span class="mm-t">connects multiple pods</span><ul><li><b class="mm-h">Pod 1</b><span class="mm-t">spines</span><ul><li>Leaves → GPUs</li></ul></li><li><b class="mm-h">Pod 2</b><span class="mm-t">spines</span><ul><li>Leaves → GPUs</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Two-tier pod: leaves and spines; three-tier fabric adds the super-spine.</li></ul><p class="mm-cap">Show the super-spine connecting pods, with each pod’s spines above its leaves and GPUs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 97</span><span class="cat">implication</span></p><h2>Why can higher-radix 51.2-Tb/s switches reduce switch count or collapse a three-tier fabric to two tiers, and what switch-count and power savings does the report cite?</h2><div class="a" id="answer-11" hidden><p>A higher-radix switch has more ports, so it can connect more endpoints and fabric links without adding another tier. The report cites a deployment comparison in which one 51.2-Tb/s switch replaces twelve 12.8-Tb/s switches—not an equal-raw-capacity claim, since twelve total 153.6 Tb/s. Separately, Marvell estimates that collapsing a large cluster from three tiers to two could save over 1 MW.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Higher-radix 51.2-Tb/s switch</span></li><li class="edge"><span>more ports connect fabric links</span></li><li class="box"><span>Potential three-tier to two-tier collapse</span></li><li class="edge"><span>in a large cluster, Marvell estimates</span></li><li class="box"><span>Over 1 MW saved</span></li></ol><ul class="mm-notes"><li>Separate cited deployment comparison: one 51.2-Tb/s switch replaces twelve 12.8-Tb/s switches.</li><li>Not equal raw capacity: 12 × 12.8 = 153.6 Tb/s.</li><li>Tier collapse and power saving depend on the large-cluster design.</li></ul><p class="mm-cap">Show how higher port count can eliminate a fabric tier, while keeping the cited switch-count comparison separate from the conditional power estimate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 97</span><span class="cat">concept</span></p><h2>How do top-of-rack and end- or middle-of-row switch placement differ in cable length, stranded ports, switch count, and failure domain?</h2><div class="a" id="answer-12" hidden><p>Top-of-rack (ToR) puts a leaf switch in every rack: short in-rack server cables, but more switches and potentially unused (“stranded”) ports in sparsely populated racks. A switch failure affects one rack. End- or middle-of-row (EoR/MoR) consolidates switches and ports, but requires longer, denser cables from servers to the shared switch; its failure can affect a larger part of the row.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Placement</th><th>Server cabling</th><th>Switches and ports</th><th>Failure domain</th></tr></thead><tbody><tr><th>ToR</th><td>Switch in each rack</td><td>Short in-rack copper; uplinks leave rack</td><td>More switches; ports may be stranded</td><td>One rack</td></tr><tr><th>EoR/MoR</th><td>Switch or pair per row</td><td>Long, dense runs to row switch</td><td>Consolidated switches; fewer stranded ports</td><td>Larger row-level domain</td></tr></tbody></table></div><p class="mm-cap">Contrast the cabling, switch utilization, and failure scope of rack-local versus row-shared switches.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 97</span><span class="cat">mechanism</span></p><h2>Why does the report favor a Layer-3-to-the-rack eBGP underlay over a large Layer-2 domain for a Clos fabric?</h2><div class="a" id="answer-13" hidden><p>The report favors routing at each top-of-rack switch rather than extending one large Layer-2 domain across the fabric. RFC 7938 describes eBGP (external Border Gateway Protocol) as the single routing protocol for a large Clos underlay. This approach is chosen for scalability and stability and limits the reach of failures—the “blast radius”—compared with a large shared Layer-2 domain.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 97</span><span class="cat">methodology</span></p><h2>What private-ASN and single-hop eBGP peering conventions does the report describe, and why must its &#x27;unique ASN per ToR&#x27; and &#x27;one ASN for all Tier-1 devices&#x27; statements be reconciled before implementation?</h2><div class="a" id="answer-14" hidden><p>The report describes single-hop eBGP sessions over point-to-point links and private autonomous-system numbers (ASNs) from 64512–65534. But it specifies both a unique ASN per top-of-rack (ToR) switch and one ASN shared by all Tier-1 devices. Those assignments conflict if the ToRs are Tier-1 devices. The intended ASN scheme must be clarified before configuring peering; the report does not resolve it.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 97</span><span class="cat">mechanism</span></p><h2>What does an EVPN/VXLAN overlay add above the Layer-3 underlay, and why might a single-tenant AI back-end omit it?</h2><div class="a" id="answer-15" hidden><p>The Layer-3 underlay routes traffic between switches. Above it, an EVPN/VXLAN overlay uses tunnels to provide separate tenant networks, Layer-2 adjacency where applications need it, and workload mobility. A dedicated single-tenant AI back-end may omit the overlay and use pure routed/RoCE networking: it does not need tenant separation, and avoiding encapsulation overhead matters when every microsecond counts.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>EVPN/VXLAN overlay (optional)</span></li><li class="edge"><span>tunnels over</span></li><li class="box"><span>Layer-3 routed underlay</span></li></ol><ul class="mm-notes"><li>Multi-tenant services use the overlay for tenant separation, Layer-2 adjacency and workload mobility.</li><li>A dedicated single-tenant AI back-end may omit the overlay and run pure routed/RoCE.</li></ul><p class="mm-cap">Show EVPN/VXLAN layered above the routed underlay and the single-tenant AI back-end&#x27;s option to use the underlay without it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 97</span><span class="cat">context</span></p><h2>Which facility and in-cage networks does a colocation operator versus a tenant run and design, and how do wholesale and retail deals change their responsibilities?</h2><div class="a" id="answer-16" hidden><p>The colocation operator runs carrier handoffs, the meet-me room, cross-connects, and the facility management network; its team, often with an RCDD cabling designer, designs facility cabling. The tenant runs the in-cage compute fabric, switches, servers, and storage, designed by the tenant or cluster vendor. Wholesale tenants build out from supplied conduit, trays, and power; retail operators provide cabling to cabinets and more interconnection support.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Colocation operator</th><th>Tenant</th></tr></thead><tbody><tr><th>Runs</th><td>Carrier handoff, MMR, cross-connects, facility LAN/OOB</td><td>In-cage compute fabric, switches, servers, storage</td></tr><tr><th>Designs</th><td>Facility cabling and MMR; often with RCDD</td><td>In-cage fabric; tenant or cluster vendor</td></tr><tr><th>Wholesale</th><td>Supplies conduit, tray, power</td><td>Builds inside cage</td></tr><tr><th>Retail</th><td>Provides cabling to cabinet, interconnection services, remote hands</td><td>Runs in-cage equipment</td></tr></tbody></table></div><p class="mm-cap">Show how network ownership and design responsibilities divide between operator and tenant, and how wholesale and retail service change the handoff.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.7, §6.2</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 97</span><span class="cat">concept</span></p><h2>What are the four networks in an NVL72-class AI pod, and what distinct traffic or management function does each serve?</h2><div class="a" id="answer-17" hidden><p>An NVL72-class AI pod separates four functions. The GPU back-end carries high-bandwidth, server-to-server traffic using remote direct memory access (RDMA), which moves data directly between machines’ memory. The CPU front-end carries node management, storage access, and user traffic. A storage network connects storage infrastructure, though smaller deployments may merge it with the front-end. An out-of-band network separately reaches each node’s management controller.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Network</th><th>Function</th></tr></thead><tbody><tr><th>GPU back-end</th><td>Back-end / GPU compute</td><td>High-bandwidth GPU traffic; RDMA moves data directly between machines’ memory</td></tr><tr><th>CPU front-end</th><td>Front-end / CPU converged</td><td>Node management, storage access, user traffic</td></tr><tr><th>Storage</th><td>Storage</td><td>Storage infrastructure connectivity</td></tr><tr><th>Out-of-band</th><td>Out-of-band management</td><td>1 GbE to every node’s management controller (BMC)</td></tr></tbody></table></div><ul class="mm-notes"><li>Storage is often merged with the front-end at small scale.</li></ul><p class="mm-cap">Show the four AI-pod networks side by side and distinguish the traffic or management function of each.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 97</span><span class="cat">context</span></p><h2>How do the GPU back-end and CPU front-end differ in connection hardware and bandwidth, and when can storage share the front-end network?</h2><div class="a" id="answer-18" hidden><p>In an NVL72-class pod, each GPU connects to the back-end compute fabric through a ConnectX-8 SuperNIC at 800G, operated as two 400G connections in a dual-plane design. The CPU-facing front-end uses a BlueField-3 DPU per node, with two 400G links to separate switches for redundancy. It carries node management, storage access, and user traffic; at small scale, storage connectivity can share this front-end network.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Network</th><th>Connection hardware</th><th>Bandwidth and connections</th><th>Traffic</th></tr></thead><tbody><tr><th>GPU back-end</th><td>GPU compute fabric</td><td>ConnectX-8 SuperNIC per GPU</td><td>800G per GPU; 2×400G dual-plane</td><td>GPU-to-GPU RDMA</td></tr><tr><th>CPU front-end</th><td>CPU converged network</td><td>BlueField-3 DPU per node</td><td>2×400G to two switches</td><td>Node management, storage access, user traffic</td></tr></tbody></table></div><ul class="mm-notes"><li>At small scale, storage connectivity can be merged with the front-end.</li></ul><p class="mm-cap">Show how the GPU back-end and CPU front-end differ in interface, bandwidth, and traffic role.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §2.5</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 97</span><span class="cat">concept</span></p><h2>Where is the boundary between in-rack NVLink scale-up and between-rack network scale-out in an NVL72, and how do their roles and bandwidths differ?</h2><div class="a" id="answer-19" hidden><p>The NVL72 rack is the boundary. Inside it, a copper NVLink spine joins 72 GPUs into one high-bandwidth domain at 900 GB/s (1,800 GB/s bidirectional); this in-rack wiring is outside the between-rack cabling scope. Collective operations use that scale-up connection first, then the scale-out fabric between racks and pods. Each GPU has an 800G back-end network port; that figure describes a different link, not NVLink bandwidth.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Within NVL72 rack</b><ul><li>72 GPUs, copper NVLink spine</li><li>900 GB/s (1,800 GB/s bidirectional)</li></ul></li><li class="edge"><span>Collective operation uses scale-up first, then crosses rack boundary</span></li><li class="box"><b class="mm-h">Between racks and pods</b><ul><li>scale-out fabric</li><li>800G back-end port per GPU</li></ul></li></ol><ul class="mm-notes"><li>Bandwidth figures describe different links and scopes.</li></ul><p class="mm-cap">Show the rack boundary separating copper NVLink scale-up from the between-rack scale-out fabric and distinguish their cited bandwidths.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §2.1</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 97</span><span class="cat">mechanism</span></p><h2>What transport does the scale-out GPU back-end use, and why do synchronized GPU operations demand non-blocking bandwidth and careful loss and congestion control compared with CPU-facing traffic?</h2><div class="a" id="answer-20" hidden><p>The between-rack GPU back-end uses RDMA, carried by InfiniBand or Ethernet-based transports. During collective operations such as all-reduce, thousands of GPUs exchange data in a synchronized step; the slowest link can stall the group. That calls for 1:1, non-blocking bandwidth and careful control of packet loss and congestion. CPU-facing traffic instead serves management, storage access, and users.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Synchronized GPU collective</span></li><li class="edge"><span>Thousands of GPUs exchange data at once</span></li><li class="box"><span>Slowest link limits progress</span></li><li class="edge"><span>The collective stalls</span></li><li class="box"><span>1:1 non-blocking bandwidth; loss and congestion control</span></li></ol><p class="mm-cap">Show why synchronized GPU communication makes a slow or congested path a fabric-wide performance constraint.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.1, §2.3</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 97</span><span class="cat">mechanism</span></p><h2>What is a GPU rail, and how does connecting same-index GPU NICs to one leaf shorten their dominant traffic path?</h2><div class="a" id="answer-21" hidden><p>A GPU rail groups the same-index NIC across GPU servers: for example, every server’s GPU-1 NIC connects to the GPU-1 rail leaf. When both NICs attach to that leaf, their same-rail traffic takes a one-leaf path without a spine, even across racks. Traffic between NICs on different leaves traverses a spine. The report also says “different rails or racks” use spines, but rack location alone does not determine the path.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Connection condition</th><th>Traffic path</th></tr></thead><tbody><tr><th>Same rail leaf</th><td>Both NICs attach to one leaf, including across racks</td><td>NIC → leaf → NIC; no spine</td></tr><tr><th>Different leaves</th><td>NICs attach to different leaves</td><td>NIC → leaf → spine → leaf → NIC</td></tr></tbody></table></div><p class="mm-cap">Show that sharing a rail leaf, rather than sharing a rack, determines whether traffic avoids a spine.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 97</span><span class="cat">context</span></p><h2>What hardware makes up a GB300 NVL72 rack, and how does the report relate its Scalable Unit to the cited two-rack leaf-and-spine reference block?</h2><div class="a" id="answer-22" hidden><p>A GB300 NVL72 rack contains 72 GPUs in 18 trays, with four ConnectX-8 SuperNICs per tray. The report defines a Scalable Unit (SU) as one NVL72 rack, but also cites a reference block of two racks with eight compute-fabric leaf switches and four spine switches. Those differing SU sizes should be reconciled before scaling the switch counts.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>GB300 NVL72 building blocks</span><ul><li><span>One-rack Scalable Unit (SU)</span><ul><li>72 GPUs</li><li>18 trays</li><li>4 ConnectX-8 SuperNICs per tray</li></ul></li><li><span>Cited two-rack reference block</span><ul><li>8 compute leaf switches</li><li>4 compute spine switches</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>The report uses differing SU sizes; reconcile before extrapolating switch counts.</li></ul><p class="mm-cap">Distinguish the report’s one-rack Scalable Unit definition from its two-rack switch reference block.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 97</span><span class="cat">mechanism</span></p><h2>How does the NVL72 dual-plane design split each GPU’s 800G connection, and what per-plane interface scale and reference switch arrangement does it describe?</h2><div class="a" id="answer-23" hidden><p>In NVIDIA’s NVL72-class back-end design, each GPU’s 800G ConnectX-8 connection operates as two 400G links, one into each of two identical network planes. Each plane scales to 1,024 × 400G interfaces. The cited reference arrangement uses eight leaf and four spine switches for a two-rack block; the report separately defines one NVL72 rack as a Scalable Unit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Plane 1</th><th>Plane 2</th></tr></thead><tbody><tr><th>Link from each GPU</th><td>400G</td><td>400G</td></tr><tr><th>Interface scale</th><td>1,024 × 400G</td><td>1,024 × 400G</td></tr></tbody></table></div><ul class="mm-notes"><li>Each GPU has one 800G ConnectX-8 connection.</li><li>Cited two-rack reference block: 8 leaf + 4 spine switches.</li></ul><p class="mm-cap">Show how one GPU connection is divided between two identical planes without treating the cited two-rack switch block as a per-plane count.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 97</span><span class="cat">concept</span></p><h2>How do InfiniBand NDR and XDR differ in port speed, and how does credit-based flow control make their transport lossless?</h2><div class="a" id="answer-24" hidden><p>InfiniBand NDR provides 400 Gb/s per port; XDR doubles that to 800 Gb/s per port. Both use credit-based flow control: a sender transmits only when it has credit indicating that the receiving side can accept the data. This prevents congestion-related packet drops by design, without the Priority Flow Control (PFC) tuning required by Ethernet-based RoCEv2.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Port speed</th><th>Flow control</th></tr></thead><tbody><tr><th>NDR</th><td>400G/port</td><td>Credit-based</td></tr><tr><th>XDR</th><td>800G/port</td><td>Credit-based</td></tr></tbody></table></div><ul class="mm-notes"><li>No PFC tuning required.</li></ul><p class="mm-cap">Show the port-speed difference while making clear that both generations use the same lossless flow-control approach.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 97</span><span class="cat">mechanism</span></p><h2>What do InfiniBand adaptive routing and SHARP in-network reduction contribute to all-reduce performance, and what traffic reduction is claimed?</h2><div class="a" id="answer-25" hidden><p>InfiniBand uses hardware adaptive routing to choose paths for traffic during an all-reduce, when many GPUs must exchange and combine results. Its SHARP feature goes further: switches perform reduction—such as summing training gradients—in the network instead of leaving all of that work to the GPUs. The report says SHARP can cut all-reduce traffic by up to 9×; that is a claimed maximum, not a guaranteed result.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>GPU all-reduce traffic</span></li><li class="edge"><span>hardware adaptive routing</span></li><li class="box"><span>InfiniBand switch paths</span></li><li class="edge"><span>SHARP sums gradients in switches</span></li><li class="box"><span>In-network reduction</span></li><li class="edge"><span>less all-reduce traffic</span></li><li class="box"><span>Up to 9× traffic reduction claimed</span></li></ol><ul class="mm-notes"><li>Up to 9× is a claimed maximum.</li></ul><p class="mm-cap">Show that InfiniBand switches both route collective traffic adaptively and combine gradients in the network, reducing traffic.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 97</span><span class="cat">mechanism</span></p><h2>How does RoCEv2 carry RDMA over Ethernet, why do PFC and ECN/DCQCN need tuning for loss and congestion, and what head-of-line blocking risk can remain?</h2><div class="a" id="answer-26" hidden><p>RoCEv2 carries remote direct memory access (RDMA) traffic in UDP/IP packets over Ethernet. It needs carefully tuned controls because Ethernet is not inherently lossless: Priority Flow Control (PFC) pauses traffic to prevent packet loss, while ECN/DCQCN signals congestion and adjusts sending rates. Paused traffic can still cause head-of-line blocking, where packets waiting behind a stalled packet are delayed.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">RoCEv2</b><span class="mm-t">RDMA in UDP/IP over Ethernet</span></li><li class="edge"><span>requires tuned controls</span></li><li class="box"><span>PFC pauses traffic to prevent loss</span></li><li class="edge"><span>paused traffic can leave packets waiting</span></li><li class="box"><span>Head-of-line blocking delays packets</span></li></ol><ul class="mm-notes"><li>ECN/DCQCN signals congestion and adjusts sending rates.</li></ul><p class="mm-cap">Show how RoCEv2’s loss and congestion controls protect RDMA traffic while leaving a blocking risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 97</span><span class="cat">result</span></p><h2>What effective-bandwidth level does Spectrum-X claim through adaptive routing and SuperNIC packet reordering, and how do the report’s InfiniBand and Ethernet/RoCEv2 latency ranges compare?</h2><div class="a" id="answer-27" hidden><p>Spectrum-X claims about 95% effective bandwidth, using adaptive routing to choose paths and SuperNIC packet reordering to handle packets arriving out of order. Separately, the report gives typical latency ranges of roughly 1–2 microseconds for InfiniBand and 2–5 microseconds for Ethernet with RoCEv2. The latter is a general transport comparison, not a separate Spectrum-X latency measurement.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>InfiniBand</th><th>Ethernet/RoCEv2</th></tr></thead><tbody><tr><th>Latency</th><td>~1–2 µs</td><td>~2–5 µs</td></tr><tr><th>Effective bandwidth</th><td>Not stated</td><td>Spectrum-X claims ~95%</td></tr></tbody></table></div><ul class="mm-notes"><li>Spectrum-X claim uses adaptive routing and SuperNIC packet reordering.</li><li>Latency ranges compare transports; the Ethernet/RoCEv2 range is not a separate Spectrum-X measurement.</li></ul><p class="mm-cap">Show Spectrum-X’s claimed effective bandwidth alongside the report’s separate, general latency comparison without presenting the Ethernet range as a Spectrum-X measurement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 97</span><span class="cat">mechanism</span></p><h2>How does Ultra Ethernet Transport propose to change RDMA multipathing and congestion control relative to RoCEv2?</h2><div class="a" id="answer-28" hidden><p>Ultra Ethernet Transport (UET) proposes packet-level multipathing for RDMA: packets can use multiple network paths rather than being constrained by RoCEv2’s head-of-line blocking, where delayed traffic holds up traffic behind it. UET also specifies modern congestion control instead of relying on RoCEv2’s existing approach. The report describes these as design changes, not measured performance gains.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Transport</th><th>Multipathing and blocking</th><th>Congestion control</th></tr></thead><tbody><tr><th>RoCEv2</th><td>RoCEv2</td><td>Head-of-line blocking risk</td><td>PFC + ECN/DCQCN tuning</td></tr><tr><th>UET</th><td>Ultra Ethernet Transport</td><td>Packet-level multipathing</td><td>Modern congestion control</td></tr></tbody></table></div><ul class="mm-notes"><li>UET performance gains are not quantified in the report.</li></ul><p class="mm-cap">Show the two transport-design changes UET proposes relative to RoCEv2.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 97</span><span class="cat">context</span></p><h2>When was Ultra Ethernet 1.0 released, how mature were its 2025–26 products, and how do its multi-vendor model, InfiniBand-class latency target, and collectives roadmap compare with established offerings?</h2><div class="a" id="answer-29" hidden><p>Ultra Ethernet 1.0 was released June 11, 2025, with products emerging in late 2025 and 2026. It offers an open, multi-vendor alternative to NVIDIA-specific InfiniBand and NVIDIA-coupled Spectrum-X Ethernet. It targets InfiniBand-class latency, but that remains an unproven target for emerging products. Collective-operation support is on its roadmap; InfiniBand already offers SHARP in-network reduction.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Ultra Ethernet 1.0</th><th>InfiniBand</th><th>Ethernet + RoCEv2 (Spectrum-X)</th></tr></thead><tbody><tr><th>Status</th><td>Released June 11, 2025; products emerging late 2025–2026</td><td>Established</td><td>Established</td></tr><tr><th>Ecosystem</th><td>Open, multi-vendor</td><td>NVIDIA-specific</td><td>Standard Ethernet; NVIDIA-coupled</td></tr><tr><th>Latency</th><td>Targets IB-class; unproven</td><td>~1–2 µs</td><td>~2–5 µs</td></tr><tr><th>Collectives</th><td>On roadmap</td><td>SHARP in-network reduction</td><td>Host-based; no in-network reduction</td></tr></tbody></table></div><p class="mm-cap">Show how Ultra Ethernet’s emerging status and targets differ from established InfiniBand and Ethernet/RoCEv2 offerings.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 97</span><span class="cat">interpretation</span></p><h2>How do InfiniBand, Spectrum-X/RoCEv2, and emerging Ultra Ethernet compare in operating tools and vendor lock-in, and why are the report’s qualitative cost rankings not demonstrated product-price comparisons for Ultra Ethernet?</h2><div class="a" id="answer-30" hidden><p>InfiniBand uses NVIDIA-specific tooling, including a Subnet Manager, and has the strongest single-vendor dependence. Spectrum-X uses familiar Ethernet tools but remains coupled to NVIDIA hardware. Ultra Ethernet is designed as an open, multi-vendor alternative. The report positions their costs from highest to lowest in that order, but Ultra Ethernet products were still emerging in 2025–26; it provides no comparable product prices to establish actual savings.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>InfiniBand</th><th>Spectrum-X / RoCEv2</th><th>Ultra Ethernet 1.0</th></tr></thead><tbody><tr><th>Operating tools</th><td>NVIDIA-specific; Subnet Manager</td><td>Standard Ethernet</td><td>Open, multi-vendor</td></tr><tr><th>Vendor dependence</th><td>Single-vendor</td><td>NVIDIA-coupled</td><td>Designed for no lock-in</td></tr><tr><th>Report’s cost positioning</th><td>Highest</td><td>High</td><td>Lowest; products emerging</td></tr></tbody></table></div><ul class="mm-notes"><li>Cost positions are qualitative, not demonstrated product-price comparisons.</li></ul><p class="mm-cap">Contrast established operating tools and vendor dependence with Ultra Ethernet’s emerging, unverified cost position.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 97</span><span class="cat">result</span></p><h2>What Dell’Oro figures trace the shift from InfiniBand-led AI back-end switch sales in late 2023 to Ethernet-led sales during and across 2025?</h2><div class="a" id="answer-31" hidden><p>Dell’Oro says InfiniBand held over 80% of the AI back-end network market when it began tracking it in late 2023. By the reported 2025 quarter and the first three quarters combined, Ethernet accounted for more than two-thirds of AI back-end data-center switch sales, up from less than half in the comparable 2024 periods. Across full-year 2025, Ethernet sales were more than twice InfiniBand’s.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Late 2023</b><span class="mm-t">InfiniBand over 80% share</span></li><li class="edge"><span>Shift toward Ethernet by 2025</span></li><li class="box"><b class="mm-h">Reported 2025 quarter and first three quarters</b><span class="mm-t">Ethernet over two-thirds of AI back-end switch sales</span></li><li class="edge"><span>Full-year 2025 result</span></li><li class="box"><b class="mm-h">Full-year 2025</b><span class="mm-t">Ethernet sales more than twice InfiniBand’s</span></li></ol><ul class="mm-notes"><li>Comparable 2024 periods: Ethernet less than half of AI back-end switch sales.</li><li>The late-2023 figure describes the AI back-end network market; the 2025 quarterly figures specify data-center switch sales.</li></ul><p class="mm-cap">Show the dated Dell’Oro market-share and switch-sales figures that establish the crossover.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 97</span><span class="cat">interpretation</span></p><h2>What does the claim that Ethernet overtook InfiniBand in 2025 measure, who drove the shift, and why does continued InfiniBand demand not contradict it?</h2><div class="a" id="answer-32" hidden><p>The crossover refers to AI back-end data-center switch sales, not the disappearance of InfiniBand. Dell’Oro reported Ethernet accounted for more than two-thirds of those sales in the first three quarters of 2025 and was more than twice InfiniBand’s size for the full year. Hyperscalers and neoclouds drove the shift. InfiniBand sales could still surge for Blackwell Ultra while Ethernet held the larger share.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 97</span><span class="cat">result</span></p><h2>Which Ethernet port speeds were shipping in volume in 2025, and how did the reported adoption pace of 800G compare with 400G?</h2><div class="a" id="answer-33" hidden><p>Both 400G and 800G Ethernet ports were shipping in volume in 2025. Reported 800G shipments surpassed 20 million ports within three years of starting, while 400G took six to seven years to reach that milestone. That comparison indicates substantially faster early uptake for 800G; it does not mean 400G had stopped shipping.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Time to surpass 20 million ports</th></tr></thead><tbody><tr><th>800G</th><td>within 3 years</td></tr><tr><th>400G</th><td>6–7 years</td></tr></tbody></table></div><ul class="mm-notes"><li>Both 400G and 800G shipping in volume in 2025.</li></ul><p class="mm-cap">Compare the time each port generation took to pass the reported shipment milestone.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 97</span><span class="cat">open question</span></p><h2>What 1.6T-port and 102.4T-switch developments are expected in 2026, and what is the status and scope of IEEE 802.3dj and subsequent lane-speed work?</h2><div class="a" id="answer-34" hidden><p>Early 1.6T ports, built from eight 200G lanes, and 102.4-Tb/s switch silicon are expected in 2026. IEEE 802.3dj, the 200G-per-lane Ethernet project, was at draft D2.4 and targeting completion in late 2026. It covers 200G through 1.6T links over copper and single-mode fiber; the cited reach of up to 40 km applies to fiber, not copper. Work on 400G-per-lane technology is starting.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">IEEE 802.3dj</b><ul><li>200G/lane</li><li>draft D2.4</li></ul></li><li class="edge"><span>tracking to late 2026 completion</span></li><li class="box"><b class="mm-h">2026</b><ul><li>early 1.6T ports (8×200G)</li><li>102.4T switches</li></ul></li><li class="edge"><span>subsequent lane-speed work</span></li><li class="box"><span>400G/lane project starting</span></li></ol><ul class="mm-notes"><li>802.3dj covers 200G, 400G, 800G and 1.6T links over copper and single-mode fiber.</li><li>Up to 40 km is a fiber reach, not a copper reach.</li></ul><p class="mm-cap">Show how 200G-per-lane work supports expected 2026 port and switch advances, while distinguishing fiber reach from copper scope.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §2.4, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 97</span><span class="cat">mechanism</span></p><h2>Why do 112-Gb/s PAM4 signaling and copper loss shorten passive 800G cable reach to about two meters and create a longer-reach gap?</h2><div class="a" id="answer-35" hidden><p>At 800G, each lane carries 112 Gb/s using PAM4 signaling, with a roughly 28-GHz Nyquist frequency. The report says copper loss roughly doubles versus 400G, reducing passive direct-attach copper (DAC) reach from about 3–5 m at 400G to about 2 m; IEEE 802.3ck specifies a 2-m maximum at 112G. That leaves a roughly 3–7 m gap where retimed active electrical cable (AEC) can provide reach.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">800G</b><span class="mm-t">112 Gb/s PAM4 per lane (~28 GHz Nyquist)</span></li><li class="edge"><span>copper loss roughly doubles versus 400G</span></li><li class="box"><b class="mm-h">Passive DAC reach</b><span class="mm-t">~2 m (400G: ~3–5 m)</span></li><li class="edge"><span>leaves a 3–7 m dead zone</span></li><li class="box"><b class="mm-h">AEC (retimed copper)</b><span class="mm-t">~5–7 m</span></li></ol><ul class="mm-notes"><li>IEEE 802.3ck: 2 m maximum at 112G.</li></ul><p class="mm-cap">Show how faster 800G lane signaling increases copper loss, limits passive reach, and creates a gap filled by active cable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 97</span><span class="cat">methodology</span></p><h2>How do passive DAC, active copper, active optical cable, and pluggable optics compare in 800G reach, power, and appropriate placement?</h2><div class="a" id="answer-36" hidden><p>At 800G, passive direct-attach copper (DAC) uses roughly zero power but reaches only ~2 m, suiting in-rack links. Active copper reaches ~5–7 m for adjacent racks, with active electrical cable drawing ~10–11 W per end. Active optical cable reaches up to ~100 m across rows but has the highest power in the report’s comparison. Pluggable optics cover 50 m–10 km at 14–24 W for longer fabric links.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>800G reach</th><th>Power</th><th>Use</th></tr></thead><tbody><tr><th>Passive DAC</th><td>~2 m</td><td>~0 W</td><td>In-rack server↔ToR</td></tr><tr><th>Active copper (ACC/AEC)</th><td>~5–7 m</td><td>~10–11 W/end (AEC)</td><td>Adjacent racks</td></tr><tr><th>AOC (multimode active)</th><td>up to ~100 m</td><td>highest</td><td>Across rows</td></tr><tr><th>Optics (SR/DR/FR/LR)</th><td>50 m–10 km</td><td>14–24 W</td><td>Rack→leaf→spine, cross-hall</td></tr></tbody></table></div><p class="mm-cap">Compare the reach, power, and placement tradeoffs of four 800G connection media.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 97</span><span class="cat">concept</span></p><h2>How do OSFP and QSFP-DD differ in thermal envelope and density, and what power range does the report give for conventional 800G optics?</h2><div class="a" id="answer-37" hidden><p>OSFP and QSFP-DD are pluggable optical-transceiver form factors. OSFP provides a larger thermal envelope—up to about 24 W—making it favored for 800G and 1.6T ports. QSFP-DD packs ports more densely but has tighter thermal limits. Conventional 800G gray optics typically draw 14–18 W; OSFP’s 24 W figure describes its upper thermal envelope, not typical module consumption.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Thermal envelope</th><th>Density</th></tr></thead><tbody><tr><th>OSFP</th><td>Larger; up to ~24 W</td><td>Less dense</td></tr><tr><th>QSFP-DD</th><td>Tighter thermals</td><td>Denser</td></tr></tbody></table></div><ul class="mm-notes"><li>Standard 800G gray optics draw 14–18 W.</li></ul><p class="mm-cap">Distinguish the form factors’ thermal and density tradeoff without confusing typical 800G optic draw with OSFP’s upper thermal envelope.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 97</span><span class="cat">mechanism</span></p><h2>How do the optics DSP, linear-drive pluggables, and co-packaged optics change power consumption and field-replaceability as port speeds rise?</h2><div class="a" id="answer-38" hidden><p>In conventional pluggable optics, the digital signal processor (DSP) alone draws 6–7 W at 800G and 12–14 W at 1.6T. Linear-drive pluggables remove the DSP to save power while remaining pluggable. Co-packaged optics move the optical engine onto the switch package for the lowest power per port, but sacrifice field-replaceability. Their initial volume ramp was expected in 2026.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Approach</th><th>Power implication</th><th>Field-replaceability</th></tr></thead><tbody><tr><th>Conventional pluggable</th><td>DSP in optic</td><td>DSP: 6–7 W at 800G; 12–14 W at 1.6T</td><td>Pluggable</td></tr><tr><th>Linear-drive pluggable (LPO)</th><td>DSP removed</td><td>Saves DSP power</td><td>Pluggable</td></tr><tr><th>Co-packaged optics (CPO)</th><td>Optical engine on switch package</td><td>Lowest power per port</td><td>Sacrificed</td></tr></tbody></table></div><ul class="mm-notes"><li>CPO initial volume ramp expected in 2026.</li></ul><p class="mm-cap">Compare where each optical approach places or removes the DSP or optical engine, and the resulting power and replaceability tradeoff.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 97</span><span class="cat">interpretation</span></p><h2>Why are powered optical transceivers a major contributor to switch-system cost, power, and hardware failures, even on a single fully populated 800G switch?</h2><div class="a" id="answer-39" hidden><p>Optical transceivers contain powered lasers and other active electronics, so their cost and electricity use accumulate across ports. The report says they exceed 50% of a traditional switch system’s cost and consume about 50% of its power. On a fully populated 32-port 800G switch, optics can draw over 500 W—more than the switch chip. Across thousands of optics, the report calls them the dominant AI-fabric hardware failure source, without providing a measured failure rate.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 97</span><span class="cat">implication</span></p><h2>How do rail-optimized traffic paths and 800G copper reach jointly determine GPU-rack adjacency, leaf placement, and the need for fiber beyond nearby racks?</h2><div class="a" id="answer-40" hidden><p>Rail optimization connects same-index GPU NICs across servers to a shared leaf, keeping their dominant traffic on a one-leaf path. But at 800G, passive copper reaches only about 2 m and active copper about 5–7 m. GPU racks and their rail leaves must therefore sit in or immediately beside one another; longer leaf-to-spine and cross-hall links need optical fiber.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Same-index GPU NICs share a rail leaf; passive DAC ~2 m, active copper ~5–7 m at 800G</span></li><li class="edge"><span>Shared-rail connections must fit within copper reach</span></li><li class="box"><span>Rail leaf in or immediately adjacent to GPU racks</span></li><li class="edge"><span>Longer paths exceed nearby copper reach</span></li><li class="box"><span>Optical fiber for leaf-to-spine and cross-hall links</span></li></ol><p class="mm-cap">Show how the shared-rail traffic requirement and copper reach limits determine nearby leaf placement and optical links beyond it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §2.4, §2.5</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 97</span><span class="cat">result</span></p><h2>What share of GB300 NVL72 cluster cost is networking with three versus four fabric layers, and what shares of network cost and power belong to the back-end?</h2><div class="a" id="answer-41" hidden><p>For the GB300 NVL72 cluster analyzed in the report, networking accounts for about 15% of total cluster cost with a three-layer InfiniBand fabric, rising to 18% with four layers. In the three-layer design, the GPU back-end accounts for roughly 85% of network cost and 86% of network power. The report does not give corresponding back-end shares for four layers.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Three-layer</th><th>Four-layer</th></tr></thead><tbody><tr><th>Network / cluster cost</th><td>~15%</td><td>18%</td></tr><tr><th>Back-end / network cost</th><td>~85%</td><td>Unspecified</td></tr><tr><th>Back-end / network power</th><td>~86%</td><td>Unspecified</td></tr></tbody></table></div><ul class="mm-notes"><li>GB300 NVL72 cluster; three-layer cost figure is for an InfiniBand network.</li></ul><p class="mm-cap">Compare networking’s share of cluster cost across fabric depths while showing that back-end shares are specified only for the three-layer design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 97</span><span class="cat">result</span></p><h2>How large are optical transceivers’ shares of AI-network cost and power, and what per-GPU count and million-GPU power estimate does the report cite?</h2><div class="a" id="answer-42" hidden><p>In the report’s three-layer GB300 NVL72 cluster estimate, optical transceivers account for about 60% of network cost and 45% of network power. Rail-optimized designs use roughly six transceivers per GPU. The report separately estimates that transceiver power approaches 180 MW across a million GPUs; it does not specify that this figure is calculated from the six-per-GPU count.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Reported figure</th></tr></thead><tbody><tr><th>Network cost: transceiver share</th><td>Cost</td><td>~60%</td></tr><tr><th>Network power: transceiver share</th><td>Power</td><td>~45%</td></tr><tr><th>Transceivers per GPU</th><td>Count</td><td>~6</td></tr><tr><th>Million-GPU transceiver power</th><td>Estimate</td><td>approaches 180 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Cost and power shares: three-layer GB300 NVL72 cluster.</li><li>Million-GPU estimate is reported separately; no calculation from ~6 per GPU is specified.</li></ul><p class="mm-cap">Distinguish optics’ share of network cost from their share of network power, while showing the per-GPU count and million-GPU estimate as separate reported figures.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 97</span><span class="cat">interpretation</span></p><h2>How should Broadcom’s reported AI-networking share of AI semiconductor revenue and its forecast be interpreted without confusing that denominator with total cluster cost?</h2><div class="a" id="answer-43" hidden><p>Broadcom reported that AI networking reached roughly 40% of its AI semiconductor revenue, calling this a high-water mark, and forecast a share closer to 30% as AI processors (XPUs) ramp. That percentage describes Broadcom’s semiconductor sales mix—not the cost of building an entire AI cluster. Separately, the report estimates networking at 15% of total GB300 NVL72 cluster cost with a three-layer InfiniBand fabric.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Denominator</th><th>Share</th></tr></thead><tbody><tr><th>Broadcom AI networking, reported</th><td>AI networking</td><td>Broadcom AI semiconductor revenue</td><td>~40%</td></tr><tr><th>Broadcom forecast</th><td>AI networking</td><td>Broadcom AI semiconductor revenue</td><td>closer to 30%</td></tr><tr><th>GB300 NVL72, three-layer fabric</th><td>Networking</td><td>Total cluster cost</td><td>15%</td></tr></tbody></table></div><ul class="mm-notes"><li>Broadcom forecast assumes XPUs ramp.</li></ul><p class="mm-cap">Distinguish Broadcom’s semiconductor-revenue denominator from the whole-cluster cost denominator.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 97</span><span class="cat">concept</span></p><h2>What roles and reach limits do Cat6, Cat6A, Cat8, Power over Ethernet, and in-rack DAC have in a new-build data center?</h2><div class="a" id="answer-44" hidden><p>Cat6 supports 1G and reaches about 55 m at 10G, making it largely legacy cabling. Cat6A carries 10G to 100 m and is the workhorse for management connections. Cat8 supports 25/40G to 30 m for short in-row links. Power over Ethernet (PoE) powers cameras and sensors through copper cabling. At 800G, passive DAC serves in-rack server-to-switch links but reaches only about 2 m.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Speed or function</th><th>Reach</th><th>Data-center role</th></tr></thead><tbody><tr><th>Cat6</th><td>1G; 10G</td><td>~55 m at 10G</td><td>Legacy</td></tr><tr><th>Cat6A</th><td>10GBASE-T</td><td>100 m</td><td>Management and PoE</td></tr><tr><th>Cat8</th><td>25/40G</td><td>30 m</td><td>Short in-row switch links</td></tr><tr><th>PoE</th><td>Powers devices over copper</td><td>Not specified</td><td>Cameras and environmental sensors</td></tr><tr><th>Passive DAC</th><td>800G</td><td>≤2 m</td><td>In-rack server-to-ToR</td></tr></tbody></table></div><ul class="mm-notes"><li>PoE is a power-delivery function, not a cable category.</li></ul><p class="mm-cap">Compare copper options by speed, reach, and role, while distinguishing PoE as a power-delivery function.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 97</span><span class="cat">implication</span></p><h2>Why is single-mode OS2 the report’s default fiber for new builds instead of OM3/OM4/OM5, especially given the different lifetimes of cable plant and optics?</h2><div class="a" id="answer-45" hidden><p>Single-mode OS2 supports effectively unlimited data-center reach, making it the report’s default for new builds. Multimode OM3/OM4/OM5 historically offered cheaper optics, but its reach shrinks at higher speeds and its 800G-plus future is limited beyond short-reach SR8. The cable plant lasts 15–25 years, while optics refresh every 3–5 years, so fiber choice should accommodate multiple generations of optics.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>OS2 single-mode</th><th>OM3/OM4/OM5 multimode</th></tr></thead><tbody><tr><th>Data-center reach</th><td>Effectively unlimited</td><td>Shrinks at high speed</td></tr><tr><th>800G+ outlook</th><td>New-build default</td><td>Limited beyond short-reach SR8</td></tr></tbody></table></div><ul class="mm-notes"><li>Cable plant: 15–25 years; optics refresh: every 3–5 years, regardless of fiber grade.</li></ul><p class="mm-cap">Contrast the long-term reach and upgrade suitability of OS2 and multimode fiber while distinguishing cable-plant life from optics refresh cycles.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §5.2</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 97</span><span class="cat">methodology</span></p><h2>How do SR, DR, FR, and LR optics differ in fiber type, connector arrangement, and typical 400G/800G reach?</h2><div class="a" id="answer-46" hidden><p>SR uses multimode OM4 fiber and parallel MPO connectors for short runs: typically 100 m at 400G or 800G. DR uses single-mode OS2 and parallel MPO-12/APC connections for about 500 m; check the chosen DR optic’s connector arrangement. FR uses OS2 with duplex LC or CS for about 2 km. LR uses OS2 with duplex LC for about 10 km.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Fiber</th><th>Connector arrangement</th><th>400G reach</th><th>800G reach</th></tr></thead><tbody><tr><th>SR4/SR8</th><td>MMF OM4</td><td>MPO-12 / MPO-16</td><td>100 m (SR4)</td><td>100 m (SR8)</td></tr><tr><th>DR4/DR8</th><td>SMF OS2</td><td>MPO-12 APC; verify DR8 arrangement</td><td>500 m</td><td>500 m</td></tr><tr><th>FR4/2×FR4</th><td>SMF OS2</td><td>duplex LC / CS</td><td>2 km</td><td>2 km</td></tr><tr><th>LR4</th><td>SMF OS2</td><td>duplex LC</td><td>10 km</td><td>10 km</td></tr></tbody></table></div><ul class="mm-notes"><li>The cited MPO-12/APC family does not establish a complete DR8 termination; verify the selected optic.</li></ul><p class="mm-cap">Compare the fiber, connector arrangement, and reach associated with each optical family.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 97</span><span class="cat">concept</span></p><h2>How do duplex LC/CS, parallel-fiber MPO, and very-small-form-factor connectors differ in fiber termination and patch-panel density?</h2><div class="a" id="answer-47" hidden><p>Duplex LC terminates two fibers for FR/LR optics; CS is a smaller duplex alternative. MPO terminates multiple fibers together for parallel optics, with MPO-12, MPO-16 and MPO-24 options. Very-small-form-factor (VSFF) connectors, including CS, SN and MMC, pack more terminations into a panel: the report cites 216 SN-MT/MMC-16 connections fitting where 80 MPO-16 connections fit—roughly three times the density.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Fiber termination</th><th>Patch-panel density</th></tr></thead><tbody><tr><th>LC duplex / CS</th><td>Two fibers</td><td>CS is VSFF; no count given</td></tr><tr><th>MPO</th><td>Parallel fibers: MPO-12/16/24</td><td>80 MPO-16 connections</td></tr><tr><th>VSFF: SN-MT / MMC-16</th><td>High-density terminations</td><td>216 connections in the same space</td></tr></tbody></table></div><ul class="mm-notes"><li>The 216-to-80 comparison is specifically SN-MT/MMC-16 versus MPO-16.</li></ul><p class="mm-cap">Compare two-fiber and parallel-fiber termination while showing the reported patch-panel density advantage of VSFF connectors.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 97</span><span class="cat">methodology</span></p><h2>Why does base-8 trunking suit eight-fiber parallel optics better than legacy base-12, and how do MPO-12/APC and MPO-16 requirements affect 800G planning?</h2><div class="a" id="answer-48" hidden><p>Base-8 trunks match the eight active fibers used by DR4/SR4 parallel optics, avoiding the unused fibers of legacy base-12 trunks. An 800G eight-channel parallel link needs 16 active fibers, so SR8 requires MPO-16; MPO-12 cannot carry all eight channels in one connector. The report lists MPO-12/APC for DR8/2×DR4, but the chosen optic’s connector count and pinout must be verified before specifying trunks.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Optic or trunk</th><th>Active fibers or connector requirement</th></tr></thead><tbody><tr><th>Base-8 trunk</th><td>Base-8</td><td>Matches eight-fiber DR4/SR4</td></tr><tr><th>Legacy base-12 trunk</th><td>Base-12</td><td>Unused fibers with eight-fiber optics</td></tr><tr><th>800G SR8</th><td>SR8</td><td>16 fibers; MPO-16</td></tr><tr><th>800G DR8/2×DR4</th><td>DR8/2×DR4</td><td>MPO-12/APC; verify connector count and pinout</td></tr></tbody></table></div><ul class="mm-notes"><li>An eight-channel parallel link needs 16 active fibers.</li></ul><p class="mm-cap">Show why trunk fiber count must match the optic’s active-fiber and connector requirements.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 97</span><span class="cat">methodology</span></p><h2>What advantages do factory pre-terminated trunks offer over field-spliced fiber in a new build?</h2><div class="a" id="answer-49" hidden><p>Factory pre-terminated fiber trunks arrive tested and ready to plug in. Compared with splicing fiber on site, they make new-build installation faster and more consistent. The report therefore favors them where the cable routes and connector requirements can be planned in advance; it does not quantify the time savings or claim that field splicing is never needed.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2 Fiber</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 97</span><span class="cat">concept</span></p><h2>What roles do the ER, MDA, IDA, HDA, ZDA, and EDA play in the TIA-942 distribution hierarchy, and which are optional or passive?</h2><div class="a" id="answer-50" hidden><p>TIA-942 organizes cabling from the ER (entrance room), where carriers hand off connections, to the MDA (main distribution area), the central backbone hub. An optional IDA provides intermediate aggregation; the HDA distributes connections to rows or zones. An optional ZDA is a passive consolidation point limited to 288 connections. The EDA is the equipment rack containing servers, switches, and outlets.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>ER — carrier handoff</span></li><li class="edge"><span>internal backbone</span></li><li class="box"><span>MDA — central backbone hub</span></li><li class="edge"><span>distribution; IDA may be omitted</span></li><li class="box"><span>IDA — optional intermediate aggregation</span></li><li class="edge"><span>toward row/zone distribution</span></li><li class="box"><span>HDA — row/zone distribution</span></li><li class="edge"><span>ZDA may be omitted</span></li><li class="box"><span>ZDA — optional passive patch (≤288 connections)</span></li><li class="edge"><span>equipment connections</span></li><li class="box"><span>EDA — equipment rack</span></li></ol><ul class="mm-notes"><li>When IDA or ZDA is omitted, the route bypasses that space.</li></ul><p class="mm-cap">Show the cabling distribution sequence while distinguishing optional intermediate aggregation from the optional, passive consolidation point.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 97</span><span class="cat">methodology</span></p><h2>What requirements changed in TIA-942-C for wireless cabling, minimum fiber, connector choice, and single-pair Ethernet, and what planning role does BICSI 002 serve?</h2><div class="a" id="answer-51" hidden><p>TIA-942-C (2024) requires at least two Category 6A cables to high-throughput wireless access points and at least two fibers for horizontal and backbone cabling. It permits any TIA-568.3-compliant fiber connector outside equipment outlets and recognizes single-pair Ethernet for horizontal cabling. BICSI 002 complements it with design and planning guidance for spaces, bonding, environmental conditions, and cable management.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3 TIA-942 spaces</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 97</span><span class="cat">methodology</span></p><h2>How do overhead and underfloor pathway choices, TIA-569, and the NEC affect separation of communications cabling from power?</h2><div class="a" id="answer-52" hidden><p>New builds generally route communications cabling overhead in cable trays, ladder racks, and fiber raceways; underfloor routing is an alternative. Either choice must keep communications cables separate from power pathways to prevent electromagnetic interference (EMI). TIA-569 and the NEC’s Articles 725, 770, and 800 govern that separation. The report does not specify a universal clearance distance.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 97</span><span class="cat">problem</span></p><h2>How should cable trays, 120-kW busway, and liquid-cooling manifolds be coordinated to preserve access, limit drip exposure, and provide seismic restraint?</h2><div class="a" id="answer-53" hidden><p>In an AI hall, these systems share overhead space, so their positions must be planned together. The report’s typical arrangement puts the 120-kW busway highest and cable trays below it. Route liquid-cooling manifolds so joints cannot drip directly onto trays or busway. Leave clearance for access, keep communications cabling separated from power, and seismically brace all three systems.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Typical placement</th><th>Coordination requirement</th></tr></thead><tbody><tr><th>120-kW busway</th><td>Highest</td><td>Keep separate from communications cabling; avoid manifold-joint drips</td></tr><tr><th>Cable trays</th><td>Below busway</td><td>Preserve access; do not place directly under manifold joints</td></tr><tr><th>Liquid manifolds</th><td>Routed away from exposed equipment</td><td>Avoid dripping on busway or trays</td></tr></tbody></table></div><ul class="mm-notes"><li>Provide access clearance and seismic bracing for all three systems.</li></ul><p class="mm-cap">Show the typical overhead placement and the distinct clearance, drip, and restraint concerns for the three systems.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 97</span><span class="cat">methodology</span></p><h2>Why does the report limit tray fill to roughly 40–50%, separate fiber and copper routes, and warn about dense DAC bundles near switches?</h2><div class="a" id="answer-54" hidden><p>The report sizes trays to no more than roughly 40–50% fill and calls for separate fiber and copper trays, kept apart from power pathways. In AI pods, dense bundles of 800G direct-attach copper (DAC) cables can obstruct airflow near switches: each cable is 10–14 mm thick, and a switch may have 64. Thin fiber is therefore favored beyond nearby racks.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">800G DAC</b><span class="mm-t">10–14 mm thick</span></li><li class="edge"><span>Up to 64 cables per switch form a dense bundle</span></li><li class="box"><span>Dense bundle near switch</span></li><li class="edge"><span>Can obstruct airflow</span></li><li class="box"><span>Airflow risk</span></li><li class="edge"><span>Favors thinner cabling beyond nearby racks</span></li><li class="box"><span>Fiber beyond nearby racks</span></li></ol><ul class="mm-notes"><li>Tray fill: ≤40–50%; separate fiber and copper trays.</li></ul><p class="mm-cap">Show how dense DAC bundles create an airflow problem that favors fiber beyond nearby racks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4, Worked Example, Part B</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 97</span><span class="cat">concept</span></p><h2>Within structured cabling, how does patching through a cross-connect differ from a direct interconnect, and why favor structured trunks over unmanaged point-to-point runs?</h2><div class="a" id="answer-55" hidden><p>A cross-connect routes a connection through patch panels joined by a jumper, so connections can be changed at the distributor. An interconnect links equipment directly, with fewer connection points. At scale, structured cabling uses panels and trunks rather than unmanaged equipment-to-equipment runs because the organized distribution is easier to manage as connections change.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cross-connect</th><th>Interconnect</th></tr></thead><tbody><tr><th>Physical path</th><td>Equipment → panel → jumper → panel → equipment</td><td>Equipment → equipment</td></tr><tr><th>Distinction</th><td>Structured patching through a distributor</td><td>Direct connection; fewer connection points</td></tr></tbody></table></div><p class="mm-cap">Show the two alternative physical paths and the tradeoff between patching flexibility and fewer connection points.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 97</span><span class="cat">methodology</span></p><h2>What do TIA-606-D labeling and TIA-607 bonding and grounding contribute to managing a dense cable plant?</h2><div class="a" id="answer-56" hidden><p>TIA-606-D provides the labeling standard: identify every cable, panel, and port so connections can be traced through a dense structured cabling plant. TIA-607 governs bonding and grounding, providing the corresponding electrical infrastructure standard. Together, they make cable identification and grounding explicit parts of the installation rather than details left to ad hoc practice.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 97</span><span class="cat">mechanism</span></p><h2>How do blanking panels, brush grommets, and firestopped penetrations protect airflow separation and code compliance?</h2><div class="a" id="answer-57" hidden><p>Open rack spaces and cable pass-throughs can undermine hot–cold airflow separation. Blanking panels close unused rack openings; brush grommets let cables pass while limiting open gaps. Where cables penetrate containment, those openings must be sealed to keep hot and cold air apart. Penetrations must also be firestopped as required by code.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 97</span><span class="cat">methodology</span></p><h2>How do Tier 1 and Tier 2 fiber tests differ, and what insertion-loss, OTDR, and manufacturer-certification evidence is needed for AI-pod acceptance and warranty?</h2><div class="a" id="answer-58" hidden><p>Tier 1 testing measures fiber-link length and insertion loss—the signal lost through the link—against TIA-568.3 limits. Tier 2 adds an OTDR trace, a diagnostic record of the fiber path. AI-pod acceptance typically calls for Tier 2 test reports plus certification to the connectivity manufacturer’s specifications. A cluster-vendor-certified team or Division 27 contractor may perform the work; manufacturer certification supports the 25-year warranty.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Tier 1</th><th>Tier 2</th><th>AI-pod acceptance and warranty</th></tr></thead><tbody><tr><th>Test evidence</th><td>Insertion loss and length</td><td>Insertion loss, length, and OTDR trace</td><td>Tier 2 test reports</td></tr><tr><th>Acceptance basis</th><td>TIA-568.3 insertion-loss limits</td><td>Tier 1 evidence plus OTDR trace</td><td>Connectivity manufacturer’s specifications and certification</td></tr></tbody></table></div><ul class="mm-notes"><li>Manufacturer certification supports the 25-year warranty.</li></ul><p class="mm-cap">Show what evidence Tier 2 adds to Tier 1 and how AI-pod warranty certification goes beyond either test tier.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5, §6.3</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 97</span><span class="cat">methodology</span></p><h2>Why specify two entrance facilities on separate duct banks and maintenance holes at least 20 meters apart?</h2><div class="a" id="answer-59" hidden><p>Two entrance facilities give carriers physically diverse routes into the data center. Separate duct banks and maintenance holes reduce the chance that one excavation, such as a backhoe strike, cuts both paths. TIA-942’s redundancy guidance calls for two access-provider entrance pathways at least 20 m (66 ft) apart; separation protects connectivity against a single localized incident.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Carrier path A</b><span class="mm-t">duct bank and maintenance hole</span></li><li class="edge"><span>separate entrance</span></li><li class="box"><span>Entrance facility A</span></li><li class="edge"></li><li class="box"><b class="mm-h">Carrier path B</b><span class="mm-t">separate duct bank and maintenance hole</span></li><li class="edge"><span>separate entrance</span></li><li class="box"><span>Entrance facility B</span></li></ol><ul class="mm-notes"><li>Two access-provider entrance pathways at least 20 m (66 ft) apart.</li><li>Paths are alternatives, not a serial flow.</li></ul><p class="mm-cap">Show two physically separated carrier-entry paths so one localized cut does not sever both.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 97</span><span class="cat">context</span></p><h2>Why do carrier diversity and nearby metro fiber influence selection of a 40-MW campus site, and what carrier count and service mix does the report envisage?</h2><div class="a" id="answer-60" hidden><p>A 40-MW campus needs access to multiple carriers and fiber routes so it can obtain diverse transport rather than depend on one provider or path. Nearby metro fiber therefore matters when choosing a site; the report says it helped motivate the Phoenix/Dallas reference location. It envisages typically four or more carriers, offering a mix of customer-lit dark fiber and carrier-provided lit or wavelength services.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 97</span><span class="cat">concept</span></p><h2>What is a meet-me room, how can its ownership model vary, and why would a four-hall campus provide two rooms tied to diverse entrances?</h2><div class="a" id="answer-61" hidden><p>A meet-me room (MMR) is a neutral space where carriers and tenants interconnect through cross-connects, with room for carrier racks and related equipment. It may be carrier-neutral and operator-owned, admitting any carrier, or carrier-owned. A four-hall campus would provide two MMRs, one associated with each separate entrance facility, so interconnection has diverse paths into the campus.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.1</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 97</span><span class="cat">result</span></p><h2>What physical service does an MMR cross-connect provide, what fiber policy is cited, and what monthly pricing ranges does the report give?</h2><div class="a" id="answer-62" hidden><p>In a meet-me room (MMR), a cross-connect physically joins two customers’ patch panels with a fiber jumper, allowing their networks to interconnect. The report cites Equinix’s switch to single-mode-fiber-only cross-connects on March 31, 2024. Monthly recurring pricing is roughly $100–$300 per cross-connect; reported real-world metro quotes run $220–$350.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 97</span><span class="cat">interpretation</span></p><h2>What do Equinix’s interconnection count, growth and recurring-revenue share show about colo economics, why is Digital Realty’s differently defined share not directly comparable, and why do wholesale halls generally have fewer cross-connects?</h2><div class="a" id="answer-63" hidden><p>Equinix reported more than 482,000 interconnections; interconnection revenue grew 9% year over year and made up 19% of recurring revenue in FY2024. This shows that cross-connects are economically important; the report calls them very high-margin, though those figures do not establish a profit-margin percentage. Digital Realty’s roughly 8% covers “interconnection and other” as a share of total revenue, so it is not directly comparable. Wholesale halls have fewer cross-connects because one tenant typically handles interconnection privately.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 97</span><span class="cat">concept</span></p><h2>For data-center interconnect, how do customer-lit dark fiber, carrier-lit wavelength services, and DWDM differ?</h2><div class="a" id="answer-64" hidden><p>Data-center interconnect (DCI) links buildings or campuses. With dark fiber, the customer lights the fiber—provides the equipment that sends signals over it. With a lit or wavelength service, the carrier provides the connection. DWDM is different: it is a technique for carrying many separate wavelengths over one fiber pair, rather than a choice of who lights the fiber.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>DCI option</th><th>What it provides</th></tr></thead><tbody><tr><th>Dark fiber</th><td>Customer-lit fiber</td><td>Customer lights the fiber</td></tr><tr><th>Wavelength/lit service</th><td>Carrier-lit service</td><td>Carrier provides the connection</td></tr><tr><th>DWDM</th><td>Multiplexing technique</td><td>Many wavelengths on a fiber pair</td></tr></tbody></table></div><p class="mm-cap">Distinguish who lights the fiber from the technique that carries multiple wavelengths on a fiber pair.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 97</span><span class="cat">concept</span></p><h2>What do 400ZR and 800ZR coherent pluggables provide for metro DCI, how does ZR+ extend reach, and when did the report say 800ZR was standardized and productized?</h2><div class="a" id="answer-65" hidden><p>400ZR and 800ZR are coherent optical modules that plug into router or switch ports for data-center interconnect (DCI). On amplified metro links, they reach roughly 80–120 km. ZR+ variants extend that reach to 600–1,000+ km for regional or long-haul links. The report says the OIF finalized 800ZR in October 2024, with products arriving in 2025.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reach</th><th>Use</th></tr></thead><tbody><tr><th>400ZR/800ZR</th><td>~80–120 km amplified</td><td>Metro DCI</td></tr><tr><th>ZR+ variants</th><td>600–1,000+ km</td><td>Regional/long-haul</td></tr></tbody></table></div><p class="mm-cap">Show how standard ZR metro reach differs from the extended regional and long-haul reach of ZR+.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 97</span><span class="cat">implication</span></p><h2>Using the report’s fiber-propagation figure, what latency does an 80–120 km metro path add, and why does that matter for synchronized multi-site AI training?</h2><div class="a" id="answer-66" hidden><p>At the report’s approximately 5 microseconds per kilometer of fiber, an 80–120 km metro path adds about 400–600 microseconds (0.4–0.6 milliseconds) of one-way propagation delay. A round trip over the same distance would add roughly twice that, before other delays. Synchronized AI training must wait for participating GPUs, so distance makes cross-site collective operations more costly in time.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>One-way propagation delay = 80–120 km * 5 µs/km = 400–600 µs</code></div><dl class="mm-terms"><dt>80–120 km</dt><dd>metro fiber-path distance</dd><dt>5 µs/km</dt><dd>approximate fiber propagation delay per kilometer</dd><dt>400–600 µs</dt><dd>calculated one-way propagation delay</dd></dl><ul class="mm-notes"><li>Propagation only; other delays are excluded.</li></ul><p class="mm-cap">Show how metro fiber distance translates into one-way propagation delay for synchronized training.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §1.2</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 97</span><span class="cat">concept</span></p><h2>How do Internet transit, IXP peering, and private cloud on-ramps differ, and what local exchange options does the report identify for Phoenix and Dallas?</h2><div class="a" id="answer-67" hidden><p>Internet transit means paying an upstream provider for routes to the wider Internet. Peering exchanges traffic directly with other networks, usually at an Internet exchange point (IXP), either without settlement or for payment. Cloud on-ramps provide private paths to hyperscalers, such as Direct Connect, ExpressRoute, and Cloud Interconnect. The report identifies PHX-IX and carrier hotels in Phoenix, and the Infomart and major IXPs in Dallas.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Connection</th><th>How it works</th></tr></thead><tbody><tr><th>Internet transit</th><td>Paid upstream</td><td>Full routes</td></tr><tr><th>IXP peering</th><td>Direct exchange</td><td>Settlement-free or paid</td></tr><tr><th>Cloud on-ramp</th><td>Private path</td><td>To hyperscalers</td></tr></tbody></table></div><p class="mm-cap">Distinguish the three ways a data center connects beyond its own network.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 97</span><span class="cat">context</span></p><h2>Why might retail colo tenants use local peering to reduce cost and latency while wholesale tenants bring their own backbones?</h2><div class="a" id="answer-68" hidden><p>Retail colo tenants leasing a few racks or a cage may connect through a local Internet exchange to exchange traffic directly with other networks. That can avoid some paid transit and shorten traffic paths, reducing cost and latency. Wholesale tenants leasing an entire hall often bring their own backbone networks and arrange interconnection privately, rather than relying as heavily on the colo operator’s services.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.7, §3.4</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 97</span><span class="cat">limitation</span></p><h2>Why are carrier laterals, negotiated construction costs, carrier agreements, and MMR commissioning pre-opening critical-path items?</h2><div class="a" id="answer-69" hidden><p>A carrier lateral—the connection from a carrier’s network to the new building—can take months to build. Who pays for it must be negotiated, and carrier agreements must be in place before opening. Separately, the owner must commission the meet-me room (MMR), where carriers and tenants interconnect. If any of these requirements is unfinished, the first tenant cannot light a circuit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Pre-opening requirement</th><th>Readiness condition</th></tr></thead><tbody><tr><th>Carrier lateral</th><td>Carrier lateral</td><td>Reaches new building; may take months</td></tr><tr><th>Costs and agreements</th><td>Construction costs and carrier agreements</td><td>Payment negotiated; agreements in place</td></tr><tr><th>Owner MMR</th><td>Meet-me room</td><td>Commissioned</td></tr></tbody></table></div><ul class="mm-notes"><li>All three requirements converge on first-circuit activation.</li></ul><p class="mm-cap">Show the independent carrier-build, commercial, and owner-room requirements that must all be ready before a tenant can light its first circuit.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.5</p></article><article class="card quiz" data-i="70" data-q="70"><p class="meta"><span class="pos">Card 70 of 97</span><span class="cat">mechanism</span></p><h2>What makes an out-of-band management network physically independent of production in its switches, uplink, path, power, and reachability?</h2><div class="a" id="answer-70" hidden><p>An out-of-band (OOB) network is a separate management LAN that must remain reachable when the production fabric fails. It uses its own switches and an independent uplink, such as a cellular modem or second carrier, to reach device-management and console ports. Separate equipment is not enough: its path, power, and reachability must not share the production network’s failure.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Device-management and console ports</span></li><li class="edge"><span>management connections</span></li><li class="box"><span>OOB switches</span></li><li class="edge"><span>independent path and power</span></li><li class="box"><b class="mm-h">Separate uplink</b><span class="mm-t">cellular modem or second carrier</span></li><li class="edge"><span>remote management access</span></li><li class="box"><span>Remote management access</span></li></ol><ul class="mm-notes"><li>OOB must remain reachable if the production fabric fails.</li></ul><p class="mm-cap">Show that management access follows a separate chain of switches and uplink rather than depending on the production fabric.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-70" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 70">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="71" data-q="71"><p class="meta"><span class="pos">Card 71 of 97</span><span class="cat">methodology</span></p><h2>Which consoles and device-management ports must the OOB network reach, and what per-device port, copper-speed, and reference-switch capacity does the report describe?</h2><div class="a" id="answer-71" hidden><p>The out-of-band (OOB) network must reach console servers, every node’s BMC management port, and every switch’s management port. Plan roughly 1–2 management ports per device, using Cat6A copper for 1–10G management connections. In NVIDIA’s reference design, SN2201 switches provide 48×1G endpoint ports and 4×100G ports, uplinking into a separate management core; their endpoint ports are 1G, not 10G.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Console servers; node BMCs; switch management ports</span></li><li class="edge"><span>1–2 management ports/device; Cat6A, generally 1–10G</span></li><li class="box"><b class="mm-h">SN2201 OOB switch</b><span class="mm-t">48×1G endpoint ports</span></li><li class="edge"><span>4×100G ports; uplink</span></li><li class="box"><span>Separate management core</span></li></ol><ul class="mm-notes"><li>SN2201 endpoint ports provide 1G, not 10G.</li></ul><p class="mm-cap">Show management endpoints feeding an OOB switch and separate core while distinguishing general Cat6A management speeds from the SN2201’s actual port capacities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-71" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 71">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.3</p></article><article class="card quiz" data-i="72" data-q="72"><p class="meta"><span class="pos">Card 72 of 97</span><span class="cat">methodology</span></p><h2>How can facility OT systems and tenant IT management share a physical OOB plant while remaining logically separated?</h2><div class="a" id="answer-72" hidden><p>Facility operational technology (OT), such as building-management and power-monitoring systems, and tenant IT management, such as server controllers and switch management ports, can use the same physical out-of-band (OOB) cabling and switches. Separate VLANs—logical network segments—keep their management traffic apart. The shared OOB plant must still be physically independent of the production network.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Physical OOB plant</span><ul><li><span>Facility OT VLAN</span><ul><li>BMS</li><li>EPMS</li><li>DCIM</li><li>security systems</li></ul></li><li><span>Tenant IT VLAN</span><ul><li>server BMCs</li><li>switch management ports</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>VLANs provide logical isolation on the same physical OOB plant.</li></ul><p class="mm-cap">Show that one physical OOB plant carries separate logical segments for facility OT and tenant IT management.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-72" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 72">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.2</p></article><article class="card quiz" data-i="73" data-q="73"><p class="meta"><span class="pos">Card 73 of 97</span><span class="cat">interpretation</span></p><h2>What sequence of BGP, DNS, and management-access failures occurred in Meta’s October 2021 outage, and what does it demonstrate about shared-fate OOB paths?</h2><div class="a" id="answer-73" hidden><p>On October 4, 2021, a backbone-audit command withdrew Meta’s BGP routes, partitioning its data centers. DNS went offline, and both primary and out-of-band (OOB) management access were unavailable. Engineers had to go onsite to reach router consoles during the roughly six-hour outage. The case shows that an OOB path cannot rescue production if it shares a failure dependency; the report does not identify the exact dependency.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Backbone-audit command withdraws BGP routes</span></li><li class="edge"><span>partitions data centers</span></li><li class="box"><span>Data centers partitioned</span></li><li class="edge"><span>incident outcomes</span></li><li class="box"><span>DNS offline; primary and OOB access down</span></li><li class="edge"><span>engineers sent onsite</span></li><li class="box"><span>Onsite access to router consoles</span></li></ol><ul class="mm-notes"><li>Exact shared dependency of the OOB path is not identified.</li></ul><p class="mm-cap">Show BGP route withdrawal leading to concurrent incident outcomes, then onsite console access, without implying that DNS loss caused OOB failure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-73" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 73">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="74" data-q="74"><p class="meta"><span class="pos">Card 74 of 97</span><span class="cat">implication</span></p><h2>Who owns facility versus in-cage OOB management in a colo, and why is management visibility commissioned before power, cooling, and production-network bring-up?</h2><div class="a" id="answer-74" hidden><p>In a colocation facility, the operator owns out-of-band (OOB) management for building systems; the tenant owns OOB management for its devices inside the cage. OOB provides a management path separate from the production network. It is commissioned first so operators and tenants have visibility into equipment before they bring up power, cooling, or the production fabric. Those later activities have no prescribed order here.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Commission OOB management</span></li><li class="edge"><span>management visibility before bring-up</span></li><li class="box"><span>Bring up power, cooling, or production fabric</span></li></ol><ul class="mm-notes"><li>No order specified among power, cooling, and production-fabric bring-up.</li></ul><p class="mm-cap">Show that commissioning OOB management is a prerequisite for bringing up power, cooling, or the production fabric, without ordering those later activities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-74" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 74">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3, §4.1</p></article><article class="card quiz" data-i="75" data-q="75"><p class="meta"><span class="pos">Card 75 of 97</span><span class="cat">methodology</span></p><h2>Where are the owner, negotiable, and tenant cabling demarcations from the entrance room and MMR through the MDA, HDA, and cage?</h2><div class="a" id="answer-75" hidden><p>The owner provides the facility backbone from the entrance room and meet-me room (MMR), where carriers connect, to the main distribution area (MDA). Cabling from the MDA to a tenant’s horizontal distribution area (HDA) is negotiable. The tenant owns cabling inside its cage. Wholesale tenants typically build their own cabling; retail operators may provide structured cabling to the cabinet.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">ER/MMR → MDA</b><span class="mm-t">owner facility backbone</span></li><li class="edge"><span>MDA to tenant HDA</span></li><li class="box"><b class="mm-h">MDA → tenant HDA</b><span class="mm-t">negotiable</span></li><li class="edge"><span>into tenant cage</span></li><li class="box"><b class="mm-h">Inside cage</b><span class="mm-t">tenant</span></li></ol><ul class="mm-notes"><li>Retail operators may provide structured cabling to the cabinet; wholesale tenants typically build their own.</li></ul><p class="mm-cap">Show where cabling responsibility changes along the route from carrier entry to the tenant cage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-75" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 75">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.7, §6.2</p></article><article class="card quiz" data-i="76" data-q="76"><p class="meta"><span class="pos">Card 76 of 97</span><span class="cat">methodology</span></p><h2>What conduit, tray, and fiber does the owner pre-provision toward future pods, and what reserve principle lets tenants activate space without new construction?</h2><div class="a" id="answer-76" hidden><p>The owner installs conduit and cable tray toward future pods and pre-provisions fiber trunks to each pod. The report calls this a 15–20% reserve/pre-provisioning principle: capacity is set aside before a tenant needs it, so the tenant can light a pod without new construction. This is separate from the cabling the tenant builds inside its cage.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-76" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 76">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2</p></article><article class="card quiz" data-i="77" data-q="77"><p class="meta"><span class="pos">Card 77 of 97</span><span class="cat">methodology</span></p><h2>How is structured cabling procured and designed as Division 27 low-voltage work, including contractor arrangement, RCDD or OSP qualifications, and furnished-material responsibilities?</h2><div class="a" id="answer-77" hidden><p>In a design-build project, structured cabling is specified as Division 27 communications low-voltage work. Installation can be subcontracted through the electrical contractor or awarded to a separate low-voltage contractor. Design and installation typically require an RCDD (Registered Communications Distribution Designer) stamp; outside-plant work may also need an OSP designation. The contract determines whether the owner or contractor furnishes materials.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Division 27 structured cabling</span><ul><li><span>Contractor arrangement</span><ul><li>Subcontract under electrical contractor</li><li>Separate low-voltage contractor</li></ul></li><li><span>Qualifications</span><ul><li>RCDD stamp typically required</li><li>OSP designation may be needed for outside plant</li></ul></li><li><span>Materials per contract</span><ul><li>Owner-furnished</li><li>Contractor-furnished</li></ul></li></ul></li></ul></div><p class="mm-cap">Show the alternative contractor arrangements, qualifications, and material-supply responsibilities under Division 27.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-77" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 77">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="78" data-q="78"><p class="meta"><span class="pos">Card 78 of 97</span><span class="cat">methodology</span></p><h2>In what sequence are pathways, trunks, terminations, certification, and commissioning completed, and what test reports and records are handed over?</h2><div class="a" id="answer-78" hidden><p>Conduit and cable tray go in during mechanical, electrical, and plumbing rough-in. Once rooms are weather-tight, installers pull fiber trunks and complete terminations. They then certify the cabling near the end of construction, before commissioning. Hand-off records include test reports, as-built drawings showing what was installed, and a labeling audit. The report does not specify when those records are delivered.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Conduit and tray</span></li><li class="edge"><span>MEP rough-in → rooms weather-tight</span></li><li class="box"><span>Fiber trunks and terminations</span></li><li class="edge"><span>installation complete</span></li><li class="box"><span>Certification</span></li><li class="edge"><span>before commissioning</span></li><li class="box"><span>Commissioning</span></li></ol><ul class="mm-notes"><li>Hand-offs: test reports, as-builts, labeling audit; delivery timing not specified.</li></ul><p class="mm-cap">Show the construction sequence from pathway rough-in through cabling certification and commissioning.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-78" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 78">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1, §6.3</p></article><article class="card quiz" data-i="79" data-q="79"><p class="meta"><span class="pos">Card 79 of 97</span><span class="cat">methodology</span></p><h2>Who may install and certify an AI pod’s thousands of fiber links, what secures the manufacturer warranty, and why is the work costlier per rack or port than general compute?</h2><div class="a" id="answer-79" hidden><p>The cluster vendor, tenant, or a Division 27 low-voltage contractor may pull and certify an AI pod’s fiber links. NVIDIA-based builds often use cluster-vendor-certified installers; otherwise, a contractor certifies the links to the connectivity manufacturer’s specifications to obtain its 25-year warranty. AI pods cost more per rack or port because they require far more fiber, optical transceivers, and installation labor than general compute.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-79" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 79">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, §6.3</p></article><article class="card quiz" data-i="80" data-q="80"><p class="meta"><span class="pos">Card 80 of 97</span><span class="cat">methodology</span></p><h2>How does buying a validated, cluster-vendor-bundled fabric differ from independently selecting Ethernet switches, optics, and cables?</h2><div class="a" id="answer-80" hidden><p>A cluster-vendor bundle, such as NVIDIA SuperPOD/DGX, supplies validated switches, optics, and cables as one bill of materials; these builds often use cluster-vendor-certified installation teams. With an independently designed Ethernet fabric, the fabric owner selects vendors: a colo tenant for its in-cage network, or an operator for a fabric it owns. In either case, someone must install and certify the fiber links.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Aspect</th><th>Cluster-vendor bundle</th><th>Independently designed Ethernet fabric</th></tr></thead><tbody><tr><th>Equipment choice</th><td>Switches, optics, cables</td><td>One validated bill of materials</td><td>Fabric owner selects vendors</td></tr><tr><th>Colo ownership</th><td>Who controls in-cage fabric</td><td>Tenant</td><td>Tenant selects its in-cage design</td></tr><tr><th>Installation</th><td>Fiber links</td><td>Often cluster-vendor-certified team</td><td>Tenant, vendor, or low-voltage contractor</td></tr></tbody></table></div><ul class="mm-notes"><li>An operator selects vendors when buying its own fabric.</li></ul><p class="mm-cap">Contrast bundled and independently designed fabric procurement while showing that vendor selection follows fabric ownership.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-80" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 80">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.7, §2.6, §6.3</p></article><article class="card quiz" data-i="81" data-q="81"><p class="meta"><span class="pos">Card 81 of 97</span><span class="cat">limitation</span></p><h2>Why are 800G optics and switches a 2025–26 schedule risk, and how are vendor diversification and SONiC adoption proposed to reduce supply dependence?</h2><div class="a" id="answer-81" hidden><p>AI fabrics need large quantities of 800G optics and switches; the report identifies their lead times as a live 2025–26 supply risk, with optics the pacing item. It names vendor diversification and adoption of SONiC, switch-network software, as ways to reduce dependence on constrained suppliers. It does not explain the mechanism in detail or quantify any resulting schedule benefit.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-81" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 81">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="82" data-q="82"><p class="meta"><span class="pos">Card 82 of 97</span><span class="cat">context</span></p><h2>What campus size, phasing, rack count, density zoning, and resilience level frame the report’s indicative Phoenix facility example?</h2><div class="a" id="answer-82" hidden><p>The indicative example is a 1,000-rack, roughly 40-MW campus outside Phoenix, organized into four density zones and built in approximately 10-MW phases. Phase 1 is Hall 1, at about 10 MW of IT load. The campus is specified as Tier III for resilience. These figures frame an illustrative planning exercise, not a finalized facility design.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-82" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 82">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example</p></article><article class="card quiz" data-i="83" data-q="83"><p class="meta"><span class="pos">Card 83 of 97</span><span class="cat">methodology</span></p><h2>How are diverse entrances, carriers, MMRs, the hall MDA, pod HDAs, and overhead star routes arranged in the indicative Hall 1 cabling plan?</h2><div class="a" id="answer-83" hidden><p>In the indicative plan, two entrance rooms receive carrier fiber through separate duct banks at least 20 m apart, with four or more carriers expected. Two campus meet-me rooms provide diverse interconnection paths to Hall 1’s single main distribution area (MDA). From there, overhead fiber raceways branch to roughly 4–6 horizontal distribution areas (HDAs) for Hall 1’s approximately 250 racks—about one HDA per pod or several rows—then to the racks.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>2 diverse entrance rooms (ERs)</span></li><li class="edge"><span>Separate duct banks ≥20 m apart; 4+ carriers</span></li><li class="box"><span>2 campus meet-me rooms (MMRs)</span></li><li class="edge"><span>Diverse cross-connect paths</span></li><li class="box"><b class="mm-h">Hall 1</b><span class="mm-t">1 MDA</span></li><li class="edge"><span>Overhead fiber raceway; star routes</span></li><li class="box"><span>~4–6 HDAs</span></li><li class="edge"><span>Overhead fiber raceway</span></li><li class="box"><span>Racks (EDAs)</span></li></ol><ul class="mm-notes"><li>Keep the two ER→MMR paths parallel and separate until they reach the MDA.</li><li>Hall 1 has ~250 racks; approximately one HDA serves each pod or several rows.</li></ul><p class="mm-cap">Show two diverse carrier-entry and meet-me-room paths converging at Hall 1’s MDA, then branching through pod HDAs to racks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-83" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 83">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part A</p></article><article class="card quiz" data-i="84" data-q="84"><p class="meta"><span class="pos">Card 84 of 97</span><span class="cat">methodology</span></p><h2>Given two eight-fiber DR4 uplinks per rack, what active fiber and base-8 trunk counts does the example require per 20-rack row and 40-rack pod, and how do its reserve and 144-fiber backbone choices change provisioning?</h2><div class="a" id="answer-84" hidden><p>Each rack needs 16 active fibers: two DR4 uplinks using eight fibers each. A 20-rack row therefore needs 320 fibers, carried in 40 base-8 trunks; a 40-rack pod needs 640 fibers in 80 trunks. The indicative plan adds 50% pod reserve, raising provisioned capacity to about 960 fibers, and aggregates the trunks into 144-fiber MDA-to-HDA backbone cables.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Active fibers</th><th>Base-8 trunks</th><th>Provisioned fibers</th></tr></thead><tbody><tr><th>Row</th><td>20</td><td>320</td><td>40</td><td>—</td></tr><tr><th>Pod</th><td>40</td><td>640</td><td>80</td><td>~960 with 50% reserve</td></tr></tbody></table></div><ul class="mm-notes"><li>Two eight-fiber DR4 uplinks per rack.</li><li>Trunks aggregate into 144-fiber MDA–HDA backbone cables.</li><li>Counts are indicative.</li></ul><p class="mm-cap">Show how the same per-rack fiber requirement scales to a row and pod, then how the pod reserve increases provisioned capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-84" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 84">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part A</p></article><article class="card quiz" data-i="85" data-q="85"><p class="meta"><span class="pos">Card 85 of 97</span><span class="cat">interpretation</span></p><h2>How does the example’s 50% pod-fiber reserve differ from the owner’s general 15–20% pre-provisioning principle, and why should they not be treated as one universal allowance?</h2><div class="a" id="answer-85" hidden><p>The Hall 1 example adds a 50% reserve to a specific general-compute pod’s calculated fiber demand: 640 active fibers become about 960 provisioned fibers. The owner’s broader 15–20% principle concerns pre-provisioning conduit, tray, and fiber trunks toward future pods so tenants can activate space without new construction. These allowances cover different scopes and purposes; neither is a universal fiber-reserve percentage.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Allowance</th><th>Scope</th><th>Purpose</th></tr></thead><tbody><tr><th>50% reserve</th><td>640 fibers/pod → ~960 fibers/pod</td><td>General-compute pod fiber count</td><td>Additional provisioned fibers</td></tr><tr><th>15–20% principle</th><td>15–20%</td><td>Owner conduit, cable tray, fiber trunks to each pod</td><td>Activate pods without new construction</td></tr></tbody></table></div><ul class="mm-notes"><li>Hall 1 counts are indicative.</li></ul><p class="mm-cap">Distinguish the example’s reserve on a calculated pod fiber count from the owner’s broader pre-provisioning for future pods.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-85" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 85">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2, Worked Example, Part A</p></article><article class="card quiz" data-i="86" data-q="86"><p class="meta"><span class="pos">Card 86 of 97</span><span class="cat">methodology</span></p><h2>For the indicative 200-rack AI zone, how do racks, kilowatts per rack, GPUs per rack, and dual-plane NIC connections determine total IT load, GPU count, and 400G logical links?</h2><div class="a" id="answer-86" hidden><p>In the indicative example, 200 racks at 120 kW each give 24 MW of IT load. At 72 GPUs per rack, they contain 14,400 GPUs. Each GPU has one 800G back-end NIC connection split into two 400G connections, one per plane. That makes 14,400 × 2 = 28,800 logical 400G links across both planes.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>400G logical links = 200 racks x 72 GPUs/rack x 2 links/GPU = 28,800 links</code></div><dl class="mm-terms"><dt>200 racks</dt><dd>AI-zone rack count</dd><dt>72 GPUs/rack</dt><dd>GPUs in each NVL72-class rack</dd><dt>2 links/GPU</dt><dd>One 400G connection to each of two planes</dd></dl><ul class="mm-notes"><li>IT load: 200 racks x 120 kW/rack = 24 MW.</li><li>Counts are indicative.</li></ul><p class="mm-cap">Show how rack count and GPUs per rack lead to the dual-plane 400G link count.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-86" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 86">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part B, §2.5</p></article><article class="card quiz" data-i="87" data-q="87"><p class="meta"><span class="pos">Card 87 of 97</span><span class="cat">methodology</span></p><h2>What approximate leaf, spine, and super-spine switch inventories does the AI-zone example assign per plane and in total, and which topology choices affect those totals?</h2><div class="a" id="answer-87" hidden><p>The indicative 200-rack AI zone assigns about 200 leaf and 64 spine switches per plane. Across two planes, that is about 400 leaves and 128 spines—roughly 530 back-end switches. A super-spine tier adds about 32–64, bringing the rounded total to 560–590. The exact inventory depends on scalable-unit size, plane count and oversubscription; the super-spines have no stated per-plane allocation.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Per plane</th><th>Two planes</th><th>Overall addition</th></tr></thead><tbody><tr><th>Leaf switches</th><td>~200</td><td>~400</td><td>—</td></tr><tr><th>Spine switches</th><td>~64</td><td>~128</td><td>—</td></tr><tr><th>Super-spine switches</th><td>not specified</td><td>not specified</td><td>~32–64</td></tr></tbody></table></div><ul class="mm-notes"><li>Rounded back-end total: ~560–590 switches.</li><li>Counts are indicative; exact BOM depends on SU size, plane count and oversubscription.</li></ul><p class="mm-cap">Show how per-plane leaf and spine counts become a dual-plane inventory, with super-spines added only to the overall total.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-87" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 87">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part B, §2.5</p></article><article class="card quiz" data-i="88" data-q="88"><p class="meta"><span class="pos">Card 88 of 97</span><span class="cat">methodology</span></p><h2>Using the example’s optical transceivers per GPU and watts per transceiver, how are its AI-zone transceiver count and optical power calculated?</h2><div class="a" id="answer-88" hidden><p>The indicative 200-rack zone has 14,400 GPUs. At roughly six optical transceivers per GPU, that gives 14,400 × 6 = 86,400 transceivers. Multiplying by approximately 16 W each gives 1,382,400 W, or about 1.38 MW, for the back-end optics alone. These are rounded planning estimates, not a finalized bill of materials.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Back-end optical power = 14,400 GPUs × 6 transceivers/GPU × 16 W/transceiver ≈ 1.38 MW</code></div><dl class="mm-terms"><dt>14,400 GPUs</dt><dd>GPU count in the indicative 200-rack AI zone</dd><dt>6 transceivers/GPU</dt><dd>Approximate optical transceivers per GPU</dd><dt>16 W/transceiver</dt><dd>Approximate power per optical transceiver</dd></dl><ul class="mm-notes"><li>Intermediate count: approximately 86,400 transceivers.</li><li>Indicative, rounded estimate.</li></ul><p class="mm-cap">Show how GPU count and per-GPU transceiver count produce the estimated optical power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-88" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 88">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part B</p></article><article class="card quiz" data-i="89" data-q="89"><p class="meta"><span class="pos">Card 89 of 97</span><span class="cat">limitation</span></p><h2>How does the example estimate switch and overall network power as a share of AI-zone IT load, and what potential overlap between switch-side optics and total optics must be checked?</h2><div class="a" id="answer-89" hidden><p>The indicative example estimates about 580 switches at 2.5 kW each, or 1.45 MW for switch systems, explicitly including roughly 50% optics. Its separate estimate for all optical transceivers is 1.38 MW. If those inventories have the same scope, switch-side optics appear in both figures, so they cannot simply be added. The report gives overall network power as roughly 2.5–3 MW, or 10–12% of the zone’s 24-MW IT load.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Estimated power</th><th>What it includes</th></tr></thead><tbody><tr><th>Switch systems</th><td>~1.45 MW</td><td>~580 switches × ~2.5 kW; ~50% optics</td></tr><tr><th>All transceivers</th><td>~1.38 MW</td><td>~86,400 × ~16 W</td></tr><tr><th>Overall network</th><td>~2.5–3 MW</td><td>~10–12% of 24-MW IT load</td></tr></tbody></table></div><ul class="mm-notes"><li>Switch-side optics may overlap the all-transceiver estimate; do not simply add those figures.</li><li>All estimates are indicative.</li></ul><p class="mm-cap">Show the reported power estimates and why the switch-system and transceiver figures cannot be added without checking overlap.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-89" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 89">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part B</p></article><article class="card quiz" data-i="90" data-q="90"><p class="meta"><span class="pos">Card 90 of 97</span><span class="cat">methodology</span></p><h2>Which copper and optical media does the AI-zone example assign to GPU-to-leaf, leaf-to-spine, and spine-to-super-spine distance ranges, and what pathway consequence follows from dense DAC bundles?</h2><div class="a" id="answer-90" hidden><p>In the indicative AI zone, GPU-to-leaf links run about 2 m, using passive DAC copper where possible or active electrical cable (AEC) for adjacent-rack leaves up to about 7 m. Leaf-to-spine links cross roughly 10–100 m on single-mode fiber with DR4/DR8 optics; spine-to-super-spine links exceed 100 m and use DR/FR optics. Dense DAC bundles can obstruct switch airflow, so pathways need capacity and trays stay at or below 50% fill.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Distance</th><th>Medium</th></tr></thead><tbody><tr><th>GPU→leaf</th><td>~2 m</td><td>Passive DAC; AEC to ~7 m for adjacent racks</td></tr><tr><th>Leaf→spine</th><td>~10–100 m</td><td>DR4/DR8 optics on single-mode fiber</td></tr><tr><th>Spine→super-spine</th><td>100 m+</td><td>DR/FR optics</td></tr></tbody></table></div><ul class="mm-notes"><li>Indicative AI-zone cable schedule.</li><li>Dense DAC bundles can block airflow; size trays for ≤50% fill.</li></ul><p class="mm-cap">Show how each fabric link’s distance determines its assigned cable or optical medium.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-90" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 90">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part B</p></article><article class="card quiz" data-i="91" data-q="91"><p class="meta"><span class="pos">Card 91 of 97</span><span class="cat">limitation</span></p><h2>Why cannot the example’s 200-rack AI zone be read as wholly contained in the roughly 10-MW Phase 1 hall?</h2><div class="a" id="answer-91" hidden><p>The two figures describe different indicative scopes. Phase 1’s Hall 1 has roughly 10 MW of IT capacity, while the AI zone alone requires 200 racks × 120 kW, or 24 MW. Because 24 MW exceeds the hall’s capacity, the zone cannot fit wholly within it. The report does not assign the AI zone to a particular phase or hall.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Phase 1 Hall 1</th><th>200-rack AI zone</th></tr></thead><tbody><tr><th>IT capacity or load</th><td>≈10 MW IT</td><td>24 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Both figures are indicative.</li></ul><p class="mm-cap">Show that the AI zone’s calculated IT load exceeds the Phase 1 hall’s capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-91" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 91">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Worked Example, Part A, Worked Example, Part B</p></article><article class="card quiz" data-i="92" data-q="92"><p class="meta"><span class="pos">Card 92 of 97</span><span class="cat">limitation</span></p><h2>Which Scalable Unit definitions, per-unit switch ratios, plane assumptions, media choices, and oversubscription decisions must be reconciled before turning the rounded AI-zone counts into a bill of materials?</h2><div class="a" id="answer-92" hidden><p>The report calls one NVL72 rack a Scalable Unit (SU), yet cites 8 leaves and 4 spines per two-rack reference block. Applying that ratio to 200 racks gives 100 × 8 = 800 leaves and, if spines are dedicated per block, 100 × 4 = 400 spines—not the example’s roughly 400 leaves and 128 spines across both planes. The reference block’s plane basis and spine sharing are unresolved. Confirm those, plus copper-versus-optical links and 1:1 oversubscription, before specifying equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Direct multiplication of 100 two-rack blocks</th><th>Example across both planes</th></tr></thead><tbody><tr><th>Leaves</th><td>100 × 8 = 800</td><td>~400</td></tr><tr><th>Spines</th><td>100 × 4 = 400, if dedicated per block</td><td>~128</td></tr></tbody></table></div><ul class="mm-notes"><li>Report also defines one NVL72 rack as an SU.</li><li>Reference block’s plane basis and spine sharing are unresolved; neither count is a validated bill of materials.</li></ul><p class="mm-cap">Show why direct multiplication of the cited two-rack switch ratio does not reproduce the indicative dual-plane switch inventory.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-92" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 92">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5, Worked Example, Part B</p></article><article class="card quiz" data-i="93" data-q="93"><p class="meta"><span class="pos">Card 93 of 97</span><span class="cat">limitation</span></p><h2>What would six 16-W transceivers per GPU imply for a million GPUs, and why should that result not be substituted without qualification for the report’s separate million-GPU optical-power estimate?</h2><div class="a" id="answer-93" hidden><p>At six transceivers per GPU drawing 16 W each, one million GPUs would imply about 96 MW of transceiver power. The 16-W figure comes from the report’s indicative 200-rack example. Its separate million-GPU estimate says optical power approaches 180 MW but does not specify the assumptions behind that figure. The two estimates should therefore be kept distinct, not treated as interchangeable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Estimate</th><th>Transceivers per GPU</th><th>Power per transceiver</th><th>Power for one million GPUs</th></tr></thead><tbody><tr><th>Indicative-example extrapolation</th><td>Calculated</td><td>6</td><td>16 W</td><td>~96 MW</td></tr><tr><th>Separate report estimate</th><td>Reported</td><td>~6</td><td>Not specified for this estimate</td><td>Approaching 180 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>The 16-W figure is from Worked Example, Part B.</li></ul><p class="mm-cap">Show that the calculated 96-MW extrapolation and the report’s approaching-180-MW estimate rest on different levels of specified assumptions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-93" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 93">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, Worked Example, Part B</p></article><article class="card quiz" data-i="94" data-q="94"><p class="meta"><span class="pos">Card 94 of 97</span><span class="cat">open question</span></p><h2>What remains uncertain about whether open Ultra Ethernet products will displace Spectrum-X and the remaining InfiniBand base as they mature?</h2><div class="a" id="answer-94" hidden><p>Ultra Ethernet 1.0 products are only emerging in late 2025–2026, so their ability to replace established AI back-end options is unproven. Its open, multi-vendor approach contrasts with NVIDIA’s integrated Spectrum-X offering and the remaining InfiniBand base. Ethernet already leads AI back-end switch sales, but the report says whether Ultra Ethernet will capture that demand—and by how much—remains an open question.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-94" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 94">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="95" data-q="95"><p class="meta"><span class="pos">Card 95 of 97</span><span class="cat">open question</span></p><h2>What is the unresolved physical-plant tradeoff between proven but bulky MPO-16 and denser, less mature VSFF connectors, including the risk of later re-patching?</h2><div class="a" id="answer-95" hidden><p>MPO-16 is a proven connector for 800G SR8’s 16 fibers, but it takes substantial patch-panel space. Very-small-form-factor (VSFF) options such as SN-MT and MMC offer roughly three times the density: the report compares 216 VSFF connections with 80 MPO-16 in the same space. Their tooling and testing are less mature, however. Choosing the wrong connector could mean re-patching the plant in three years.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>MPO-16</th><th>VSFF (SN-MT/MMC)</th></tr></thead><tbody><tr><th>Connections in same space</th><td>80 MPO-16</td><td>216 SN-MT/MMC-16</td></tr><tr><th>Current tradeoff</th><td>Proven, bulky</td><td>~3× density; immature tooling/test</td></tr></tbody></table></div><ul class="mm-notes"><li>A wrong physical-plant choice could require re-patching in three years.</li></ul><p class="mm-cap">Show the density advantage of VSFF against MPO-16’s maturity advantage and the unresolved re-patching risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-95" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 95">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="96" data-q="96"><p class="meta"><span class="pos">Card 96 of 97</span><span class="cat">implication</span></p><h2>How can a long-lived single-mode cable plant accommodate uncertain 1.6T standards, 102.4T switches, co-packaged optics, and future connectors without prematurely locking in replaceable components?</h2><div class="a" id="answer-96" hidden><p>Build the long-lived backbone with single-mode OS2 fiber and provision pathways for future capacity, rather than designing the plant around today’s optics. The report estimates cable-plant life at 15–25 years, versus 3–5 years for optics. Keep switch and optic choices distinct from that backbone, but verify connector compatibility: 1.6T products and co-packaged optics are emerging, while a premature MPO-16 versus denser VSFF choice could require re-patching.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-96" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 96">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §5.2, §6.2, Open Questions</p></article><article class="card quiz" data-i="97" data-q="97"><p class="meta"><span class="pos">Card 97 of 97</span><span class="cat">implication</span></p><h2>How do AI-fabric choices set GPU-rack and leaf placement and cabling and procurement requirements, while separate carrier/MMR and OOB milestones govern tenant activation and safe production bring-up?</h2><div class="a" id="answer-97" hidden><p>Three workstreams run in parallel. The rail-optimized AI fabric puts leaf switches in or beside GPU racks: passive 800G copper reaches only about 2 m, so longer links need other media, and 800G optics and switches pose supply risks. Separately, carrier agreements and a commissioned meet-me room enable a tenant’s first circuit. Independent out-of-band management must be commissioned before safe production bring-up.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Workstream</th><th>Requirement</th><th>Milestone</th></tr></thead><tbody><tr><th>AI fabric</th><td>Rail-optimized GPU network</td><td>Leaf in or beside GPU racks; passive DAC ~2 m, active copper ~5–7 m, optics beyond; optics and switches face supply risk</td><td>GPU-rack placement and cabling plan</td></tr><tr><th>Carrier access</th><td>Carrier agreements and commissioned MMR</td><td>Carrier lateral may take months</td><td>First tenant circuit</td></tr><tr><th>OOB management</th><td>Independent path, power and reachability</td><td>Commission OOB first</td><td>Safe production bring-up</td></tr></tbody></table></div><p class="mm-cap">Show three parallel workstreams and the distinct milestone each supports, without implying that carrier or management work follows AI-fabric design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-97" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 97">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §2.4, §2.5, §2.6, §3.5, §4.1, §4.3</p></article><div class="card fin" data-i="98"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>97</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 97</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-network.html"><span class="dir">Back to</span>Network Architecture &amp; Structured Cabling</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
