<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Design Requirements, Capacity &amp; Load Planning — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-requirements" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-requirements.html">Requirements</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 02</p><h1>Cards: Design Requirements, Capacity &amp; Load Planning</h1><p class="aside">64 question cards for Topic 2, generated by gpt-6-sol from the <a href="RR-requirements.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-requirements.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-requirements" data-n="64" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 64</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 64</span><span class="cat">problem</span></p><h2>What must a data center owner resolve to turn a business case into a buildable, certifiable facility, and why are density and availability especially consequential early decisions?</h2><div class="a" id="answer-1" hidden><p>The owner must turn business goals into measurable requirements for capacity, rack density, availability, efficiency, budget, schedule, and certification. Engineers can then design against those requirements, and the finished facility can be tested against them. Density is especially consequential because it shapes power, cooling, structure, space, and cost; availability determines redundancy and distribution paths. Changing either after design begins can be expensive.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Early decision</th><th>Consequences for the facility</th></tr></thead><tbody><tr><th>Density (kW/rack)</th><td>Rack-power profile</td><td>Power distribution, cooling method, floor loading, room size, cost per MW and per rack</td></tr><tr><th>Availability target</th><td>Tier or availability class</td><td>Redundant components and distribution-path layout; concurrent maintainability or fault tolerance</td></tr></tbody></table></div><p class="mm-cap">Compare the distinct facility-wide consequences of choosing rack density and availability early.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §1.1, §1.5</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 64</span><span class="cat">foundation</span></p><h2>What is the Owner&#x27;s Project Requirements (OPR) document, who owns it, and what role does it play in judging the finished facility?</h2><div class="a" id="answer-2" hidden><p>The Owner’s Project Requirements (OPR) is the owner’s plain-language record of what the data center must accomplish and how success will be measured. The owner, or its representative, writes it before design begins. It guides design and construction decisions and becomes the yardstick at handover: commissioning checks whether the completed facility and its systems meet its stated requirements.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.3, §1.4</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 64</span><span class="cat">methodology</span></p><h2>What business, capacity, resilience, density, efficiency, environmental, budget, schedule, operational, certification, and site constraints belong in a colocation OPR?</h2><div class="a" id="answer-3" hidden><p>A colocation OPR should state the market and tenants served; day-one and ultimate IT capacity, growth triggers, and the rack-density mix. It should specify the availability target, design Power Usage Effectiveness (PUE), Water Usage Effectiveness (WUE) stance, site climate conditions, and required ASHRAE thermal-envelope class—not equipment choices. It should also set budget, delivery dates, certification and compliance targets, staffing and monitoring expectations, owner standards, and local authority constraints.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 64</span><span class="cat">foundation</span></p><h2>What is the engineer&#x27;s Basis of Design (BOD), and which assumptions, calculations, code decisions, system topologies, space plans, and equipment choices must it document to answer the OPR?</h2><div class="a" id="answer-4" hidden><p>The Basis of Design (BOD) is the engineer’s technical explanation of how the design meets the Owner’s Project Requirements (OPR). It records applicable codes and design assumptions, including outdoor dry-bulb and wet-bulb temperatures and indoor setpoints—not just the OPR’s broad environmental targets. It also documents load and sizing calculations, electrical and cooling topologies, redundancy, space and floor-loading plans, efficiency calculations, and major equipment choices.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Basis of Design</b><span class="mm-t">technical answer to OPR</span><ul><li><span>Design basis</span><ul><li>Applicable codes and the authority having jurisdiction (AHJ)</li><li>Outdoor dry-bulb/wet-bulb temperatures; indoor setpoints</li><li>IT load, density and utilization assumptions</li></ul></li><li><span>Systems and sizing</span><ul><li>Electrical topology and redundancy</li><li>Cooling topology and redundancy</li><li>Sizing calculations; energy-code mechanical load and electrical loss components (MLC/ELC) and PUE basis</li></ul></li><li><span>Space and equipment</span><ul><li>White, gray and support space; floor loading</li><li>Major equipment selections and rationale</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>OPR states environmental requirements; BOD specifies engineering design conditions.</li></ul><p class="mm-cap">Show the main groups of engineering decisions and evidence the BOD records to answer the OPR.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.2</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 64</span><span class="cat">methodology</span></p><h2>How do the OPR and BOD develop from pre-design through schematic design, design development, construction documents, and operations, and why are phase-gate reviews and change control important?</h2><div class="a" id="answer-5" hidden><p>The owner starts the Owner’s Project Requirements (OPR) in pre-design. The engineer begins the Basis of Design (BOD) in schematic design, then refines it through design development to show how the requirements will be met. Commissioning requirements enter the construction documents; the OPR remains the benchmark through operations. Phase-gate reviews and change control record decisions and unresolved issues, preserving intent when project teams change.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Pre-design</b><span class="mm-t">owner starts OPR</span></li><li class="edge"><span>owner objectives sharpen</span></li><li class="box"><b class="mm-h">Schematic design</b><span class="mm-t">engineer drafts BOD</span></li><li class="edge"><span>check BOD against OPR</span></li><li class="box"><b class="mm-h">Design development</b><span class="mm-t">refine OPR and BOD</span></li><li class="edge"><span>phase-gate review and change control</span></li><li class="box"><b class="mm-h">Construction documents</b><span class="mm-t">include commissioning requirements</span></li><li class="edge"><span>verify requirements at handover</span></li><li class="box"><b class="mm-h">Occupancy &amp; operations</b><span class="mm-t">OPR remains benchmark</span></li></ol><ul class="mm-notes"><li>Formally update both documents at phase gates; document decisions and unresolved items.</li></ul><p class="mm-cap">Show when the owner’s requirements and engineer’s design response develop, and how they remain traceable through handover.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §1.4</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 64</span><span class="cat">interpretation</span></p><h2>Why might an OPR be issued with an RFP and used for acceptance while remaining outside the contract-document set, and how are its intended commitments made enforceable?</h2><div class="a" id="answer-6" hidden><p>The owner issues its Owner’s Project Requirements (OPR) with the request for proposals so bidders understand the desired outcome, then uses it as the benchmark for acceptance. Keeping it outside the contract-document set avoids potentially conflicting contract language. To make commitments enforceable, the contract must translate them into explicit, measurable performance obligations—for example, a specified constructed-facility Tier certification—not merely refer to an aspiration in the OPR.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §6.3</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 64</span><span class="cat">foundation</span></p><h2>What distinguishes a code, standard, guideline, and certification, and how do AHJ adoption, incorporation by reference, contracts, and local editions determine what is binding?</h2><div class="a" id="answer-7" hidden><p>A code sets minimum legal rules when a jurisdiction adopts it. A standard gives technical requirements and can become legally binding when an adopted code incorporates it by reference. A guideline offers advice unless a contract or owner makes it mandatory; certification is third-party verification against a standard. The Authority Having Jurisdiction (AHJ) determines and enforces the applicable editions and local amendments, so the Basis of Design must identify them.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Type</th><th>What it does</th><th>Binding route</th></tr></thead><tbody><tr><th>Code</th><td>Code</td><td>Minimum legal rules</td><td>Jurisdiction adopts; AHJ enforces applicable edition and amendments</td></tr><tr><th>Standard</th><td>Standard</td><td>Technical requirements</td><td>Adopted code incorporates by reference; or contract requires</td></tr><tr><th>Guideline</th><td>Guideline</td><td>Advisory best practice</td><td>Contract or owner adopts</td></tr><tr><th>Certification</th><td>Certification</td><td>Third-party verification against a standard</td><td>Voluntary; market- or contract-driven</td></tr></tbody></table></div><p class="mm-cap">Distinguish the four kinds of requirement and the separate routes by which they can become binding.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 64</span><span class="cat">mechanism</span></p><h2>How do ASHRAE Guideline 0 and Standard 202 connect OPR-to-BOD review with commissioning, and what makes an owner requirement verifiable at handover?</h2><div class="a" id="answer-8" hidden><p>ASHRAE Guideline 0 and Standard 202 make the Owner’s Project Requirements (OPR) the benchmark for commissioning. During design, the team checks whether the engineer’s Basis of Design (BOD) answers the OPR; at handover, checklists and functional tests determine whether the built systems meet it. Requirements need measurable acceptance criteria: “highly available” cannot be verified, but a specified redundancy topology or design-load PUE limit can.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">OPR</b><span class="mm-t">measurable requirements</span></li><li class="edge"><span>Design team develops a technical response</span></li><li class="box"><b class="mm-h">BOD</b><span class="mm-t">checked against OPR</span></li><li class="edge"><span>Design proceeds to construction and handover</span></li><li class="box"><b class="mm-h">Commissioning</b><span class="mm-t">checklists and functional tests</span></li><li class="edge"><span>Determine whether OPR criteria are met</span></li><li class="box"><span>Acceptance depends on demonstrated OPR compliance</span></li></ol><p class="mm-cap">Show that design review and commissioning test against measurable owner requirements, while acceptance depends on demonstrated compliance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §1.4</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 64</span><span class="cat">interpretation</span></p><h2>How do design-bid-build, design-build, and turnkey EPC allocate design and construction risk differently, particularly when the owner&#x27;s scope is vague?</h2><div class="a" id="answer-9" hidden><p>In design-bid-build, the owner holds the design contract and bears design-error risk; omissions can become owner-funded construction change orders. In design-build, one firm handles design and construction, but vague scope at signing can undermine price certainty as it fills gaps with the cheapest compliant interpretation. Turnkey EPC shifts much performance risk to a fixed-price contractor—but only a precise output specification makes that protection reliable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Risk allocation</th><th>If owner scope is vague</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner holds design contract; contractor builds</td><td>Design omissions can cause owner-paid change orders</td></tr><tr><th>Design-build</th><td>One entity designs and builds</td><td>Price certainty can erode; cheapest compliant interpretation may fill gaps</td></tr><tr><th>Turnkey EPC</th><td>Fixed-price contractor guarantees specified outputs</td><td>Performance protection depends on a precise output specification</td></tr></tbody></table></div><p class="mm-cap">Show how each delivery model places risk and what vague owner requirements can cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 64</span><span class="cat">mechanism</span></p><h2>How can an EPC contract enforce promised capacity, resilience, and efficiency through performance specifications, testing and payment gates, security, and liquidated damages?</h2><div class="a" id="answer-10" hidden><p>A turnkey EPC contract can turn the owner’s requirements into measurable guarantees: IT megawatts, an Uptime Tier outcome, redundancy and a PUE efficiency limit. Staged commissioning tests whether the facility meets them, with final payment tied to integrated systems testing. Performance security—typically 5–15% of contract price—and liquidated damages back the guarantees. This protection depends on a precise performance specification.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Specify MW, Tier, redundancy and PUE</span></li><li class="edge"><span>Write measurable EPC guarantees</span></li><li class="box"><span>EPC performance obligations</span></li><li class="edge"><span>Verify through staged commissioning</span></li><li class="box"><span>Integrated systems testing</span></li><li class="edge"><span>Tie acceptance to final payment</span></li><li class="box"><span>Final payment gate</span></li></ol><ul class="mm-notes"><li>Performance security: typically 5–15% of contract price; performance liquidated damages back guarantees.</li></ul><p class="mm-cap">Show how an EPC performance promise becomes a tested condition of final payment, backed by contractual remedies.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 64</span><span class="cat">result</span></p><h2>What do the cited construction change-order studies show about their evidence base, cost impact, timing, and frequency on large projects, and how directly do those findings establish a data-center-specific OPR effect?</h2><div class="a" id="answer-11" hidden><p>AIA analyzed 892,457 change orders across 18,229 building projects: average cost impact was about 4–5%, the middle-80% range reached roughly 15%, and projects over $50 million averaged 11.29 orders, mostly in their final half. A separate large-building study found 11–15% overruns, chiefly from design changes and errors or omissions. Neither study isolates data centers or measures the effect of OPR quality directly.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Evidence base</th><th>Cost impact</th><th>Timing and frequency</th><th>Reported causes</th></tr></thead><tbody><tr><th>AIA study</th><td>892,457 change orders; 18,229 building projects</td><td>Average ~4–5%; middle-80% range up to ~15%</td><td>Most in final half; projects &gt;$50M averaged 11.29 orders</td><td>Not specified</td></tr><tr><th>Separate large-building study</th><td>Large building projects</td><td>11–15% overruns</td><td>Not specified</td><td>Design changes; errors and omissions</td></tr></tbody></table></div><ul class="mm-notes"><li>Neither study isolates data centers or directly measures an OPR-quality effect.</li></ul><p class="mm-cap">Distinguish each study’s evidence, cost findings, timing and frequency findings, and reported causes without attributing one study’s findings to the other.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, What Surprised the Researcher</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 64</span><span class="cat">implication</span></p><h2>How do measurable performance specifications, repeatable owner reference designs, and early decisions on density and availability reduce late scope changes?</h2><div class="a" id="answer-12" hidden><p>Measurable performance specifications define what the completed facility must achieve and how acceptance will be judged, leaving fewer gaps for conflicting interpretations. Repeatable owner reference designs provide proven building blocks that make scope and cost more predictable. Fixing the density profile and availability target before design begins prevents expensive redesign of power, cooling, space, and redundancy later. Together, these measures reduce requirements-driven change orders.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>How it reduces late changes</th></tr></thead><tbody><tr><th>Performance specifications</th><td>Measurable acceptance criteria</td><td>Fewer gaps in the promised outcome</td></tr><tr><th>Owner reference designs</th><td>Repeatable building blocks</td><td>More predictable scope and cost</td></tr><tr><th>Early density and availability decisions</th><td>Targets set before design</td><td>Avoid expensive redesign</td></tr></tbody></table></div><p class="mm-cap">Show how three early requirements decisions each close a different route to late scope changes.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §2.3</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 64</span><span class="cat">methodology</span></p><h2>Which tenant, hardware-roadmap, AI-workload, and leasing considerations should determine a new colocation facility&#x27;s kW-per-rack targets?</h2><div class="a" id="answer-13" hidden><p>Set rack-power targets from the likely tenant mix and prospective customers’ equipment, then test them against tenants’ IT roadmaps and expected share of AI or accelerated computing. Check what comparable colocation space is actually leasing, especially demand for liquid-cooled, high-density capacity. Plan for a mix of rack powers rather than treating one average as every tenant’s requirement; existing facilities may understate demand in new builds.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §2.2</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 64</span><span class="cat">result</span></p><h2>What do Uptime&#x27;s 2024–25 surveys and AFCOM&#x27;s 2021, 2025, and 2026 surveys report about typical rack densities, the prevalence of extreme racks, and expected growth?</h2><div class="a" id="answer-14" hidden><p>Uptime’s modal-density measure was about 8 kW/rack in 2024; its 2025 average of facility modal densities was almost 9 kW/rack. Extreme racks remained rare: over 80% of surveyed operators reported none above Uptime’s high-density thresholds. AFCOM reported average density rising from 7 kW/rack in 2021 to 16 in 2025 and 27 in 2026. In 2025, 79% expected further growth.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Survey/year</th><th>Reported rack density</th><th>Other finding</th></tr></thead><tbody><tr><th>Uptime 2024</th><td>Uptime 2024</td><td>~8 kW/rack modal average</td><td></td></tr><tr><th>Uptime 2025</th><td>Uptime 2025</td><td>Almost 9 kW/rack</td><td>Few facilities exceed 30 kW/rack</td></tr><tr><th>AFCOM 2021</th><td>AFCOM 2021</td><td>7 kW/rack average</td><td></td></tr><tr><th>AFCOM 2025</th><td>AFCOM 2025</td><td>16 kW/rack average</td><td>79% expect further growth</td></tr><tr><th>AFCOM 2026</th><td>AFCOM 2026</td><td>27 kW/rack average</td><td></td></tr></tbody></table></div><ul class="mm-notes"><li>Uptime’s 2025 figure is an average of facility modal densities, not an overall rack average.</li><li>Over 80% of Uptime’s 2025 respondents reported no racks above its high-density thresholds.</li></ul><p class="mm-cap">Show the different density measures reported by Uptime and AFCOM, alongside evidence of extreme-rack prevalence and expected growth.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 64</span><span class="cat">interpretation</span></p><h2>Why are Uptime&#x27;s low installed-base modal density and AFCOM&#x27;s higher recent averages not necessarily contradictory, and which evidence is more relevant to a new colo design?</h2><div class="a" id="answer-15" hidden><p>They describe different populations. Uptime’s roughly 9 kW-per-rack modal figure reflects typical densities across existing facilities; AFCOM’s 16 kW in 2025 and 27 kW in 2026 better reflect newer, AI-influenced deployments. For a new colocation facility, the higher figures are more relevant planning signals, but designers should specify a mix of rack densities rather than assume every rack needs the same power.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Evidence</th><th>Rack density</th><th>Planning relevance</th></tr></thead><tbody><tr><th>Uptime 2025</th><td>Installed base</td><td>Almost 9 kW/rack modal average</td><td>Typical existing halls</td></tr><tr><th>AFCOM 2025</th><td>Newer and AI deployments</td><td>16 kW/rack average</td><td>New colo planning</td></tr><tr><th>AFCOM 2026</th><td>Newer and AI deployments</td><td>27 kW/rack average</td><td>New colo planning</td></tr></tbody></table></div><ul class="mm-notes"><li>Survey populations differ; figures do not specify every rack&#x27;s density.</li></ul><p class="mm-cap">Contrast what the installed-base and newer-deployment density figures represent when planning a new colo.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 64</span><span class="cat">result</span></p><h2>What do CBRE&#x27;s 2025 vacancy, construction preleasing, asking-rent, and AI-space findings indicate about demand and constraints on new colocation projects?</h2><div class="a" id="answer-16" hidden><p>CBRE reported record-low North American vacancy of 1.6% in 2025, with 74.3% of capacity under construction already preleased. Asking rent for 250–500 kW requirements rose 6.5% year over year to $195.94 per kW/month, while AI-optimized, liquid-cooled space commanded premiums. These findings signal strong demand, but utility-power availability and interconnection delivery can constrain when new capacity opens.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §3.1</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 64</span><span class="cat">concept</span></p><h2>Why should capacity planning describe density across rooms, pods, and cabinets—including each pod&#x27;s average and maximum cabinet load—instead of relying on one hall-wide average?</h2><div class="a" id="answer-17" hidden><p>A hall-wide average can hide very different loads: 5 kW storage racks and 100 kW AI racks may share a facility. Planning therefore breaks rooms into pods and cabinets, assigning each pod an average and a peak per-cabinet power. The average helps size overall capacity; the peak is a firm limit because the pod’s power distribution cannot support a cabinet above it.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Rooms</span><ul><li><b class="mm-h">Pods</b><span class="mm-t">average and peak per-cabinet power</span><ul><li>Cabinets: no cabinet may exceed its pod’s peak rating</li></ul></li></ul></li></ul></div><p class="mm-cap">Show that density is planned from rooms down to pods and cabinets, with each pod’s peak rating limiting its cabinets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 64</span><span class="cat">mechanism</span></p><h2>How does reserving selected pods for stronger power distribution, floor loading, and future liquid-cooling connections preserve high-density flexibility without overbuilding the entire hall?</h2><div class="a" id="answer-18" hidden><p>A colo can designate particular pods for high-density tenants and provide those areas with higher-capacity power busway, structural floor-loading headroom, and connections for future liquid cooling. Other pods remain suited to lower-density racks. This gives the owner places to accommodate demanding equipment without paying to equip every row for it, or leaving the general hall tied to an uncertain high-density forecast.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Provision</th><th>Reserved high-density pods</th><th>Rest of hall</th></tr></thead><tbody><tr><th>Power distribution</th><td>Power distribution</td><td>Higher-capacity busway</td><td>Lower-density provision</td></tr><tr><th>Structure</th><td>Floor loading</td><td>High-density headroom</td><td>Lower-density provision</td></tr><tr><th>Cooling</th><td>Future cooling</td><td>Liquid-cooling manifolds</td><td>Lower-density provision</td></tr></tbody></table></div><p class="mm-cap">Show how targeted high-density provisions differ from the rest of the hall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 64</span><span class="cat">methodology</span></p><h2>How are a zone&#x27;s IT megawatts and racks per megawatt calculated from its rack count and kW per rack, and what do 10-, 20-, and 100-kW racks imply?</h2><div class="a" id="answer-19" hidden><p>Multiply the number of racks by their planned kW per rack, then divide by 1,000 to get the zone’s IT load in MW. To find racks per MW, divide 1,000 kW by kW per rack: 10-kW racks yield about 100 racks/MW; 20-kW racks, 50; and 100-kW racks, 10. These figures count IT load, not whole-facility power.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Zone IT load (MW) = rack count * kW per rack / 1,000</code></div><dl class="mm-terms"><dt>rack count</dt><dd>Number of racks in the zone</dd><dt>kW per rack</dt><dd>Planned IT power per rack, in kW</dd><dt>1,000</dt><dd>Kilowatts in 1 MW</dd></dl><ul class="mm-notes"><li>Racks per MW = 1,000 / kW per rack.</li><li>At 10, 20, and 100 kW/rack: approximately 100, 50, and 10 racks/MW, respectively.</li></ul><p class="mm-cap">Show how rack count and rack power determine IT megawatts, and how rack power determines racks per megawatt.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 64</span><span class="cat">methodology</span></p><h2>How do conventional and dense ft²-per-rack assumptions translate into white-space capacity, and how much IT load can a 10,000-ft² hall at 250 W/ft² support?</h2><div class="a" id="answer-20" hidden><p>Divide usable white-space area by the assumed area per rack to estimate rack capacity. Conventional air-cooled layouts need about 15–25 ft² per rack, including aisles; at 20 ft², 1,000 ft² holds roughly 50 racks. Dense liquid-cooled layouts use about 12–15 ft² per rack. Separately, 10,000 ft² × 250 W/ft² gives 2.5 MW of IT load—equivalent to 5 kW per rack at 20 ft² per rack.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>IT load = white-space area * power density</code></div><dl class="mm-terms"><dt>IT load</dt><dd>Supported IT power, in W or MW</dd><dt>white-space area</dt><dd>Hall area, in ft²</dd><dt>power density</dt><dd>IT power per unit area, in W/ft²</dd></dl><ul class="mm-notes"><li>10,000 ft² * 250 W/ft² = 2.5 MW IT.</li><li>At 20 ft²/rack, 250 W/ft² corresponds to 5 kW/rack.</li></ul><p class="mm-cap">Show how white-space area and power density determine IT load, while area per rack determines approximate rack capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 64</span><span class="cat">mechanism</span></p><h2>Why can increasing rack density first lower cost per IT kW but later raise it, and what additional construction premium does the report associate with liquid cooling?</h2><div class="a" id="answer-21" hidden><p>As rack density rises, more IT power fits into the same building area, spreading shell and land costs over more kilowatts. Beyond a point, denser power distribution, stronger floors, and liquid cooling add enough cost to push cost per IT kW back up. The report cites an approximate 7–10% construction premium for liquid cooling.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Higher kW per rack</span></li><li class="edge"><span>More IT load shares shell and land costs</span></li><li class="box"><span>Lower cost per IT kW</span></li><li class="edge"><span>At higher density, added infrastructure costs dominate</span></li><li class="box"><span>Higher cost per IT kW</span></li></ol><ul class="mm-notes"><li>Added costs include liquid cooling, floor loading, and denser power distribution.</li><li>Liquid-cooling construction premium: ~7–10%.</li></ul><p class="mm-cap">Show why increasing rack density initially reduces cost per IT kW but can eventually increase it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §3.3</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 64</span><span class="cat">mechanism</span></p><h2>What airflow demand makes conventional air cooling difficult at high rack powers, even when the building still has available floor space?</h2><div class="a" id="answer-22" hidden><p>As rack power rises, air cooling must move much more air through each rack to remove its heat. The report cites an approximately 40-kW rack needing about 5,000 cubic feet per minute (CFM)—more than a floor tile can deliver. Thus airflow delivery, not available floor area, can limit rack density; conventional air cooling becomes difficult above roughly 20 kW per rack.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Rack power rises</span></li><li class="edge"><span>More heat requires more airflow</span></li><li class="box"><span>~40-kW rack needs ~5,000 CFM</span></li><li class="edge"><span>Demand exceeds floor-tile delivery</span></li><li class="box"><span>Airflow limits rack density</span></li></ol><ul class="mm-notes"><li>The ~40-kW airflow figure is approximate.</li></ul><p class="mm-cap">Show why rising rack power can exhaust airflow-delivery capacity before floor space runs out.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 64</span><span class="cat">methodology</span></p><h2>What approximate rack-density ranges favor uncontained air, aisle containment, rear-door or in-row cooling, direct-to-chip liquid, and immersion, and why must their crossover points be treated as ranges?</h2><div class="a" id="answer-23" hidden><p>Uncontained air suits roughly 5–10 kW/rack. Aisle containment becomes important around 10 kW and generally works below about 20–25 kW; air grows difficult above roughly 20 kW and impractical by 40–50. Rear-door or in-row cooling bridges roughly 20–80 kW. Direct-to-chip liquid becomes effectively necessary beyond a disputed 50–80 kW range; GB200-class racks require it. Immersion enters around 100 kW. Vendor estimates differ, so these are planning ranges, not fixed cutoffs.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cooling approach</th><th>Approximate kW/rack</th><th>Planning qualification</th></tr></thead><tbody><tr><th>Uncontained air</th><td>Open-air / room-level air</td><td>Up to ~5–10 kW</td><td>Legacy halls: 2.5–5 kW</td></tr><tr><th>Aisle containment</th><td>Hot/cold-aisle containment</td><td>~10–20/25 kW</td><td>Air difficult above roughly 20 kW</td></tr><tr><th>Rear-door / in-row</th><td>RDHx / in-row</td><td>~20–40 kW; some sources ~80–100 kW</td><td>Source estimates differ</td></tr><tr><th>Direct-to-chip</th><td>Direct-to-chip liquid</td><td>Effectively necessary beyond ~50–80 kW</td><td>GB200-class racks: liquid-cooled only</td></tr><tr><th>Immersion</th><td>Immersion cooling</td><td>~100 kW to &gt;150–250 kW</td><td>Structural loading can govern</td></tr></tbody></table></div><ul class="mm-notes"><li>Ranges overlap; they are planning inputs, not fixed cutoffs.</li></ul><p class="mm-cap">Show the overlapping rack-power ranges for cooling approaches rather than implying fixed changeover points.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 64</span><span class="cat">concept</span></p><h2>What is stranded capacity, and how can mismatched power distribution, cooling, floor space, or PDU loading make paid-for capacity unusable?</h2><div class="a" id="answer-24" hidden><p>Stranded capacity is infrastructure an owner has paid for but cannot use because another resource reaches its limit first. A hall may have spare floor space but no power-distribution capacity, or available power but insufficient cooling. Uneven loading across power distribution units (PDUs) can also leave power unused on one unit while another is full. Capacity must be balanced across these resources.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Paid-for power, cooling, or floor space remains</span></li><li class="edge"><span>but resources are mismatched</span></li><li class="box"><span>Cooling, floor space, busway, or a PDU reaches its limit</span></li><li class="edge"><span>prevents additional IT load</span></li><li class="box"><span>Remaining capacity is stranded</span></li></ol><p class="mm-cap">Show how a bottleneck in one resource prevents the use of capacity still available elsewhere.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 64</span><span class="cat">interpretation</span></p><h2>How do summed equipment nameplate ratings, diversified facility design load, and actual operating draw differ, and what caution follows from the report&#x27;s modeled facility-load correction?</h2><div class="a" id="answer-25" hidden><p>Nameplate load adds up equipment’s rated power; it is not a forecast of what the facility will draw. Diversified design load sizes the facility while allowing for utilization, contingency and growth headroom. Actual operating draw varies and is generally lower. One model found that applying server utilization directly to facility capacity overstated facility load by about 9–18 percentage points; that correction is model-based, not universal.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>What it represents</th></tr></thead><tbody><tr><th>Summed nameplate</th><td>Summed nameplate</td><td>Total equipment ratings</td></tr><tr><th>Design load</th><td>Design load</td><td>Diversified sizing assumption, with headroom</td></tr><tr><th>Actual draw</th><td>Actual draw</td><td>Variable operating power</td></tr></tbody></table></div><ul class="mm-notes"><li>The 9–18 percentage-point modeled correction is not a universal design factor.</li></ul><p class="mm-cap">Distinguish equipment ratings, the load used to size the facility, and power actually drawn in operation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 64</span><span class="cat">methodology</span></p><h2>What are the capital and utilization tradeoffs between installing the ultimate mechanical and electrical plant immediately, adding modular phases, and reserving space for later reconfiguration?</h2><div class="a" id="answer-26" hidden><p>Installing the ultimate mechanical and electrical plant on day one commits capital before demand arrives, leaving equipment underused. Modular phases defer that spending until leasing supports more capacity, though they carry a modest premium. Reserving roughly 15–20% of white and gray space for reconfiguration preserves flexibility without buying all the equipment upfront. Phase sizes should reflect diversified design load, not summed nameplate ratings.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Capital timing</th><th>Utilization or flexibility</th></tr></thead><tbody><tr><th>Ultimate plant on day one</th><td>Plant bought upfront</td><td>Capacity underused until load arrives</td></tr><tr><th>Modular MEP phases</th><td>Plant spending deferred; modest premium</td><td>Capacity added as leasing grows</td></tr><tr><th>Space reserve</th><td>Reserve ~15–20% of white/gray space</td><td>Allows later reconfiguration</td></tr></tbody></table></div><p class="mm-cap">Contrast upfront plant installation, modular phases, and space reservation by when capital is committed and what flexibility each preserves.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 64</span><span class="cat">interpretation</span></p><h2>Why can hyperscalers use standardized designs for known workloads while multi-tenant colos need a flexible density mix, and what does Meta&#x27;s earlier scale-out strategy illustrate?</h2><div class="a" id="answer-27" hidden><p>Hyperscalers know the workloads their facilities must support, so they can repeat standardized designs. Colocation operators serve tenants whose hardware is not known in advance; they need a mix of rack-density zones, including reserved high-density capacity. Meta’s earlier approach illustrates how workload assumptions shape design: it targeted about 5.5 kW per rack and expanded by adding racks rather than making each rack denser.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Hyperscalers</th><th>Multi-tenant colos</th></tr></thead><tbody><tr><th>Workload</th><td>Known, standardized</td><td>Prospective tenants’ hardware unknown</td></tr><tr><th>Design approach</th><td>Standardized owner designs</td><td>Flexible density profile</td></tr><tr><th>Density strategy</th><td>Meta historically: ~5.5 kW/rack; add racks</td><td>Reserve high-density zones</td></tr></tbody></table></div><ul class="mm-notes"><li>Meta example describes its historical strategy, not all hyperscalers.</li></ul><p class="mm-cap">Contrast designing for known workloads with preserving density flexibility for unknown tenants.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, §2.2</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 64</span><span class="cat">methodology</span></p><h2>How are campus build-out phases tied to leasing and utility interconnection, and why can power-delivery dates now dictate when planned capacity becomes usable?</h2><div class="a" id="answer-28" hidden><p>Owners typically build the campus shell for ultimate capacity but install mechanical and electrical plant in phases. Leasing velocity helps determine when additional capacity is needed; utility interconnection dates determine when power will be available. A completed phase cannot serve tenants until both its plant and utility power are ready. With power availability and delivery timelines now major constraints, grid dates can govern the schedule even when tenants are ready.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Usable phased capacity = phased MEP installed AND utility power delivered</code></div><dl class="mm-terms"><dt>phased MEP installed</dt><dd>Mechanical and electrical plant installed for the phase; its timing is planned against leasing velocity.</dd><dt>utility power delivered</dt><dd>Power available through the utility interconnection; its delivery date is a planning constraint.</dd></dl><ul class="mm-notes"><li>Neither prerequisite has to occur first.</li></ul><p class="mm-cap">Show that leasing and grid dates inform phase planning, while installed plant and delivered utility power are both necessary for usable capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 64</span><span class="cat">methodology</span></p><h2>Which structural, spatial, piping, and electrical-pathway provisions should be future-proofed at the outset for a 15–20-year density uplift, and which major plant items can be deferred?</h2><div class="a" id="answer-29" hidden><p>For a 15–20-year rise in rack density, provide structural floor-loading headroom, taller floor-to-floor heights, space for future equipment, pipe stubs and valved taps for liquid cooling, and spare conduit and busway pathways from the outset. These passive provisions are relatively cheap to add early but costly to retrofit. Defer capital-intensive transformers, switchgear, UPS, chillers and generators until later phases.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>At outset: passive provisions</th><th>Later phases: major plant</th></tr></thead><tbody><tr><th>Provide</th><td>Floor-loading headroom; taller floor heights; plant and electrical-room space; pipe stubs and valved taps; spare conduit and busway pathways</td><td>Transformers; switchgear; UPS; chillers; generators</td></tr><tr><th>Why</th><td>Relatively cheap to future-proof; expensive to retrofit</td><td>Capital-intensive and technology-dependent; can be deferred</td></tr></tbody></table></div><ul class="mm-notes"><li>Plan for density uplift over 15–20 years.</li></ul><p class="mm-cap">Contrast passive provisions built in at the outset with capital-intensive plant installed in later phases.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 64</span><span class="cat">methodology</span></p><h2>What measurable rack-power, liquid-loop, coolant-distribution, flow, temperature, and floor-loading provisions would make an AI-ready claim an engineering specification rather than a marketing label?</h2><div class="a" id="answer-30" hidden><p>An AI-ready OPR should name the supported kW per rack, rather than rely on the label: the report cites current needs around 50 kW/rack, rising to 80–120 kW. Specify chilled-water and secondary-loop provisions, coolant distribution unit (CDU) space, coolant connections and required flow in gallons per minute (GPM) per rack. Set supply-water and air-temperature targets, considering higher temperatures for efficiency. State floor-loading capacity in lb/ft² or kg/m²; a roughly 1,500-lb AI rack is a sizing input, not that rating.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 64</span><span class="cat">foundation</span></p><h2>What does Uptime&#x27;s Tier Standard classify, and why is it a standard for infrastructure topology rather than a prescribed technology or guaranteed uptime percentage?</h2><div class="a" id="answer-31" hidden><p>Uptime’s Tier Standard classifies the expected availability of a data center’s site infrastructure by its redundancy topology: how capacity components and distribution paths are arranged to support maintenance and withstand failures. It specifies outcomes rather than particular equipment or schematics. Published uptime percentages are indicative, not guarantees, because actual availability also depends heavily on how the facility is operated.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §4.1, §4.3</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 64</span><span class="cat">concept</span></p><h2>How do Uptime Tiers I–IV differ in required capacity components, distribution paths, concurrent maintainability, and survival of a single failure, and why is added N+1 equipment alone insufficient for Tier III?</h2><div class="a" id="answer-32" hidden><p>Tier I has one distribution path and no redundant capacity components. Tier II adds redundant components (N+1) but retains a single path. Tier III adds redundant paths, allowing any component to be serviced without shutting down IT—called concurrent maintainability. Tier IV uses physically isolated, simultaneously active paths so the facility survives any single failure automatically. Extra N+1 equipment alone cannot remove Tier II’s single-path limitation.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Tier</th><th>Capacity components</th><th>Distribution paths</th><th>Result</th></tr></thead><tbody><tr><th>I</th><td>I</td><td>No redundancy</td><td>Single path</td><td>Basic capacity</td></tr><tr><th>II</th><td>II</td><td>Redundant (N+1)</td><td>Single path</td><td>Redundant capacity</td></tr><tr><th>III</th><td>III</td><td>Redundant</td><td>Redundant paths</td><td>Concurrently maintainable</td></tr><tr><th>IV</th><td>IV</td><td>Redundant</td><td>Independent, physically isolated, simultaneously active</td><td>Survives any single failure automatically</td></tr></tbody></table></div><p class="mm-cap">Show that redundant components, redundant distribution paths, and automatic survival of a single failure are distinct steps across the four tiers.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 64</span><span class="cat">limitation</span></p><h2>What is separately verified by Uptime&#x27;s design-document, constructed-facility, and operational certifications, and what should a buyer check before trusting a Tier claim for a particular hall?</h2><div class="a" id="answer-33" hidden><p>Uptime’s Design Documents certification reviews the complete design; Constructed Facility certification checks the facility as built on site. Operational Sustainability separately assesses staffing, maintenance, and management. Because design approval does not prove the hall was built or tested to that Tier, buyers should confirm that Uptime—the sole licensed Tier certifier—issued a current certificate covering the particular hall or suite, and check its certification stage.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 64</span><span class="cat">methodology</span></p><h2>How are the report&#x27;s indicative Tier I–IV availability percentages converted into annual downtime, and why do those figures not guarantee a facility&#x27;s operational SLA?</h2><div class="a" id="answer-34" hidden><p>Multiply the unavailable fraction by 8,760 hours per year: (1 − availability) × 8,760. The report’s indicative figures give Tier I (99.671%) about 28.8 hours, Tier II (99.741%) about 22–23 hours, Tier III (99.982%) about 1.6 hours, and Tier IV (99.995%) about 26.3 minutes annually. These describe design expectations, not guaranteed service levels: actual uptime also depends heavily on operations.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Availability</th><th>Annual downtime</th></tr></thead><tbody><tr><th>Tier I</th><td>99.671%</td><td>about 28.8 hours</td></tr><tr><th>Tier II</th><td>99.741%</td><td>about 22–23 hours</td></tr><tr><th>Tier III</th><td>99.982%</td><td>about 1.6 hours</td></tr><tr><th>Tier IV</th><td>99.995%</td><td>about 26.3 minutes</td></tr></tbody></table></div><ul class="mm-notes"><li>Downtime = (1 − availability) × 8,760 hours/year.</li><li>Indicative design figures, not operational SLA guarantees.</li></ul><p class="mm-cap">Show how each indicative Tier availability percentage translates into annual downtime.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 64</span><span class="cat">implication</span></p><h2>What is the indicative Tier II-to-IV cost progression, and when might the extra capital for Tier IV fault tolerance be justified over Tier III concurrent maintainability?</h2><div class="a" id="answer-35" hidden><p>Indicative construction costs rise from Tier II at $4,000–5,600 per IT kW to Tier III at $7,000–10,000 and Tier IV at $11,000–16,000. Tier IV costs roughly 25–60% more than Tier III because it adds physically separated paths that survive a single failure. That premium may be justified when downtime costs exceed about $500,000 per hour and expected unplanned downtime exceeds about 1.3 hours annually; these are heuristics, not guarantees.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Infrastructure capability</th><th>Indicative construction cost per IT kW</th></tr></thead><tbody><tr><th>Tier II</th><td>Redundant components; single path</td><td>$4,000–5,600/kW</td></tr><tr><th>Tier III</th><td>Concurrently maintainable</td><td>$7,000–10,000/kW</td></tr><tr><th>Tier IV</th><td>Fault tolerant</td><td>$11,000–16,000/kW</td></tr></tbody></table></div><ul class="mm-notes"><li>Tier IV costs roughly 25–60% more than Tier III.</li><li>Costs are indicative and vary by source.</li></ul><p class="mm-cap">Show the indicative cost progression alongside the availability capability gained at each tier.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3, §4.4</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 64</span><span class="cat">interpretation</span></p><h2>Why do most colos target Tier III, some sensitive tenants seek fault-tolerant capacity, and hyperscalers often use uncertified Tier-III-like infrastructure with software-level resilience?</h2><div class="a" id="answer-36" hidden><p>Most colocation providers target Tier III because tenants value maintenance without IT shutdown, while Tier IV adds an indicative 25–60% capital premium. Some financial, government, or healthcare tenants may justify fault-tolerant capacity when downtime is especially costly. Hyperscalers often use Tier-III-like infrastructure without certification: they manage failures through software across availability zones, reducing the value of additional facility redundancy or a certification plaque.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Infrastructure choice</th><th>Reason</th></tr></thead><tbody><tr><th>Most colos</th><td>Tier III</td><td>Concurrent maintenance; market standard</td></tr><tr><th>Sensitive tenants</th><td>Fault-tolerant capacity</td><td>High cost of downtime</td></tr><tr><th>Hyperscalers</th><td>Uncertified Tier-III-like</td><td>Software resilience across availability zones</td></tr></tbody></table></div><ul class="mm-notes"><li>Tier IV adds an indicative 25–60% capex over Tier III.</li></ul><p class="mm-cap">Contrast how tenant needs and software resilience shape the value of Tier III, fault-tolerant capacity, and certification.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3, §7.1</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 64</span><span class="cat">implication</span></p><h2>Why is upgrading a built facility from Tier II to III, or to Tier IV, usually much harder and costlier than selecting the target before design?</h2><div class="a" id="answer-37" hidden><p>Availability tiers depend on the layout of power and cooling paths, not just extra equipment. Moving from Tier II to III requires a second distribution path, often impossible without major demolition. Tier IV also requires independent, physically isolated paths, making retrofit still more disruptive; its cost can exceed roughly 70–90% of a new build. Choosing the target before design avoids rebuilding the topology.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Built Tier II</b><span class="mm-t">single distribution path</span></li><li class="edge"><span>Tier III requires a second path</span></li><li class="box"><span>Add redundant distribution path</span></li><li class="edge"><span>May require major demolition</span></li><li class="box"><b class="mm-h">Tier IV</b><span class="mm-t">independent, physically isolated paths</span></li><li class="edge"><span>Retrofit cost can exceed roughly 70–90% of new-build cost</span></li><li class="box"><span>Costly retrofit</span></li></ol><ul class="mm-notes"><li>Tier IV retrofit figure is indicative.</li></ul><p class="mm-cap">Show why higher-tier topology requirements turn a late upgrade into major reconstruction.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.3</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 64</span><span class="cat">concept</span></p><h2>How do TIA-942-C&#x27;s Rated levels and BICSI 002-2024&#x27;s F0–F4 classes differ from Uptime Tiers in coverage, intended use, and certification?</h2><div class="a" id="answer-38" hidden><p>Uptime Tiers I–IV classify infrastructure redundancy topology and offer separate design-document and constructed-facility certifications; operational sustainability is another track. TIA-942-C’s Rated 1–4 covers cabling and architectural, electrical, and mechanical infrastructure, with third-party audits, though some power/cooling availability-assessment material is informative only. BICSI 002-2024’s F0–F4 classes sit within broader design and implementation guidance, not an equivalent Tier-plaque program.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Coverage</th><th>Intended use</th><th>Verification</th></tr></thead><tbody><tr><th>Uptime Tier I–IV</th><td>Redundancy topology</td><td>Infrastructure availability classification</td><td>TCDD: design; TCCF: built facility; separate TCOS: operations</td></tr><tr><th>TIA-942-C Rated 1–4</th><td>Cabling, architecture, electrical, mechanical</td><td>Broader infrastructure standard; some power/cooling assessment material informative only</td><td>Third-party certification/audit</td></tr><tr><th>BICSI 002-2024 F0–F4</th><td>Design and implementation across disciplines</td><td>Best-practice guidance</td><td>Not a Uptime-style plaque program</td></tr></tbody></table></div><p class="mm-cap">Show how the three frameworks differ in scope and what certification or guidance each provides.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.4</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 64</span><span class="cat">concept</span></p><h2>How does EN 50600/ISO/IEC 22237 distinguish infrastructure availability from physical protection, what does its certification lifecycle involve, and why is mapping its classes to Uptime or TIA levels only approximate?</h2><div class="a" id="answer-39" hidden><p>EN 50600/ISO/IEC 22237 assigns Availability Classes 1–4 separately to power, cooling, and cabling; its Protection Classes 1–4 address physical security on a different axis. Third-party certification can verify the design (DCDV, valid about one year) and then the built facility (DCCC, valid three years with annual surveillance). Class 3 roughly resembles Uptime Tier III or TIA Rated-3, but their scopes and certification rules differ.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Classification or stage</th><th>Scope or duration</th></tr></thead><tbody><tr><th>Infrastructure availability</th><td>Availability Classes 1–4</td><td>Separate requirements for power, cooling, cabling</td></tr><tr><th>Physical protection</th><td>Protection Classes 1–4</td><td>Separate physical-security axis</td></tr><tr><th>Design verification</th><td>DCDV</td><td>Valid ~1 year</td></tr><tr><th>Facility verification</th><td>DCCC</td><td>Valid 3 years; annual surveillance</td></tr></tbody></table></div><ul class="mm-notes"><li>Mappings to Uptime Tiers and TIA Rated levels are approximate, not official equivalences.</li></ul><p class="mm-cap">Distinguish the two classification axes from the two certification stages.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.4</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 64</span><span class="cat">methodology</span></p><h2>Which US building, fire, electrical, mechanical, plumbing, and structural code families constrain a data center, and what site-specific code and hazard information belongs in the BOD?</h2><div class="a" id="answer-40" hidden><p>The design must account for the International Building and Fire Codes (IBC/IFC), mechanical and plumbing codes (IMC/IPC), and NFPA 70—the National Electrical Code. Structural requirements come through the IBC and ASCE 7; relevant NFPA fire-protection standards also inform the design. The Basis of Design (BOD) should identify the local enforcing authority, applicable code editions and amendments, and site-specific seismic and wind criteria.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §5.1, §5.2</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 64</span><span class="cat">mechanism</span></p><h2>When may an owner opt into NEC Article 645&#x27;s alternative IT-room wiring rules, what HVAC, access, separation, and emergency-disconnect conditions apply, and what rules apply otherwise?</h2><div class="a" id="answer-41" hidden><p>NEC Article 645 is optional. An owner may use its alternative IT-room wiring methods only when the room meets every condition in Article 645.4: dedicated HVAC, access restricted to qualified personnel, fire-rated separation, and a compliant disconnecting means, or Emergency Power Off (EPO). If any condition is unmet, ordinary NEC Chapters 1–4 apply instead.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Article 645.4 conditions</th><th>Applicable wiring rules</th></tr></thead><tbody><tr><th>All met</th><td>Dedicated HVAC; qualified-personnel access; fire-rated separation; compliant disconnecting means/EPO</td><td>Optional Article 645 alternative wiring methods permitted</td></tr><tr><th>Any unmet</th><td>One or more conditions not satisfied</td><td>Ordinary NEC Chapters 1–4 apply</td></tr></tbody></table></div><p class="mm-cap">Show that satisfying every Article 645.4 condition permits alternative wiring methods, while failing any condition leaves ordinary NEC Chapters 1–4 in force.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 64</span><span class="cat">context</span></p><h2>Which NEC provisions beyond Article 645 address working space, grounding, switchboards, batteries, and modular facilities, and what Article 645 change is noted for the 2026 NEC?</h2><div class="a" id="answer-42" hidden><p>Beyond Article 645, the National Electrical Code (NEC) addresses working clearances in Article 110, grounding in 250, switchboards in 408, batteries in 480, and modular data centers in 646. The report notes that the 2026 NEC tightens Article 645’s cabling and listing rules to align with NFPA 75. Check which NEC edition the local authority has adopted.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2, Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 64</span><span class="cat">concept</span></p><h2>How do the cited NFPA standards address IT and telecom fire protection, lithium-ion battery rooms, alarms, suppression, and electrical worker safety, and which are best-practice references rather than automatically binding codes?</h2><div class="a" id="answer-43" hidden><p>NFPA 75 addresses fire protection for IT equipment; NFPA 76 covers telecommunications facilities. NFPA 855 affects lithium-ion battery-room fire ratings and suppression, while NFPA 72 covers alarms, NFPA 2001 clean-agent suppression, and NFPA 70E electrical worker safety, including arc-flash hazards. NFPA 75 and 76 are industry best-practice references, not directly referenced by the IBC; applicable adoption and local requirements determine what is binding.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Facility or system addressed</th><th>Protection concern</th></tr></thead><tbody><tr><th>NFPA 75</th><td>IT equipment</td><td>Fire protection</td></tr><tr><th>NFPA 76</th><td>Telecommunications facilities</td><td>Fire protection</td></tr><tr><th>NFPA 855</th><td>Lithium-ion battery rooms</td><td>Fire ratings and suppression</td></tr><tr><th>NFPA 72</th><td>Alarm systems</td><td>Fire alarms</td></tr><tr><th>NFPA 2001</th><td>Clean-agent systems</td><td>Fire suppression</td></tr><tr><th>NFPA 70E</th><td>Electrical work</td><td>Worker safety; arc-flash</td></tr></tbody></table></div><ul class="mm-notes"><li>NFPA 75 and 76 are not directly referenced by the IBC; they are used as industry best practice.</li><li>Binding requirements depend on applicable adoption and local requirements.</li></ul><p class="mm-cap">Match each cited NFPA standard to the facility or system it addresses and its protection concern.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, §5.2</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 64</span><span class="cat">concept</span></p><h2>How do IECC, ASHRAE 90.1, and data-center-specific ASHRAE 90.4 divide energy-code responsibilities, when does 90.4 apply, and why must its enforceable edition be checked locally?</h2><div class="a" id="answer-44" hidden><p>The IECC is an energy code enforceable where adopted. ASHRAE 90.1 covers building systems such as the envelope, lighting, and service water; data-center-specific ASHRAE 90.4 addresses mechanical and electrical energy performance. The 2024 IECC references Sections 6 and 8 of 90.4-2022. Because jurisdictions adopt different editions and amendments, the design team must confirm locally what applies. The report identifies 90.4’s threshold as more than 20 W/ft² and 10 kW of IT load.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Document</th><th>Role or scope</th></tr></thead><tbody><tr><th>IECC</th><td>Energy code</td><td>Enforceable where adopted; 2024 edition references Sections 6 and 8 of ASHRAE 90.4-2022</td></tr><tr><th>ASHRAE 90.1</th><td>Building energy standard</td><td>Envelope, lighting, service water</td></tr><tr><th>ASHRAE 90.4</th><td>Data-center energy standard</td><td>Mechanical and electrical energy performance; applies above 20 W/ft² and 10 kW IT load</td></tr></tbody></table></div><ul class="mm-notes"><li>Confirm adopted editions and local amendments with the AHJ.</li></ul><p class="mm-cap">Distinguish the IECC’s legal role from the building-system and data-center scopes of the two ASHRAE standards.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 64</span><span class="cat">concept</span></p><h2>What do ASHRAE 90.4&#x27;s Mechanical Load Component and Electrical Loss Component measure, how do they differ from PUE for compliance, and why is only the mechanical limit climate dependent?</h2><div class="a" id="answer-45" hidden><p>ASHRAE 90.4 checks two separate efficiency measures: the Mechanical Load Component (MLC) is cooling, fan, pump, and heat-rejection power divided by IT power; the Electrical Loss Component (ELC) captures losses in the electrical power chain. Unlike PUE, which 90.4 defines but does not use for compliance, each is checked against its own limit. MLC limits vary by climate zone because cooling depends on weather; ELC limits do not.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>What it captures</th><th>ASHRAE 90.4 compliance limit</th></tr></thead><tbody><tr><th>MLC</th><td>Mechanical Load Component</td><td>Cooling, fan, pump, and heat-rejection power ÷ IT power</td><td>Varies by climate zone</td></tr><tr><th>ELC</th><td>Electrical Loss Component</td><td>Power-chain losses</td><td>Does not vary by climate zone</td></tr><tr><th>PUE</th><td>Power Usage Effectiveness</td><td>Efficiency metric defined by 90.4</td><td>Not used for compliance</td></tr></tbody></table></div><p class="mm-cap">Show that ASHRAE 90.4 checks separate mechanical and electrical measures, rather than PUE, and that only the mechanical limit varies with climate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 64</span><span class="cat">methodology</span></p><h2>How did ASHRAE 90.4-2022 change the allowable losses and the modeling of annual mechanical and electrical performance, including IT-load points and transformer part-load efficiency?</h2><div class="a" id="answer-46" hidden><p>ASHRAE 90.4-2022 lowered the permitted Mechanical Load Component (MLC) and Electrical Loss Component (ELC), which measure cooling-related power and electrical-chain losses relative to IT power. It replaced the design-point MLC snapshot with an annualized, 8,760-hour model evaluated at 25%, 50%, 75%, and 100% IT load. ELC now uses the same part-load approach, including transformer efficiency at realistic loading.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>25%, 50%, 75%, 100% IT load</span></li><li class="edge"><span>model performance across 8,760 hours</span></li><li class="box"><span>Annualized mechanical and electrical performance</span></li><li class="edge"><span>calculate load components</span></li><li class="box"><span>MLC and ELC</span></li><li class="edge"><span>check against lowered maxima</span></li><li class="box"><span>90.4-2022 compliance limits</span></li></ol><ul class="mm-notes"><li>ELC includes transformer efficiency at realistic loading.</li></ul><p class="mm-cap">Show how four IT-load points feed annualized mechanical and electrical compliance calculations.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 64</span><span class="cat">context</span></p><h2>Outside the US, how do national codes, IEC standards, EN 50600/ISO/IEC 22237, EU reporting obligations, energy KPIs, and ventilation standards fit into the design framework?</h2><div class="a" id="answer-47" hidden><p>National building and electrical codes provide the legal baseline outside the US, while IEC publishes electrical standards. In Europe and increasingly elsewhere, EN 50600/ISO/IEC 22237 guides data-center construction, power, cooling, cabling, security, and management, including availability and protection classes. ISO/IEC 30134 supplies energy KPIs; the EU Energy Efficiency Directive adds data-center reporting obligations. EN 16798 addresses ventilation and indoor climate.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3, §4.2</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 64</span><span class="cat">concept</span></p><h2>Why must audit-driven building features be planned separately from operator policies, and what shared access, surveillance, environmental, fire, and security-power infrastructure do regulated suites need?</h2><div class="a" id="answer-48" hidden><p>Audits examine both installed safeguards and how operators use and document them. A builder can deliver access controls, but the operator must maintain policies, logs and evidence after handover. Regulated suites should plan concentric access zones, mantraps where specified, cameras covering entries and exits, temperature and humidity monitoring, leak detection, fire-rated separations and suppression, and redundant power for security systems. Exact controls depend on the applicable framework.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show the physical safeguards planned into a regulated suite while distinguishing them from the operator&#x27;s ongoing policies and evidence.</p><ul class="mm-labels"><li>Concentric access zones leading to regulated suite; mantrap where specified</li><li>Cameras covering entry and exit</li><li>Temperature and humidity sensors; water-leak detection</li><li>Fire-rated separation and clean-agent suppression</li><li>Redundant power to security systems</li><li>Separate operator responsibility: policies, access logs and operating evidence</li></ul></div><ul class="mm-notes"><li>Specific controls depend on the applicable audit framework.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 64</span><span class="cat">methodology</span></p><h2>Which physical and environmental controls does SOC 2 examine in a data center, and what operating evidence must support them over an audit observation period?</h2><div class="a" id="answer-49" hidden><p>SOC 2 examines physical access controls and perimeter cameras, along with environmental safeguards such as temperature and humidity monitoring, underfloor water-leak detection, clean-agent fire suppression, and uninterruptible power supplies (UPS). Auditors need evidence that controls operated during the observation period—not just proof they were installed. For example, logs must show that perimeter cameras ran continuously.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 64</span><span class="cat">methodology</span></p><h2>Which ISO/IEC 27001:2022 Annex A.7 physical controls must the facility support, and what does an auditor examine beyond written control descriptions?</h2><div class="a" id="answer-50" hidden><p>ISO/IEC 27001:2022 Annex A.7 covers physical safeguards: secure perimeters and entry controls, protected cabling, equipment maintenance, and protection of supporting utilities. The facility must provide the infrastructure for these controls, while the operator must run them. An auditor examines whether the controls actually work, not merely whether policies or control descriptions exist.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 64</span><span class="cat">methodology</span></p><h2>What entry monitoring, evidence-retention, visitor, and network-access provisions under PCI DSS Requirement 9 affect a data center, and how should the 90-day retention rule be qualified?</h2><div class="a" id="answer-51" hidden><p>PCI DSS Requirement 9 calls for facility entry controls and cameras and/or access-control mechanisms monitoring entry and exit to sensitive areas. Retain the covered footage or logs for at least three months (90 days). Visitors need visibly distinct badges, surrendered or deactivated on exit, and visitor logs. Network jacks and wireless access must be restricted. Verify the retention provision against the current PCI DSS version; it does not apply to every PCI record.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 64</span><span class="cat">methodology</span></p><h2>What facility-access, contingency, visitor-validation, and maintenance safeguards does HIPAA&#x27;s physical-safeguards rule address?</h2><div class="a" id="answer-52" hidden><p>HIPAA’s Security Rule addresses physical access to facilities handling protected health information. Its facility-access safeguards cover controlling entry, allowing access during contingency operations, validating visitors’ access, and keeping records of facility maintenance. For a data center, these are both building-access and operating-procedure requirements: providing controlled entry alone does not establish that visitor checks and maintenance records are being maintained.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 64</span><span class="cat">methodology</span></p><h2>What access authorization, logging, surveillance, intrusion, and environmental protections arise from NIST SP 800-53&#x27;s Physical and Environmental Protection controls for FedRAMP-capable facilities?</h2><div class="a" id="answer-53" hidden><p>For facilities serving US federal workloads, NIST SP 800-53’s Physical and Environmental Protection (PE) controls call for authorized physical access and access logs reviewed at a defined frequency (PE-3). The facility must also support surveillance, intrusion detection, and environmental monitoring. A FedRAMP High or NIST 800-53 High-capable suite needs the most stringent applicable physical and environmental controls, not merely written policies.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 64</span><span class="cat">methodology</span></p><h2>How does an OPR commitment to LEED affect commissioning, whole-facility and submetered energy data, and mechanical-system decisions, including the distinction between new-build and operating-performance paths?</h2><div class="a" id="answer-54" hidden><p>A LEED target in the Owner’s Project Requirements (OPR) makes commissioning and energy measurement design requirements, not later add-ons. LEED requires an OPR for its commissioning prerequisites and whole-facility energy metering exportable to ENERGY STAR Portfolio Manager. The design must also plan submetering and data-center infrastructure management (DCIM) data, efficient mechanical systems, and documentation. LEED v5 applies to new construction; LEED v4.1 Operations and Maintenance offers an operating-performance path through Arc.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 64</span><span class="cat">concept</span></p><h2>What operating-data duration and performance score does ENERGY STAR data-center certification require, and why can it be enabled by design but not awarded at design stage?</h2><div class="a" id="answer-55" hidden><p>ENERGY STAR certification for a data center requires at least 12 months of operating data and a score of at least 75 on its 1–100 performance scale. It cannot be awarded from design projections: the facility must run long enough to demonstrate its performance. Designers can prepare for it by specifying whole-facility metering and efficient mechanical and electrical systems.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 64</span><span class="cat">implication</span></p><h2>How should certification and audit targets be expressed in the OPR and contracts while distinguishing builder-deliverable physical controls from certifications the operator must earn after handover?</h2><div class="a" id="answer-56" hidden><p>State targets measurably in the OPR—such as Uptime Tier III certification of the constructed facility, required audit controls, and a LEED target—and carry builder-deliverable outcomes into the contract. The builder can deliver and, under design-build or EPC, guarantee specified physical controls and facility certification. The operator must later earn ISO 27001 certification and ENERGY STAR recognition; SOC 2 Type II is a post-handover audit report, not a certification.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Builder-deliverable</th><th>Operator after handover</th></tr></thead><tbody><tr><th>Facility</th><td>Physical audit controls; Uptime constructed-facility certification</td><td>Operate and maintain controls</td></tr><tr><th>Audit and performance</th><td>Metering and efficiency infrastructure</td><td>SOC 2 Type II audit report; ISO 27001 certification; ENERGY STAR recognition</td></tr></tbody></table></div><ul class="mm-notes"><li>Design-build or EPC contracts can guarantee specified builder-deliverable outcomes.</li></ul><p class="mm-cap">Distinguish outcomes the builder can deliver from those requiring the operator&#x27;s post-handover performance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.3, §6.2</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 64</span><span class="cat">context</span></p><h2>What business model, ultimate and first-phase capacity, availability target, efficiency goal, certification ambitions, and indicative cost basis define the report&#x27;s 1,000-rack hot-climate example?</h2><div class="a" id="answer-57" hidden><p>The example is a hot-climate, 1,000-rack wholesale and retail colocation campus serving cloud, enterprise and AI tenants. It targets about 40 MW ultimate IT capacity, with about 10 MW installed in Phase 1. Its campus target is Uptime Tier III and design PUE ≤1.4. It seeks Uptime design-document and constructed-facility certification, SOC 2 and ISO 27001 readiness, PCI and federal physical controls, and LEED. An optional 2N suite is described as “Tier IV-like,” not Tier IV-certified. Indicative Tier III fit-out costs $7–10 million per IT MW, with higher all-in costs.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7, §7.1</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 64</span><span class="cat">result</span></p><h2>What IT megawatts does each of the example&#x27;s four rack-density zones contribute, and what actual total and average kW per rack result compared with its stated 40-MW goal?</h2><div class="a" id="answer-58" hidden><p>Multiplying racks by kW per rack gives 2.4 MW for low-density storage/network, 5.25 MW for mainstream colo, 8.0 MW for high-density, and 16.5 MW for AI/GPU pods. Together, the 1,000 racks support 32.15 MW, averaging 32.15 kW per rack—not the 40 MW, or 40 kW per rack, suggested by the campus headline. These figures are indicative.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>kW/rack</th><th>IT MW</th></tr></thead><tbody><tr><th>Low-density (storage/network)</th><td>300</td><td>8</td><td>2.4</td></tr><tr><th>Mainstream colo</th><td>350</td><td>15</td><td>5.25</td></tr><tr><th>High-density</th><td>200</td><td>40</td><td>8.0</td></tr><tr><th>AI / GPU pods</th><td>150</td><td>110</td><td>16.5</td></tr><tr><th>Total</th><td>1,000</td><td>32.15 avg</td><td>32.15</td></tr></tbody></table></div><ul class="mm-notes"><li>Stated goal: ~40 MW IT.</li><li>All values indicative.</li></ul><p class="mm-cap">Show each zone&#x27;s rack count and density alongside its calculated IT load, making the shortfall against the 40-MW goal visible.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.2</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 64</span><span class="cat">interpretation</span></p><h2>Why does the example&#x27;s AI zone supply roughly half the calculated IT load with a small share of racks, and what change to that zone or the pod mix would approach the 40-MW headline?</h2><div class="a" id="answer-59" hidden><p>The 150 AI racks are only 15% of the example’s 1,000 racks, but at 110 kW each they contribute 16.5 MW—about half of the calculated 32.15 MW. Raising those racks to roughly 160 kW each would bring the total to about 40 MW. Alternatively, the plan could add high-density pods; rack count alone does not determine capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack group</th><th>Racks</th><th>kW/rack</th><th>IT MW</th></tr></thead><tbody><tr><th>Other zones</th><td>Low, mainstream, high-density</td><td>850</td><td>8, 15, 40</td><td>15.65</td></tr><tr><th>AI zone: example</th><td>AI / GPU pods</td><td>150</td><td>110</td><td>16.5</td></tr><tr><th>AI zone: uplift</th><td>AI / GPU pods</td><td>150</td><td>~160</td><td>~24</td></tr></tbody></table></div><ul class="mm-notes"><li>Example total: 32.15 MW IT.</li><li>With AI uplift: ~40 MW IT.</li><li>Figures are indicative.</li></ul><p class="mm-cap">Show how a small AI rack group dominates IT load and how higher AI density closes the gap to the 40-MW goal.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.2</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 64</span><span class="cat">result</span></p><h2>What approximate white-space, additional plant-space, and structural needs follow from the example&#x27;s conventional and high-density rack groups?</h2><div class="a" id="answer-60" hidden><p>The 650 air-cooled racks need about 13,000 ft² of white space at 20 ft²/rack. The 350 dense and AI racks need about 4,200–5,250 ft² at 12–15 ft²/rack. The report instead gives an indicative 4,500–5,250 ft²; its lower endpoint does not follow from those assumptions. Power and cooling plant require substantial additional “gray space,” while AI racks weighing up to about 1,500 lb require structural floor-loading headroom.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Area per rack</th><th>Calculated white space</th></tr></thead><tbody><tr><th>Air-cooled</th><td>650</td><td>~20 ft²/rack</td><td>~13,000 ft²</td></tr><tr><th>Dense / AI</th><td>350</td><td>~12–15 ft²/rack</td><td>~4,200–5,250 ft²</td></tr></tbody></table></div><ul class="mm-notes"><li>Report&#x27;s indicative dense/AI range is ~4,500–5,250 ft²; 350 × 12 ft²/rack = 4,200 ft².</li><li>Gray space for power and cooling plant adds substantially.</li><li>AI racks can weigh up to ~1,500 lb each.</li></ul><p class="mm-cap">Compare the white-space calculations for the two rack groups and distinguish calculated area from additional plant-space and structural needs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.2</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 64</span><span class="cat">implication</span></p><h2>In the example, how do first-phase plant installation, reserved space, and pre-provisioned AI power and cooling help prevent stranding as leasing and AI demand change?</h2><div class="a" id="answer-61" hidden><p>The example builds the shell for 40 MW but installs only about 10 MW of first-phase electrical and cooling plant, deferring costly equipment until leasing and utility power support expansion. It reserves 15–20% of space for reconfiguration and equips AI pods with busway and liquid-cooling connections. These measures reduce stranding risk, but faster AI growth could still exhaust busway or cooling first. Phasing triggers and diversified design-load assumptions provide further safeguards.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>40 MW ultimate shell and site</span></li><li class="edge"><span>install first-phase plant</span></li><li class="box"><span>~10 MW Phase 1 MEP</span></li><li class="edge"><span>expand against leasing and utility interconnection</span></li><li class="box"><span>~15–20% space reserve</span></li><li class="edge"><span>reconfigure for changing demand</span></li><li class="box"><b class="mm-h">AI pods</b><span class="mm-t">busway and liquid manifolds</span></li><li class="edge"><span>support high-density load</span></li><li class="box"><span>Check cooling and busway limits</span></li></ol><ul class="mm-notes"><li>AI growth can exhaust cooling or busway before floor space.</li><li>Use phasing triggers and diversified design-load assumptions.</li></ul><p class="mm-cap">Show how phased plant, reserved space, and AI-pod provisions support growth while capacity mismatches remain possible.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §7.3</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 64</span><span class="cat">open question</span></p><h2>Which extreme AI rack-density figures describe shipping hardware, announced platforms, or projections, and how should that distinction affect long-lived AI-ready specifications?</h2><div class="a" id="answer-62" hidden><p>GB200 NVL72 racks at roughly 120–132 kW are shipping hardware. NVIDIA’s Vera Rubin platform is specified at up to 246 kW per rack, while Deloitte’s roughly 370-kW figure for 2026 is a projection, not an installed requirement. Because hardware densities may change within one facility’s life, an “AI-ready” specification should state measurable rack-power and cooling provisions rather than rely on a label or treat forecasts as certain.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Hardware or forecast</th><th>Rack power</th><th>Evidence status</th></tr></thead><tbody><tr><th>GB200 NVL72</th><td>GB200 NVL72</td><td>~120–132 kW</td><td>Shipping</td></tr><tr><th>Vera Rubin</th><td>Vera Rubin</td><td>Up to 246 kW</td><td>Platform specification</td></tr><tr><th>Deloitte 2026 forecast</th><td>Next-gen AI racks</td><td>~370 kW</td><td>Projection</td></tr></tbody></table></div><ul class="mm-notes"><li>Forward density figures are not established installed loads.</li></ul><p class="mm-cap">Distinguish observed shipping rack power from announced platform specifications and projections.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §3.3, Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 64</span><span class="cat">open question</span></p><h2>How might Open Compute Project reference designs and common AI rack-power and liquid-cooling interfaces change the flexibility problem faced by speculative colos?</h2><div class="a" id="answer-63" hidden><p>Colocation operators must prepare space for tenants whose future hardware they do not know. Open Compute Project reference designs and shared AI rack-power and liquid-cooling interfaces could give them repeatable specifications for high-density pods, reducing the need to accommodate many bespoke configurations. This remains a possibility, not an established solution: AI rack densities are changing faster than facilities can be built.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>OCP AI reference designs and common interfaces</span></li><li class="edge"><span>could provide repeatable specifications</span></li><li class="box"><span>Standardized high-density pods</span></li><li class="edge"><span>could reduce bespoke provisioning</span></li><li class="box"><span>Less speculative-flexibility penalty for colos</span></li></ol><ul class="mm-notes"><li>Potential shift, not an established outcome.</li></ul><p class="mm-cap">Show how common AI infrastructure interfaces could reduce uncertainty when colos provision space before tenants choose hardware.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, Open Questions and What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 64</span><span class="cat">implication</span></p><h2>Which changing grid-delivery and code-adoption assumptions should the owner recheck at successive phase gates rather than freezing in a 2025–26 OPR and BOD?</h2><div class="a" id="answer-64" hidden><p>At each design phase gate, recheck the utility’s interconnection and power-delivery dates: they may determine when a planned phase becomes usable, regardless of leasing demand. Confirm with the local authority having jurisdiction which code editions and amendments apply, particularly the evolving NEC Article 645 rules, ASHRAE 90.4 energy requirements, and NFPA 855 battery provisions. Update the OPR and BOD under change control.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §3.1, §5.1, §5.2, Open Questions and What&#x27;s Changing Fast in 2026</p></article><div class="card fin" data-i="65"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>64</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 64</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-requirements.html"><span class="dir">Back to</span>Design Requirements, Capacity &amp; Load Planning</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
