<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>What computing equipment asks of a data center — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-compute" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">AI & compute</span></nav></header>
<main class="">
  <div class="hero"><h1>What computing equipment asks of a data center</h1><p class="aside">Deep detail and sources: <a href="APX-compute.html">the appendix for this topic</a>. Short version: <a href="overview.html#s8">sixty words</a>. The <a href="RR-compute.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-compute.html">69 cards</a>. Earlier version: <a href="L3-compute-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Imagine renting a powered rack position at the course's 1,000-rack colocation campus outside Phoenix. In colocation, the owner supplies space, electricity, cooling and connection routes; customers usually bring the computing equipment. Information technology (IT) load is the electrical power drawn by that equipment. One kilowatt (kW) is 1,000 watts, and one megawatt (MW) is 1,000 kW.</p>
<p>Across four rack zones the design IT load is 38.9 MW, rounded to 40 MW. Power usage effectiveness (PUE) is total facility power divided by IT power; at the design value of 1.4, that rounded 40 MW calls for about 56 MW at the site boundary. The 200 artificial intelligence (AI) positions receive 24 MW of the IT allowance. These five numbers frame the story before we look inside a rack.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Rack positions</span><span class="why">Four density zones share the site</span></li><li><b class="v">38.9 MW</b><span class="lbl">Design IT load</span><span class="why">Rounded to 40 MW for campus planning</span></li><li><b class="v">24 MW</b><span class="lbl">Allowance for 200 AI positions</span><span class="why">About 62% of IT power from 20% of racks</span></li><li><b class="v">~56 MW</b><span class="lbl">Power at the site boundary</span><span class="why">Rounded 40 MW IT × design PUE of 1.4</span></li><li><b class="v">$400–500 million</b><span class="lbl">Whole-campus facility budget</span><span class="why">Customers' IT hardware is excluded</span></li></ol><figcaption><span class="fno">Figure 1</span> A campus in five figures</figcaption></figure></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="why-the-rack-mix-matters"></a>Why the rack mix matters</h2>
<p>A rack allowance is the electrical service planned for a position, not a reading from equipment already installed. The course divides 1,000 positions among four zones. The bar compares their planned IT power rather than their floor area.</p>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 positions at 8 kW: 2.4"></div><div class="seg s1" style="flex:4.5" title="300 positions at 15 kW: 4.5"></div><div class="seg s2" style="flex:8" title="200 positions at 40 kW: 8"></div><div class="seg s3" style="flex:24" title="200 positions at 120 kW: 24"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 positions at 8 kW</span><span class="val">2.4</span><span class="note">General-purpose tenant equipment</span></li><li><i class="sw s1"></i><span class="lab">300 positions at 15 kW</span><span class="val">4.5</span><span class="note">Denser server rows</span></li><li><i class="sw s2"></i><span class="lab">200 positions at 40 kW</span><span class="val">8</span><span class="note">Accelerator-server rows</span></li><li><i class="sw s3"></i><span class="lab">200 positions at 120 kW</span><span class="val">24</span><span class="note">AI rack-scale positions</span></li></ol></div><figcaption><span class="fno">Figure 2</span> Design IT power by rack zone, 38.9 MW total</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Only one rack in five is an AI position, yet those positions take nearly two thirds of the planned IT power. The other 800 positions together take 14.9 MW and can support a varied mix of customers. An AI pod is a group of rack-scale machines and their supporting connections; whether all its racks run one job depends on the tenant. Design each position for its declared draw, not a campus-wide average (<a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<details class="more"><summary>Capacity is not occupancy</summary><div class="more-body"><p>The four zones sum to 38.9 MW of allowed IT power, not measured electricity use. Multiplying the unrounded figure by the design PUE gives about 54.5 MW; the course's approximately 56 MW site figure uses its rounded 40 MW plan. The first roughly 10 MW phase can include about 50 AI positions at 6 MW, leaving capacity for other zones (<a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="what-is-inside-an-ai-rack"></a>What is inside an AI rack</h2>
<p>Most server cabinets contain many independent computers. NVIDIA's GB200 NVL72 is different: it is a factory-built cabinet with 72 graphics processing units (GPUs) for parallel calculations and 36 central processing units (CPUs) that help run them. NVIDIA's NVLink connects the GPUs inside the rack so they can work together.</p>
<p>Compute trays hold the chips; NVLink switch trays connect them, and power shelves feed a 54-volt (V) busbar inside the rack. A coolant manifold sends liquid to cold plates pressed against the chips; dripless quick-disconnects join its pipes to the building loop. Optical connections leave the cabinet for other racks. Building cooling, studied in Topic 7, carries heat away from the coolant connection shown here.</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Exploded liquid-cooled cabinet with 18 compute trays, 9 NVLink switching trays and 8 power shelves feeding an internal busbar; a blue coolant manifold connects chip plates to quick-disconnects, copper links stay inside, and optical connections leave the rack."><img alt="Exploded liquid-cooled cabinet with 18 compute trays, 9 NVLink switching trays and 8 power shelves feeding an internal busbar; a blue coolant manifold connects chip plates to quick-disconnects, copper links stay inside, and optical connections leave the rack." src="./figures/compute/nvl72-exploded.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> Inside one rack-scale training computer</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Instead of feeding dozens of little machines separately, the hall must feed and cool one integrated system. The picture's 72 fibers out label is shorthand for approximately 72 outward optical connections, not a guaranteed count of individual glass strands. The coolant connector is a practical handoff, but who supplies the cooling equipment beyond it depends on the lease (<a class="apx" href="APX-compute.html#s1">APX-compute §1</a>; <a class="apx" href="APX-compute.html#s3">APX-compute §3</a>).</p>
<details class="more"><summary>What a conventional cabinet does and does not standardize</summary><div class="more-body"><ul><li>The Electronic Industries Alliance (EIA) rack standard EIA-310 fixes a 19-inch mounting pattern. It does not certify a cabinet's external depth or safe loaded mass.</li><li>Larger AI frames can use other widths. Liquid-cooled cabinets still put some heat into room air, so airflow and blanking panels remain important.</li><li>The later NVIDIA GB300 NVL72 remains a 72-GPU rack class, but its power and loaded mass must be checked independently of GB200 (<a class="apx" href="APX-compute.html#s1">APX-compute §1</a>; <a class="apx" href="APX-compute.html#s3">APX-compute §3</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="why-a-training-job-changes-power-demand"></a>Why a training job changes power demand</h2>
<p>Imagine many tenants running unrelated applications: one busy rack need not peak when its neighbor does. A training job instead coordinates many GPUs: they calculate, exchange results, wait and repeat. When one job spans much of an AI pod, their electrical peaks can align. Scientific high-performance computing (HPC) can likewise coordinate many machines, although its exact power pattern depends on the task. The illustration contrasts independent and aligned demand.</p>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Side-by-side comparison of unrelated racks whose staggered demand gives a flatter site total and racks in one training job whose demand rises and falls together about once a second; small rack buffers trim peaks but are marked as not providing outage backup."><img alt="Side-by-side comparison of unrelated racks whose staggered demand gives a flatter site total and racks in one training job whose demand rises and falls together about once a second; small rack buffers trim peaks but are marked as not providing outage backup." src="./figures/compute/power-synchrony.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> Independent tenants partly average out; one training job does not</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The coordinated case can stay near rated draw for hours and change appreciably roughly once a second. Capacitors in some rack power shelves and slower software ramps can soften brief peaks. They cannot power an outage, so the uninterruptible power supply (UPS) still needs its own backup duty. In a multi-tenant pod, only racks sharing a job necessarily move together; the owner cannot assume useful diversity without evidence or a contract (<a class="apx" href="APX-compute.html#s4">APX-compute §4</a>; <a class="apx" href="APX-compute.html#s9">APX-compute §9</a>).</p>
<details class="more"><summary>What smoothing does, and does not, buy</summary><div class="more-body"><p>Measurements of some training workloads show strong swings around 0.2–3 hertz (Hz), or cycles per second. GB300 power shelves have capacitors with about 65 joules (J) per GPU, roughly 4,700 J per rack. NVIDIA reports about a 30% lower grid-facing peak for a particular training workload, not a universal reduction or credit against UPS sizing. A tenant can also slow a job's startup or cap GPU power, potentially affecting performance (<a class="apx" href="APX-compute.html#s4">APX-compute §4</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="how-the-rest-of-a-job-fits-in-the-room"></a>How the rest of a job fits in the room</h2>
<p>A training job needs data, a network and a way to save progress. Flash storage uses chips instead of moving disks; a checkpoint is a saved job state used after a fault. Network racks hold switches for optical connections between cabinets, while NVLink stays within a cabinet.</p>
<p>A busway is an overhead power rail with A and B feeds, two separate supply routes. A coolant distribution unit (CDU) moves heat toward the building's cooling plant. Phase 1 is the first roughly 10 MW IT build, with 50 AI racks taking 6 MW. This drawing places those racks in the full pod.</p>
<figure class="fig fig-figure" id="fig5"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Isometric room with rows of liquid-cooled AI cabinets, flash storage and network racks, yellow A and B power rails, blue coolant manifolds and cooling units, and overhead fiber routes; a floor outline marks the first 50 of the eventual 200 AI positions."><img alt="Isometric room with rows of liquid-cooled AI cabinets, flash storage and network racks, yellow A and B power rails, blue coolant manifolds and cooling units, and overhead fiber routes; a floor outline marks the first 50 of the eventual 200 AI positions." src="./figures/compute/ai-pod-room.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 5</span> The first 50 AI racks within the full pod</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The storage and network cabinets pictured also need floor space and power, so their count is illustrative. Each AI rack has 72 outward optical connections, not necessarily 72 glass strands. Use about 160 litres per minute (L/min) per rack at its coolant connector for the arithmetic below.</p>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Request</th><th>One AI rack</th><th>Phase 1, 50</th><th>Full pod, 200</th></tr></thead><tbody><tr><th>GPUs</th><td>72</td><td>3,600</td><td>14,400</td></tr><tr><th>Reserved IT power</th><td>120 kW</td><td>6 MW</td><td>24 MW</td></tr><tr><th>Rack-side coolant</th><td>~160 L/min</td><td>~8,000 L/min</td><td>~32,000 L/min</td></tr><tr><th>Outward optical connections</th><td>72</td><td>3,600</td><td>14,400</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> The pod scales from one rack to 50 and 200</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The full pod therefore requests 24 MW of IT power and about 32,000 L/min at its rack connections. These counts are planning demands, not proof of an installed cooling plant or network fabric. Budget auxiliary storage and network racks explicitly (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>; <a class="apx" href="APX-compute.html#s5">APX-compute §5</a>; <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<details class="more"><summary>The counts do not design the network or storage</summary><div class="more-body"><ul><li>A high-speed port per GPU is a useful starting count. Switches, cable lengths and the number of glass strands per optical connection require a separate network design (<a class="apx" href="APX-compute.html#s5">APX-compute §5</a>).</li><li>A few flash racks may serve many GPU racks, but their count and checkpoint capacity depend on the job. Confirm whether supporting racks occupy positions within the course's 1,000-rack mix; if not, budget their power and floor space separately (<a class="apx" href="APX-compute.html#s8">APX-compute §8</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="what-the-other-rack-positions-hold"></a>What the other rack positions hold</h2>
<p>Most of the other 800 positions hold separate computers in 19-inch cabinets, not one linked machine. A 15 kW rack may hold roughly 20–30 ordinary CPU servers, while a 40 kW position may hold two or three eight-GPU servers, depending on their draw. Blanking panels cover empty slots so cooling air passes through equipment rather than around it. The AI cabinet shown weighs about 1,500 kilograms (kg); drive-filled storage racks may draw few kilowatts but still weigh a lot. The sketch puts three rack types on the same patch of floor.</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Three adjacent cabinets on matching floor tiles: a 15 kW server rack with small servers and blanking panels, a liquid-cooled 120 kW AI rack tagged 1,500 kg, and a drive-filled storage rack drawing a few kilowatts."><img alt="Three adjacent cabinets on matching floor tiles: a 15 kW server rack with small servers and blanking panels, a liquid-cooled 120 kW AI rack tagged 1,500 kg, and a drive-filled storage rack drawing a few kilowatts." src="./figures/compute/three-racks.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> Three racks share floor area, not power and weight</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The picture compares a server cabinet, a complete AI machine and a storage cabinet; it does not assert that storage is heavier in absolute terms than the AI rack. Compare the draw of each machine with its rack's allowance before deciding how many fit. Three servers drawing 14 kW each, for instance, would exceed a 40 kW position.</p>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Equipment</th><th>Approximate draw</th><th>Rack-fit lesson</th></tr></thead><tbody><tr><th>Two-CPU server</th><td>~0.5–1 kW each</td><td>Many; 20–30 if each draws ~0.5–0.7 kW</td></tr><tr><th>Eight-GPU server</th><td>~10–14 kW each</td><td>Two, sometimes three, within 40 kW</td></tr><tr><th>GB200 NVL72</th><td>~120 kW nominal</td><td>One whole AI position; verify actual draw</td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> How equipment fills a rack allowance</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Storage can have high mass relative to its low power draw, so watts are a poor shortcut for floor loading. Its racks still need network routes and a suitable position; storage is not a fifth zone added to the 1,000-rack count. Size it by actual equipment and drive mass, not a universal kilograms-per-kilowatt rule (<a class="apx" href="APX-compute.html#s7">APX-compute §7</a>; <a class="apx" href="APX-compute.html#s8">APX-compute §8</a>).</p>
<details class="more"><summary>Storage and software choices</summary><div class="more-body"><ul><li>A server may keep data on its own drives. Tenants can also use separate file storage, block storage or object storage. Large training jobs may use a parallel file system to feed many GPUs and save checkpoints (<a class="apx" href="APX-compute.html#s8">APX-compute §8</a>).</li><li>Enterprise tenants often run independent virtual machines, meaning software-defined servers that share physical equipment. A training tenant may schedule one coordinated job across many machines. The colocation owner usually sees meters, not the tenant's job schedule (<a class="apx" href="APX-compute.html#s9">APX-compute §9</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="check-a-rack-against-the-installed-service"></a>Check a rack against the installed service</h2>
<p>The course's AI position is planned for 120 kW of rack power, roughly 160 L/min at the coolant connection and a rack weighing about 1,500 kg. Together those limits form a service envelope, not a promise that any newer cabinet will work. The NVIDIA GB300, a later 72-GPU rack, can draw 132–142 kW in normal operation and weigh about 1,580 kg when populated. The course sizes room-air cooling at 75% liquid capture for a 120 kW rack, leaving about 30 kW for room air. Compare those requirements with what the site planned.</p>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Check</th><th>Reference AI position</th><th>GB300 rack</th></tr></thead><tbody><tr><th>Rack electrical power</th><td>120 kW allowance</td><td>132–142 kW nominal; ~155 kW cited peak</td></tr><tr><th>Loaded mass</th><td>Slab planned for ~1,500 kg per rack</td><td>Up to ~1,580 kg populated</td></tr><tr><th>Coolant</th><td>~160 L/min planning case</td><td>Verify flow and inlet temperature</td></tr><tr><th>Remaining room heat</th><td>~30 kW at 120 kW</td><td>Verify actual air-cooling duty</td></tr><tr><th>Optical connections</th><td>Routes for 72 links</td><td>72 outward links at higher speeds</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> Does the newer rack fit the planned service?</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> This GB300 example exceeds both the electrical and loaded-mass planning allowances. A cited 155 kW peak does not fit merely because the two supply routes are separate; check the whole power path and cooling system, or agree on a tested power cap. Even a GB200 can draw above its nominal 120 kW in observed full-load operation, so a model name is not proof of fit. Floor checks must include the loaded rack's delivery route and wheels, not just its resting position (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>; <a class="apx" href="APX-compute.html#s6">APX-compute §6</a>).</p>
<details class="more"><summary>Coolant flow and temperature belong in the same calculation</summary><div class="more-body"><p>At 160 L/min and a rack-water temperature rise of 8 degrees Celsius (°C), water removes roughly 90 kW of heat, about three quarters of a 120 kW rack load. A different liquid-capture fraction or allowable temperature rise changes the required flow. Facility water and rack coolant may pass through a heat exchanger without mixing, so facility supply temperature does not automatically equal the specified rack inlet temperature (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="why-future-racks-may-not-fit"></a>Why future racks may not fit</h2>
<p>At the course's 2026 snapshot, rack designs are changing faster than concrete can be rebuilt. GB200 was planned around 120 kW but has been measured above it; its GB300 successor is 132–142 kW nominal. NVIDIA's announced Rubin variants reach roughly 190 kW, while a later design targets roughly 600 kW. Those future figures are not services this campus has installed. The scale separates the building's allowance from products and targets.</p>
<figure class="fig fig-scale" id="fig10"><div class="scale" role="img" aria-label="Rack power against the installed allowance and roadmap"><div class="marks"><div class="mark r0" style="left:0.0%"><span class="mv">8</span></div><div class="mark r1" style="left:14.6%"><span class="mv">15</span></div><div class="mark r0" style="left:37.3%"><span class="mv">40</span></div><div class="mark r1" style="left:62.7%"><span class="mv">120</span></div><div class="mark r0" style="left:66.6%"><span class="mv">142</span></div><div class="mark r1" style="left:73.4%"><span class="mv">190</span></div><div class="mark r0" style="left:100.0%"><span class="mv">600</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:37.3%" title="General-purpose and accelerator zones"></div><div class="band copper" style="left:37.3%;width:31.4%" title="Available AI rack designs"></div><div class="band water" style="left:68.7%;width:31.3%" title="Announced higher-power designs"></div></div><div class="axis"><span>8 kW</span><span>600 kW (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">General-purpose and accelerator zones</span><span class="val">8–40 kW</span></li><li><i class="sw copper"></i><span class="lab">Available AI rack designs</span><span class="val">40–155 kW</span></li><li><i class="sw water"></i><span class="lab">Announced higher-power designs</span><span class="val">155–600 kW</span></li><li><i class="sw mk"></i><span class="lab">Reference zone</span><span class="val">8 kW</span></li><li><i class="sw mk"></i><span class="lab">Reference zone</span><span class="val">15 kW</span></li><li><i class="sw mk"></i><span class="lab">Reference zone</span><span class="val">40 kW</span></li><li><i class="sw mk"></i><span class="lab">Installed AI allowance</span><span class="val">120 kW</span></li><li><i class="sw mk"></i><span class="lab">GB300 nominal</span><span class="val">142 kW</span></li><li><i class="sw mk"></i><span class="lab">Rubin, announced</span><span class="val">190 kW</span></li><li><i class="sw mk"></i><span class="lab">Later design target</span><span class="val">600 kW</span></li></ol></div><figcaption><span class="fno">Figure 10</span> Rack power against the installed allowance and roadmap</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Keep the 120 kW pod for equipment operated within its verified power, cooling and mass limits; do not sell it as automatically GB300-ready. At far higher densities, low-voltage busbars need unwieldy current and copper. Designers therefore plan new rack systems using 800-volt direct current (DC), which also requires different conversion and protection. Preserve routes for upgrades, but contract only for capacity installed and tested (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>).</p>
<details class="more"><summary>Why voltage enters the rack roadmap</summary><div class="more-body"><p>At a simplified 600 kW load, 54 V would imply more than 11,000 amperes, while 800 V implies about 750 amperes, before losses. Lower current eases conductor demands but requires compatible equipment. A vendor's suggestion to provision a busway around 192 kW is not evidence that this course's 120 kW rack position already has that service (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="why-buildings-and-computers-keep-different-clocks"></a>Why buildings and computers keep different clocks</h2>
<p>Even a well-matched rack will eventually be replaced. AI equipment may turn over after roughly 3–5 years, while the building shell, its structure and enclosure, is planned for 15–20 years and major electrical and cooling equipment for about 10–15. The owner commits space, structure and utility service before knowing every later rack model. The first 10 MW IT phase also pays for work shared by all four halls. The timeline shows which decisions survive a rack swap.</p>
<figure class="fig fig-timeline" id="fig11"><ol class="timeline"><li><span class="stage">Reserve service and plan the shell</span><span class="dur">Before opening</span><span class="lock">Grid connection, delivery route and expansion space</span></li><li><span class="stage">Open the first 10 MW phase</span><span class="dur">Initial construction</span><span class="lock">$180–230 million includes shared site and four-hall shell work</span></li><li><span class="stage">Refresh AI racks</span><span class="dur">Every 3–5 years</span><span class="lock">Replacement equipment must fit delivered services</span></li><li><span class="stage">Renew major facility equipment</span><span class="dur">Around years 10–15</span><span class="lock">Access and isolation allow replacement</span></li><li><span class="stage">Keep the shell in service</span><span class="dur">About 15–20 years</span><span class="lock">Floor and pathways serve several rack generations</span></li></ol><figcaption><span class="fno">Figure 11</span> One building, several equipment generations</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Phase 1 is not a quarter of the final bill: its shared-work cost is already within the whole-campus budget. The tenant's rack purchase in the next figure is separate from facility construction. Its price illustrates one GB200-class purchase, not what every future rack will cost.</p>
<figure class="fig fig-compare" id="fig12"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Scope</th><th>Approximate cost</th><th>What the figure covers</th></tr></thead><tbody><tr><th>First 10 MW phase</th><td>$180–230 million</td><td>Owner facility work, included in campus budget</td></tr><tr><th>Entire roughly 40 MW campus</th><td>$400–500 million</td><td>Owner facility construction, excluding IT</td></tr><tr><th>200 GB200-class AI racks</th><td>~$600 million</td><td>Illustrative tenant hardware at ~$3 million each</td></tr></tbody></table></div><figcaption><span class="fno">Figure 12</span> Purchases with different owners and scopes</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The illustrative 200-rack hardware purchase costs more than the facility serving all 1,000 positions, yet may be replaced several times during the shell's life. Utility capacity and construction are the owner's procurement path; rack availability is the tenant's separate path. A lease must allow replacements without silently increasing the owner's power or cooling promise (<a class="apx" href="APX-compute.html#s11">APX-compute §11</a>; <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<details class="more"><summary>Construction cost is not the annual bill</summary><div class="more-body"><p>The campus also has about $65 million a year in operating costs, including about $34 million for electricity. Neither annual figure is included in the construction or rack-purchase comparison. Allocating a separate construction price to the 24 MW AI pod requires an explicit method for shared site work; it cannot be read straight off the first-phase cost (<a class="apx" href="APX-compute.html#s11">APX-compute §11</a>; <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="where-delivery-and-warranty-lines-sit"></a>Where delivery and warranty lines sit</h2>
<p>Factory-built AI racks often arrive fully populated, so the delivery route matters as much as the floor rating. A cabinet near 1,500 kg needs a suitable loading bridge, ramp and slab. The tap-off is its connection to the busway; pipe stubs are the waiting coolant connections. The illustration follows it to the prepared position.</p>
<figure class="fig fig-figure" id="fig13"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Factory-populated rack marked 1,500 kg crosses a loading bridge, rolls on heavy wheels over a ramp and solid slab, and reaches a position with a yellow power tap-off and blue coolant pipe stubs; other crated racks wait in a staging area."><img alt="Factory-populated rack marked 1,500 kg crosses a loading bridge, rolls on heavy wheels over a ramp and solid slab, and reaches a position with a yellow power tap-off and blue coolant pipe stubs; other crated racks wait in a staging area." src="./figures/compute/rack-arrives-loaded.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 13</span> A loaded rack reaches its prepared connections</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The owner prepares and tests those connections and the fiber pathway; the tenant brings the rack and storage. In this worked turnkey pod, the owner also supplies the coolant distribution unit, meaning that cooling service is part of the owner's fit-out. The table sets out this particular handoff.</p>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Interface</th><th>Owner in the worked turnkey pod</th><th>Tenant or equipment vendor</th></tr></thead><tbody><tr><th>Electrical</th><td>Rated tap-off and upstream supply</td><td>Rack power shelves and declared draw</td></tr><tr><th>Coolant</th><td>Cooling unit, water stubs and agreed conditions</td><td>In-rack manifold and connectors</td></tr><tr><th>Structure and cables</th><td>Delivery route, slab and fiber pathways</td><td>Loaded rack and optical ports</td></tr><tr><th>Operations</th><td>Facility meters and maintenance</td><td>Job scheduling and checkpoints</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Who supplies each side of the connection</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> This split names the provider. It does not guarantee enough capacity. Verify each loaded rack before accepting it (<a class="apx" href="APX-compute.html#s3">APX-compute §3</a>; <a class="apx" href="APX-compute.html#s11">APX-compute §11</a>).</p>
<aside class="callout risk"><span class="kicker">Put the handoff in the lease</span><p>Set limits for sustained and peak power, loaded mass, residual air heat and optical connections. At the quick-disconnect, name who warrants the rack and who guarantees coolant temperature, flow, filtration and chemistry. State refresh rights, power caps and who funds upgrades. A and B feeds do not double a 120 kW allowance. Tier III class means the facility can be maintained without a planned IT shutdown; it does not protect every single-corded server from a failed feed (<a class="apx" href="APX-compute.html#s6">APX-compute §6</a>; <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p></aside>
<details class="more"><summary>Read more</summary><div class="more-body"><p>A wholesale lease for a large tenant area may assign the unit differently.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="check-the-full-picture"></a>Check the full picture</h2>
<p>A new rack must pass every interface test. Power alone is not enough. Use the earlier figures to check the six questions below.</p>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">What changes?</th><th>Owner checks</th><th>Tenant declares</th></tr></thead><tbody><tr><th>Electrical</th><td>Rated service and backup duty</td><td>Sustained and peak draw</td></tr><tr><th>Cooling</th><td>Flow, temperature and remaining air duty</td><td>Rack heat and coolant needs</td></tr><tr><th>Physical and network</th><td>Slab, delivery route and cable paths</td><td>Loaded mass and optical connections</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> Three checks before a rack goes live</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The table treats these as separate tests. Passing one does not waive the others. The figures above provide the numbers for the check.</p></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">How many of the 1,000 rack positions are AI positions, and how much IT power is reserved for them?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>200 positions and 24 MW of the 38.9 MW design IT load.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Which three assemblies are counted in the exploded AI rack?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>18 compute trays, 9 NVLink switch trays and 8 power shelves.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">What happens to site demand when rack peaks align, and are small rack buffers outage backup?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>The site total changes together instead of partly averaging out. The buffers are not outage backup.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">What power and outward optical-connection counts correspond to 50 AI racks and to all 200?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>6 MW and 3,600 connections for 50; 24 MW and 14,400 connections for 200.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Does the illustrated GB300 fit the reference position's power and loaded-mass allowances?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>No. Its 132–142 kW nominal draw exceeds 120 kW, and its roughly 1,580 kg loaded mass exceeds roughly 1,500 kg.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">How does the example cost of 200 AI racks compare with construction of the entire campus?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>About $600 million of tenant IT hardware versus $400–500 million for the facility, which excludes IT.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-compute"><nav class="pn" aria-label="Chapters"><a href="L3-cooling.html"><span class="dir">Previous chapter</span>Cooling &amp; Thermal Management</a><a class="next" href="L3-network.html"><span class="dir">Next chapter</span>Network Architecture &amp; Structured Cabling</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
