<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Network Architecture and Structured Cabling (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-network-archive" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-network.html">Network</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Network Architecture and Structured Cabling</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-network.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-network.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topic 8 stopped at the rack door, where NVLink copper ends. This chapter follows a bit the rest of the way: two hops on the logical fabric, six rooms and three contracts on the physical one. In an AI hall the second path rules the floor plan, because copper reach, optics watts and tray fill decide where a rack can stand.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">2 hops</b><span class="lbl">Between any two servers on a spine-leaf fabric</span><span class="why">The logical path is short; the physical one is the chapter</span></li><li><b class="v">~2 m</b><span class="lbl">Passive copper reach at 800G, down from 3–5 m at 400G</span><span class="why">A cabling detail became a floor-plan rule</span></li><li><b class="v">~6 optics per GPU</b><span class="lbl">At 14–18 W each, in rail-optimized designs</span><span class="why">The network is an optics problem in a switching costume</span></li><li><b class="v">15% of cluster cost</b><span class="lbl">Network share of a GB300 cluster; ~60% of that is optics (SemiAnalysis, 2025)</span><span class="why">Non-blocking is paid for in lasers</span></li><li><b class="v">80% → under a third</b><span class="lbl">InfiniBand's share of AI back-end switching, late 2023 to 2025 (Dell'Oro)</span><span class="why">The crossover already happened</span></li><li><b class="v">$100–300 a month</b><span class="lbl">One single-mode jumper in the MMR; 19% of Equinix's recurring revenue</span><span class="why">The patch panel is a franchise</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the network team</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Two entrance rooms on opposite walls of Hall 1, 20 m apart, on separate duct banks; one carrier-neutral, operator-owned MMR at the NOC end, four carriers day one. One MDA, four HDAs (one per pod) plus a reserved fifth. Single-mode OS2 for every fiber run; Cat6A only for OOB. ToR in the general pods. The AI pod runs Ethernet with RoCEv2, rail-optimized, one air-cooled network rack per two GPU racks, outside the 1,000 count. Overhead: busway, then fiber raceway and copper tray, manifolds lowest.</p></aside>
<h2 id="s1"><a id="the-bit-s-path"></a>The bit's path</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Carrier fiber in the duct bank</li><li class="edge" aria-hidden="false"><span>the carrier's cable in the owner's conduit</span></li><li class="box">Entrance room: carrier gear, demarcation</li><li class="edge" aria-hidden="false"><span>operator fiber to the MMR</span></li><li class="box">MMR cross-connect</li><li class="edge" aria-hidden="false"><span>one single-mode jumper, the operator's revenue line</span></li><li class="box">MDA: border routers, main cross-connect</li><li class="edge" aria-hidden="false"><span>144-fiber trunk, the operator's backbone</span></li><li class="box">HDA: spine or aggregation, patch fields</li><li class="edge" aria-hidden="false"><span>2 × 400G DR4 on base-8 single-mode, to the cabinet in a retail pod</span></li><li class="box">ToR leaf in the rack</li><li class="edge" aria-hidden="false"><span>passive DAC, 2 m or less, the tenant's</span></li><li class="box">Server NIC</li></ol><figcaption><span class="fno">Figure 2</span> North to south through Hall 1; every arrow changes medium, owner or both</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The logical path is two hops. The physical one crosses six rooms and three contracts, and each hand-off is a place where a contract, a test report or a label can be missing. This chapter follows the second path (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway plan of Hall 1 from above: fiber routes A and B entering opposite walls into two small entrance rooms, the MMR and MDA side by side at the near end, four HDA cabinets one per pod, rack rows with a ToR on one rack, and an overhead raceway running from the MDA to each HDA and along the rows"><img alt="Cutaway plan of Hall 1 from above: fiber routes A and B entering opposite walls into two small entrance rooms, the MMR and MDA side by side at the near end, four HDA cabinets one per pod, rack rows with a ToR on one rack, and an overhead raceway running from the MDA to each HDA and along the rows" src="./figures/network/hall1-cabling-rooms.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> Hall 1's cabling hierarchy as rooms, doors and one star of raceway</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The standard's letters are rooms with doors: two entrances so one backhoe cannot cut both, one hub, one closet per pod. The star between them is what the owner pre-builds so a tenant can light a pod without construction (<a class="apx" href="APX-network.html#s9">APX-network §9</a>).</p>
<h2 id="s2"><a id="the-logical-fabric"></a>The logical fabric</h2>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Topology</th><th>Built for</th><th>Hops</th><th>Idle links</th><th>Scale on 51.2T</th><th>Where in 2025–26</th></tr></thead><tbody><tr><th>Three-tier</th><td>North-south</td><td>Up to 4–6</td><td>STP blocks half</td><td>n/a</td><td>Legacy enterprise</td></tr><tr><th>Spine-leaf, 2 tiers</th><td>East-west</td><td>2</td><td>None, ECMP</td><td>~2,048 GPUs at 1:1</td><td>Every pod</td></tr><tr><th>Super-spine, 3 tiers</th><td>East-west across pods</td><td>4</td><td>None</td><td>16,000+ GPUs</td><td>Hall and campus, above ~1,024 nodes</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Three topologies; the middle row is every pod in the reference facility</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The industry moved because traffic turned sideways: a tree wastes half its links waiting for a failure, a Clos uses all of them. Non-blocking is paid for in optics, not switches, and radix is what keeps the tier count at two (<a class="apx" href="APX-network.html#s1">APX-network §1</a>).</p>
<details class="more"><summary>Oversubscription, radix and the control plane</summary><div class="more-body"><ul><li>On a radix-64 leaf, 1:1 is 32 ports down and 32 up; 3:1 is 48 down and 16 up. Landing the same servers non-blocking costs 50% more leaves, 50% more spines and roughly twice the inter-switch optics and fiber.</li><li>One 51.2T switch (64 × 800G) replaces twelve 12.8T switches; a higher radix collapses three tiers to two. 102.4T and 1.6T ports arrive in 2026.</li><li>Underlay: eBGP per RFC 7938, a private ASN per ToR, Layer 3 to the rack. Overlay: EVPN/VXLAN for multi-tenant colo; single-tenant AI fabrics skip it for the microseconds (<a class="apx" href="APX-network.html#s2">APX-network §2</a>).</li></ul></div></details>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Placement</th><th>Cabling</th><th>Switches and stranded ports</th><th>Failure domain</th><th>Where in Hall 1</th></tr></thead><tbody><tr><th>ToR</th><td>In-rack DAC; only uplinks leave</td><td>Most switches; strands ports in light racks</td><td>One rack</td><td>15 and 40 kW pods</td></tr><tr><th>EoR / MoR</th><td>Long dense runs to the row end</td><td>Fewest switches</td><td>A row</td><td>8 kW retail pod, pending</td></tr><tr><th>AI adjacent-rack leaf</th><td>DAC and AEC into a network rack within two racks; optics up</td><td>A leaf group per 2 GPU racks</td><td>One scalable unit</td><td>120 kW pod, forced by reach</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Where the switch sits; the AI row gets the hybrid physics allows</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> ToR trades switches for short cables, EoR trades cables for switches, and at 800G neither is a free choice. The AI pod gets a network rack every two GPU racks because nothing else keeps the copper short enough (<a class="apx" href="APX-network.html#s2">APX-network §2</a>).</p>
<h2 id="s3"><a id="the-ai-back-end"></a>The AI back-end</h2>
<figure class="fig fig-flow" id="fig6"><ol class="flow"><li class="box">GPU, one ConnectX-8 NIC</li><li class="edge" aria-hidden="false"><span>800G split 2 × 400G; passive DAC 2 m or less in the rack, AEC to 7 m into the network rack</span></li><li class="box">Rail leaf, plane A and plane B; GPU 1 of every rack lands on the same leaf</li><li class="edge" aria-hidden="false"><span>DR4/DR8 on single-mode, 10–100 m across the pod</span></li><li class="box">Spine</li><li class="edge" aria-hidden="false"><span>DR/FR on single-mode, 100 m and more, only if a tenant joins pods across halls</span></li><li class="box">Super-spine</li></ol><figcaption><span class="fno">Figure 6</span> One GPU's scale-out path; the same-rail rule keeps all-reduce to one hop</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Scale-up ends at the rack door on NVLink copper. From there a rail is a promise that same-index GPUs are one hop apart, and keeping that promise inside 7 m of copper is what decides where the leaf stands (<a class="apx" href="APX-network.html#s3">APX-network §3</a>).</p>
<details class="more"><summary>The three sibling networks, and the scalable unit</summary><div class="more-body"><ul><li>Every NVL72 node also carries a front-end 2 × 400G pair for management, storage and user traffic, a storage network often merged with it at small scale, and a 1G BMC port on the OOB (next section).</li><li>NVIDIA's reference architecture counts roughly 8 leaf and 4 spine per two-rack scalable unit per plane; the dump defines the unit as one rack and then counts two, so the ratio is kept as indicative (<a class="apx" href="APX-network.html#s3">APX-network §3</a>).</li></ul></div></details>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Dimension</th><th>InfiniBand</th><th>Ethernet + RoCEv2</th><th>Ultra Ethernet 1.0</th></tr></thead><tbody><tr><th>Losslessness</th><td>Credit-based, native</td><td>PFC + ECN tuning</td><td>New transport, packet spray</td></tr><tr><th>Latency</th><td>~1–2 µs</td><td>~2–5 µs</td><td>IB-class target</td></tr><tr><th>In-network reduction</th><td>SHARP, up to 9×</td><td>None</td><td>Roadmap</td></tr><tr><th>Tooling</th><td>Subnet Manager, one vendor</td><td>Standard Ethernet</td><td>Open, multi-vendor</td></tr><tr><th>Lock-in and cost</th><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">highest</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">NVIDIA-coupled</span></td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">lowest</span></td></tr><tr><th>2025–26 share</th><td>Losing the lead</td><td>Over two thirds of AI back-end switch sales in 2025</td><td>Spec 11 Jun 2025, products 2026</td></tr><tr><th>Reference pod</th><td class="sym"><span class="s">○</span><span class="gl">tenant option</span></td><td class="sym"><span class="s">●</span><span class="gl">proposed</span></td><td class="sym"><span class="s">◐</span><span class="gl">NIC-ready</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Three ways to make Ethernet-class fabric lossless; the reference pod takes the middle column</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> InfiniBand went from four fifths of the market to second place in two years because hyperscalers voted Ethernet. The reference pod follows them and keeps a lane open for Ultra Ethernet; a tenant who wants SHARP brings InfiniBand (<a class="apx" href="APX-network.html#s4">APX-network §4</a>).</p>
<h2 id="s4"><a id="reach-rails-and-watts"></a>Reach, rails and watts</h2>
<figure class="fig fig-scale" id="fig8"><div class="scale" role="img" aria-label="Reach at 800G in metres; every mark past 7 m is a pair of optics"><div class="marks"><div class="mark r0" style="left:7.5%"><span class="mv">2</span></div><div class="mark r1" style="left:15.1%"><span class="mv">4</span></div><div class="mark r0" style="left:19.5%"><span class="mv">6</span></div><div class="mark r1" style="left:40.1%"><span class="mv">40</span></div><div class="mark r0" style="left:50.0%"><span class="mv">100</span></div><div class="mark r1" style="left:52.0%"><span class="mv">120</span></div><div class="mark r0" style="left:65.1%"><span class="mv">400</span></div><div class="mark r1" style="left:100.0%"><span class="mv">10000</span></div></div><div class="track"><div class="band copper" style="left:0.0%;width:7.5%" title="passive DAC, copper"></div><div class="band copper" style="left:7.5%;width:13.6%" title="AEC, retimed copper"></div><div class="band steel" style="left:21.1%;width:28.9%" title="AOC and SR8 multimode"></div><div class="band live" style="left:50.0%;width:17.5%" title="DR4/DR8 single-mode"></div><div class="band water" style="left:67.5%;width:15.1%" title="FR4 single-mode"></div><div class="band steel" style="left:82.5%;width:17.5%" title="LR4 single-mode"></div></div><div class="axis"><span>1 m</span><span>10000 m (log scale)</span></div><ol class="legend"><li><i class="sw copper"></i><span class="lab">passive DAC, copper</span><span class="val">1–2 m</span></li><li><i class="sw copper"></i><span class="lab">AEC, retimed copper</span><span class="val">2–7 m</span></li><li><i class="sw steel"></i><span class="lab">AOC and SR8 multimode</span><span class="val">7–100 m</span></li><li><i class="sw live"></i><span class="lab">DR4/DR8 single-mode</span><span class="val">100–500 m</span></li><li><i class="sw water"></i><span class="lab">FR4 single-mode</span><span class="val">500–2000 m</span></li><li><i class="sw steel"></i><span class="lab">LR4 single-mode</span><span class="val">2000–10000 m</span></li><li><i class="sw mk"></i><span class="lab">IEEE 802.3ck limit</span><span class="val">2 m</span></li><li><i class="sw mk"></i><span class="lab">DAC at 400G, the reach that vanished</span><span class="val">4 m</span></li><li><i class="sw mk"></i><span class="lab">GPU rack to the adjacent network rack</span><span class="val">6 m</span></li><li><i class="sw mk"></i><span class="lab">leaf to spine across the pod</span><span class="val">40 m</span></li><li><i class="sw mk"></i><span class="lab">Cat6A at 10G</span><span class="val">100 m</span></li><li><i class="sw mk"></i><span class="lab">HDA to MDA in Hall 1</span><span class="val">120 m</span></li><li><i class="sw mk"></i><span class="lab">MMR to Hall 4</span><span class="val">400 m</span></li><li><i class="sw mk"></i><span class="lab">the carrier hotel, 5 µs per km</span><span class="val">10000 m</span></li></ol></div><figcaption><span class="fno">Figure 8</span> Reach at 800G in metres; every mark past 7 m is a pair of optics</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Copper lost two thirds of its reach in one generation and a 3–7 m dead zone opened that only retimed copper fills. The marks past 7 m are where the hall's rooms are; hall distances are the author's, indicative (<a class="apx" href="APX-network.html#s5">APX-network §5</a>).</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: One AI row seen from above the containment: GPU racks in pairs with a network rack between each pair, thick copper bundles from the GPU racks into the network rack, a dashed reach circle round one network rack, thin fiber ribbons rising into an overhead raceway toward a spine rack at the row end"><img alt="One AI row seen from above the containment: GPU racks in pairs with a network rack between each pair, thick copper bundles from the GPU racks into the network rack, a dashed reach circle round one network rack, thin fiber ribbons rising into an overhead raceway toward a spine rack at the row end" src="./figures/network/ai-pod-rail-fabric.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> The rail-optimized pod as a row: copper as far as a rack is wide, fiber after that</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A rail is a bundle of copper that cannot be longer than a rack is wide, and a network rack every two GPU racks is the row layout it forces. The fiber starts only where the copper gives out (<a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p>
<figure class="fig fig-breakdown" id="fig10"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:21.3" title="GPU racks and storage: 21.3"></div><div class="seg s1" style="flex:1.4" title="Back-end optics: 1.4"></div><div class="seg s2" style="flex:1.3" title="Switch electronics and the rest of the network: 1.3"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">GPU racks and storage</span><span class="val">21.3</span><span class="note">~21–21.5 MW</span></li><li><i class="sw s1"></i><span class="lab">Back-end optics</span><span class="val">1.4</span><span class="note">86,400 transceivers × ~16 W</span></li><li><i class="sw s2"></i><span class="lab">Switch electronics and the rest of the network</span><span class="val">1.3</span><span class="note">~1.1–1.6 MW</span></li></ol></div><figcaption><span class="fno">Figure 10</span> The AI zone's 24 MW by what draws it, indicative; Hall 1's pod is a quarter of every line</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A tenth of the pod's power never reaches a GPU, and half of that tenth is lasers. Optics are also the dominant failure item, so the operator's air-cooled network racks and a spares room are not an afterthought (<a class="apx" href="APX-network.html#s6">APX-network §6</a>).</p>
<h2 id="s5"><a id="the-edge-of-the-building"></a>The edge of the building</h2>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Product</th><th>What it physically is</th><th>Who provides and pays</th><th>Price or reach</th><th>Reference campus</th></tr></thead><tbody><tr><th>Cross-connect</th><td>A single-mode jumper between two panels in the MMR</td><td>Operator sells</td><td>$100–300 a month</td><td>Retail tenants and carriers</td></tr><tr><th>Interconnect</th><td>Equipment to equipment inside a cage</td><td>Tenant</td><td>Free</td><td>Every cage</td></tr><tr><th>Dark fiber DCI</th><td>A fiber pair you light with DWDM</td><td>Carrier or owner build</td><td>Metro</td><td>Hall 1 to a second site</td></tr><tr><th>Wavelength, 400ZR/800ZR</th><td>Coherent pluggable in a router port</td><td>Carrier or owner</td><td>80–120 km amplified; ZR+ to 1,000 km</td><td>To the carrier hotel</td></tr><tr><th>Transit</th><td>Full routes from an upstream</td><td>Tenant pays per Mbps</td><td>Metered</td><td>Retail tenants</td></tr><tr><th>Peering and cloud on-ramps</th><td>Settlement-free or private path at an IXP</td><td>Tenant</td><td>PHX-IX, carrier hotels; Infomart in Dallas</td><td>Retail tenants</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> Six interconnection products; who provides them and what they cost the reference campus</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The patch panel is a franchise: a jumper worth a few hundred dollars a month is a fifth of Equinix's recurring revenue, and the wholesale pods that build their own fabric hand almost none of it to the operator (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<figure class="fig fig-figure" id="fig12"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of three adjoining rooms: two duct banks arriving from opposite directions into two entrance rooms, a meet-me room between them with a carrier cage, cross-connect frames, a technician landing a yellow jumper and a DWDM shelf, a fiber trunk leaving toward the MDA and a stubbed conduit toward Hall 2"><img alt="Cutaway of three adjoining rooms: two duct banks arriving from opposite directions into two entrance rooms, a meet-me room between them with a carrier cage, cross-connect frames, a technician landing a yellow jumper and a DWDM shelf, a fiber trunk leaving toward the MDA and a stubbed conduit toward Hall 2" src="./figures/network/meet-me-room.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 12</span> The meet-me room and its two entrances: what carrier-neutral and diverse physically mean</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The MMR is the one room the owner must finish and commission before the first tenant can light a circuit. The two duct banks behind it are why Topic 3 scored fiber by diversity, not by count (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<h2 id="s6"><a id="out-of-band"></a>Out of band</h2>
<figure class="fig fig-flow" id="fig13"><ol class="flow"><li class="box">NOC and monitoring collectors</li><li class="edge" aria-hidden="false"><span>its own uplink: a second carrier at ER-B plus a cellular modem, never the production fabric</span></li><li class="box">OOB core, own switches, own power</li><li class="edge" aria-hidden="false"><span>separate fiber to each HDA</span></li><li class="box">OOB access switch at each HDA, 48 × 1G class</li><li class="edge" aria-hidden="false"><span>Cat6A, 1–2 ports per device</span></li><li class="box">Console servers, BMC/IPMI/Redfish, switch management ports</li><li class="edge" aria-hidden="false"><span>separate segments</span></li><li class="box">Facility OT (BMS, EPMS, DCIM, security, PDU and CDU controllers) and tenant IT</li></ol><figcaption><span class="fno">Figure 13</span> The network you use when the network is gone; it shares nothing with production</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The OOB must share nothing: path, power or carrier. It is commissioned first because power and cooling cannot be safely brought up blind, and Topic 10's systems are ports on it. The operator owns the facility OOB, the tenant its device OOB inside the cage (<a class="apx" href="APX-network.html#s8">APX-network §8</a>).</p>
<details class="more"><summary>When the OOB shared fate</summary><div class="more-body"><p>On 4 October 2021 a backbone audit command withdrew Meta's BGP routes for about six hours. In Meta's words, "our primary and out-of-band network access was down, so we sent engineers onsite to the data centers." Engineers drove to console ports because the rescue path depended on the thing it was meant to rescue (<a class="apx" href="APX-network.html#s8">APX-network §8</a>).</p></div></details>
<h2 id="s7"><a id="the-physical-plant"></a>The physical plant</h2>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Medium</th><th>Connector</th><th>Reach</th><th>Watts per end</th><th>Cost</th><th>Where in Hall 1</th></tr></thead><tbody><tr><th>Passive DAC</th><td>None</td><td>~2 m at 800G</td><td>~0</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>Inside the rack</td></tr><tr><th>AEC</th><td>None</td><td>5–7 m</td><td>10–11 W</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span></td><td>GPU rack to network rack</td></tr><tr><th>Cat6A</th><td>RJ45</td><td>100 m at 10G, PoE</td><td>Small</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>OOB, cameras, sensors</td></tr><tr><th>Cat8</th><td>RJ45</td><td>30 m at 25/40G</td><td>Small</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>None proposed</td></tr><tr><th>SR8 on OM4</th><td>MPO-16</td><td>100 m</td><td>~14 W</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span></td><td>None; no 800G+ future</td></tr><tr><th>DR4/DR8 on OS2</th><td>MPO-12 APC</td><td>500 m</td><td>14–18 W</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span></td><td>ToR to HDA, HDA to MDA, leaf to spine</td></tr><tr><th>FR4/LR4 on OS2</th><td>LC duplex</td><td>2–10 km</td><td>14–24 W</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span></td><td>MMR to other halls, DCI</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Media at 800G; the plant is bought for the optic that does not exist yet. Dots are cost, 3 = most</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The cable plant lives 15–25 years and the optics 3–5. So the plant is single-mode everywhere, base-8 trunks, MPO-12 APC, and copper only where a rack's width or a BMC's 1G allows (<a class="apx" href="APX-network.html#s9">APX-network §9</a>).</p>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Space</th><th>What sits there</th><th>Hall 1 count</th><th>Who owns the cabling</th><th>Who installs</th></tr></thead><tbody><tr><th>ER</th><td>Carrier gear, demarcation</td><td>2</td><td>Operator</td><td>Carrier lateral into an owner room</td></tr><tr><th>MMR</th><td>Cross-connect frames, carrier cages, DWDM</td><td>1, +1 with Hall 2</td><td>Operator, sells jumpers</td><td>Owner deliverable</td></tr><tr><th>MDA</th><td>Border routers, main cross-connect</td><td>1</td><td>Operator</td><td>Division 27 to an RCDD design</td></tr><tr><th>HDA</th><td>Spine or aggregation, patch fields, OOB switches</td><td>4 + 1 reserved</td><td>Operator to a retail cabinet; negotiable to a wholesale HDA</td><td>Division 27</td></tr><tr><th>EDA</th><td>Rack, ToR, servers</td><td>250</td><td>Tenant inside the cage</td><td>Tenant or cluster vendor</td></tr><tr><th>IDA, ZDA</th><td>None in Hall 1</td><td>0</td><td>Optional in TIA-942-C</td><td>n/a</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> TIA-942 spaces and where the contract's line falls on each</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The standard's hierarchy is also the contract's: owner to the MDA, negotiable to the HDA, tenant from the cage door. Wholesale and retail differ only in where along that star the operator stops pulling cable (<a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p>
<figure class="fig fig-figure" id="fig16"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cross-section looking along a rack row: a ceiling deck with two busways hung highest, a fiber raceway and a copper tray on separate tiers below, both half full, a liquid manifold lowest and offset over the rack rear with no tray under its joint, a seismic brace, a copper bundle dropping into a rack, and a containment roof over the aisle"><img alt="Cross-section looking along a rack row: a ceiling deck with two busways hung highest, a fiber raceway and a copper tray on separate tiers below, both half full, a liquid manifold lowest and offset over the rack rear with no tray under its joint, a seismic brace, a copper bundle dropping into a rack, and a containment roof over the aisle" src="./figures/network/overhead-section.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 16</span> The overhead as a section across one AI row: tiers, separation and fill</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Three trades claim one ceiling and the cable is the one that must stay dry, cool and half empty. Stack order and fill are decided on a drawing with Topics 4, 6 and 7, not on site by whoever hangs first (<a class="apx" href="APX-network.html#s10">APX-network §10</a>).</p>
<h2 id="s8"><a id="delivery-and-risk"></a>Delivery and risk</h2>
<figure class="fig fig-timeline" id="fig17"><ol class="timeline"><li><span class="stage">Carrier agreements and laterals ordered</span><span class="dur">T+6–18</span><span class="lock">Months of carrier lead; who pays the lateral; a pre-opening milestone</span></li><li><span class="stage">Duct banks and both ERs, with site work</span><span class="dur">T+18–22</span><span class="lock">Two entries 20 m apart on separate routes</span></li><li><span class="stage">Conduit, tray and raceway, with MEP rough-in</span><span class="dur">T+24–31</span><span class="lock">Stack order, trays per row, fill</span></li><li><span class="stage">Pre-terminated trunks and terminations, once weather-tight</span><span class="dur">T+26–34</span><span class="lock">Single-mode plant, base-8, 25-year warranty registered</span></li><li><span class="stage">OOB and NOC live</span><span class="dur">T+34–36</span><span class="lock">Before power and cooling commissioning</span></li><li><span class="stage">MMR commissioned, first carriers lit</span><span class="dur">T+36–40</span><span class="lock">The owner deliverable</span></li><li><span class="stage">Tier 1 and Tier 2 certification, labels, as-builts</span><span class="dur">T+38–40</span><span class="lock">Hand-offs to Topic 11</span></li><li><span class="stage">Tenant in-cage fabric and AI-pod fiber, with fit-out</span><span class="dur">T+32–42+</span><span class="lock">800G optics ordered a year ahead</span></li></ol><figcaption><span class="fno">Figure 17</span> Cabling on Topic 3's clock; chips are months from the site option, indicative</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Cabling has two clocks: the owner's plant goes in with the MEP and is proven before commissioning, and the carriers' laterals started a year earlier or the MMR opens dark. The tenant's fabric is a third clock the owner does not run but must leave pathway for (<a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p>
<aside class="callout risk"><span class="kicker">Who pulls, tests and labels</span><p>Division 27 low-voltage work under an RCDD stamp, OFE or CFE per contract. The owner delivers both ERs, the MMR, the backbone to the MDA and trunks to every pod; MDA to a wholesale HDA is negotiated; inside the cage is the tenant's. Three parties can hold a fiber tester in the AI pod and the 25-year warranty follows whoever certifies, so the contract names the certifier, the test tier and the labeling scheme before the first trunk is pulled. Write down who owns the network racks; 800G optics are the 2026 pacing item.</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Trace a bit from the carrier's fiber to a server NIC in a retail pod, naming the TIA space and the medium at each hand-off, and say where the owner's cabling stops.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Duct bank into the entrance room (carrier fiber, demarcation); operator fiber to the MMR, where a single-mode jumper cross-connects it; backbone trunk to the MDA; 144-fiber trunk to the pod's HDA; 2 × 400G DR4 on base-8 single-mode to the ToR in the cabinet; passive DAC of 2 m or less to the NIC. In a retail pod the owner's cabling reaches the cabinet; in a wholesale pod it stops at the MDA, negotiable to the HDA, and the cage is the tenant's.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Why did spine-leaf replace three-tier, and on a radix-64 switch what does 1:1 cost against 3:1 in leaves, spines and optics?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Traffic turned east-west and a three-tier tree blocked half its links with spanning tree while adding hops; a Clos uses every link with ECMP and puts any two servers two hops apart. On a radix-64 leaf, 1:1 is 32 down and 32 up against 48 and 16 for 3:1, so non-blocking needs 50% more leaves, 50% more spines and roughly twice the inter-switch optics and fiber.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">At 800G how far does passive copper reach, what fills the gap to 7 m, and what does that force in the AI row's layout?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>About 2 m (IEEE 802.3ck), down from 3–5 m at 400G. Active electrical cable, retimed copper, fills the 3–7 m dead zone. Same-rail leaves must therefore stand within two racks of their GPUs, so the row alternates two GPU racks and one air-cooled network rack, and fiber begins only at the leaf uplinks.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">InfiniBand, Ethernet with RoCEv2 or Ultra Ethernet: which led in 2025, which does in-network reduction, and which does the reference pod propose and why?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Ethernet led, taking over two thirds of AI back-end switch sales in 2025 after InfiniBand held over 80% in late 2023. Only InfiniBand does in-network reduction (SHARP, up to 9×). The reference pod proposes Ethernet with RoCEv2 on 51.2T switches for ecosystem, cost and vendor choice, with UEC-ready NICs; a tenant wanting SHARP brings InfiniBand.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Of the AI zone's 24 MW roughly how much is network, what share of that is optics, and how many optics does each GPU carry?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Roughly 2.5–3 MW, 10–12% of the zone; about 1.4 MW of that is optics, close to half; each GPU carries about six transceivers at 14–18 W each. By cost, network is 15% of a GB300 cluster and optics about 60% of that.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What must an OOB network share with nothing, why is it commissioned first, and what does a colo tenant own of it?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Path, power and carrier: its own switches, its own power, its own uplink through a second carrier at the other entrance room plus cellular, never the production fabric. It goes live first because power, cooling and the fabric cannot be safely brought up without management visibility. The operator owns the facility OOB; the tenant owns its device OOB inside the cage.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-network.html"><span class="dir">Current version</span>Network Architecture &amp; Structured Cabling</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
