<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Power Systems I: Utility to UPS (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-power-1-archive" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-1.html">Power I</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Power Systems I: Utility to UPS</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-power-1.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-power-1.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topic 3 brought 138 kV to the fence. This chapter follows the power from there to the first bus where it is clean: through transformers and switchgear, past generators waiting for the grid to fail, to the UPS that hides every failure from the load. Each link exists to survive the failure of the one above it, and the unit of design is the block.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">138 kV in, 34.5 kV across the campus</b><span class="lbl">Service and campus voltages</span><span class="why">138 kV because 56 MW sits above the distribution ceiling; 34.5 kV because it moves more power on less copper</span></li><li><b class="v">2 × 30 MVA</b><span class="lbl">Large power transformers, 138/34.5 kV, N+1 on day one</span><span class="why">The 128-week item, sized for the campus and not for Hall 1</span></li><li><b class="v">6 × 2.75 MW</b><span class="lbl">Standby diesels for 14 MW of hall load</span><span class="why">Generators carry IT × PUE: five needed, one spare</span></li><li><b class="v">6 × 2.5 MW</b><span class="lbl">UPS blocks for 10 MW of critical load</span><span class="why">Four needed; six installed under Topic 6's 3M2 arrangement</span></li><li><b class="v">5 minutes, ~15 s used</b><span class="lbl">LFP battery per block, and how much a utility loss actually spends</span><span class="why">The rest is margin for a failed generator start</span></li><li><b class="v">48 h against 12 h</b><span class="lbl">On-site fuel at the reference hall, against Uptime's Tier minimum</span><span class="why">Fuel hours buy independence from the resupply truck</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the Phase 1 chain</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for later topics</span><p>A customer-owned 138 kV substation, 2 × 30 MVA LPTs, a 34.5 kV main-tie-main bus in arc-resistant, SF6-free switchgear. Hall 1: 8 × 2,500 kVA dry-type unit substations, 6 × 2.75 MW Tier 2 diesels with 48 h of fuel, 6 × 2.5 MW double-conversion UPS blocks, five-minute LFP batteries in NFPA 855 rooms. <strong>Topic 5 ends at the UPS output bus, where clean power is available to distribute; Topic 6 starts at that same bus.</strong></p></aside>
<h2 id="s1"><a id="the-chain"></a>The chain</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Utility at 138 kV: two lines, revenue metering, demarcation</li><li class="edge" aria-hidden="false"><span>raw grid power, on the utility's terms</span></li><li class="box">2 × 30 MVA LPTs, 138/34.5 kV, N+1</li><li class="edge" aria-hidden="false"><span>stepped-down MV that survives one transformer</span></li><li class="box">34.5 kV main-tie-main switchgear; the generators parallel here</li><li class="edge" aria-hidden="false"><span>MV that survives a bus section, and the grid itself once the engines are on</span></li><li class="box">8 unit substations, 34.5 kV to 480Y/277 V</li><li class="edge" aria-hidden="false"><span>LV that survives one transformer or feeder</span></li><li class="box">6 × 2.5 MW UPS blocks, batteries behind a fire wall</li><li class="edge" aria-hidden="false"><span>conditioned power that never saw the outage</span></li><li class="box">UPS output bus, 480Y/277 V</li></ol><figcaption><span class="fno">Figure 2</span> The Phase 1 one-line as six hand-offs; read the arrows, not the boxes</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Six links, and each exists to survive the failure of the one above it. Read the arrows, not the boxes: what passes down the chain is not just a lower voltage but a stronger guarantee, and the guarantee at the bottom is that the load never notices anything that happened above (<a class="apx" href="APX-power-1.html#s1">APX-power-1 §1</a>).</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Isometric cutaway of the reference campus following the power chain: two large transformers on pads inside the substation fence labelled 138 kV in and 2 × 30 MVA, a switchgear room with two bus halves and a tie at 34.5 kV, a row of generators alongside, unit substations at the hall wall marked 480 V, a UPS room with a 2.5 MW block, a fire-rated LFP battery room, a dashed box round one UPS, one generator and one unit substation labelled one block, and a marker where Topic 6 starts"><img alt="Isometric cutaway of the reference campus following the power chain: two large transformers on pads inside the substation fence labelled 138 kV in and 2 × 30 MVA, a switchgear room with two bus halves and a tie at 34.5 kV, a row of generators alongside, unit substations at the hall wall marked 480 V, a UPS room with a 2.5 MW block, a fire-rated LFP battery room, a dashed box round one UPS, one generator and one unit substation labelled one block, and a marker where Topic 6 starts" src="./figures/power-1/chain-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> The chain as a walk across the site, from oil outdoors to lithium behind a fire wall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The chain is also a walk across the site: oil-filled transformers outdoors in the substation yard, dry-type transformers indoors at the hall wall, lithium behind a wall the fire code put there. The dashed box round one UPS, one genset and one unit substation is the unit of design; every later hall repeats it off the shared 34.5 kV bus and nothing in Phase 1 is ever resized.</p>
<h2 id="s2"><a id="utility-and-substation"></a>Utility and substation</h2>
<figure class="fig fig-scale" id="fig4"><div class="scale" role="img" aria-label="Service voltage by load at the fence; the campus sits on a seam"><div class="marks"><div class="mark r0" style="left:5.6%"><span class="mv">14</span></div><div class="mark r1" style="left:22.4%"><span class="mv">56</span></div><div class="mark r0" style="left:32.0%"><span class="mv">80</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:6.0%" title="distribution feeder, 12.47–35 kV"></div><div class="band copper" style="left:6.0%;width:14.0%" title="dedicated customer substation, 69–138 kV"></div><div class="band water" style="left:20.0%;width:40.0%" title="transmission-fed substation, 138–230 kV"></div><div class="band live" style="left:80.0%;width:20.0%" title="transmission interconnect, 230–345 kV"></div></div><div class="axis"><span>0 MW</span><span>250 MW</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">distribution feeder, 12.47–35 kV</span><span class="val">0–15 MW</span></li><li><i class="sw copper"></i><span class="lab">dedicated customer substation, 69–138 kV</span><span class="val">15–50 MW</span></li><li><i class="sw water"></i><span class="lab">transmission-fed substation, 138–230 kV</span><span class="val">50–150 MW</span></li><li><i class="sw live"></i><span class="lab">transmission interconnect, 230–345 kV</span><span class="val">200–250 MW</span></li><li><i class="sw mk"></i><span class="lab">Hall 1 alone</span><span class="val">14 MW</span></li><li><i class="sw mk"></i><span class="lab">the reference campus</span><span class="val">56 MW</span></li><li><i class="sw mk"></i><span class="lab">the explorer's current ceiling for 69–138 kV</span><span class="val">80 MW</span></li></ol></div><figcaption><span class="fno">Figure 4</span> Service voltage by load at the fence; the campus sits on a seam</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The campus sits on the seam between two bands and 138 kV is the answer in both. But 138 kV does not stretch to 80 MW the way the landing page's explorer says; many 60–80 MW sites now go to 230 kV, and every utility sets its own thresholds. The interconnection study decides, not the table (<a class="apx" href="APX-power-1.html#s1">APX-power-1 §1</a>).</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Arrangement</th><th>What it survives</th><th>Cost</th><th>Tier credit</th></tr></thead><tbody><tr><th>Two feeders from one substation bus</th><td>A feeder fault</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">low</span></td><td class="sym"><span class="s">✗</span></td></tr><tr><th>Feeders from two substations</th><td>Loss of a substation</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">medium</span></td><td class="sym"><span class="s">✗</span></td></tr><tr><th>Two transmission paths</th><td>A transmission contingency</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">high, rare</span></td><td class="sym"><span class="s">✗</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> What "two feeds" really means; dots show cost, and Uptime credits none of it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Uptime's Tier Standard counts only the engine plant as a reliable source; utility feeds are an economic convenience, however many there are. Buy the second line for uptime economics, not for the Tier. Inside the fence, main-tie-main is what makes the substation concurrently maintainable: open a main, feed both bus halves through the tie, work on the dead side (<a class="apx" href="APX-power-1.html#s2">APX-power-1 §2</a>, <a class="apx" href="APX-power-1.html#s3">APX-power-1 §3</a>).</p>
<details class="more"><summary>Bus arrangements, protection and the demarcation</summary><div class="more-body"><ul><li>Bus arrangements in ascending resilience and cost: radial, main-tie-main (double-ended), ring bus, breaker-and-a-half. Tier III's workhorse is main-tie-main: either transformer or bus section comes out with the tie closed and no load dropped.</li><li>Protection: transformer differential (87), overcurrent (50/51), under- and over-voltage (27/59), bus differential and breaker-failure, on microprocessor relays driving vacuum breakers. A selective coordination study makes sure a fault clears at the nearest upstream device only.</li><li>Demarcation: the utility owns the lines, the revenue metering and usually the first high-side device; the owner's design-builder engineers and builds everything downstream. Substation construction runs 2–4 years when the utility's scope is included.</li><li>Campus voltage: 34.5 kV over 13.8 kV because it moves more power with less copper and fewer feeders; 13.8 kV suits smaller sites and shorter runs.</li></ul></div></details>
<h2 id="s3"><a id="transformers"></a>Transformers</h2>
<p>Two transformer populations matter: two oil-filled LPTs outdoors at 138/34.5 kV, and eight dry-type unit substations indoors at 34.5 kV to 480Y/277 V. Every rating on the one-line comes from one short sum, and every line of it is a decision (<a class="apx" href="APX-power-1.html#s4">APX-power-1 §4</a>, <a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>).</p>
<details class="more"><summary>From 10 MW IT to every rating on the Phase 1 one-line</summary><div class="more-body"><table><thead><tr><th>Step</th><th>Arithmetic</th><th>Result</th></tr></thead><tbody><tr><td>Hall load</td><td>10 MW IT × PUE 1.4</td><td>14 MW</td></tr><tr><td>Split</td><td>UPS-backed critical / mechanical</td><td>10 / 4 MW</td></tr><tr><td>Unit substations</td><td>14 ÷ (2.5 MVA × 0.9 pf) = 6.2, plus one</td><td>8 × 2,500 kVA (7 + 1)</td></tr><tr><td>LPT loading</td><td>~16 MVA drawn with losses and margin</td><td>one of 2 × 30 MVA, N+1</td></tr><tr><td>Generators</td><td>14 ÷ 2.75 = 5.1 → 5, plus one</td><td>6 × 2.75 MW</td></tr><tr><td>UPS blocks</td><td>10 ÷ 2.5 = 4 needed; six under Topic 6's 3M2</td><td>6 × 2.5 MW, 15 MW installed</td></tr><tr><td>Fault current</td><td>2,500 kVA at 480 V = 3,007 A; ÷ 0.06 Z</td><td>~50 kA; 65 kA breakers</td></tr></tbody></table>
<p>PUE puts the mechanical load on the generators but not on the UPS, so the two counts come from different loads: 14 MW for the engines, 10 MW for the blocks. Impedance is a trade: lower %Z gives better voltage regulation and a bigger fault current, hence the breaker rating, and engineers take the −7.5% tolerance as the worst case. The block is 2.5 MW because that is where one UPS, one genset and one 2,500 kVA transformer meet. The 2 × 30 MVA pair holds N+1 only to ~27 MVA, so a third unit is ordered with Phase 2's slots (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>).</p></div></details>
<figure class="fig fig-breakdown" id="fig6"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:94" title="Delivered at the UPS output bus: 94"></div><div class="seg s1" style="flex:4.5" title="UPS double-conversion: 4.5"></div><div class="seg s2" style="flex:0.6" title="Unit substations: 0.6"></div><div class="seg s3" style="flex:0.5" title="Large power transformers: 0.5"></div><div class="seg s4" style="flex:0.4" title="MV switchgear and cable: 0.4"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Delivered at the UPS output bus</span><span class="val">94</span><span class="note">~93–95% of what crossed the fence</span></li><li><i class="sw s1"></i><span class="lab">UPS double-conversion</span><span class="val">4.5</span><span class="note">3–6%; the price of a load that never sees the grid</span></li><li><i class="sw s2"></i><span class="lab">Unit substations</span><span class="val">0.6</span><span class="note">99.3–99.5% efficient at 50% load</span></li><li><i class="sw s3"></i><span class="lab">Large power transformers</span><span class="val">0.5</span><span class="note">oil-filled, the most efficient link</span></li><li><i class="sw s4"></i><span class="lab">MV switchgear and cable</span><span class="val">0.4</span><span class="note">small; unsourced in the research</span></li></ol></div><figcaption><span class="fno">Figure 6</span> Where the 14 MW goes between fence and UPS output, indicative share of energy</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The transformers are nearly free and the UPS is where the chain pays for cleanliness. Losses still cost real money: about $9,400 a year per 2,500 kVA unit at $0.10/kWh, low single-digit millions across the campus against a $34M bill. The DOE efficiency floors for 2029 were partly reversed in 2025 and need checking at order (<a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>).</p>
<h2 id="s4"><a id="mv-switchgear"></a>MV switchgear</h2>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Type</th><th>Footprint</th><th>Insulating medium</th><th>2026 status</th><th>Where used</th></tr></thead><tbody><tr><th>Air-insulated (AIS)</th><td>Large</td><td>Air</td><td>The default</td><td>Indoor MV lineups</td></tr><tr><th>SF6 gas-insulated (GIS)</th><td>Compact</td><td>SF6, GWP ~23,500</td><td>Banned in new EU gear ≤ 24 kV from 1 Jan 2026; CA and NY bans</td><td>Tight or harsh sites</td></tr><tr><th>SF6-free GIS</th><td>Compact</td><td>Vacuum plus dry air, or C4F7N</td><td>12–18% premium; some lines 50 Hz only</td><td>The reference campus spec</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Switchgear choices; SF6-free is the 2026 spec, with a 60 Hz caveat</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Arc-resistance is bought for the people who will operate energized gear, which is what concurrent maintainability means in practice; the campus specifies IEEE C37.20.7 Type 2B. SF6-free is the right 2026 specification, and the 60 Hz availability of some lines is a real ordering risk this year that the purchase order must confirm (<a class="apx" href="APX-power-1.html#s7">APX-power-1 §7</a>).</p>
<details class="more"><summary>Arc-resistant types, and who owns the coordination study</summary><div class="more-body"><ul><li>IEEE C37.20.7 tests gear for an internal arcing fault and rates where a person can stand: Type 1 front only; Type 2 front, sides and rear; Type 2B with control-compartment doors open; Type 2C between compartments. Type 2B is specified because staff will work on live lineups with the doors open.</li><li>Data-center-spec MV switchgear (arc-resistant, paralleling, custom) runs 52–84+ weeks; the 38 kV class can reach 96–120 weeks.</li><li>The selective coordination study (relay curves, interrupting ratings, arc-flash) is a deliverable someone must own, usually the engineer of record. It cannot finish until the owner-furnished gear's ratings are frozen, a dependency loop with procurement.</li></ul></div></details>
<h2 id="s5"><a id="generators"></a>Generators</h2>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Option</th><th>Start and block load</th><th>Emissions and permit</th><th>Fuel logistics</th><th>Where used 2025–26</th></tr></thead><tbody><tr><th>Diesel, EPA Tier 2</th><td>≤ 10 s, NFPA 110 Type 10; takes a full block</td><td>Highest NOx and PM; emergency-only permit</td><td>24–96 h on site, truck resupply</td><td>The installed standby base; the reference hall</td></tr><tr><th>Diesel, Tier 4 Final</th><td>Same</td><td>SCR plus DPF; allows demand response and bridging</td><td>Same tanks</td><td>Where the permit or a bridge demands it</td></tr><tr><th>Natural gas, engine or turbine</th><td>Slower; weaker block load</td><td>Low NOx; simpler permit</td><td>Pipeline, no storage</td><td>Prime and bridge power at hyperscale</td></tr><tr><th>HVO, renewable diesel</th><td>Same as diesel, drop-in</td><td>~90% lifecycle CO2 cut</td><td>Regional supply</td><td>A decarbonization path; the reference hall is HVO-capable</td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> Fuel and emissions tier; the fuel choice is an air-permit choice</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Diesel stays the standby default because it starts in ten seconds and takes a block of load. The moment a set runs for anything but an emergency the permit changes, as Virginia's Tier 2 sets found when they ran for demand response in June 2025. The fuel choice is an air-permit choice; the gas bridge is Topic 3's story (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>).</p>
<figure class="fig fig-scale" id="fig9"><div class="scale" role="img" aria-label="On-site fuel autonomy in hours; 72 is a convention, not a rule"><div class="marks"><div class="mark r0" style="left:12.5%"><span class="mv">12</span></div><div class="mark r1" style="left:50.0%"><span class="mv">48</span></div><div class="mark r0" style="left:75.0%"><span class="mv">72</span></div><div class="mark r1" style="left:100.0%"><span class="mv">96</span></div></div><div class="track"><div class="band risk" style="left:0.0%;width:12.5%" title="below Uptime&#x27;s Tier minimum at N load"></div><div class="band copper" style="left:12.5%;width:12.5%" title="Uptime-compliant, thin"></div><div class="band water" style="left:25.0%;width:50.0%" title="hyperscale convention"></div><div class="band live" style="left:75.0%;width:25.0%" title="NFPA 110 Level 1 reference"></div></div><div class="axis"><span>0 h</span><span>96 h</span></div><ol class="legend"><li><i class="sw risk"></i><span class="lab">below Uptime's Tier minimum at N load</span><span class="val">0–12 h</span></li><li><i class="sw copper"></i><span class="lab">Uptime-compliant, thin</span><span class="val">12–24 h</span></li><li><i class="sw water"></i><span class="lab">hyperscale convention</span><span class="val">24–72 h</span></li><li><i class="sw live"></i><span class="lab">NFPA 110 Level 1 reference</span><span class="val">72–96 h</span></li><li><i class="sw mk"></i><span class="lab">Uptime minimum</span><span class="val">12 h</span></li><li><i class="sw mk"></i><span class="lab">reference hall: belly plus bulk, 24 h resupply contract</span><span class="val">48 h</span></li><li><i class="sw mk"></i><span class="lab">the market's "72-hour" convention</span><span class="val">72 h</span></li><li><i class="sw mk"></i><span class="lab">NFPA 110 Level 1</span><span class="val">96 h</span></li></ol></div><figcaption><span class="fno">Figure 9</span> On-site fuel autonomy in hours; 72 is a convention, not a rule</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Seventy-two hours is an owner convention; Uptime asks for twelve. Fuel hours buy independence from the resupply truck, and the resupply contract is what turns 48 hours into a week. Monthly exercise runs and an annual load-bank test prove the plant, inside whatever run hours the permit allows.</p>
<figure class="fig fig-figure" id="fig10"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Scene of the reference campus generator yard: six enclosed generator sets in a row labelled 6 × 2.75 MW, each on a belly tank, a bulk fuel tank marked 48 h with day tanks and a fuel polishing skid, a paralleling switchgear building, exhaust stacks with SCR housings, a load bank connection point, and an air permit placard on the fence"><img alt="Scene of the reference campus generator yard: six enclosed generator sets in a row labelled 6 × 2.75 MW, each on a belly tank, a bulk fuel tank marked 48 h with day tanks and a fuel polishing skid, a paralleling switchgear building, exhaust stacks with SCR housings, a load bank connection point, and an air permit placard on the fence" src="./figures/power-1/generator-yard.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 10</span> The Phase 1 generator yard: a small power plant that must start in ten seconds</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The yard is a power plant that must start in ten seconds, run for two days and prove it once a month. The permit on the fence sets how often, and for what.</p>
<h2 id="s6"><a id="ups"></a>UPS</h2>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Topology</th><th>Efficiency</th><th>Transient response</th><th>Footprint</th><th>Battery</th><th>Where used</th></tr></thead><tbody><tr><th>Static double-conversion (VFI)</th><td>94–97%; newest SiC to ~99%</td><td>Best: the load never sees mains</td><td>Moderate</td><td>5–10 min</td><td>The data center default; the reference hall</td></tr><tr><th>Line-interactive (VI)</th><td>97.5–98.5%</td><td>Good</td><td>Smaller</td><td>Yes</td><td>Edge and small colo</td></tr><tr><th>Rotary (DRUPS)</th><td>To ~97%</td><td>Excellent: inertia bridges to the diesel</td><td>Large; engine attached</td><td>None; 13–40 s flywheel</td><td>Large campuses avoiding battery rooms</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> UPS topologies; the reference hall runs double-conversion, eco-mode off</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Double-conversion is chosen because the load never sees the grid, and the price is 3–6 points of efficiency. Eco-mode gives most of that back by letting the grid through in normal operation, which is exactly why many operators refuse it. The reference hall runs VFI, eco-mode off, 480Y/277 V out (<a class="apx" href="APX-power-1.html#s9">APX-power-1 §9</a>).</p>
<details class="more"><summary>Eco-mode, modular frames and the AI load</summary><div class="more-body"><ul><li>Eco-mode (Schneider's eConversion is now the Galaxy V default) runs at 98–99% by feeding the load through the bypass and conditioning only on a disturbance; Rasmussen puts the saving near 2.3%, about $15,000 a year for a 1 MW site at 50% load. Surge protection becomes mandatory and the load sees raw mains. SiC designs at ~99% may make the debate moot.</li><li>Modular frames build from hot-swappable 15–500 kW modules with N+1 inside the frame (Galaxy VXL 500–1,250 kW; Vertiv, Eaton). The 2–3 MW block is where one UPS, one genset and one unit substation meet. Output is 480Y/277 V here; 415/240 V is the efficiency alternative and would change Topic 6.</li><li>AI load: a GPU cluster ramps tens of MW in seconds and can briefly hit 150% of steady state; synchronized training steps produce swings this research puts at up to ~30 Hz, while Topic 8's GB300 racks swing at 0.2–3 Hz with 65 J per GPU of on-board capacitance trimming grid-visible peaks by ~30%. Fixes compete: oversizing, energy buffering (supercapacitors, extra battery, Megapack-class BESS), software smoothing, and grid coordination through EPRI DCFlex. The rack side is Topic 8 (<a class="apx" href="APX-power-1.html#s10">APX-power-1 §10</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig12"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of one UPS block: a UPS frame with its modules marked N+1, rectifier and inverter labelled, the static bypass path drawn over the top, an input cable from a unit substation, an output bus leaving toward Topic 6, and through a fire-rated wall a row of LFP battery cabinets with vents labelled 5 min"><img alt="Cutaway of one UPS block: a UPS frame with its modules marked N+1, rectifier and inverter labelled, the static bypass path drawn over the top, an input cable from a unit substation, an output bus leaving toward Topic 6, and through a fire-rated wall a row of LFP battery cabinets with vents labelled 5 min" src="./figures/power-1/inside-a-block.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 12</span> Inside one UPS block: the electronics, and behind a fire-rated wall, the five minutes</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> One block is a room and a half: the rectifier, inverter and static bypass that condition the power, and behind a wall the code put there, the batteries that let the generators start. Six of these sit at the edge of Hall 1.</p>
<h2 id="s7"><a id="batteries"></a>Batteries</h2>
<figure class="fig fig-compare" id="fig13"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Chemistry</th><th>Runtime</th><th>Life</th><th>Footprint</th><th>Runaway risk</th><th>Code burden</th></tr></thead><tbody><tr><th>VRLA lead-acid</th><td>5–15 min</td><td>200–500 cycles, 3–6 yr</td><td>Largest, 80 Wh/L</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>Lowest</td></tr><tr><th>Lithium LFP</th><td>5–10 min</td><td>3,000–5,000+ cycles, 10–15 yr</td><td>~60% of VRLA</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">stable to ~280°C</span></td><td>UL 9540A, NFPA 855; the reference hall</td></tr><tr><th>Lithium NMC</th><td>5–10 min</td><td>High</td><td>Smallest</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">releases oxygen ~150°C</span></td><td>Heaviest</td></tr><tr><th>Nickel-zinc</th><td>5–10 min</td><td>Good</td><td>Compact</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>Lighter; niche</td></tr></tbody></table></div><figcaption><span class="fno">Figure 13</span> Battery chemistries; dots show thermal-runaway risk, 3 = worst</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Runtime shrank to five minutes because generators start in ten seconds; lithium's selling point is footprint and cycle life, not minutes. The price is a battery room the code designs for you, and an authority having jurisdiction who may never have approved one (<a class="apx" href="APX-power-1.html#s11">APX-power-1 §11</a>).</p>
<details class="more"><summary>Market share, cost and the room the code designs</summary><div class="more-body"><ul><li>Share: VRLA is still ~62% of the installed base (Mordor) while lithium takes ~40% of new installs and 55% at hyperscale (Vertiv via Introl, December 2025); the sources measure different things and the appendix says so. Lithium carries a ~35% price premium and a ~39% lower ten-year TCO.</li><li>Codes: UL 9540A is the fire-propagation test, UL 9540 the system listing, NFPA 855 the installation standard (editions 2020, 2023, 2026; the AHJ's adopted code decides). NFPA 855 sets ~3 ft spacing, per-unit kWh caps, ventilation, deflagration control and sprinklers; UL 9540A test data can justify closer spacing. Clean-agent suppression does not stop thermal runaway, because the reaction supplies its own oxygen.</li><li>The layout change: lithium moved out of the UPS room into dedicated, ventilated, fire-rated battery rooms. Larger BESS for peak shaving and interconnection flexibility sits at the MV bus and is judged in the appendix.</li></ul></div></details>
<h2 id="s8"><a id="when-the-utility-fails"></a>When the utility fails</h2>
<figure class="fig fig-flow" id="fig14"><ol class="flow"><li class="box">t = 0: utility drops; MV relays see loss of voltage</li><li class="edge" aria-hidden="false"><span>the racks see nothing</span></li><li class="box">0–20 ms: UPS on battery, no break</li><li class="edge" aria-hidden="false"><span>output bus clean; the racks see nothing</span></li><li class="box">1–3 s: start signal, six sets crank</li><li class="edge" aria-hidden="false"><span>the racks see nothing</span></li><li class="box">≤ 10 s: rated voltage and frequency, NFPA 110 Type 10; paralleling gear synchronizes onto the 34.5 kV bus</li><li class="edge" aria-hidden="false"><span>the racks see nothing</span></li><li class="box">10–15 s: closed-transition transfer; mechanical load and UPS rectifiers on generator; batteries recharge</li><li class="edge" aria-hidden="false"><span>the racks see nothing</span></li><li class="box">Utility returns: hold for a stable interval, retransfer, cool down</li></ol><figcaption><span class="fno">Figure 14</span> The first fifteen seconds at Hall 1; every arrow carries what the load sees</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The battery covers about fifteen seconds of the five minutes it holds; the rest is margin for a failed start and retries. Topic 12 extends this sequence past the UPS; Topic 6 inherits a bus that never noticed (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>).</p>
<details class="more"><summary>What "clean" means at the UPS output bus</summary><div class="more-body"><p>480Y/277 V at ±1% steady state; 60 Hz held independent of the input, since a VFI output does not follow the mains frequency; a low-distortion sine wave, THDv under 2–3%; and continuous through utility loss and generator transfer. The distribution designer inherits a bus that is always energized, always in tolerance and coordinated, and must carry A/B independence from there to the rack.</p></div></details>
<figure class="fig fig-figure" id="fig15"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Split scene with a clock strip along the top from t = 0 to 30 seconds: the substation dark with its breaker open at t = 0, the UPS room lit with battery cabinets carrying at 20 ms, the generator yard with exhaust rising as sets crank at 3 s and settle at 10 s, the transfer breaker closing at 15 s, batteries recharging, and the data hall unchanged throughout with a note that 5 minutes were held and 15 seconds used"><img alt="Split scene with a clock strip along the top from t = 0 to 30 seconds: the substation dark with its breaker open at t = 0, the UPS room lit with battery cabinets carrying at 20 ms, the generator yard with exhaust rising as sets crank at 3 s and settle at 10 s, the transfer breaker closing at 15 s, batteries recharging, and the data hall unchanged throughout with a note that 5 minutes were held and 15 seconds used" src="./figures/power-1/first-thirty-seconds.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 15</span> The first thirty seconds: loud in the yard, silent in the hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A utility failure is loud in the yard and silent in the hall. That silence is the whole chain working once.</p>
<h2 id="s9"><a id="delivery-and-risk"></a>Delivery and risk</h2>
<figure class="fig fig-timeline" id="fig16"><ol class="timeline"><li><span class="stage">Slot reservations and design freeze: LPTs, switchgear, gensets, UPS</span><span class="dur">T+3–6</span><span class="lock">ratings frozen to hold the slots; release to manufacture ~T+8</span></li><li><span class="stage">MV switchgear and gensets delivered and set</span><span class="dur">T+30–34</span><span class="lock">laydown, heaters and storage if the pad is late</span></li><li><span class="stage">LPT factory test, delivery, install</span><span class="dur">T+35–38</span><span class="lock">128 weeks from release to manufacture</span></li><li><span class="stage">Utility energizes the 138 kV side</span><span class="dur">T+38</span><span class="lock">the utility's decision, not the owner's</span></li><li><span class="stage">34.5 kV bus and unit substations energized</span><span class="dur">T+38–39</span><span class="lock">coordination study settings loaded</span></li><li><span class="stage">Gensets load-bank tested</span><span class="dur">T+39–40</span><span class="lock">inside the air permit's run hours</span></li><li><span class="stage">UPS energized, batteries commissioned</span><span class="dur">T+40–41</span><span class="lock">AHJ sign-off on the battery rooms</span></li><li><span class="stage">Integrated test (Topic 11), Hall 1 live</span><span class="dur">~T+42</span><span class="lock">the chain proven one link at a time</span></li></ol><figcaption><span class="fno">Figure 16</span> Energizing the Phase 1 chain, top down; T is Topic 3's site option, chips are months</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The chain is energized in the order it is drawn, top down, and the LPT arrives last and gates everything below it. Four months from energization to Hall 1 live is the chain proving itself one link at a time (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>).</p>
<aside class="callout risk"><span class="kicker">Owner-furnished hand-offs on the Phase 1 chain</span><p>The owner buys the LPTs, the MV and paralleling switchgear, the gensets and the UPS, so it holds the slots and the design freeze; the design-builder installs and energizes. The coordination study cannot finish until owner-furnished ratings are frozen. Factory and witness tests are named hand-offs (Topic 11). The contract must say who stores and heats a transformer that ships before its pad, who holds the air permit that gates generator testing, and who educates an AHJ new to lithium, a schedule risk nobody contracted for.</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Name the six links of the Phase 1 chain and what each hand-off guarantees the one below it.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Utility at 138 kV (raw grid power); 2 × 30 MVA LPTs (MV that survives one transformer); 34.5 kV main-tie-main switchgear with the generators paralleled onto it (MV that survives a bus section, and the grid once the engines run); unit substations to 480Y/277 V (LV that survives one transformer or feeder); UPS blocks (conditioned power that never saw the outage); the UPS output bus, which Topic 6 inherits.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">For 10 MW IT in Hall 1, how many UPS blocks and how many gensets, and why does each count come from a different load?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Six 2.5 MW UPS blocks and six 2.75 MW gensets. The UPS count starts from the 10 MW of critical load (four blocks needed, six under Topic 6's 3M2 arrangement); the genset count starts from the 14 MW hall load, IT × PUE 1.4, because the engines also carry the mechanical plant (five needed plus one spare).</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Second by second, what carries the load from t = 0 to 15 s, and why is the battery sized for five minutes if only fifteen seconds are used?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>At t = 0 the utility drops; within 20 ms the UPS is on battery with no break; at 1–3 s the gensets crank; by 10 s they are at rated voltage and frequency (NFPA 110 Type 10) and synchronized onto the 34.5 kV bus; at 10–15 s the transfer moves mechanical load and UPS rectifiers onto the generators and the batteries recharge. The other four and three-quarter minutes are margin for a failed start and retries.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">What do the three kinds of "two feeds" each protect against, and how much credit does Uptime give any of them?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Two feeders from one substation bus survive a feeder fault; feeders from two substations survive the loss of a substation; two transmission paths survive a transmission contingency. Uptime credits none of them: the Tier Standard counts only the engine plant as a reliable source.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which fuel and emissions tier does the reference hall choose for standby, and what changes the moment a genset runs for demand response?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Diesel at EPA Tier 2, emergency-only, HVO-capable, with 48 hours of fuel and a 24-hour resupply contract. Running for demand response, peak shaving or bridging makes it non-emergency use, which pushes the sets to Tier 4 Final with SCR and DPF after-treatment and changes the air permit.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Between the fence and the UPS output, which stage loses the most and what does eco-mode trade to recover it?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>The UPS in double-conversion, at 3–6% against about 0.5% for each transformer stage. Eco-mode recovers roughly 2.3 points by feeding the load through the bypass, so the load sees raw mains in normal operation and surge protection becomes mandatory; that exposure is why the reference hall keeps it off.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-1.html"><span class="dir">Current version</span>Power Systems I — Utility to UPS</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
