<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Power Systems II: Distribution and Redundancy (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-power-2-archive" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-2.html">Power II</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Power Systems II: Distribution and Redundancy</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-power-2.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-power-2.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topic 5 built the chain that makes power clean. <strong>Topic 5 ends at the UPS output bus, where clean power is available to distribute; Topic 6 starts at that same bus.</strong> From here to the server the questions change: what voltage reaches the rack, which single failure a rack survives, and how much installed capacity must sit idle to guarantee it.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">~4 ms</b><span class="lbl">A static transfer switch moving a load between sources</span><span class="why">Fast enough that a single-corded server never notices; the one single point the design accepts</span></li><li><b class="v">34.5 kW</b><span class="lbl">Per 415 V / 60 A circuit at 80%, against 17.3 kW at 208 V</span><span class="why">Twice the power through the same breaker; why AI racks left 208 V</span></li><li><b class="v">50 → 67 → 75%</b><span class="lbl">Usable share of installed capacity at 2N, 3M2, 4M3</span><span class="why">Redundancy is bought in idle megawatts</span></li><li><b class="v">~3×</b><span class="lbl">Fault current at the PDU when the isolation transformer leaves, 17.6 → 56 kA</span><span class="why">The transformer was also a fault-current limiter</span></li><li><b class="v">18,000 A</b><span class="lbl">What a 1 MW rack draws at 54 V</span><span class="why">Why 48 V ran out of copper and DC moved to ±400 V</span></li><li><b class="v">2009</b><span class="lbl">Uptime removed "expected downtime per year" from the Tier Standard</span><span class="why">The nines people quote are legacy arithmetic, not certification</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers from the UPS bus to the rack</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>415/240 V to every rack through a 480 → 415/240 V autotransformer in each of ~20 PDUs; 240 V at the server. Tier III floor as distributed redundant 3M2 on Topic 5's 2.5 MW blocks: six blocks, 15 MW installed for 10 MW usable, no central STS. One optional 2N suite on a carved-out block pair. AI pods on dual A/B busway at 800–1,000 A, 1,250 A class; sidecar bays reserved, not built. No EPO button: Chapter 3 wiring, agreed with the AHJ early.</p></aside>
<h2 id="s1"><a id="the-chain"></a>The chain</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">UPS output bus, 480Y/277 V, one 2.5 MW block</li><li class="edge" aria-hidden="false"><span>480 V three-phase, clean; the guarantee Topic 5 built</span></li><li class="box">PDU, 750 kVA–1 MVA, 480 → 415/240 V autotransformer, two branch panels</li><li class="edge" aria-hidden="false"><span>415 V three-phase to the row; fault current now ~56 kA</span></li><li class="box">Busway run A or B, or an RPP in Zone 1</li><li class="edge" aria-hidden="false"><span>250–1,000 A per run; tap-offs twist-lock while live</span></li><li class="box">Tap-off box, or RPP breaker and whip</li><li class="edge" aria-hidden="false"><span>One branch circuit, 30–60 A three-phase</span></li><li class="box">Rack PDU, 415/240 V, 30–60 A</li><li class="edge" aria-hidden="false"><span>240 V line-to-neutral at every outlet, ~34.5 kW per 60 A circuit</span></li><li class="box">Dual-corded server, PSU A and PSU B, each sized for 100%</li></ol><figcaption><span class="fno">Figure 2</span> From the UPS output bus to the server in six boxes; an STS appears only at the rack, for single-corded gear</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Six boxes and one decision, the voltage. At 415/240 V the isolation transformer leaves the chain and a 60 A circuit carries twice the kW; the bill is paid in fault current, not in copper (<a class="apx" href="APX-power-2.html#s1">APX-power-2 §1</a>).</p>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Scheme</th><th>L-N / L-L</th><th>Transformer before the server</th><th>PSU efficiency</th><th>kW per 60 A circuit at 80%</th><th>Note</th></tr></thead><tbody><tr><th>208/120 V</th><td>120 / 208</td><td>Yes, 480 → 208 isolation</td><td>~82% at 120 V, ~84% at 208 V</td><td>17.3 kW</td><td>Legacy; about twice the circuits</td></tr><tr><th>415/240 V</th><td>240 / 415</td><td>None, or a small 480 → 415 autotransformer</td><td>85.5% at 240 V</td><td>34.5 kW</td><td>Raises fault current; the reference hall</td></tr><tr><th>480/277 V</th><td>277 / 480</td><td>Must step down; 277 V exceeds the 240 V PSU limit</td><td>n/a</td><td>n/a</td><td>Distribution only</td></tr><tr><th>400/230 V, EU</th><td>230 / 400</td><td>None</td><td>~89% chain</td><td>~33 kW</td><td>Native EU gear</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> Distribution voltages; 240 V at the server is the whole argument</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The server takes 240 V and everything upstream is arranged to deliver it: 3.5 PSU points over 120 V, half the circuits of 208 V, and no PDU transformer to buy, cool or lose 1–2% in. 480 V stays a distribution voltage because servers cannot take 277 (<a class="apx" href="APX-power-2.html#s4">APX-power-2 §4</a>).</p>
<details class="more"><summary>The autotransformer, and why a transformer was there at all</summary><div class="more-body"><ul><li>A PDU transformer exists to change voltage and to create a separately derived system, a new neutral and ground-fault reference. The North American legacy was 480 V delta down to 208/120 V wye for servers that wanted 120 V.</li><li>At 415/240 V the UPS can feed the busway directly. Because Topic 5 fixed the UPS output at 480Y/277 V, each reference-hall PDU carries a 480 → 415/240 V autotransformer, about 90% smaller and cheaper than a 208 V isolation transformer.</li><li>The 60 A arithmetic: √3 × 415 V × 60 A × 0.8 ≈ 34.5 kW. One vendor quotes 39.9 kW for the same circuit without the 80% derate; the chapter uses the derated figure.</li></ul></div></details>
<h2 id="s2"><a id="row-distribution"></a>Row distribution</h2>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Dimension</th><th>Busway, overhead track</th><th>Cable-and-RPP</th></tr></thead><tbody><tr><th>Day-one capex</th><td>Higher</td><td>Lower</td></tr><tr><th>Install labour</th><td>Prefab, ~4–5 pieces per 40 ft</td><td>Conduit, pulls, terminations</td></tr><tr><th>Change without shutdown</th><td class="sym"><span class="s">✓</span><span class="gl">twist-lock tap-off, live</span></td><td class="sym"><span class="s">✗</span><span class="gl">new home-run, hot-work permit</span></td></tr><tr><th>Cost to add a drop</th><td>~$350 plug, owner fits it</td><td>Contractor mobilisation</td></tr><tr><th>Ampacity</th><td>40–1,250 A track; feeders to 6,300 A</td><td>Breaker-limited</td></tr><tr><th>Location</th><td>Overhead</td><td>Underfloor or overhead</td></tr><tr><th>Best fit</th><td>Dense, changing</td><td>Small, stable, low</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Busway against cable-and-RPP; the reference hall uses both</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Busway costs more on the day it is hung and pays back at the first change, which in an AI hall is the first tenant. Cable-and-RPP keeps Zone 1 because 8 kW racks do not move (<a class="apx" href="APX-power-2.html#s3">APX-power-2 §3</a>).</p>
<figure class="fig fig-figure" id="fig5"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway looking along a 120 kW pod row above the containment: two parallel overhead busway runs A and B with tap-off boxes, two drops landing on one rack&#x27;s four rack PDUs, a liquid manifold and a cable tray sharing the same ceiling, a CDU at the row end, and one empty bay chalked for a future DC sidecar"><img alt="Cutaway looking along a 120 kW pod row above the containment: two parallel overhead busway runs A and B with tap-off boxes, two drops landing on one rack&#x27;s four rack PDUs, a liquid manifold and a cable tray sharing the same ceiling, a CDU at the row end, and one empty bay chalked for a future DC sidecar" src="./figures/power-2/ai-pod-overhead.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 5</span> The ceiling over an AI pod: two busway runs, a liquid manifold and a cable tray share one volume</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The ceiling over an AI pod is the most contested volume in the building: power, water and fibre all arrive from above. Topics 7 and 9 will each claim their share of what this picture shows, and the sidecar bay is the space this chapter keeps for a decision it does not take.</p>
<h2 id="s3"><a id="when-a-path-fails"></a>When a path fails</h2>
<figure class="fig fig-flow" id="fig6"><ol class="flow"><li class="box">A-side PDU input breaker opens</li><li class="edge" aria-hidden="false"><span>busway A dead; every A rack PDU dark</span></li><li class="box">Every dual-corded PSU B takes 100%</li><li class="edge" aria-hidden="false"><span>why each side was sized for the full load</span></li><li class="box">Single-corded gear rides its rack STS</li><li class="edge" aria-hidden="false"><span>~4 ms; the one single point the design accepts</span></li><li class="box">Survivor runs at 100% until A returns</li><li class="edge" aria-hidden="false"><span>metering proves the A/B mapping held</span></li><li class="box">MTTR is now the number that matters</li></ol><figcaption><span class="fno">Figure 6</span> Path A fails; nothing switches for dual-corded load</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Nothing switches for dual-corded load; the failure is absorbed by a sizing rule, ≤ 50% per side, that has to be enforced every day. Big central STSs are avoided because they turn one failure into a row (<a class="apx" href="APX-power-2.html#s2">APX-power-2 §2</a>, <a class="apx" href="APX-power-2.html#s5">APX-power-2 §5</a>).</p>
<details class="more"><summary>The failure the A/B rule does not cover</summary><div class="more-body"><ul><li>A load fault on a shared bus can propagate to every load on that bus, single- and dual-corded, if the bus fails before the branch breaker clears (Vertiv TN-00011). Selective coordination is the defence; see grounding and protection below.</li><li>The rack STS monitors phase angle, thyristor state, breaker state and voltage on both sides. It has more failure modes than an electromechanical ATS, and it is placed at the rack so its failure takes one device, not a row.</li><li>Per-outlet metering on the rack PDU is how a rack found running on one PSU gets caught before the day path A fails.</li></ul></div></details>
<h2 id="s4"><a id="redundancy"></a>Redundancy</h2>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Model</th><th>What one failure does</th><th>Usable share of installed</th><th>Cost per usable MW</th><th>Tier</th><th>Who</th></tr></thead><tbody><tr><th>N</th><td>Load drops</td><td>100%</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td><td>I</td><td>Test, edge</td></tr><tr><th>N+1</th><td>Nothing, until maintenance coincides</td><td>~80% at 5 blocks</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span></td><td>II; AI compute blocks</td><td>Enterprise, AI training</td></tr><tr><th>2N</th><td>Nothing, even mid-maintenance</td><td>50%</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span></td><td>III / IV</td><td>Banks</td></tr><tr><th>2N+1</th><td>Nothing, with a unit already down</td><td>&lt; 50%</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span></td><td>IV</td><td>Trading, government</td></tr><tr><th>3M2</th><td>Nothing; one of three lost</td><td>67%</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span></td><td>III</td><td>Colo, cloud, the reference hall</td></tr><tr><th>4M3</th><td>Nothing; one of four lost</td><td>75%</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span></td><td>III</td><td>CoreSite VA3</td></tr><tr><th>Block redundant, catcher</th><td>A failed block's PDUs switch to the reserve via STS</td><td>~80%</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span></td><td>III</td><td>Colo, cloud</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Redundancy models; cost dots, 3 = most expensive per usable MW</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Each rung up survives one more coincident event and pays for it in idle installed capacity and operating discipline. The percentages people quote are legacy arithmetic; Uptime certifies the topology, and the MTTR term is why fast repair is worth more than a third path (<a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>, <a class="apx" href="APX-power-2.html#s7">APX-power-2 §7</a>).</p>
<details class="more"><summary>The availability arithmetic, and why the column is missing</summary><div class="more-body"><ul><li>A = MTBF / (MTBF + MTTR). One path at 99.9% is down ~8.76 h a year; two such paths in parallel multiply unavailabilities, 0.001 × 0.001, about 31.5 s a year.</li><li>MTBF of a redundant pair ≈ MTBF² / (2 × MTTR): two units at 3,000 h and a 1 h repair give ~4.5 million hours; let the repair slip to 24 h and it collapses to ~187,500 h. Fast repair is the cheapest redundancy.</li><li>Uptime removed "expected downtime per year" from the Tier Standard in 2009 and assigns no availability to a Tier. The ubiquitous 99.982% table is industry legacy; the appendix reproduces it marked as such.</li></ul></div></details>
<figure class="fig fig-scale" id="fig8"><div class="scale" role="img" aria-label="Usable share of installed capacity by model"><div class="marks"><div class="mark r0" style="left:40.0%"><span class="mv">40</span></div><div class="mark r1" style="left:50.0%"><span class="mv">50</span></div><div class="mark r0" style="left:67.0%"><span class="mv">67</span></div><div class="mark r1" style="left:75.0%"><span class="mv">75</span></div><div class="mark r0" style="left:80.0%"><span class="mv">80</span></div><div class="mark r1" style="left:100.0%"><span class="mv">100</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:50.0%" title="2N may load this much"></div><div class="band copper" style="left:50.0%;width:17.0%" title="3M2&#x27;s extra"></div><div class="band water" style="left:67.0%;width:8.0%" title="4M3&#x27;s extra"></div><div class="band risk" style="left:75.0%;width:25.0%" title="N+1 and N: the path is not concurrently maintainable"></div></div><div class="axis"><span>0 %</span><span>100 %</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">2N may load this much</span><span class="val">0–50 %</span></li><li><i class="sw copper"></i><span class="lab">3M2's extra</span><span class="val">50–67 %</span></li><li><i class="sw water"></i><span class="lab">4M3's extra</span><span class="val">67–75 %</span></li><li><i class="sw risk"></i><span class="lab">N+1 and N: the path is not concurrently maintainable</span><span class="val">75–100 %</span></li><li><i class="sw mk"></i><span class="lab">2N+1, 2 of 5 blocks</span><span class="val">40 %</span></li><li><i class="sw mk"></i><span class="lab">2N</span><span class="val">50 %</span></li><li><i class="sw mk"></i><span class="lab">3M2, the reference hall: 15 MW for 10</span><span class="val">67 %</span></li><li><i class="sw mk"></i><span class="lab">4M3</span><span class="val">75 %</span></li><li><i class="sw mk"></i><span class="lab">Block redundant, or N+1 on 5 blocks</span><span class="val">80 %</span></li><li><i class="sw mk"></i><span class="lab">N</span><span class="val">100 %</span></li></ol></div><figcaption><span class="fno">Figure 8</span> Usable share of installed capacity by model</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Redundancy is bought in idle megawatts: the reference hall idles 5 MW of 15 to be Tier III, and the 2N suite idles half. Topic 5's five-block count is what you get before the distribution paths are made maintainable; 3M2 makes it six (<a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Three UPS rooms A, B and C along the gray-space edge of Hall 1, each feeding its PDUs; three rack rows, each fed from two different rooms; room B dark with its paths dashed, every row still lit on its other path"><img alt="Three UPS rooms A, B and C along the gray-space edge of Hall 1, each feeding its PDUs; three rack rows, each fed from two different rooms; room B dark with its paths dashed, every row still lit on its other path" src="./figures/power-2/3m2-rooms-and-paths.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> Distributed redundancy as rooms and paths; room B is dark and every row is still lit</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Distributed redundancy is a seating plan: every row has two of three rooms, so losing one room leaves every row a path, and no room ever carries more than two thirds. That is why the rooms are separate rooms.</p>
<h2 id="s5"><a id="dc-for-ai-racks"></a>DC for AI racks</h2>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Attribute</th><th>AC 415 V rack PDU</th><th>48 V in-rack, ORv3</th><th>±400 V DC sidecar</th></tr></thead><tbody><tr><th>Rack ceiling</th><td>~40–120 kW</td><td>~100 kW, the copper wall</td><td>100 kW to 1 MW+</td></tr><tr><th>Conversion stages</th><td>AC/DC at each PSU</td><td>AC → 48 V shelf, then point of load</td><td>Facility → ±400 V, DC/DC at the silicon</td></tr><tr><th>Copper</th><td>Baseline</td><td>&gt; 200 kg of busbar per MW rack</td><td>NVIDIA: 45% less than 415 VAC</td></tr><tr><th>Efficiency claim</th><td>Baseline</td><td>~30% over 12 V, Google</td><td>Up to 5% end to end, NVIDIA</td></tr><tr><th>Status</th><td>Shipping</td><td>Shipping; 33 kW shelves at ~98%</td><td>First units Q3 2026; Vertiv H2 2026; Kyber 2027</td></tr><tr><th>Codes</th><td>Mature</td><td>Mature, OCP</td><td>NEC, UL, IEC lagging; DC arc gap</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Three ways to power a dense rack</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> 48 V took the PSU out of the server and then ran out of copper at ~100 kW; ±400 V takes the PDU transformer and the rack PSU out together and moves them to a rack next door. The code books have not caught up with a DC arc that does not self-extinguish (<a class="apx" href="APX-power-2.html#s9">APX-power-2 §9</a>).</p>
<details class="more"><summary>What the reference hall does about it</summary><div class="more-body"><ul><li>Nothing is built for DC in Phase 1. Every AI pod keeps a chalked sidecar bay, structural allowance and pathway headroom, and its AC busway is 1,250 A class, so a pod can convert without a rebuild.</li><li>Hall 1 goes live near T+42, after the first ±400 V hardware ships. The AC busway in the pods is therefore a bet the owner makes at the 60% one-line, knowingly; the stranded-asset risk is named, not hedged.</li><li>A tenant may bring ORv3 48 V shelves today; the busway then feeds the shelf instead of rack PDUs.</li></ul></div></details>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two rack rears side by side. Left, a 40 kW rack with vertical A and B rack PDUs and two cords into each blank server sled, fed at 415 V. Right, an ORv3 rack with a 48 V busbar down the rear, a power shelf taking three-phase AC and blind-mate sleds, and beside it the outline of a ±400 V sidecar rack marked 2027. A dashed owner-tenant line crosses each"><img alt="Two rack rears side by side. Left, a 40 kW rack with vertical A and B rack PDUs and two cords into each blank server sled, fed at 415 V. Right, an ORv3 rack with a 48 V busbar down the rear, a power shelf taking three-phase AC and blind-mate sleds, and beside it the outline of a ±400 V sidecar rack marked 2027. A dashed owner-tenant line crosses each" src="./figures/power-2/rack-rear-ac-vs-orv3.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> Two rack rears; the dashed line is where the owner's scope ends</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The owner's hand-off moves from two receptacles per server to one busbar per rack, and soon to a DC rack beside it. Where the dashed line sits is the interface Topic 8 inherits and the contract must name.</p>
<h2 id="s6"><a id="grounding-and-protection"></a>Grounding and protection</h2>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="Available fault current at the PDU; the transformer you removed was a limiter"><div class="marks"><div class="mark r0" style="left:16.6%"><span class="mv">17.6</span></div><div class="mark r1" style="left:47.3%"><span class="mv">50</span></div><div class="mark r0" style="left:50.7%"><span class="mv">56</span></div><div class="mark r1" style="left:55.0%"><span class="mv">65</span></div><div class="mark r0" style="left:100.0%"><span class="mv">300</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:26.9%" title="with a 480 → 208 isolation transformer"></div><div class="band risk" style="left:26.9%;width:28.1%" title="transformerless 415 V distribution"></div></div><div class="axis"><span>10 kA</span><span>300 kA (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">with a 480 → 208 isolation transformer</span><span class="val">10–25 kA</span></li><li><i class="sw risk"></i><span class="lab">transformerless 415 V distribution</span><span class="val">25–65 kA</span></li><li><i class="sw mk"></i><span class="lab">PDU, with transformer</span><span class="val">17.6 kA</span></li><li><i class="sw mk"></i><span class="lab">unit-substation secondary, Topic 5</span><span class="val">50 kA</span></li><li><i class="sw mk"></i><span class="lab">PDU, no transformer</span><span class="val">56 kA</span></li><li><i class="sw mk"></i><span class="lab">breaker AIC specified upstream, Topic 5</span><span class="val">65 kA</span></li><li><i class="sw mk"></i><span class="lab">CUBEFuse interrupting rating at 600 V</span><span class="val">300 kA</span></li></ol></div><figcaption><span class="fno">Figure 12</span> Available fault current at the PDU; the transformer you removed was a limiter</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The transformer you removed was also a fault-current limiter. The saving reappears as a coordination study, arc-flash labels and higher-rated devices, and the study is re-run every time a tenant changes gear, which nobody has been assigned to do (<a class="apx" href="APX-power-2.html#s10">APX-power-2 §10</a>).</p>
<details class="more"><summary>Grounding, harmonics and working live</summary><div class="more-body"><ul><li>Arc-flash: the boundary sits where incident energy reaches 1.2 cal/cm²; no energised work above 40 cal/cm²; remote racking and maintenance switches sit above PPE and can move a worker outside the boundary entirely.</li><li>Grounding: a common bonding network with a signal reference grid on 0.6–3 m centres, ≥ #6 AWG, per IEEE 1100 and TIA-942; TIA-607-C busbar hierarchy with ≥ 6 AWG to every cabinet, never serial; TN-S throughout.</li><li>Harmonics: active-PFC server supplies draw under 5% THD, so K-13 suits the PDUs that keep a transformer. The AI pod gets a K-20 check because thousands of identical, synchronised supplies have no diversity.</li></ul></div></details>
<h2 id="s7"><a id="epo"></a>EPO</h2>
<figure class="fig fig-timeline" id="fig13"><ol class="timeline"><li><span class="stage">NEC 2005 or earlier</span><span class="dur">opt-out exists</span><span class="lock">Wire to Chapter 3 and Article 645 does not apply</span></li><li><span class="stage">NEC 2011</span><span class="dur">zoned EPO</span><span class="lock">Critical-operations exception: omission with a procedure, staff, fire protection and AHJ sign-off</span></li><li><span class="stage">NEC 2020, 645.10</span><span class="dur">the trade</span><span class="lock">Relaxed wiring in exchange for a button that also kills the HVAC</span></li><li><span class="stage">29 Aug 2021</span><span class="dur">NYC Rail Control Center</span><span class="lock">An uncovered EPO pressed while the UPS had ridden the dip</span></li><li><span class="stage">2025</span><span class="dur">Uptime outage analysis</span><span class="lock">~40% had a human-error major outage; 85% of those procedural</span></li><li><span class="stage">NEC 2026</span><span class="dur">645.4 → 645.5</span><span class="lock">The six opt-out conditions kept; references move to Article 722</span></li></ol><figcaption><span class="fno">Figure 13</span> The big red button's code history; chips carry the edition</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The button exists to buy wiring convenience the hall does not need, and it is itself a leading cause of the outage it is meant to prevent. The reference hall wires to Chapter 3, omits it, and has that conversation with the fire marshal before the drawings exist. Gaseous suppression would reopen the question under NFPA 75 8.4.2.1; Topic 10 chose no gas in the white space, so the opt-out stands (<a class="apx" href="APX-power-2.html#s11">APX-power-2 §11</a>).</p>
<details class="more"><summary>The accident record</summary><div class="more-body"><ul><li>Ponemon, 2010: 95% of surveyed sites had an unplanned outage in 24 months; accidental EPO or human error at 51% of them. One UPS vendor logged 20 EPO incidents, 13% of all UPS failures, in 18 months; another found 26% of human-error failures were EPO-caused, often by vendors, delivery staff or cleaners. Dated surveys, still the best there are.</li><li>Georgia Tech: a ~96 minute outage after an EPO was triggered during power work.</li><li>NFPA 76, the telecom standard, has no EPO requirement. Uptime does not recommend one unless local code compels it.</li></ul></div></details>
<h2 id="s8"><a id="the-hall-by-zone"></a>The hall by zone</h2>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Zone</th><th>Row layer</th><th>A/B run rating</th><th>Per rack per side</th><th>Rack PDUs per rack</th><th>Racks per run</th></tr></thead><tbody><tr><th>300 @ 8 kW</th><td>Cable-and-RPP</td><td>RPP 400–600 A</td><td>One 24–32 A circuit</td><td>2</td><td>20–40 per RPP</td></tr><tr><th>300 @ 15 kW</th><td>Busway</td><td>250–400 A</td><td>One 30–60 A circuit</td><td>2</td><td>10–15</td></tr><tr><th>200 @ 40 kW</th><td>Busway</td><td>400–600 A</td><td>60–100 A tap-off; two 60 A circuits</td><td>4</td><td>6–8</td></tr><tr><th>200 @ 120 kW</th><td>120 kW busway</td><td>800–1,000 A; 1,250 A class</td><td>160–250 A tap-off; four 60 A circuits</td><td>4, or a 48 V shelf</td><td>2–4; one A/B pair per pod</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Feed path by zone; one chain, four ampacities</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> One chain, four ampacities. From Zone 1 to the AI pods the run rating rises 2–4× and racks per run fall from forty to two, which is why Topic 2 refused to defer the pod busway. The pod runs carry headroom toward ~190 kW per rack: Topic 8's GB300 racks peak at 132–155 kW and swing at 0.2–3 Hz (<a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</p>
<details class="more"><summary>What else sits in the pod</summary><div class="more-body"><ul><li>About one air-cooled 20–30 kW network rack per two GPU racks (Topic 9) sits in the AI pod and takes A and B from the same busway pair; it is dual-corded like everything else.</li><li>At 1,000 A and 80%, one 415 V run carries ~575 kW: three racks at 190 kW, or four at 120.</li><li>A 120 kW rack lands as four 415 V / 60 A circuits per side, ~34.5 kW each, on two rack PDUs per side, or as one three-phase feed to a 48 V power shelf.</li></ul></div></details>
<figure class="fig fig-breakdown" id="fig15"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="Cable-and-RPP, Zone 1: 2.4"></div><div class="seg s1" style="flex:4.5" title="Busway 250–400 A: 4.5"></div><div class="seg s2" style="flex:8" title="Busway 400–600 A: 8"></div><div class="seg s3" style="flex:24" title="120 kW busway, 800–1,000 A: 24"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Cable-and-RPP, Zone 1</span><span class="val">2.4</span><span class="note">300 racks at 8 kW</span></li><li><i class="sw s1"></i><span class="lab">Busway 250–400 A</span><span class="val">4.5</span><span class="note">300 racks at 15 kW</span></li><li><i class="sw s2"></i><span class="lab">Busway 400–600 A</span><span class="val">8</span><span class="note">200 racks at 40 kW</span></li><li><i class="sw s3"></i><span class="lab">120 kW busway, 800–1,000 A</span><span class="val">24</span><span class="note">200 racks at 120 kW; one A/B pair per pod</span></li></ol></div><figcaption><span class="fno">Figure 15</span> The 39 MW by row-distribution layer</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> 94% of the megawatts ride busway and 61% ride the AI pods' A/B pairs, so busway ampacity and lead time are a schedule risk for this hall. Cable is defensible only where nothing will ever change.</p>
<figure class="fig fig-compare" id="fig16"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Item</th><th>Tier III floor, 3M2</th><th>2N for the same 10 MW</th></tr></thead><tbody><tr><th>UPS blocks</th><td>6 = 15 MW installed</td><td>8 = 20 MW installed</td></tr><tr><th>Usable</th><td>10 MW</td><td>10 MW</td></tr><tr><th>Usable share</th><td>67%</td><td>50%</td></tr><tr><th>Stranded</th><td>5 MW</td><td>10 MW</td></tr><tr><th>PDUs</th><td>~20 at 750 kVA–1 MVA, A/B</td><td>Fully duplicated</td></tr><tr><th>STS</th><td>6–10 at 800–1,600 A; single-corded and reserve duty</td><td>Duplicated</td></tr><tr><th>Busway A/B pairs</th><td>40–60 at 250–1,000 A</td><td>Duplicated</td></tr><tr><th>RPPs</th><td>12–16</td><td>Duplicated</td></tr><tr><th>Rack PDUs</th><td>~2,000+ at 24–60 A</td><td>Same</td></tr></tbody></table></div><figcaption><span class="fno">Figure 16</span> Phase 1 gear for 10 MW; the reference hall buys 2N for one 2.5 MW suite, not the hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two more blocks and a second of everything to go from 3M2 to 2N for the same load. The reference hall buys that only for the suite whose tenants pay for it, and writes the model into the OPR so it cannot drift (<a class="apx" href="APX-power-2.html#s8">APX-power-2 §8</a>, <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</p>
<h2 id="s9"><a id="how-it-phases"></a>How it phases</h2>
<figure class="fig fig-timeline" id="fig17"><ol class="timeline"><li><span class="stage">60% one-line</span><span class="dur">T+3–8</span><span class="lock">Redundancy model frozen; a later 2N ↔ 3M2 swap moves UPS, PDU and switchgear counts against 40–60+ week lead times</span></li><li><span class="stage">Hall 1 build</span><span class="dur">T+18–42</span><span class="lock">Six blocks in 3M2, mixed zones, AI pod A/B busway at 1,000 A hung, sidecar bays chalked</span></li><li><span class="stage">±400 V hardware ships</span><span class="dur">2026–27</span><span class="lock">Q3 2026 first units, Vertiv H2 2026, Kyber 2027; the DC decision for the pods</span></li><li><span class="stage">Phases 2–4</span><span class="dur">one hall each</span><span class="lock">Repeat the 10 MW block; later phases skew to 120 kW DC-ready pods</span></li><li><span class="stage">Throughout</span><span class="dur">15–20% reserve</span><span class="lock">A 40 kW pod may become 120</span></li></ol><figcaption><span class="fno">Figure 17</span> How distribution phases; chips are Topic 3's T+ months</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The model is frozen at the 60% one-line because it sets the gear count the slots are reserved against. DC hardware arrives before Hall 1 is live, so the pods' AC busway is a bet the owner makes knowingly at T+8, not one discovered at T+42 (<a class="apx" href="APX-power-2.html#s8">APX-power-2 §8</a>).</p>
<aside class="callout risk"><span class="kicker">Who owns the rack-PDU and busbar interface</span><p>The owner buys PDUs, STS and busway and carries their lead time; the design-builder installs them and stamps the coordination and arc-flash studies. In the wholesale hall the tenant brings racks, rack PDUs and whips past the PDU output breaker or tap-off; in the retail hall the owner delivers rack-ready and prices it into $/kW. A DC sidecar is tenant or IT-vendor furnished and its busbar is a new demarcation with no industry default. The study a tenant's gear change invalidates has no natural owner; the lease names one (<a class="apx" href="APX-power-2.html#s5">APX-power-2 §5</a>).</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Name the six boxes from the UPS output bus to the server, say which one disappears at 415/240 V, and what that does to fault current at the PDU.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>UPS output bus, PDU, busway run or RPP, tap-off box or breaker and whip, rack PDU, dual-corded server. The PDU's isolation transformer disappears (the reference hall keeps only a small 480 → 415 autotransformer). Available fault current at the PDU rises about 3×, from ~17.6 to ~56 kA in one vendor's figures, so coordination and arc-flash studies become day-one deliverables.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Why must each side of a dual-corded rack run at or below 50%, and what does a single-corded device need to survive the loss of path A?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Because when path A fails nothing switches: every B-side PSU takes 100% of the rack, so each side must be sized for the full load and loaded to no more than half in normal operation. A single-corded device needs a rack-level STS or ATS, about 4 ms for the STS, which is the one single point of failure the design accepts, for that device only.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">For Phase 1's 10 MW, how many 2.5 MW blocks under 3M2 and under 2N, and what share of installed capacity is usable in each?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>3M2: six blocks in two groups of three, 15 MW installed for 10 MW usable, 67%, each block loaded to no more than 67%. 2N: eight blocks, 20 MW installed for 10 MW usable, 50%. The reference hall builds 3M2 and buys 2N only for one carved-out 2.5 MW suite.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Which models satisfy Tier III, which one does the reference hall choose and why, and what does Uptime certify instead of a percentage?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>2N, 2N+1, 3M2, 4M3 and block redundant all give concurrent maintainability; N and N+1 do not. The reference hall chooses 3M2 because it is concurrently maintainable while idling a third of installed capacity instead of half, and needs no central STS in the path. Uptime certifies topology, build and operations; it removed "expected downtime per year" in 2009 and assigns no availability figure to a Tier.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">How is a 120 kW rack fed: circuits per side, rack PDUs per rack, run ampacity, racks per run, and why does 48 V not scale past ~100 kW?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Four 415 V / 60 A circuits per side at ~34.5 kW each, two rack PDUs per side so four per rack, from A and B busway runs at 800–1,000 A (1,250 A class) through 160–250 A tap-offs, two to four racks per run with one A/B pair per pod. 48 V stalls because current scales inversely with voltage: a 1 MW rack at 54 V needs over 18,000 A, more than 200 kg of busbar and up to 64 U of power shelves, and a 0.1 mΩ connector rise at 2.5 kA dissipates ~625 W.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What does NEC 645 give in exchange for the EPO button, why does the reference hall opt out, and name one documented incident.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Article 645 relaxes wiring methods in an IT room (loose whips under the floor, non-plenum cable) in exchange for a disconnect that drops IT power and dedicated HVAC. The reference hall wires to Chapter 3 instead, so 645 and its button do not apply, because accidental EPO is a leading cause of outages and the wiring relief is worth little to it. Incident: NYC Transit Rail Control Center, 29 Aug 2021, an uncovered EPO pressed after the UPS had ridden through a voltage dip; or Georgia Tech's ~96 minute outage from an EPO triggered during power work.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-2.html"><span class="dir">Current version</span>Power Systems II — Distribution &amp; Redundancy</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
