<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Site Selection, Grid Interconnection, Water and Procurement (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F3F7F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#13211B">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-site-archive" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-site.html">Site & grid</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Site Selection, Grid Interconnection, Water and Procurement</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-site.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-site.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topics 1 and 2 decided what to build. This chapter is about where it can be built, and that is a power question wearing a land question's clothes. The owner finds a parcel that can be energized on a credible date, then runs land, water, permits and equipment as parallel tracks behind an interconnection process it does not control, committing money before certainty.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">2–5+ years</b><span class="lbl">Transmission-level load interconnection, application to energization</span><span class="why">The critical path, and the developer does not run it</span></li><li><b class="v">~128 weeks</b><span class="lbl">Large power transformer lead time (Wood Mackenzie, Q2 2025); over 160 quoted in 2026</span><span class="why">Longer than the building it energizes</span></li><li><b class="v">10–30%</b><span class="lbl">Deposit that holds a factory slot, paid 6–12 months before groundbreaking</span><span class="why">Ordered at about 60% design</span></li><li><b class="v">300 MW in under 36 months</b><span class="lbl">CBRE's 2026 bar for a first-tier site</span><span class="why">Power delivery has dethroned fiber</span></li><li><b class="v">12×</b><span class="lbl">Gap between one survey's average WUE (~1.8 L/kWh) and best-in-class (0.15)</span><span class="why">Solved technically, unsolved politically</span></li><li><b class="v">$130B+</b><span class="lbl">US projects blocked or delayed by local opposition (Data Center Watch, June 2026)</span><span class="why">The hearing is a site criterion</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the site team</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>A Phoenix-leaning site, ~120 contiguous acres beside an existing 138 kV line. ~60 MW contract demand for the whole campus at a dedicated, customer-owned 138 kV substation, two incoming lines. Application at month 2 from the site option, construction agreement month 18, energization month 38, Hall 1 live near month 42. Near-zero-water heat rejection on reclaimed municipal water, WUE ≤ 0.2 L/kWh in the OPR. Long-lead slots reserved in months 3–6 with 10–30% deposits. Incentives are a tiebreaker.</p></aside>
<h2 id="s1"><a id="what-a-site-must-provide"></a>What a site must provide</h2>
<figure class="fig fig-compare" id="fig2"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Criterion</th><th>Rank now</th><th>Before</th><th>Screened by</th><th>Getting it wrong</th></tr></thead><tbody><tr><th>Power: availability, timeline, cost</th><td>1</td><td>Assumed solvable</td><td>Distance to substations, queue position, tariff terms</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">no project</span></td></tr><tr><th>Fiber and network</th><td>2</td><td>Was first</td><td>Carrier diversity, two physically separate entries</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">fiber now follows power</span></td></tr><tr><th>Land</th><td>3</td><td>Assumed solvable</td><td>Contiguous acreage, zoning, entitlements</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">18–24 months of rezoning</span></td></tr><tr><th>Water</th><td>4</td><td>Afterthought</td><td>Source, rights, sewer headroom</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">moratorium or denial</span></td></tr><tr><th>Hazards</th><td>5</td><td>Soft cost</td><td>500-year floodplain, seismic, wildfire smoke, heat</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">disqualifier, or insurance and tenant approval</span></td></tr><tr><th>Tax and incentives</th><td>6</td><td>Tiebreaker</td><td>Negotiated before land close</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">tiebreaker still</span></td></tr><tr><th>Workforce</th><td>7</td><td>Mid-list</td><td>Construction and operations labour</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">cost and schedule</span></td></tr><tr><th>Community acceptance</th><td>8, rising fast</td><td>Absent</td><td>Organised opposition, prior denials nearby</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">the hearing kills it</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 2</span> Eight criteria as practitioners rank them in 2025–26; dots show what it costs to get wrong, 3 = worst</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The checklist inverted. Fiber led it for decades; CBRE now says power availability and certainty overshadow connectivity, and water and the neighbours were promoted from afterthoughts to gating screens. Industrial zoning gets a parcel to the starting line, not across it (<a class="apx" href="APX-site.html#s1">APX-site §1</a>).</p>
<details class="more"><summary>Land, hazards and fiber in numbers</summary><div class="more-body"><ul><li>The average data center land deal reached 224 acres in 2024, up 144% since 2022, at roughly $244,000 an acre; a 100 MW facility sits on 20 to 100+ acres depending on density, and contiguity matters more than acreage.</li><li>FEMA floodways and the 100-year zone are generally disqualifying; serious developers screen to the 500-year floodplain. Wildfire smoke closes air-side economizers, and extreme heat raises cooling energy and water use exactly when the grid is stressed.</li><li>Two physically separate fiber entries from different directions is the bedrock rule; "diverse" paths sharing one conduit or one bridge are a classic hidden single point of failure.</li><li>CBRE's best sites offer power in 18–24 months while JLL reports 4+ year waits in primary markets. Both are true: powered land against the typical constrained market. The gap is the story.</li></ul></div></details>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Top-down plan of the reference site: a 138 kV transmission line and substation pad along the top edge, fiber routes A and B entering from opposite sides, a reclaimed-water main and a sewer connection, the 500-year floodplain edge clipping one corner, setback lines inside the fence, and a row of homes beyond the south boundary inside a dashed noise contour"><img alt="Top-down plan of the reference site: a 138 kV transmission line and substation pad along the top edge, fiber routes A and B entering from opposite sides, a reclaimed-water main and a sewer connection, the 500-year floodplain edge clipping one corner, setback lines inside the fence, and a row of homes beyond the south boundary inside a dashed noise contour" src="./figures/site/site-constraints-plan.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> The reference site as a set of constraints that must all land on one parcel</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The power line decides the parcel; the homes on the south edge decide how hard the hearing will be. Everything else on the drawing is a permit, a contract or an insurance question that the site team must close before the land closes.</p>
<h2 id="s2"><a id="grid-interconnection-as-a-process"></a>Grid interconnection as a process</h2>
<figure class="fig fig-flow" id="fig4"><ol class="flow"><li class="box">Application, via the utility</li><li class="edge" aria-hidden="false"><span>study fees $10k–100k; the clock starts</span></li><li class="box">Load and feasibility study, by the utility</li><li class="edge" aria-hidden="false"><span>can existing facilities serve it</span></li><li class="box">System impact study, utility with the RTO</li><li class="edge" aria-hidden="false"><span>the network upgrades, and their bill</span></li><li class="box">Facilities study</li><li class="edge" aria-hidden="false"><span>substation, tie line and metering, priced</span></li><li class="box">Construction agreement</li><li class="edge" aria-hidden="false"><span>scope, cost, milestones, energization date; collateral posted</span></li><li class="box">Utility build, customer substation, witness test, energization</li></ol><figcaption><span class="fno">Figure 4</span> A load interconnection in six steps; the developer controls only the first and the last</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> This is a load interconnection, run at state level by the utility, not the federal generator process, and until 2025 most utilities handled large loads ad hoc. The system impact study is where the surprise bill appears. File on day one; the studies set the date, not the concrete (<a class="apx" href="APX-site.html#s2">APX-site §2</a>, <a class="apx" href="APX-site.html#s3">APX-site §3</a>).</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Service</th><th>Load</th><th>Voltage</th><th>Who owns and builds</th><th>Developer pays</th><th>What it buys</th></tr></thead><tbody><tr><th>Distribution feeder</th><td>Under ~20 MW</td><td>≤ 35 kV</td><td>Utility</td><td>CIAC $75k–2.5M</td><td>Fast, where capacity exists</td></tr><tr><th>Dedicated substation</th><td>20–50+ MW</td><td>69–138 kV</td><td>Customer or utility</td><td>CIAC $3–30M+, plus the substation if self-built</td><td>Schedule control, if customer-owned</td></tr><tr><th>Transmission-level</th><td>100+ MW</td><td>115–345 kV, dual feeds</td><td>Customer, usually</td><td>Eight to nine figures</td><td>The only way to serve a campus that size</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Three ways to take service; the reference campus is the middle row</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At 56 MW at the fence the campus needs a dedicated 138 kV substation. It self-builds to escape the utility's own transformer backlog, and in doing so takes the transformer's lead time onto its own books. A utility-owned substation costs the same CIAC and puts the utility's queue in charge of the date (<a class="apx" href="APX-site.html#s4">APX-site §4</a>).</p>
<h2 id="s3"><a id="the-rules-of-the-queue"></a>The rules of the queue</h2>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Market</th><th>Applies from</th><th>Term</th><th>Minimum take</th><th>Collateral</th><th>Queue vs bankable</th></tr></thead><tbody><tr><th>Dominion, Virginia (GS-5)</th><td>≥ 25 MW</td><td>14 years</td><td>85% of T&amp;D, 60% of generation</td><td>$1.5M per MW</td><td>~70 GW queued; ~25 GW with dates</td></tr><tr><th>AEP Ohio</th><td>&gt; 25 MW</td><td>~12 years</td><td>85%</td><td>Unrated customers; exit fee ~3 years</td><td>30 → 13 GW once deposits were required</td></tr><tr><th>Georgia Power</th><td>≥ 100 MW</td><td>15 years</td><td>Minimum billing</td><td>Yes, plus termination costs</td><td>36.5 GW pipeline; ~2 GW contracted</td></tr><tr><th>ERCOT, Texas (SB 6)</th><td>≥ 75 MW</td><td>Standardised</td><td>Remote disconnect in emergencies</td><td>$50k/MW fee proposed; 80% kept on exit</td><td>~230 GW queued; 7.5 GW connected</td></tr><tr><th>SRP, Phoenix (E-67)</th><td>≥ 20 MW</td><td>Contract</td><td>80% of forecast demand</td><td>30% of network-upgrade share, letter of credit</td><td>7.2 → ~1 GW after deposits</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> Large-load rules by market, 2025–26; the last column sets the queue against what is real</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A queue is speculation until money is demanded: SRP's fell seven-fold when a 30% letter of credit was required, and the SRP cluster's transmission bill fell from $12.8B to $1.5B with it. The thresholds matter to us. At 56 MW the campus sits under ERCOT's 75 MW and Georgia's 100 MW gates but over Dominion's, AEP's and SRP's, so the size of the request is a tariff decision (<a class="apx" href="APX-site.html#s5">APX-site §5</a>).</p>
<details class="more"><summary>Outside the US, and the federal overlay</summary><div class="more-body"><ul><li>Dublin lifted its de facto moratorium in December 2025 but requires new data centers to install on-site generation or storage covering full demand. Amsterdam's 2019–20 moratorium left a lasting drag. Singapore now awards capacity in tranches against PUE ≤ 1.3, 100% RECs and liquid cooling for 60% of IT load.</li><li>DOE directed FERC in October 2025 to accelerate large-load interconnection and allow joint load-plus-generation filings; FERC directed the RTOs to write region-specific rules in June 2026. Direction of travel: faster studies, firmer money.</li></ul></div></details>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Slightly isometric view of the reference substation yard: two 138 kV lines arriving on lattice towers from the utility side of a fence, the utility&#x27;s tap and metering, then on the customer side two large power transformers on concrete pads with one tagged as the 128-week item, a switchgear building, a feeder running toward Hall 1, and empty pads reserved for Halls 2 to 4"><img alt="Slightly isometric view of the reference substation yard: two 138 kV lines arriving on lattice towers from the utility side of a fence, the utility&#x27;s tap and metering, then on the customer side two large power transformers on concrete pads with one tagged as the 128-week item, a switchgear building, a feeder running toward Hall 1, and empty pads reserved for Halls 2 to 4" src="./figures/site/substation-scope.png" width="940" height="626" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> The customer substation as interconnection scope: the fence line is a contract line</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The utility builds and owns to its side of the fence, funded by the developer's contribution in aid of construction. The developer owns everything inside, and therefore owns the longest lead time on the project. What is on the pads is Topic 5's subject; that they are on the developer's books is this chapter's.</p>
<h2 id="s4"><a id="bridging-power"></a>Bridging power</h2>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Option</th><th>Indicative cost</th><th>Permit</th><th>Lead time</th><th>Role</th><th>Supply</th></tr></thead><tbody><tr><th>Aeroderivative gas turbines</th><td>~$0.8–1.2M/MW; 50 MW ≈ $40–60M</td><td>Major air permit</td><td>18–30 months</td><td>Prime or bridge</td><td>GE Vernova, ~1 GW to one campus</td></tr><tr><th>Reciprocating gas engines</th><td>~$0.7–1.4M/MW</td><td>Minor source possible to ~200 MW</td><td>18–30 months</td><td>Bridge</td><td>Cummins QSK95 sold into 2H 2028; Caterpillar backlog $63B</td></tr><tr><th>Fuel cells</th><td>Not sourced here</td><td>Lower emissions</td><td>Not sourced here</td><td>Bridge or prime</td><td>Bloom</td></tr><tr><th>Batteries (BESS)</th><td>Per MWh</td><td>Fire code</td><td>Months</td><td>Covers the 30–120 s to engine start</td><td>Not an energy source</td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> Behind-the-meter options when the grid date slips</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> On-site generation went from niche to mainstream in one year: 92% of the ~82 GW identified was announced after January 2025. It trades a grid queue for an air permit and an engine queue; a 400 MW plant in New Jersey stalled on the permit, not the turbines. For the reference campus it is priced insurance, not the plan (<a class="apx" href="APX-site.html#s6">APX-site §6</a>).</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Scene of the reference campus with Hall 1 lit and running, fed by a yard of gas engines on skids and a battery container behind the meter; beside them the customer substation stands dark, and the utility&#x27;s transmission line ends at an unbuilt tap outside the fence; an air-permit placard stands at the engine yard"><img alt="Scene of the reference campus with Hall 1 lit and running, fed by a yard of gas engines on skids and a battery container behind the meter; beside them the customer substation stands dark, and the utility&#x27;s transmission line ends at an unbuilt tap outside the fence; an air-permit placard stands at the engine yard" src="./figures/site/bridge-beside-dark-substation.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> Bridging power: a second power plant on the owner's side of the fence</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The bridge is bought because the utility's date slipped, and the permit that gates it is for air, not electricity. It keeps tenants paying while the substation waits, at a capital cost the pro forma never wanted.</p>
<h2 id="s5"><a id="water"></a>Water</h2>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Architecture</th><th>Water consumed</th><th>Discharge</th><th>Energy</th><th>Community exposure</th></tr></thead><tbody><tr><th>Evaporative towers, open loop</th><td>Millions of gallons per MW-year; 70–80% evaporated</td><td>20–30% as blowdown, to sewer or NPDES</td><td>Lowest</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span></td></tr><tr><th>Closed loop</th><td>5–10% of open loop; Vantage Wisconsin 22,000 vs 5,000,000 gal/day</td><td>Little</td><td>Moderate</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span></td></tr><tr><th>Air-cooled, zero-water</th><td>Near none; Microsoft's Phoenix design saves ~33M gal/yr</td><td>None</td><td>Highest</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span></td></tr><tr><th>Liquid-to-chip</th><td>Set by the heat-rejection plant behind it</td><td>Depends</td><td>Lower fan power</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">depends</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Cooling architecture as a site matter: how much water, what comes out, who objects</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Consumptive is the word communities hear: withdrawn water that returns to the system stresses pipes, but evaporated water is gone until it rains. In a hot, dry metro the trade is water against energy, and the reference campus buys energy. How the plant does it is Topic 7 (<a class="apx" href="APX-site.html#s7">APX-site §7</a>).</p>
<figure class="fig fig-scale" id="fig11"><div class="scale" role="img" aria-label="Water usage effectiveness, litres per kWh of IT; 1 L/kWh is 1,000 litres per MWh"><div class="marks"><div class="mark r0" style="left:3.8%"><span class="mv">0.15</span></div><div class="mark r1" style="left:5.0%"><span class="mv">0.2</span></div><div class="mark r0" style="left:9.0%"><span class="mv">0.36</span></div><div class="mark r1" style="left:46.2%"><span class="mv">1.85</span></div><div class="mark r0" style="left:75.0%"><span class="mv">3</span></div></div><div class="track"><div class="band steel" style="left:2.2%;width:42.8%" title="hyperscale water-efficient designs"></div><div class="band copper" style="left:49.8%;width:50.2%" title="traditional evaporative"></div></div><div class="axis"><span>0 L/kWh</span><span>4 L/kWh</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">hyperscale water-efficient designs</span><span class="val">0.09–1.8 L/kWh</span></li><li><i class="sw copper"></i><span class="lab">traditional evaporative</span><span class="val">1.99–4 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">AWS, reported</span><span class="val">0.15 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">reference campus OPR target</span><span class="val">0.2 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">LBNL US site average, 2024 (verify)</span><span class="val">0.36 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">industry average, one survey (verify)</span><span class="val">1.85 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">hot-climate evaporative, typical</span><span class="val">3 L/kWh</span></li></ol></div><figcaption><span class="fno">Figure 11</span> Water usage effectiveness, litres per kWh of IT; 1 L/kWh is 1,000 litres per MWh</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The frontier is twelve times better than the average and zero-water designs exist, yet water remains the most effective argument for stopping a project, because the commitment usually arrives after the opposition has formed. The reference campus writes its WUE target into the OPR before it files. The "average" itself is contested: one survey's 1.85 L/kWh sits against LBNL's ~0.36 L/kWh US site average (verify) because sources differ by definition and population (<a class="apx" href="APX-site.html#s7">APX-site §7</a>).</p>
<details class="more"><summary>Sourcing, rights and discharge</summary><div class="more-body"><table><thead><tr><th>Question</th><th>What the site team checks</th></tr></thead><tbody><tr><td>Source</td><td>Public water systems supply ~97% of US data centers' on-site water; reclaimed "purple pipe" where it exists; groundwater needs rights</td></tr><tr><td>Rights, western US</td><td>Prior appropriation: first in time, first in right; junior holders are curtailed first in a shortage, a financing risk</td></tr><tr><td>Rights, eastern US</td><td>Riparian: reasonable use tied to waterfront land</td></tr><tr><td>Discharge</td><td>Blowdown to surface water needs an NPDES permit with temperature and chemistry limits; to sewer needs capacity</td></tr><tr><td>Sewer headroom</td><td>Allocations scale with withdrawal (one site: 8 MGD water, 4 MGD wastewater); a town with water but no sewer can still stop you</td></tr><tr><td>Backlash</td><td>Ypsilanti's 12-month moratorium on water for data centers (April 2026); rezoning denials citing water across the Data Center Watch catalogue</td></tr></tbody></table></div></details>
<h2 id="s6"><a id="incentives-and-permitting"></a>Incentives and permitting</h2>
<figure class="fig fig-flow" id="fig12"><ol class="flow"><li class="box">Zoning or rezoning</li><li class="edge" aria-hidden="false"><span>an entitled use</span></li><li class="box">Conditional-use hearing</li><li class="edge" aria-hidden="false"><span>the public's veto moment</span></li><li class="box">Environmental review, water and sewer approvals</li><li class="edge" aria-hidden="false"><span>18–24 months where opposition forms</span></li><li class="box">Site-plan approval</li><li class="edge" aria-hidden="false"><span>drawings the AHJ accepts</span></li><li class="box">Building permits</li><li class="edge" aria-hidden="false"><span>a shell</span></li><li class="box">Air permits for generators or bridging gas</li><li class="edge" aria-hidden="false"><span>the marquee stall</span></li><li class="box">Noise and operating permits</li></ol><figcaption><span class="fno">Figure 12</span> The permitting sequence; projects die at the second box</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Projects die at the hearing, not in the drawings. Opposition is bipartisan, its arguments run electricity rates, water, noise, property values, jobs, and cancellations went from two in 2023 to twenty-five in 2025. Developers now screen for organised opposition and offer binding water, noise and payment commitments before they file (<a class="apx" href="APX-site.html#s9">APX-site §9</a>).</p>
<details class="more"><summary>Incentives by jurisdiction, and the turn toward oversight</summary><div class="more-body"><table><thead><tr><th>Where</th><th>Instrument</th><th>Scale</th></tr></thead><tbody><tr><td>Virginia</td><td>Sales-tax exemption on equipment</td><td>$33.2B exempt in FY2025, ~$1.9B benefit, against $1.5M/yr projected</td></tr><tr><td>Texas</td><td>10–15 year sales-tax exemption at ≥ $200M and ≥ 20 jobs, plus Chapter 312 local abatement</td><td>The reference campus's model</td></tr><tr><td>Nevada</td><td>Property-tax abatement</td><td>Up to 75%</td></tr><tr><td>West Virginia</td><td>Equipment assessed at salvage</td><td>~5% of value</td></tr><tr><td>Florida</td><td>Exemption limited to ≥ 100 MW IT load</td><td>June 2025</td></tr><tr><td>New York</td><td>Responsible Data Center Development Act</td><td>Passed both chambers June 2026; would be the first statewide moratorium</td></tr></tbody></table>
<p>Worth per MW is soft: sales-tax relief on $25–40M/MW of equipment at 6–8% combined rates is low-single-digit $M/MW, and local property terms hide in NDAs. Over 300 data center bills were filed in 30+ states in early 2026, most about oversight rather than incentives (<a class="apx" href="APX-site.html#s8">APX-site §8</a>).</p></div></details>
<h2 id="s7"><a id="long-lead-procurement"></a>Long-lead procurement</h2>
<figure class="fig fig-scale" id="fig13"><div class="scale" role="img" aria-label="Lead time in weeks, 2025–26; the hall is built faster than its transformer arrives"><div class="marks"><div class="mark r0" style="left:11.8%"><span class="mv">20</span></div><div class="mark r1" style="left:26.5%"><span class="mv">45</span></div><div class="mark r0" style="left:45.9%"><span class="mv">78</span></div><div class="mark r1" style="left:75.3%"><span class="mv">128</span></div><div class="mark r0" style="left:84.7%"><span class="mv">144</span></div></div><div class="track"><div class="band steel" style="left:17.6%;width:10.6%" title="static UPS"></div><div class="band copper" style="left:23.5%;width:14.7%" title="pad-mount transformer"></div><div class="band water" style="left:25.9%;width:23.5%" title="medium-voltage switchgear"></div><div class="band live" style="left:29.4%;width:35.3%" title="large diesel generator"></div><div class="band risk" style="left:75.3%;width:21.8%" title="large power transformer"></div></div><div class="axis"><span>0 weeks</span><span>170 weeks</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">static UPS</span><span class="val">30–48 weeks</span></li><li><i class="sw copper"></i><span class="lab">pad-mount transformer</span><span class="val">40–65 weeks</span></li><li><i class="sw water"></i><span class="lab">medium-voltage switchgear</span><span class="val">44–84 weeks</span></li><li><i class="sw live"></i><span class="lab">large diesel generator</span><span class="val">50–110 weeks</span></li><li><i class="sw risk"></i><span class="lab">large power transformer</span><span class="val">128–165 weeks</span></li><li><i class="sw mk"></i><span class="lab">generator, pre-pandemic</span><span class="val">20 weeks</span></li><li><i class="sw mk"></i><span class="lab">transformer, pre-pandemic</span><span class="val">45 weeks</span></li><li><i class="sw mk"></i><span class="lab">a 40 MW hall built, 18 months</span><span class="val">78 weeks</span></li><li><i class="sw mk"></i><span class="lab">Wood Mackenzie, Q2 2025</span><span class="val">128 weeks</span></li><li><i class="sw mk"></i><span class="lab">generator step-up transformer</span><span class="val">144 weeks</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Lead time in weeks, 2025–26; the hall is built faster than its transformer arrives</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The transformer takes longer than the building it energizes, and its clock starts at release to manufacture, which can sit a quarter behind the purchase order. Order at 60% design or the hall sits dark (<a class="apx" href="APX-site.html#s10">APX-site §10</a>).</p>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Question</th><th>OFE</th><th>CFE</th></tr></thead><tbody><tr><th>Who buys</th><td>Owner, direct with the OEM</td><td>The design-builder or EPC</td></tr><tr><th>Who holds the factory slot</th><td>Owner</td><td>Contractor, if it can get one</td></tr><tr><th>Delivery delay</th><td>Owner</td><td>Contractor, priced into the wrap</td></tr><tr><th>Defects and warranty gaps</th><td>Owner manages the OEM warranty</td><td>Inside the contractor's wrap warranty</td></tr><tr><th>Storage and insurance of early gear</th><td>Owner</td><td>Contractor</td></tr><tr><th>What the contract needs</th><td>Free-issue terms, witnessed FAT, late OFE named as owner delay</td><td>Delay LDs 0.1–0.5% a day, capped at 5–10%</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Owner-furnished versus contractor-furnished equipment: who carries what</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Owners take OFE for the scarce electrical gear because they will not cede slot control, and with the slot they take the delay. A late owner-furnished transformer holds up the design-builder without being its fault (<a class="apx" href="APX-site.html#s11">APX-site §11</a>).</p>
<details class="more"><summary>What a smaller owner can do</summary><div class="more-body"><ul><li>Standardise designs across projects and sign framework supply agreements with OEMs, then free-issue the gear or nominate the subcontractor.</li><li>Qualify second-tier manufacturers (24–36 months against 48–60 at the top tier) and second-source every critical category.</li><li>Consider pre-engineered modular skids at 26–40 weeks.</li><li>Watch release to manufacture, not the PO date; witness factory acceptance tests; plan laydown and insurance for gear that arrives before its pad.</li></ul></div></details>
<aside class="callout risk"><span class="kicker">The reference hall owns both clocks</span><p>The owner holds the interconnection agreement and the transformer, switchgear and generator slots, so it owns the two clocks no contract can hurry; the design-builder carries execution from groundbreaking. The contract names late OFE as an owner delay, gives the owner's engineer the factory acceptance test, and says who stores gear that arrives before its pad. The gas bridge is priced, not bought.</p></aside>
<h2 id="s8"><a id="how-it-sequences"></a>How it sequences</h2>
<figure class="fig fig-breakdown" id="fig15"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:22" title="Land close: 22"></div><div class="seg s1" style="flex:20" title="CIAC and interconnection security: 20"></div><div class="seg s2" style="flex:10" title="Equipment slot deposits: 10"></div><div class="seg s3" style="flex:3.5" title="Permits, design, community package: 3.5"></div><div class="seg s4" style="flex:1.2" title="Option and diligence: 1.2"></div><div class="seg s5" style="flex:0.3" title="Study fees: 0.3"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Land close</span><span class="val">22</span><span class="note">$15–30M, closed before permits are in hand</span></li><li><i class="sw s1"></i><span class="lab">CIAC and interconnection security</span><span class="val">20</span><span class="note">$10–30M, posted at the construction agreement</span></li><li><i class="sw s2"></i><span class="lab">Equipment slot deposits</span><span class="val">10</span><span class="note">$5–15M, 10–30% of the long-lead gear</span></li><li><i class="sw s3"></i><span class="lab">Permits, design, community package</span><span class="val">3.5</span><span class="note">$2–5M</span></li><li><i class="sw s4"></i><span class="lab">Option and diligence</span><span class="val">1.2</span><span class="note">$0.5–2M; kill fast if power or water fail</span></li><li><i class="sw s5"></i><span class="lab">Study fees</span><span class="val">0.3</span><span class="note">$0.1–0.5M</span></li></ol></div><figcaption><span class="fno">Figure 15</span> Money at risk before certainty, reference campus, indicative ($M midpoints)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Roughly $33–83M is committed before the construction agreement and the permits are in hand, against $400–500M of capex. Land and the utility take the most; the deposits that hold factory slots are next. The art is keeping the at-risk sum near a tenth of capex while every track keeps moving (<a class="apx" href="APX-site.html#s12">APX-site §12</a>).</p>
<figure class="fig fig-timeline" id="fig16"><ol class="timeline"><li><span class="stage">Option and diligence</span><span class="dur">T0–3</span><span class="lock">$0.5–2M; power and water screens first</span></li><li><span class="stage">Interconnection application</span><span class="dur">T+1–3</span><span class="lock">$0.1–0.5M; the critical-path clock starts</span></li><li><span class="stage">Slot reservations at 60% one-line</span><span class="dur">T+3–6</span><span class="lock">$5–15M deposits; release to manufacture near T+8</span></li><li><span class="stage">Land close</span><span class="dur">T+6–9</span><span class="lock">$15–30M, before permits</span></li><li><span class="stage">Studies to construction agreement</span><span class="dur">T+9–18</span><span class="lock">CIAC and security $10–30M; energization date fixed</span></li><li><span class="stage">Rezoning, hearing, environmental, building and air permits</span><span class="dur">T+6–18</span><span class="lock">The public veto moment</span></li><li><span class="stage">Groundbreaking and Hall 1 build</span><span class="dur">T+18–34</span><span class="lock">The building (Topic 4)</span></li><li><span class="stage">Transformer FAT, delivery, install</span><span class="dur">T+35–38</span><span class="lock">128 weeks from release to manufacture</span></li><li><span class="stage">Utility upgrades, energization, commissioning</span><span class="dur">T+38–42</span><span class="lock">Hall 1 live</span></li></ol><figcaption><span class="fno">Figure 16</span> From site option to Hall 1 live; T is the option date, chips are months</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Five tracks run in parallel and the energization date is the later of the utility's upgrades and the transformer's delivery. The building is finished four months before it can be powered; that gap is deliberate, and any longer means the bridge gets bought.</p>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Name the six steps of a load interconnection, who runs each, and at which step the surprise bill for network upgrades appears.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Application via the utility; load and feasibility study (utility); system impact study (utility with the RTO), where the network upgrades and their cost appear; facilities study; construction agreement, which fixes the energization date and triggers collateral; utility build, customer substation, witness testing and energization.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">At 56 MW at the fence, which service tier does the reference campus need, and why does it choose to own the substation despite taking on the transformer risk?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>A dedicated substation at sub-transmission voltage, 138 kV with two lines. It self-builds for schedule control, to escape the utility's own equipment backlog; the price is carrying the 128-week transformer on its own books.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">How long is a large power transformer's lead time against the time to build the hall, and when does the manufacturing clock actually start?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>About 128 weeks (Wood Mackenzie, Q2 2025; over 160 quoted in 2026) against 52–104 weeks to build a 40 MW hall. The clock starts at release to manufacture, which can sit a quarter behind the purchase order.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Roughly how much has the owner committed before the construction agreement and permits are in hand, and which two items are the largest?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>About $33–83M against $400–500M of capex. Land close ($15–30M) and CIAC plus interconnection security ($10–30M) are the largest; equipment slot deposits ($5–15M) are next.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which cooling architecture consumes the most water, what does "consumptive" mean to a community, and how wide is the gap between average and best-in-class WUE?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Open-loop evaporative towers, which evaporate 70–80% of what they withdraw. Consumptive means the water is gone locally until it rains, unlike withdrawal that returns to the system. One survey's average WUE near 1.8 L/kWh against 0.15 at best, a 12× gap; LBNL's site average is ~0.36, so the gap depends on whose average you take.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Under design-build with owner-furnished equipment, who carries the delay when the transformer is late, and what must the contract say for that to be clean?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>The owner, because it bought the transformer and holds the slot. The contract must name late owner-furnished equipment as an owner delay, set free-issue terms and witnessed factory acceptance, and say who stores and insures gear that arrives before its pad.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-site.html"><span class="dir">Current version</span>Site Selection, Grid Interconnection, Water &amp; Procurement</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
