<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Topic 4 — The Building and Physical Infrastructure of a New-Build Data Center (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-building">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-building.html">Building</a><span class="sep">▸</span><span class="here">Research report</span></header>
<main class="">
  <h1>Topic 4 — The Building and Physical Infrastructure of a New-Build Data Center (2025–2026)</h1>
  <p class="aside">The Desktop Research report for Topic 4, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-building.html">chapter</a> and <a href="APX-building.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position.</p><p><em>A working-knowledge chapter for the reference facility: a 1,000-rack, ~40 MW colocation campus on the outskirts of a hot US metro (Phoenix/Dallas), Tier III concurrently maintainable, design-build, four halls ultimate, Hall 1 ≈ 10 MW IT on day one. Density mix: 300 racks @ 8 kW, 300 @ 15 kW, 200 @ 40 kW, 200 @ 120 kW (liquid-cooled AI pods).</em></p>
<blockquote><p><strong>How to read this chapter.</strong> The building is the cheap part and the slow part at the same time: it is only ~10–15% of construction cost but it sets the rhythm every other trade follows. Everything below is written so you can ask an engineer, developer or GC the right question and understand the answer. Every worked number for the reference facility is labeled <strong>indicative</strong> — they are planning-grade, not stamped design.</p></blockquote>
<hr>
<h2 id="s1"><a id="1-shell-and-core-building-forms-duration-who-builds-what"></a>1. Shell and Core — Building Forms, Duration, Who Builds What</h2>
<h3 id="1-1-structural-systems-in-2025-26">1.1 Structural systems in 2025–26</h3>
<p>Four systems dominate US data hall construction, and the choice is regional and owner-driven more than technical:</p>
<table><thead><tr><th>System</th><th>Speed</th><th>Typical span/bay</th><th>Thermal mass</th><th>Hardening</th><th>Relative cost</th><th>Who favors it</th></tr></thead><tbody><tr><td><strong>Concrete tilt-up</strong> (panels cast on the slab, craned up)</td><td>Fast for a big single-storey box; lowest cost route</td><td>8–12 m grid</td><td>High (helps in hot climates)</td><td>Good ballistic/wind mass</td><td>Lowest $/sf for large flat campuses</td><td>Hyperscale &amp; colo in Sunbelt (TX, AZ, VA)</td></tr><tr><td><strong>Precast concrete</strong> (factory-cast panels/structure, e.g. Clark Pacific AccelCore, High Concrete)</td><td>Fastest enclosure; cures in ~48 h in the plant vs up to 28 days for cast-in-place</td><td>8–12 m grid</td><td>High</td><td>High; FM prefers concrete decks for wind/tornado</td><td>Moderate premium over tilt-up</td><td>Owners on tight schedules; seismic regions use cast-in-situ shear walls</td></tr><tr><td><strong>Structural steel + metal panel (IMP)</strong></td><td>Frame fabricated off-site, bolted fast; flexible for multi-storey</td><td>12 m+ clear spans achievable</td><td>Low (envelope must compensate)</td><td>Steel decks need heavier design for tornado loads (FM 1-28)</td><td>Competitive; volatile with steel pricing</td><td>Multi-storey colo, land-constrained metros, cold/temperate regions</td></tr><tr><td><strong>Hybrid / modular &amp; prefab</strong> (precast shell + skids; factory halls)</td><td>Highest schedule certainty; parallel site + factory work</td><td>Standardized bays</td><td>Varies</td><td>Varies</td><td>Premium per unit, saved in schedule/labor</td><td>Hyperscalers with repeat-build reference designs (AWS narrow modular, Meta)</td></tr></tbody></table>
<p><strong>What's changing fast:</strong> Meta's "Prometheus" campus in New Albany, Ohio used fabric-covered tent structures (~125,000 sf each; eight standing by April 2026) to accelerate <em>enclosure</em> — not the full building. SemiAnalysis notes this "trades away some of the durability and long-term flexibility of a permanent concrete or steel building." AWS is moving to narrower, more repeatable structures "organized around the systems installed inside" — less building per MW, shorter spans, fewer field interfaces. The industry thread: shell modularity is increasingly about <em>design simplification</em>, not just prefabrication.</p>
<h3 id="1-2-building-forms-and-column-grids">1.2 Building forms and column grids</h3>
<ul><li><strong>Single-storey slab hyperscale box</strong> vs <strong>multi-storey colo</strong> in land-constrained metros. QTS opened Northern Virginia's first three-storey data center, ultimately four 2.5 MW halls per floor, with a massive freight lift and floors filled quadrant-by-quadrant because cooling relies on convection across the three storeys.</li><li><strong>Column grids:</strong> standard spacings are <strong>8.4, 9.6, 10.8 or 12 m in both directions</strong>, sized to modular rack rows (1.2 m rack depth, 1.2 m cold aisle, 1.5–1.8 m hot aisle). Hyperscalers push for <strong>20–30 m+ column-free spans</strong> for uninterrupted rows; colo/multi-storey uses tighter <strong>9–15 m</strong> grids to keep structural depths sane.</li><li><strong>What changes at 3–5 storeys:</strong> you add freight elevators (a rigging constraint, §5), post-tensioned or composite floors instead of slab-on-grade (§2.4), fuel storage rules (NYC: all fuel on lowest floor post-9/11), and cooling has to be designed as a vertical system. A current example: Brightray/BUUU's Macao design targets ~40 MW of IT in a building of up to five storeys on ~9,000 m² using prefabricated modules, Tier III, delivery targeted Q3 2027 — illustrating the multi-storey-AI direction.</li></ul>
<h3 id="1-3-prefab-and-modular">1.3 Prefab and modular</h3>
<p>Prefabricated precast is described by GBC Engineers as "the most favorable solution for modern data center construction." One real hyperscale case (via iRecruit): <strong>over 600 exterior wall panels prefabricated off-site in two months; structural steel mobilized in six weeks; first turnovers at 11 months; all data halls under 18 months.</strong> Power and cooling skids and modular electrical rooms (eHouses) let owners overlap factory build with site work. The flexibility cost: you commit to a repeatable design and lose some field adaptability.</p>
<h3 id="1-4-duration-and-cost-share">1.4 Duration and cost share</h3>
<ul><li><strong>Shell's share of capex:</strong> the building shell is only <strong>10–15% of total construction cost</strong> (Terrapin/TCG) — an inversion of normal commercial buildings. <strong>MEP is the project at 75–80% of capex</strong> (consistent with Topic 2). "The mechanical and electrical systems are the project. The building is the box they go in."</li><li><strong>Shell-and-core cost/MW:</strong> JLL's 2026 Global Data Center Outlook puts global average shell-and-core at <strong>$11.3M/MW in 2026</strong> — a 6% rise from $10.7 million in 2025 and up from $7.7 million in 2020 (~7% CAGR) — covering "the physical structure plus base power and cooling distribution"; JLL adds that tenant AI fit-out "can cost as much as $25 million per MW on top." AI-ready halls cost far more on MEP density, not the frame.</li><li><strong>Cost per watt (all-in):</strong> Turner &amp; Townsend's Data Centre Construction Cost Index 2025–2026 shows traditional air-cooled cost/watt rose <strong>5.5% in 2025</strong> (down from 9.0% in 2024), and — per NAM lead Paul Barry — "We have identified the 7-10% cost premium based on like-for-like analysis of traditional air-cooled and high-density, liquid-cooled data centers in the US of a similar IT capacity" (priciest markets: Tokyo $15.2/W, Singapore $14.5/W, Zurich $14.2/W). AI-optimized facilities can reach <strong>$20M/MW+</strong> vs <strong>$10–12M/MW</strong> for standard builds.</li><li><strong>What moves shell $/sf:</strong> seismic zone (adds 8–15% to structural+mechanical), soil (deep foundations if bearing is poor), storey count, span, hardening (§6), and labor market (union $140–200+/hr vs $65–95 in right-to-work states).</li></ul>
<h3 id="1-5-sequencing-and-interfaces-design-build">1.5 Sequencing and interfaces (design-build)</h3>
<p>Indicative critical-path sequence for a 10–40 MW building: 1. <strong>Site work / earthwork</strong> — ~4–12 weeks (grading, underground utilities, subgrade to bearing spec) 2. <strong>Foundations / slab</strong> — overlaps; combined civil+foundations+shell ~12–36 weeks 3. <strong>Structural shell</strong> — steel erection can be <strong>~2–6 weeks</strong> (15 days on one Turner project); tilt-up/precast panels within the same window 4. <strong>Dry-in / weathertight</strong> — milestone at end of shell 5. <strong>MEP rough-in</strong> — <strong>~12–24 weeks</strong> (MEP was ~34 weeks total on one real project); "the densest, riskiest stretch of the build" 6. <strong>Equipment set</strong> — <strong>~4–12 weeks</strong> (owner-furnished long-lead gear: transformers, switchgear, gensets, UPS) 7. <strong>Fit-out</strong> — begins in the "early access period toward the end of construction" (CBRE), overlapping rather than following 8. <strong>Commissioning / integrated systems testing (L1–L5)</strong> — <strong>2–8 weeks minimum, more commonly 3–6 months</strong></p>
<p><strong>Totals (indicative):</strong> vertical construction ~<strong>12–24 months</strong> for a single building at this scale; total ready-for-service (construction + Cx) ~<strong>18–30 months</strong>; full lifecycle including permitting/design 3–6 years.</p>
<p><strong>Where interfaces bite:</strong> embeds and penetrations (cast into the slab/panels before MEP knows final equipment), pad tolerances for owner-furnished skids, the rigging path (§5), and the design-freeze-to-OEM-data gate. Under design-build the GC carries schedule and weather risk on the shell; skid suppliers carry factory-slot risk; the owner carries long-lead procurement risk (OFE). Failures during integrated systems testing delay projects by an average of <strong>3.8 months</strong>.</p>
<hr>
<h2 id="s2"><a id="2-structural-loading-for-racks-over-a-tonne"></a>2. Structural Loading for Racks Over a Tonne</h2>
<h3 id="2-1-the-floor-load-numbers-owners-specify-today">2.1 The floor-load numbers owners specify today</h3>
<ul><li><strong>Code minimum:</strong> ASCE 7-22 specifies <strong>100 psf distributed OR a 2,000-lb point load</strong> for "computer use — access floor systems." UFC 3-301-01 specifies <strong>150 psf</strong> for computer/server spaces.</li><li><strong>Industry reality:</strong> new data centers ask for <strong>at least 150 psf</strong>, and <strong>250 psf</strong> where full/narrow/tall cabinets are expected (TechTarget). Intel's guidance recommended <strong>350 psf</strong> as far back as 2012. For AI halls the specification is climbing to <strong>250–400+ psf</strong>.</li><li><strong>The discrepancy matters:</strong> there is a real gap between the ASCE minimum (100–150 psf) and industry expectation (250–400 psf). Trust the higher owner spec — the code minimum is a floor, not a target.</li></ul>
<h3 id="2-2-how-a-1-500-kg-rack-translates-to-the-slab">2.2 How a 1,500 kg rack translates to the slab</h3>
<p>The <strong>NVIDIA GB200 NVL72</strong> (the 120 kW pod class) is the governing case: - <strong>Weight:</strong> per the rax.ae GB200 guide, "The GB200 NVL72 rack weighs approximately 1,360 kg (3,000 lbs) before coolant is added. With coolant, the total weight can approach 1,500 kg. Most traditional raised-floor data centers are designed for 500 to 750 kg per rack position" (NVIDIA/Supermicro datasheets, 2024). - <strong>Footprint:</strong> 600 mm W × 1,068 mm D ≈ <strong>0.64 m²</strong>. - <strong>Point load:</strong> ~1,360 kg / 0.64 m² ≈ <strong>2,125 kg/m² (~435 psf)</strong> — Introl computes the compute rack "concentrates 1,500kg in just 0.8 square meters, creating point loads of 1,875 kg/m²... Standard raised floors rated for 1,000 kg/m² require steel reinforcement plates"; ModulEdge cites "over 2,000 kg/m²." Either way, <strong>it exceeds raised floors typically rated 1,200–1,500 kg/m².</strong> - <strong>Per caster/foot:</strong> ~1,360 kg on four points ≈ <strong>340 kg (750 lb) each</strong>, on contact areas of a few square inches — this is the concentrated load that punches through standard tiles. - <strong>Design response:</strong> purpose-built AI facilities use <strong>reinforced slab-on-grade rated for ≥1,500 kg per rack position</strong> with margin for CDUs and piping. A legacy raised-floor hall is "structurally the wrong building" (ModulEdge).</p>
<h3 id="2-3-ocp-and-vendor-rack-weights-dated">2.3 OCP and vendor rack weights (dated)</h3>
<ul><li><strong>OCP Open Rack V3 (ORv3):</strong> frame rated to <strong>1,400 kg (3,080 lb) max payload</strong>; 600/750 mm W × 1,068 mm D × 2,286 mm H; 48 V DC busbar to 18 kW/shelf, up to 120 kW; seismic kit offered as an accessory (Rittal, nVent, Emcor OCP listings, 2023–2025). ORv3.1 is the current base spec as of March 2026.</li><li><strong>NVIDIA GB200 NVL72:</strong> ~1,360 kg / 120 kW nominal (130–132 kW observed); GB300 "Blackwell Ultra" ~135–142 kW.</li><li><strong>Legacy:</strong> a standard air-cooled rack is ~300 lb empty; a typical enterprise rack position was designed for 500–750 kg.</li></ul>
<h3 id="2-4-liquid-cooling-s-added-weight">2.4 Liquid cooling's added weight</h3>
<ul><li><strong>CDU when flooded reaches ~3 tons</strong>, requiring ~800 kg/m² floor capacity locally (Introl). CDUs range 70 kW–2.3 MW (Vertiv CoolChip) up to 14 MW (Trane); in-row CDUs cool 5–6 racks each.</li><li><strong>Manifolds, filled pipe racks, in-row heat exchangers</strong> add distributed weight along the row: a liquid-cooled row carries substantially more kg/m than an equivalent air-cooled row once you add stainless piping, coolant (often 20–35% water-glycol), CDUs and leak-detection trays.</li><li><strong>Rule of thumb:</strong> liquid buys back white space (70–85% less per MW) but "busway, stainless piping, leak detection, and slab reinforcement consume the saving" (Global Data Center Hub).</li></ul>
<h3 id="2-5-slab-soil-and-deflection">2.5 Slab, soil and deflection</h3>
<ul><li><strong>Slab-on-grade:</strong> a conventional office slab is 4–6" with light rebar; a <strong>data hall typically requires a 12–18" slab with heavy rebar at 6–8" centers both ways</strong>, with supplemental reinforcement under equipment (Buildermuse). A single hyperscale hall uses <strong>8,000–15,000 cubic yards of structural concrete</strong>.</li><li><strong>Soil/geotechnical:</strong> slab capacity depends on <strong>subgrade stiffness (k-value)</strong> more than bearing strength; poor soils force piles/drilled shafts. Battery rooms create loads approaching <strong>1,000 psf</strong>.</li><li><strong>Multi-storey:</strong> upper floors use <strong>post-tensioned or composite floors</strong> designed for both flexure and vibration; differential settlement limits are tight (raised-floor pedestals tolerate only 5–10 mm between adjacent pedestals).</li><li><strong>Deflection/vibration:</strong> floors near their rating creep — a 2 mm sag over 12–24 months binds doors and misaligns trays; excessive vibration is linked to a <strong>15–25% increase in drive failures</strong> (per a Google reliability study cited by Huiya).</li></ul>
<h3 id="2-6-seismic-bracing-and-anchorage">2.6 Seismic bracing and anchorage</h3>
<ul><li><strong>Framework:</strong> ASCE 7-22 Chapter 13 governs nonstructural anchorage. <strong>Data centers are commonly assigned Risk Category IV</strong> (essential facility) under IBC, giving an importance factor <strong>Ip = 1.5 → ~50% higher design forces</strong> than ordinary buildings.</li><li><strong>Where required:</strong> engineered anchorage is required in <strong>SDC C and above</strong>. A site's SDS drives this: Reno ≈ 1.3g vs <strong>Dallas ≈ 0.1g</strong> — so the reference facility (Phoenix or Dallas) is a <em>low-seismic</em> site where anchorage is comparatively light, but Risk Category IV still applies.</li><li><strong>Base isolation vs bracing:</strong> base isolation can cut seismic forces by up to ~70% but is reserved for high-seismic regions (California/Nevada); in Dallas/Phoenix conventional bracing and anchorage suffice.</li><li><strong>Who supplies what:</strong> the rack maker supplies the seismic-rated cabinet and shake-table (AC156) certification and an optional seismic kit; <strong>the building must provide the anchorage design, embeds, and PE-stamped calculations</strong> for racks, pipes, busway, UPS and generators.</li></ul>
<hr>
<h2 id="s3"><a id="3-raised-floor-vs-slab-as-liquid-cooling-arrives"></a>3. Raised Floor vs Slab as Liquid Cooling Arrives</h2>
<h3 id="3-1-where-each-wins-in-2025-26">3.1 Where each wins in 2025–26</h3>
<table><thead><tr><th>Factor</th><th>Raised access floor (RAF)</th><th>Slab / on-grade</th></tr></thead><tbody><tr><td>Best for</td><td>Legacy/retail colo; underfloor air; cable plenum</td><td>Hyperscale, high density, AI</td></tr><tr><td>Air</td><td>Underfloor plenum supply</td><td>Overhead / room flooding, fan walls</td></tr><tr><td>Power/cable</td><td>Under floor</td><td>Overhead busway + tray</td></tr><tr><td>Density ceiling</td><td>Practical to ~moderate density</td><td>Any; carries 1,500 kg+ racks directly</td></tr><tr><td>Seismic</td><td>Needs understructure bracing</td><td>Easier anchoring, better seismic</td></tr><tr><td>Cost</td><td>Higher (floor + ramps + bracing)</td><td>Lower; saves vertical space</td></tr><tr><td>Liquid</td><td>Underfloor pipe possible but leak-exposed</td><td>Overhead or slab-level pipe</td></tr></tbody></table>
<p><strong>The shift:</strong> slab with overhead distribution is now "the standard in large hyperscale deployments" (Data Centre Magazine). Liquid cooling reduces the need for underfloor air, further favoring slab. Raised floor persists in retail colo and where tenants still want underfloor flexibility. <strong>For the reference AI pods (§2), slab is the correct choice.</strong></p>
<h3 id="3-2-raised-floor-engineering-where-raf-is-still-used">3.2 Raised-floor engineering (where RAF is still used)</h3>
<ul><li><strong>Pedestal heights:</strong> 12–18" for smaller sites; <strong>24–36"</strong> for high-density underfloor air.</li><li><strong>Tile ratings (CISCA):</strong> concentrated, uniform and rolling loads; standard uniform 250–600 psf, high-density up to <strong>2,500 psf</strong>; the pedestal/stringer understructure is usually the limiting factor, not the panel.</li><li><strong>What a 1,500 kg rack does to a standard tile:</strong> per Spheron's GB200 guide, "Standard raised-floor tiles are rated for 250 kg per tile. A fully loaded GB200 NVL72 rack requires reinforced flooring or a dedicated slab with verified load capacity before installation." This is the single clearest reason legacy RAF halls can't host Blackwell.</li><li><strong>Leak detection and drainage</strong> run under the floor where liquid or CRAC condensate is present.</li></ul>
<h3 id="3-3-overhead-vs-underfloor-as-a-whole-building-choice">3.3 Overhead vs underfloor as a whole-building choice</h3>
<p>Overhead (power busway, cable tray, cooling pipe) gives shorter air paths, frees floor for revenue equipment, and is easier to maintain live — but concentrates leak and fire exposure above the racks and needs clear height (§4.4). Underfloor keeps cabling out of sight but restricts airflow and buries leaks. The 2025–26 default for new high-density build: <strong>overhead everything on a slab.</strong></p>
<hr>
<h2 id="s4"><a id="4-room-topology-and-the-space-program"></a>4. Room Topology and the Space Program</h2>
<h3 id="4-1-the-rooms">4.1 The rooms</h3>
<ul><li><strong>White space:</strong> the data hall (raised floor or slab) where racks live.</li><li><strong>Gray space:</strong> electrical rooms, UPS rooms, battery rooms, mechanical rooms, chiller/pump yards, MEP galleries.</li><li><strong>CDU rooms / pipe galleries</strong> for liquid distribution.</li><li><strong>Telecom entrance rooms and meet-me rooms</strong> (space only — Topic 9 covers the network).</li><li><strong>NOC, security, dock and staging, offices and support.</strong></li></ul>
<h3 id="4-2-ratios-and-rules-of-thumb">4.2 Ratios and rules of thumb</h3>
<ul><li><strong>White-to-gray ratio historically ~1:1</strong> for data centers (vs offices, which need far less support space). As density rose the ratio moved <strong>against white space</strong>: each square foot of white now demands more gray behind it. Liquid cooling and 2N redundancy push gray-to-white <strong>above 1:1</strong>.</li><li><strong>White space share:</strong> on average ~<strong>65% of total</strong> in older/air designs; falls with density.</li><li><strong>Treat any published ratio as a planning figure, not a design rule</strong> (Anvilfield) — size gray space from actual load and redundancy.</li></ul>
<h3 id="4-3-indicative-area-program-for-a-10-mw-hall-reference-hall-1">4.3 Indicative area program for a 10 MW hall (reference Hall 1)</h3>
<p><em>All figures indicative, planning-grade.</em> - Hall 1 IT load ≈ 10 MW. Mixed density; assume white space sized around the AI pods that dominate area at lower density and the dense pods that compress it. - <strong>White space:</strong> ~<strong>30,000–45,000 sf</strong> indicative for 10 MW at this mixed density (dense AI pods shrink footprint per MW; air-cooled zones expand it). - <strong>Gray space (electrical/UPS/battery/mechanical):</strong> roughly <strong>1:1 with white</strong> at Tier III with liquid → ~<strong>30,000–45,000 sf</strong>. - <strong>CDU/pipe gallery:</strong> allocate <strong>≥50% extra mechanical space</strong> beyond initial buildout for cooling growth. - <strong>Dock/staging + support + NOC/security:</strong> ~10–15% of gross. - <strong>Gross-to-white ratio:</strong> plan <strong>~2.0–2.5× white</strong> for a liquid-cooled Tier III hall → gross ~<strong>75,000–110,000 sf</strong> for the Hall 1 block. <em>Label every number indicative and confirm against the OPR.</em></p>
<h3 id="4-4-code-separations-as-building-matters">4.4 Code separations as building matters</h3>
<ul><li><strong>NFPA 855 (lithium-ion batteries):</strong> the binding edition depends on the IFC your AHJ adopted (IFC 2021 → NFPA 855-2020; IFC 2024 → NFPA 855-2023; a 2026 edition released Sept 2025). Key building constraints: <strong>lithium-ion limited to 600 kWh per fire-enclosure/battery room</strong> (spacing exceptions via UL 9540A); <strong>3 ft spacing</strong> between cabinets/walls; <strong>1- or 2-hour fire-rated barriers</strong>; <strong>not permitted below grade</strong>; rooftop only with AHJ approval; not above the reach of fire-department ladders. Ventilation: continuous <strong>≥1 CFM/sf</strong> or intermittent triggered at <strong>25% LFL</strong>; explosion control (deflagration venting) where UL 9540A shows a hazard; <strong>2 hours standby power</strong> for safety systems. Sprinklers commonly <strong>0.3 gpm/ft² over 2,500 ft²</strong> as a baseline. A Hazard Mitigation Analysis (HMA) is step one.</li><li><strong>NFPA 75/76:</strong> fire-rated separation of the computer room from other occupancies.</li><li><strong>IBC:</strong> occupancy classification and egress travel-distance limits.</li><li><strong>Generator/fuel setbacks:</strong> local; fuel storage rules can force ground-floor tanks in multi-storey.</li></ul>
<h3 id="4-5-vertical-and-horizontal-topology">4.5 Vertical and horizontal topology</h3>
<ul><li><strong>Clear/floor-to-floor height:</strong> hyperscale AI halls now specify <strong>5–6 m floor-to-ceiling</strong> (hot-aisle containment, direct-to-chip lines and dense cable trays consume overhead space); colo runs <strong>3.8–4.5 m</strong>, "a structural barrier for any tenant arriving with liquid-cooled AI equipment." This is why <strong>6–9 m floor-to-floor</strong> is now common in new AI build.</li><li><strong>Gallery widths</strong> for pipe and busway are set by maintainability and rigging.</li><li><strong>Hall-to-hall separation</strong> for tenants and fire uses rated walls; the <strong>pod is the repeatable unit</strong> (the reference facility's 120 kW AI pods with pre-provisioned manifolds and busway).</li></ul>
<hr>
<h2 id="s5"><a id="5-loading-docks-and-equipment-logistics"></a>5. Loading Docks and Equipment Logistics</h2>
<h3 id="5-1-dock-sizing">5.1 Dock sizing</h3>
<ul><li><strong>Dock doors:</strong> standardize on <strong>9′ W × 10′ H</strong> for modern 102″ trailers; use 10′×10′ flex bays for oversized loads. Doors on <strong>12′ centers minimum (14′ recommended)</strong> to reduce congestion and allow staging between docks.</li><li><strong>Grade-level (drive-in) doors:</strong> ground-level for vans/forklifts and rolling heavy gear straight in; grade doors range 7′×7′ to 12′×14′.</li><li><strong>Levelers:</strong> hydraulic, sized for dynamic (not static) load; DC gear argues for <strong>40,000–45,000 lb+</strong> capacity given 3,000 lb racks plus rigging. Standard leveler 6–6.5′ wide × 8′ long.</li><li><strong>Staging/laydown:</strong> a dedicated staging/unboxing room <strong>outside the white space</strong> (contamination isolation — the canonical rule from Snevely's <em>Enterprise Data Center Design</em>) sized to hold multiple truckloads of racks; ~510 sf per 60′ trailer position as a warehouse proxy. <strong>Truck court depth 120′+.</strong></li><li><strong>Colo vs hyperscale:</strong> colo provides isolated white space + shared plant and secure caged storage per tenant; hyperscale builds numerous loading areas for repeated deliveries. <strong>Secure unboxing</strong> rooms with caging/security are standard.</li></ul>
<h3 id="5-2-the-rigging-path">5.2 The rigging path</h3>
<p>The route often governs the slab more than the final rack position: <strong>corridor widths, door sizes, turning radii, and slab/wheel loads along the path must all carry the heaviest single load.</strong> In multi-storey buildings, <strong>freight-elevator capacity</strong> is a hard constraint (QTS built a "massive freight lift"). Because the equipment list is rarely final at design, the path is designed to a <strong>governing envelope</strong> (heaviest transformer, longest genset) rather than a known list — embeds and knock-out panels are provided for later gear.</p>
<h3 id="5-3-heavy-gear-highway-to-pad">5.3 Heavy gear: highway to pad</h3>
<ul><li>A <strong>100–200-tonne transformer or a 3 MW generator</strong> moves on multi-axle lowboys, dual-lane trailers, or <strong>SPMTs</strong> for the heaviest urban sets. Medium-power transformers up to ~90,000 lb move on multi-axle trailers.</li><li><strong>On site:</strong> lift planning evaluates <strong>ground bearing, crane pads/mats, temporary roads, and load paths</strong> before anything moves; the crane, trailer and load all impose heavy point loads on the ground.</li><li><strong>Crane sizing:</strong> mid-range all-terrains (~90 t) pick chillers/gensets; <strong>190- and 275-ton</strong> cranes run the largest transformer and gear placements. When "the asset on the hook took years to build and cannot be quickly replaced," a single engineered, on-time set is the goal.</li><li><strong>Set sequence:</strong> transformers and switchgear are often set before the shell is closed (or through knock-out panels), which is why the rigging path and dry-in milestone are coupled.</li></ul>
<h3 id="5-4-fit-out-logistics">5.4 Fit-out logistics</h3>
<p>Fit-out overlaps late construction (CBRE "early access period"). Rack rollout is now industrial-scale — "the old days of deploying a rack at a time are long gone" (Data Center Frontier). A Meta/AnyLogic study modeled rack <em>receiving</em> throughput over a one-week window: baseline 40% of target at 3.7 days per rack cycle; optimized to 92% at 2.2 days — the <strong>dock → staging → hall → elevator chain is the bottleneck</strong>, not the hall itself. Busway tap-offs cut per-rack deployment "from days to hours" vs conduit/cable pulls, which is why the reference facility pre-provisions 120 kW busway in the AI pods. Rack rollout rate and tenant move-ins must be scheduled against dock capacity.</p>
<hr>
<h2 id="s6"><a id="6-hardening-roof-and-envelope-and-noise-at-the-fence"></a>6. Hardening, Roof and Envelope, and Noise at the Fence</h2>
<h3 id="6-1-seismic">6.1 Seismic</h3>
<p>As §2.6: <strong>Risk Category III or IV</strong> under IBC/ASCE 7-22; Category IV → <strong>Ip = 1.5, ~50% higher design forces</strong> and higher wind design speeds. Engineered anchorage required at <strong>SDC C+</strong>. The reference site (Dallas SDS ≈ 0.1g; Phoenix similar low-moderate) is low-seismic — <strong>conventional bracing/anchorage, not base isolation.</strong> ASCE 7 Ch. 13 governs all nonstructural anchorage (racks, pipe, busway, UPS, gensets). Base isolation (up to ~70% force reduction) is a California/Nevada tool.</p>
<h3 id="6-2-flood-wind-and-other-hazards">6.2 Flood, wind and other hazards</h3>
<table><thead><tr><th>Threat</th><th>Measure</th><th>Standard/source</th><th>Indicative cost/who requires</th></tr></thead><tbody><tr><td>Flood</td><td>Finished-floor above 500-yr elevation + freeboard; elevated pads</td><td>FEMA zones; ASCE 7</td><td>Owner/insurer; cheap if sited well</td></tr><tr><td>Wind</td><td>Design wind speed + exposure; missile-impact rated openings</td><td>ASCE 7-22; FM 1-28 (higher uplift than ASCE, ~1.15×); ICC 500 for shelters</td><td>FM Global-insured builds</td></tr><tr><td>Roof uplift</td><td>FM-Approved assemblies via RoofNav; concrete decks preferred over steel for tornado</td><td>FM 1-28/1-29/1-31/1-52</td><td>Insurer-driven</td></tr><tr><td>Hail</td><td>Impact-resistant membrane/panels</td><td>FM 1-34; FM 4473 ice-ball test</td><td>Sunbelt (Dallas hail alley)</td></tr><tr><td>Extreme heat</td><td>Thermal-mass shell, high-albedo roof, cooling headroom</td><td>ASHRAE 90.4</td><td>Phoenix/Dallas climate</td></tr><tr><td>Dust/wildfire smoke</td><td>Filtration, envelope air-tightness</td><td>—</td><td>Regional</td></tr><tr><td>Blast standoff</td><td>Vehicle barriers, setback</td><td>ISC/insurer (building-code matter only here)</td><td>High-security tenants</td></tr></tbody></table>
<p><strong>FM Global's role:</strong> FM data sheets frequently "become deal terms" — insurers shape the design more than code in many cases. FM 1-28 wind pressures run ~15% above ASCE 7; FM prefers <strong>structural concrete roof decks</strong> because loss experience with steel decks is worse in wind/tornado. Dallas sits in a severe-hail/tornado corridor (the 1995 Mayfest hailstorm), so <strong>hail and wind-borne debris drive envelope and rooftop-equipment protection</strong> even though seismic is minimal.</p>
<h3 id="6-3-roof-and-envelope">6.3 Roof and envelope</h3>
<ul><li><strong>Rooftop dead loads:</strong> chillers, dry coolers and air handlers impose large concentrated loads requiring <strong>dunnage (steel support frames)</strong> and screens; PV adds further dead load. (Cooling plant sizing itself is Topic 7 — here it's a roof-load and anchorage question.)</li><li><strong>Rooftop anchorage:</strong> ASCE 7 Ch. 13 and FM 1-28 govern anchorage of roof-mounted equipment against uplift.</li><li><strong>Membrane in a hot climate:</strong> high-albedo/reflective single-ply (TPO) reduces heat gain; must meet FM uplift + hail ratings.</li><li><strong>Insulation, air-tightness, vapor control:</strong> a building cooled 24/7 in Phoenix/Dallas needs a continuous air/vapor barrier to prevent condensation and cooling loss — governed by <strong>ASHRAE 90.4 (data-center-specific), 90.1, and the IECC</strong> envelope provisions.</li></ul>
<h3 id="6-4-noise-as-a-permitting-constraint">6.4 Noise as a permitting constraint</h3>
<p>This is now a top-three community-opposition issue and a real schedule risk. - <strong>Sources at the fence:</strong> continuous cooling fans/towers, transformers and switchgear typically <strong>60–80 dBA at the property line</strong>; generator load tests <strong>80–100 dBA</strong> (usually exempt as emergency-equipment testing). - <strong>Typical ordinance limits:</strong> day (7am–10pm) often <strong>55–65 dBA</strong>; night (10pm–7am) often <strong>45–55 dBA</strong> at the property line, measured in dBA with Leq/Lmax/L10/L90; low-frequency (&lt;100 Hz) analyzed separately because it travels farther. - <strong>Documented disputes 2023–2026:</strong> Prince William County, VA supervisors voted 7-1 in 2023 to remove the nighttime HVAC exemption from county code 14-4 (residential limits 60 dBA daytime / 55 dBA night), and the revised ordinance adds steady-tonal-noise enforcement — "a whine, hum, rumble, or buzz" — with first-time violations as Class 4 Misdemeanors effective May 1, 2026. Chandler, AZ adopted Zoning Code Amendment PLH22-0053 / Ordinance No. 5033 unanimously on Dec. 5, 2022 (effective Jan. 5, 2023) after roughly a decade of Brittany Heights complaints (the data center arrived late 2014), and on Dec. 11, 2025 the City Council voted unanimously to reject a New York developer's rezoning for a 43,000-sq-ft data center despite lobbying by former Sen. Kyrsten Sinema. A wave of <strong>nuisance class actions</strong> hit facilities in 2026 (Vineland NJ, Dowagiac MI, North Tonawanda NY; Hood County TX crypto). Nearly one-third of Virginia's data centers sit within 200 ft of residentially zoned land. - <strong>Mitigation and its penalty:</strong> acoustic enclosures, sound barriers/walls, low-noise fans, and setbacks — each adds cost and footprint. Generators enclosed to <strong>~70 dBA at 23 ft</strong> appear in draft ordinances (Albemarle County). The building consequence: <strong>larger setbacks eat developable land, and enclosures add capex and maintenance access constraints.</strong></p>
<hr>
<h2 id="s7"><a id="7-reference-facility-worked-example-all-numbers-indicative"></a>7. Reference Facility — Worked Example (all numbers indicative)</h2>
<p><strong>Structural design load by density zone</strong> (rack footprint assumed ~0.6 m × 1.2 m = 0.72 m² for standard, GB200 at 0.64 m²):</p>
<table><thead><tr><th>Zone</th><th>Racks</th><th>kW/rack</th><th>Rack weight (indicative)</th><th>Point load</th><th>Slab/floor spec</th></tr></thead><tbody><tr><td>Legacy</td><td>300</td><td>8</td><td>~500–700 kg</td><td>~700–970 kg/m² (~145–200 psf)</td><td>150 psf / RAF OK</td></tr><tr><td>Standard</td><td>300</td><td>15</td><td>~700–900 kg</td><td>~970–1,250 kg/m² (~200–255 psf)</td><td>250 psf slab</td></tr><tr><td>Dense</td><td>200</td><td>40</td><td>~900–1,200 kg</td><td>~1,250–1,670 kg/m² (~255–340 psf)</td><td>250–350 psf slab</td></tr><tr><td>AI pod</td><td>200</td><td>120</td><td>~1,360–1,500 kg (GB200 NVL72 + coolant)</td><td>~2,125 kg/m² (~435 psf)</td><td><strong>Reinforced slab ≥1,500 kg/position</strong>, +CDU (~3 t) local</td></tr></tbody></table>
<p><em>Arithmetic (AI pod):</em> 1,360 kg ÷ 0.64 m² = 2,125 kg/m² ≈ 435 psf; per caster 1,360 ÷ 4 = 340 kg (750 lb). Add filled CDU ~3 t on ~1 m² adjacent → design the pod zone (racks + manifolds + CDUs + pipe) for a blended <strong>≥400 psf</strong> with reinforced pads under CDUs. Owner has <strong>already locked 1,500-lb-rack floor headroom on day one</strong> — consistent with this.</p>
<p><strong>Liquid-cooled row extra weight (indicative):</strong> an air-cooled row's weight is essentially the racks; a liquid-cooled AI row adds CDUs (~3 t each, one per 5–6 racks), filled manifolds, stainless pipe and coolant, and leak trays — plan the AI-pod rows at <strong>materially higher kg/m</strong> than air rows and reinforce the slab and any pads accordingly.</p>
<p><strong>Hall 1 space program (10 MW, indicative):</strong> - White space ~30,000–45,000 sf; gray ~1:1; CDU/pipe gallery + ≥50% mechanical growth reserve; dock/staging/support ~10–15%. - <strong>Gross ≈ 2.0–2.5× white ≈ 75,000–110,000 sf</strong>; hold <strong>15–20% of white in reserve</strong> (already locked).</p>
<p><strong>Dock and staging sizing (indicative):</strong> - <strong>≥2 dock-high doors + 1 grade-level door per hall</strong> at 9′×10′ on 14′ centers; hydraulic levelers rated ~45,000 lb. - Secure unboxing/staging room outside white space, sized for several truckloads (~510 sf per trailer position × surge); truck court 120′+. - Rigging path designed to the governing load (largest transformer/genset), with slab and corridor along the route carrying that load.</p>
<p><strong>Shell-to-fit-out timeline (indicative):</strong> site+foundations ~3–4 months; shell+dry-in ~3–5 months (steel ~2–6 weeks); MEP rough-in ~3–6 months (overlapping); equipment set ~1–3 months; fit-out from early-access; Cx ~3–6 months. <strong>Vertical construction ~12–24 months; RFS ~18–30 months.</strong></p>
<hr>
<h2 id="s8"><a id="8-open-questions-and-what-s-changing-fast-in-2026"></a>8. Open Questions and What's Changing Fast in 2026</h2>
<ul><li><strong>2,000 kg racks:</strong> GB300 and Rubin-class ("Kyber" ~600 kW/rack in H2 2027, NVIDIA's 1 MW rack announced at OCP 2025) will push point loads and CDU weights well past today's specs — floor and slab specs are a moving target.</li><li><strong>Multi-storey AI halls:</strong> convection-coupled cooling, freight-lift rigging limits, and post-tensioned floors are being worked out live (QTS, Brightray Macao).</li><li><strong>Prefab share:</strong> precast/modular and even fabric "tents" (Meta Prometheus) are rising, trading durability/flexibility for schedule — the durable share of new build is an open question.</li><li><strong>Noise disputes:</strong> ordinances are tightening toward 24-hour limits and nuisance litigation is proliferating (2026 class actions) — setback/enclosure requirements may reshape site layouts.</li><li><strong>Data on 10–40 MW phase durations is thin</strong> in tier-1 published sources; most week-level numbers come from GC blogs and one 2011 Turner schedule. Treat all durations as planning-grade.</li></ul>
<hr>
<h2 id="s9"><a id="9-glossary"></a>9. Glossary</h2>
<ul><li><strong>Shell and core:</strong> the structure, envelope and base building — the "box" before MEP fit-out.</li><li><strong>Tilt-up:</strong> concrete wall panels cast flat on the slab and craned upright.</li><li><strong>Precast:</strong> structural/enclosure concrete cast in a factory and shipped to site.</li><li><strong>IMP:</strong> insulated metal panel — steel-framed envelope cladding.</li><li><strong>Column grid / bay:</strong> the spacing of structural columns; sets rack-row layout (8.4–12 m typical).</li><li><strong>Slab-on-grade:</strong> concrete floor poured directly on prepared ground (12–18" in data halls).</li><li><strong>Post-tensioned floor:</strong> slab pre-compressed with steel tendons; used on upper storeys.</li><li><strong>Raised access floor (RAF):</strong> elevated tile floor on pedestals over a plenum.</li><li><strong>Point load:</strong> concentrated weight on a small area (a rack caster), vs distributed psf.</li><li><strong>psf / kN/m² / kg/m²:</strong> units of floor loading (1 kN/m² ≈ 20.9 psf).</li><li><strong>CDU:</strong> coolant distribution unit — isolates and pumps the IT liquid loop (heavy when filled).</li><li><strong>Manifold:</strong> the pipe header distributing coolant to racks in a row.</li><li><strong>White space / gray space:</strong> IT hall vs support-infrastructure space.</li><li><strong>Meet-me room:</strong> carrier-neutral interconnection space (allocated here as area only).</li><li><strong>Dunnage:</strong> steel support frames for rooftop equipment.</li><li><strong>Freeboard:</strong> design height added above a flood elevation.</li><li><strong>Risk Category (III/IV):</strong> IBC/ASCE 7 occupancy class setting importance factor and design forces.</li><li><strong>SDC:</strong> Seismic Design Category (A–F) combining site shaking and Risk Category.</li><li><strong>Ip:</strong> component importance factor for nonstructural anchorage (1.5 for RC IV).</li><li><strong>AC156:</strong> shake-table test protocol certifying equipment survives seismic forces.</li><li><strong>FM Global data sheet:</strong> insurer loss-prevention standard (1-28 wind, 1-34 hail, etc.).</li><li><strong>NFPA 855:</strong> standard for stationary energy-storage (battery-room) installation.</li><li><strong>RFS:</strong> ready-for-service — the date the facility is energized, commissioned and handed over.</li><li><strong>SPMT:</strong> self-propelled modular transporter for the heaviest loads.</li><li><strong>Rigging path:</strong> the route heavy equipment travels from dock to final position.</li></ul>
<h2 id="s10"><a id="10-what-surprised-the-researcher"></a>10. What Surprised the Researcher</h2>
<ol><li><strong>The building is only 10–15% of cost but sets the whole schedule</strong> — the shell is cheap yet its pace governs every trade behind it.</li><li><strong>The rigging path can govern the slab more than the rack does</strong> — you design the floor for the heaviest thing that ever rolls across it, not where it ends up.</li><li><strong>A single GB200 rack (~1,360 kg on 0.64 m²) exceeds the rating of most existing raised floors</strong> — legacy halls are "structurally the wrong building," not just under-powered.</li><li><strong>Insurers (FM Global) often set the design harder than code</strong> — FM 1-28 wind runs ~15% above ASCE 7 and FM effectively bans steel roof decks in tornado country.</li><li><strong>Noise is now a project-killing permitting risk</strong> — 2026 saw a wave of nuisance class actions and 24-hour dBA limits, with Chandler AZ rejecting a data center outright after a decade of complaints.</li><li><strong>Liquid cooling saves white space but the weight and reinforcement claw much of it back</strong> — the slab, stainless pipe, CDUs and leak detection eat the footprint win.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-building.html"><span class="dir">Back to</span>Building &amp; Physical Infrastructure</a><a class="next" href="APX-building.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
