<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Proving, Running and Retiring a New-Build Data Center: Commissioning, Operations and Decommissioning (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-commissioning">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-handover">Handover</a><span class="sep">▸</span><a href="L3-commissioning.html">Commissioning</a><span class="sep">▸</span><span class="here">Research report</span></header>
<main class="">
  <h1>Proving, Running and Retiring a New-Build Data Center: Commissioning, Operations and Decommissioning (2025–2026)</h1>
  <p class="aside">The Desktop Research report for Topic 11, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-commissioning.html">chapter</a> and <a href="APX-commissioning.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position.</p><p><strong>Scope note.</strong> This is Topic 11 ("handover") of a 12-topic course. It assumes the reader knows the reference facility (1,000-rack, ~40 MW IT colocation campus outside a hot US metro; Tier III concurrently maintainable with one optional 2N suite; design-build with owner-furnished long-lead gear; ~10 MW phases; Phase 1 live ~T+42 months; capex $400–500M ex-IT; opex ≈$65M/yr of which ≈$34M electricity; OPR targets PUE ≤1.4 and WUE ≤0.2 L/kWh) and treats generators, UPS and CDUs as things to be <em>proven, operated and retired</em>, not designed. Every worked number is <strong>indicative</strong>.</p>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>A new-build data center is proven through a five-level commissioning ladder that climbs from the factory bench (Level 1) to a full "pull-the-plug" integrated systems test (Level 5), witnessed by an owner's independent commissioning agent; it is accepted at substantial completion against punch lists, retainage and performance guarantees; run under a disciplined regime of MOPs/SOPs/EOPs, preventive maintenance and 24/7 staffing that is the single biggest lever on reliability (per Uptime Institute Annual Outage Analysis 2025, published May 6, 2025: "Nearly 40% of organizations have suffered a major outage caused by human error over the past three years. Of these incidents, 85% stem from staff failing to follow procedures or from flaws in the processes and procedures themselves."); and retired through certified data sanitization (NIST SP 800-88) and ITAD with unbroken chain of custody.</strong></li><li><strong>The dominant risk has shifted from "will the steel stand up" to "will the operators follow the procedure and will the liquid loop be clean" — the Uptime Institute Annual Outage Analysis 2025 reports that "50% of data centers experienced at least one impactful outage over the past three years, down from 53% in 2024," while "outages from IT and networking issues increased in 2024, totaling 23% of impactful outages," and AI liquid cooling makes commissioning of CDUs and coolant loops the fastest-changing part of the whole handover.</strong></li><li><strong>For the reference 10 MW Phase 1, budget roughly 12–16 weeks of Levels 3–5 commissioning with ~10 MW of rented load banks, a day-one operations headcount around the mid-20s growing toward ~50–60 at 40 MW, and an annual labor cost that is a minor line against the ≈$65M opex dominated by the ≈$34M electricity bill.</strong></li></ul>
<hr>
<h1 id="1-commissioning-levels-1-5">1. Commissioning Levels 1–5</h1>
<h2 id="s2"><a id="1-1-the-five-levels-defined"></a>1.1 The five levels defined</h2>
<p>Data-center commissioning is organized not the way ASHRAE Guideline 0 describes general construction (by pre-design/design/construction/occupancy <em>phases</em>) but into numbered <strong>Levels</strong> whose verification scope widens from a single component to the whole integrated plant. This is an <strong>industry convention</strong>, not an ASHRAE scheme: as CxPlanner puts it, "Rather than describing the process the way ASHRAE Guideline 0 does for general construction, data center projects organise testing into numbered levels… Instead of talking about an OPR and a BOD, the data center industry talks about Levels." Five is standard; some programs stretch from Level 0 (design review) to Level 6 (handover/turnover) or Level 7 (a first-year check-in).</p>
<p><strong>Level ladder (the industry-standard five):</strong></p>
<ol><li><strong>Level 1 — Factory Witness Testing (FWT/FAT).</strong> Components proven on the manufacturer's bench before shipment (switchgear, UPS, gensets, CDUs). Sometimes tagged "red tag."</li><li><strong>Level 2 — Site delivery / receiving inspection.</strong> Delivered gear checked against the submittal for transport damage before anything is bolted down ("yellow tag").</li><li><strong>Level 3 — Start-up and pre-functional checks.</strong> Each device installed, terminated, energized and started individually in place ("green tag").</li><li><strong>Level 4 — Functional performance testing (per system).</strong> Each system energizes and runs its own sequence of operations under normal and fault conditions, usually on load banks ("blue tag").</li><li><strong>Level 5 — Integrated Systems Testing (IST).</strong> All systems tested together at design load, riding simulated failures — the "black-building" or "pull-the-plug" test ("white tag"). "A typical Level 5 test simulates a full power failure — a blackout test — to confirm the UPS units carry the load and the generators start exactly as designed" (CxPlanner).</li></ol>
<p><strong>How ASHRAE and NETA map on.</strong> ASHRAE Guideline 0-2019 and ASHRAE/IES Standard 202 (the Commissioning Process; Std 202-2013 defines the <em>minimum</em> acceptable Cx while Guideline 0 defines <em>best-practice</em> order of phases) supply the wrapping process — OPR, BOD, the Cx plan, functional test requirements, the systems manual and training — that the Levels execute against. Guideline 0's four phases (pre-design, design, construction, occupancy/operations) map roughly as: OPR/BOD and design review → Level 0; construction-phase functional testing → Levels 3–4; and occupancy/operations verification → Levels 5–6. For <strong>electrical acceptance</strong>, the governing document is <strong>ANSI/NETA ATS-2025</strong> (Standard for Acceptance Testing Specifications for Electrical Power Equipment and Systems, ANSI-approved 20 February 2025), which specifies the pre-energization field tests and inspections for transformers, switchgear, breakers, protective relays, cables and — new in the 2025 edition — Section 7.28 Battery Energy Storage Systems and UPS. NETA acceptance testing should be performed by a NETA Accredited Company (NAC) with certified technicians; it is the "last line of defense before commissioning."</p>
<h2 id="s3"><a id="1-2-data-center-specifics"></a>1.2 Data-center specifics</h2>
<p><strong>The Cx plan and specification.</strong> The Cx plan and the commissioning specification (a division of the construction spec) name what is commissioned, the test scripts, the acceptance criteria, and who witnesses. Scripts are written to the specific topology — "the plan and the project specification, not a generic standard, set the actual scenarios, the load, and the acceptance criteria" (Anvilfield).</p>
<p><strong>Load banks.</strong> Levels 4–5 need artificial load because there is no live IT yet. - <strong>Resistive</strong> load banks provide pure kW for thermal and generator testing; <strong>reactive</strong> (or resistive/reactive) units add kVAR to test power factor and alternator/AVR response; <strong>DC</strong> units test battery strings and rectifiers; <strong>MV</strong> units test transformers and utility entry. - <strong>Sizing:</strong> enough to reach design load in steps — a 10 MW hall needs on the order of 10 MW of load bank capacity, staged up from zero to full. - <strong>Where they plug in:</strong> resistive trailers (up to ~3 MW each) on the pad or at busway/PDU tap-offs; server-emulating 4–20 kW units on the actual rack PDUs (C19/C20); <strong>liquid-cooled ~1 MW units</strong> into the chilled-water/CDU loop for AI pods. - <strong>Rental cost (2026 indicative, equipment-only):</strong> a 3 MW-class trailer runs roughly $1,100–$2,000/day, $2,600–$5,200/week, or $7,800–$14,500/month (CountBricks, Austin, 2026); a specialized liquid-cooled/high-capacity unit can rent around $18,000/week against a $400,000+ purchase price (PW Consulting). For a full hall, expect a Northern-Virginia-style 800 kW unit at roughly $18,000–$25,000 for a 48-hour rental inclusive of fuel and technician support.</p>
<p><strong>Heat-load and thermal testing.</strong> Server simulators/load banks are distributed across the hall to build heat load, and <strong>thermal mapping</strong> confirms containment, CRAH/fan-wall performance and hot-spots against the OPR temperature band. For AI pods, <strong>liquid-loop flushing and CDU testing</strong> is now a discrete, high-stakes workstream (see §1.5).</p>
<p><strong>The black-building / "pull-the-plug" day.</strong> The Level 5 climax: with load banks at design load, the utility feed is opened on purpose to simulate a real outage. The critical sequence proven is: UPS picks up the load instantly → generators start and reach voltage/frequency → ATS/paralleling transfers load to generator → cooling rides through the gap (fans/CRAHs on UPS or generator, chilled-water thermal mass / TES holding the loop through chiller restart) → after a hold, utility is restored and load retransfers. "Pass" means the critical bus never dropped, room temperature stayed inside the OPR band throughout, and every sequence-of-operations step fired in the right order. In the room: the CxA (running/witnessing), the design-builder's QA/QC and subs, the electrical (NETA) and controls vendors, the OEM field engineers, and the owner's operations team.</p>
<h2 id="s4"><a id="1-3-durations-and-cost"></a>1.3 Durations and cost</h2>
<ul><li><strong>Weeks per level (10 MW hall, indicative):</strong> Levels 1–2 overlap with procurement and delivery; <strong>Level 3</strong> start-up ≈ 3–5 weeks; <strong>Level 4</strong> functional ≈ 4–6 weeks; <strong>Level 5</strong> IST ≈ 2–4 weeks. A realistic Level 3–5 field window for one 10 MW hall is <strong>~12–16 weeks</strong>.</li><li><strong>Commissioning as a share of construction cost:</strong> the economics of commissioning are "often estimated to be 0.5% to 2% of the construction costs" (CxPlanner). On $400–500M ex-IT that is broadly $2–10M campus-wide, weighted to the MEP scope.</li><li><strong>Load-bank + utility energy cost during Cx:</strong> load banks convert utility (or generator diesel) energy to heat for weeks; at ~10 MW run intermittently over the Cx window this is a real six-figure energy line, plus rental (§1.2) and rented fuel tanks (~$81–$120/day for 251–552-gallon units).</li><li><strong>Schedule compression → defect rates:</strong> NETA's 2026 data-center analysis is explicit that "accelerated schedules, dense electrical infrastructure, and heightened performance expectations now place extraordinary pressure on acceptance testing and commissioning teams" — compression pushes teams toward shortcuts (e.g., primary-current verification instead of full secondary injection) that must be documented as deviations.</li></ul>
<h2 id="s5"><a id="1-4-what-typically-fails-and-who-pays-for-re-tests"></a>1.4 What typically fails, and who pays for re-tests</h2>
<p><strong>Common findings</strong> (the "crevices… the interfaces between systems," per Gravel2Gavel): sequence-of-operations errors; generator <strong>paralleling</strong> faults; <strong>ATS timing</strong> (the 10-second transfer criterion); breaker <strong>settings and coordination</strong> across large populations of LV breakers; <strong>BMS points mis-mapped</strong>; control loops <strong>hunting</strong>; and <strong>leaks</strong> in liquid loops. Uptime's own experience is that "more than 85% of all data center designs are incorrectly executed in construction" — the reason a witnessed as-built check exists at all.</p>
<p><strong>Delivery/risk.</strong> The design-builder/subs typically <em>write</em> the level scripts to the spec; the owner's <strong>CxA reviews/approves and witnesses</strong> (often 100% of Level 4–5 activities); the vendors/subs <em>execute</em>. Re-tests and failed-test standby time are a commercial fault line: the construction contract should place the cost of re-tests and of idle load-bank/vendor standby on the party responsible for the failure, or the owner absorbs schedule and rental cost.</p>
<h3 id="table-1-commissioning-levels-1-5">Table 1 — Commissioning Levels 1–5</h3>
<table><thead><tr><th>Level</th><th>What is tested</th><th>Where</th><th>By whom</th><th>Witnessed by</th><th>Duration (10 MW, indicative)</th><th>What typically fails</th></tr></thead><tbody><tr><td><strong>1 FWT/FAT</strong></td><td>Individual components to spec</td><td>Factory</td><td>OEM</td><td>Owner/CxA (some)</td><td>Days per unit, parallel to build</td><td>Manufacturing defects, spec mismatch</td></tr><tr><td><strong>2 Delivery</strong></td><td>Transport damage vs submittal</td><td>Site receiving</td><td>GC/subs</td><td>CxA/owner</td><td>Ongoing</td><td>Shipping damage, wrong config</td></tr><tr><td><strong>3 Start-up/PFC</strong></td><td>Each device energized in place</td><td>Site</td><td>OEM/subs</td><td>CxA</td><td>~3–5 wks</td><td>Terminations, install errors</td></tr><tr><td><strong>4 Functional</strong></td><td>Each system's own sequence, normal + fault</td><td>Site (load banks)</td><td>Subs/OEM</td><td>CxA (≈100%)</td><td>~4–6 wks</td><td>SOO errors, breaker settings, BMS points, control hunting</td></tr><tr><td><strong>5 IST</strong></td><td>All systems together at load, ride failures</td><td>Whole plant (load banks)</td><td>CxA-led</td><td>CxA + owner (+ Uptime if TCCF)</td><td>~2–4 wks</td><td>Paralleling, ATS timing, cooling ride-through, leaks</td></tr></tbody></table>
<h1 id="2-the-commissioning-agent-acceptance-and-handover">2. The Commissioning Agent, Acceptance and Handover</h1>
<h2 id="s6"><a id="2-1-independence-and-the-cxa-mechanics"></a>2.1 Independence and the CxA mechanics</h2>
<p>The commissioning agent (CxA / commissioning authority) must be engaged <strong>by and reporting to the owner</strong>, not the design-builder — the argument for this is established in Topic 1; here the <em>mechanics</em> matter. The owner (or its representative) contracts the CxA directly under a separate agreement so the CxA's findings cannot be suppressed by the entity whose work is being judged. ACG (AABC Commissioning Group) enforces this structurally: its <strong>CxA</strong> credential is for professionals who are "independent and work on behalf of building owners," and ACG member firms "cannot have ties to contractors, manufacturers, or other" interested parties.</p>
<h3 id="table-2-cxa-vs-owner-s-engineer-vs-contractor-qa-qc">Table 2 — CxA vs owner's engineer vs contractor QA/QC</h3>
<table><thead><tr><th>Role</th><th>Hired by / reports to</th><th>Job</th><th>Independence</th></tr></thead><tbody><tr><td><strong>CxA (commissioning authority)</strong></td><td>Owner</td><td>Writes/approves Cx plan, witnesses tests, verifies OPR met, issues Cx report</td><td>Independent of the builder; the whole point</td></tr><tr><td><strong>Owner's engineer (EOR / owner's rep)</strong></td><td>Owner</td><td>Design intent, reviews submittals, protects owner's technical interest</td><td>Independent, but design-focused not test-focused</td></tr><tr><td><strong>Design-builder's QA/QC</strong></td><td>Design-builder</td><td>Ensures the builder's own work meets spec before offering for test</td><td>Not independent — self-check</td></tr><tr><td><strong>Engineer of Record</strong></td><td>Design team</td><td>Owns the design, stamps drawings</td><td>Conflicted as a Cx witness of its own design</td></tr></tbody></table>
<p><strong>Qualifications.</strong> The recognized commissioning credentials are ACG's <strong>CxA</strong>, BCxA's <strong>CCP</strong> (Certified Commissioning Professional), NEBB's certified commissioning professional, and ASHRAE's <strong>BCxP</strong>. On data-center work, employers routinely accept 8–10 years of field commissioning experience in lieu of a degree, and value a PE and NFPA 70E. (ACG's CxA exam passed 84 of 145 candidates — a 58% pass rate — in the year ending 31 December 2025.) A <strong>design-builder's in-house Cx</strong> is tolerated only for lower-criticality scope or where the owner lacks the budget for an independent CxA — never ideal for a Tier III mission-critical hall.</p>
<h2 id="s7"><a id="2-2-uptime-tier-certification-of-constructed-facility-tccf-vs-cx"></a>2.2 Uptime Tier Certification of Constructed Facility (TCCF) vs Cx</h2>
<p>TCCF is an <strong>independent, third-party witnessed demonstration</strong> that the <em>built</em> plant performs to its claimed Tier — it is not a substitute for commissioning but a layer on top. Uptime does <strong>not</strong> accept the Cx report as proof; it requires Level 5 IST to be completed first as a prerequisite, then runs its own live re-demonstration. Per Uptime's Tier Standards leadership, "Uptime Institute consultants observe the Operations team as it performs the different demonstrations, such as interrupting the incoming utility power supply to see that the UPS carries the critical load until the engine generators come on line… and that the cooling system maintains the critical load during the transition," plus "removing redundant capacity components from service and showing that… N engine generators can support the data center critical load or that the redundant chilled water distribution loop can be removed from service while still sufficiently cooling the data center." The verdict is <strong>binary</strong> — compliant with the Tier objective or not — and the team also identifies <strong>discrepancies between the design drawings and installed equipment</strong> (the as-built check).</p>
<ul><li><strong>Duration:</strong> a team of Uptime consultants visits "for 3–5 days, generally a little more than a month after construction of critical systems ends, allowing plenty of time for commissioning."</li><li><strong>What it adds beyond Cx:</strong> an independent as-built-vs-design inspection and a standards-measured (not spec-measured) verdict; the IST failure scenarios and redundancy demonstrations "often serve as both the commissioning test and the Tier witness" (Anvilfield). Load banks are reused to simulate live IT.</li><li><strong>Cost:</strong> Uptime does not publish fees. Third-party estimates for a full three-stage Tier III program range widely — roughly $150,000–$400,000 (dcgeeks), with Tier IV 30–50% higher; other estimators cite lower single-stage figures. Treat as indicative only.</li><li><strong>Alternative:</strong> <strong>TIA-942</strong> conformity/rating audits (Rated-1 to Rated-4) are performed by TIA-licensed Certification Bodies (a third-party accreditation scheme, unlike Uptime's self-issued certificate), cover the full facility (site, architecture, security, fire, telecom, electrical, mechanical) with separate ratings per domain, and are valid for 3 years; third-party cost estimates run lower (≈$20,000–$50,000 initial).</li></ul>
<h3 id="table-3-uptime-tccf-vs-commissioning-cx">Table 3 — Uptime TCCF vs Commissioning (Cx)</h3>
<table><thead><tr><th>Dimension</th><th>Commissioning (Levels 1–5)</th><th>Uptime TCCF</th></tr></thead><tbody><tr><td>Run by</td><td>CxA (owner's agent)</td><td>Owner's ops team, <strong>witnessed</strong> by Uptime</td></tr><tr><td>Measured against</td><td>Project spec / OPR / BOD</td><td>Uptime Tier Standard: Topology</td></tr><tr><td>Verdict</td><td>Findings/punch list, iterative</td><td><strong>Binary</strong> pass/fail vs Tier objective</td></tr><tr><td>Adds</td><td>Proves systems work as specified</td><td>Independent as-built check + Tier-graded demo</td></tr><tr><td>Prerequisite</td><td>—</td><td>Level 5 IST completed first</td></tr><tr><td>Duration</td><td>Weeks (12–16 for a 10 MW hall)</td><td>3–5 days on site</td></tr><tr><td>Cost</td><td>0.5–2% of construction</td><td>Not published; est. tens–hundreds of $K</td></tr></tbody></table>
<h2 id="s8"><a id="2-3-acceptance-as-the-payment-gate"></a>2.3 Acceptance as the payment gate</h2>
<ul><li><strong>Substantial vs final completion.</strong> Substantial completion = the facility is usable for its intended purpose and entitles the contractor to the contract balance minus the value of remaining <strong>punch-list</strong> work; it typically starts the warranty and stops delay liquidated damages. Final completion = all punch items closed and conditions for final payment met. Data-center contracts should tie substantial completion to <em>defined milestones</em> — integrated systems / failover testing, energization, PUE and uptime metrics — not "generic 'substantial completion' language" (Gravel2Gavel).</li><li><strong>Retainage.</strong> Typically <strong>5–10%</strong> of completed-work value withheld; a common pattern is 5% with half released at completion and half at the end of the <strong>defects liability period</strong> (often 12 months).</li><li><strong>Liquidated damages.</strong> <strong>Delay LDs</strong> (a daily/weekly sum for missing substantial completion) and <strong>performance LDs</strong> (for failing to hit a specified output — capacity, PUE). A distinctive data-center risk is the <strong>LD gap</strong>: SLA LDs owed to tenants can far exceed construction-contract LDs, and the owner/developer "carries the liability gap between both" (Munich Re).</li><li><strong>Warranties and the OFE gap.</strong> Equipment (OEM) warranties vs workmanship warranties differ in term and start date; the <strong>owner-furnished-equipment warranty gap</strong> is acute — long-lead OFE gear (gensets, switchgear, UPS) delivered early may see its OEM warranty clock start at delivery, expiring before the hall is even live, while the design-builder disclaims responsibility for owner-supplied kit.</li><li><strong>Performance guarantees.</strong> Capacity and <strong>PUE ≤1.4</strong> are tested during Cx (design-load thermal runs) and can be conditions of final payment/LDs. <strong>EPC close-out</strong> ends with the final account, record documents and release of retainage.</li></ul>
<h2 id="s9"><a id="2-4-documentation-and-handover"></a>2.4 Documentation and handover</h2>
<p>The handover package: <strong>O&amp;M manuals</strong>, <strong>record ("as-built") drawings</strong>, the <strong>Cx report</strong>, the <strong>systems manual</strong> (ASHRAE Guideline 1.x deliverable), <strong>training hours</strong> for operators, the operator embedded during Cx, and increasingly a <strong>BIM/digital-twin</strong> model. What most often goes missing: <strong>complete, corrected as-builts</strong> (field changes not back-drafted), final BMS/EPMS point lists and sequences, vendor start-up reports, and settings/coordination study files — the exact data operations needs on day one. A best practice is to embed the operations team <em>during</em> Level 4–5 so they learn the plant by testing it.</p>
<h1 id="3-operations-procedures-maintenance-and-people">3. Operations: Procedures, Maintenance and People</h1>
<h2 id="s10"><a id="3-1-mops-sops-and-eops"></a>3.1 MOPs, SOPs and EOPs</h2>
<p>These are the core site procedures (BICSI 009 requires SOPs, MOPs and EOPs). - <strong>SOP (Standard Operating Procedure):</strong> the high-level, repeatable way routine work is done (e.g., rounds, ticket creation, BMS operation). "The goal of an SOP is consistency." - <strong>MOP (Method of Procedure):</strong> a highly detailed, step-by-step script for a specific action that changes the state of a critical component (e.g., "replace UPS power module 2 while maintaining N+1 operation"). "The purpose of an MOP is to control actions to ensure the desired outcome" (Uptime). An SOP may contain several MOPs. - <strong>EOP (Emergency Operating Procedure):</strong> the response to an abnormal/failure condition — how to reach a safe state, restore redundancy and isolate the fault; must be usable under pressure.</p>
<p><strong>Structure, approval, review.</strong> A good MOP carries objective, scope, roles/responsibilities, document control (owner, version, dates), prerequisites/approvals, tools, step-by-step actions with expected result per step, and a rollback plan. All change-bearing MOPs pass through <strong>change management</strong> and a <strong>change advisory board (CAB)</strong>; MOPs are reviewed on a cycle and after any failed check, incident or system change. A 10 MW Tier III hall carries <strong>dozens</strong> of MOPs/SOPs/EOPs (one per critical evolution and failure mode — UPS to bypass, generator test, chiller changeover, ATS operation, leak response, EPO, fire alarm, etc.).</p>
<h3 id="table-4-mop-vs-sop-vs-eop">Table 4 — MOP vs SOP vs EOP</h3>
<table><thead><tr><th></th><th>SOP</th><th>MOP</th><th>EOP</th></tr></thead><tbody><tr><td>Covers</td><td>Routine, repeatable tasks</td><td>A specific state-changing action</td><td>An abnormal/emergency condition</td></tr><tr><td>Trigger</td><td>Scheduled/normal ops</td><td>Planned change/maintenance</td><td>Fault, alarm, failure</td></tr><tr><td>Detail</td><td>Framework/policy</td><td>Granular step-by-step + rollback</td><td>Fast, decision-first response</td></tr><tr><td>Example</td><td>Monthly BMS rounds</td><td>Move UPS block to bypass at N+1</td><td>Loss of utility; coolant leak</td></tr><tr><td>Approval</td><td>Ops management</td><td>CAB / change management</td><td>Pre-approved, drilled</td></tr></tbody></table>
<p><strong>Incident management</strong> uses severity levels and root-cause analysis. Uptime's outage data is the reference: for 2024 (Annual Outage Analysis 2025), <strong>power</strong> remained the leading cause of impactful outages (54% of operators), <strong>cooling</strong> ~13% and <strong>network</strong> ~12%; but across <em>all</em> outages regardless of severity, <strong>IT and networking</strong> was 53% — attributed to change-management issues and misconfigurations. <strong>Human error</strong> is a contributing factor in ~two in five major outages: nearly 40% of organizations suffered a major human-error outage in the past three years, and per Uptime's 2025 report as reported by DPS Telecom, "58% of human error-related outages were caused by staff failing to follow established procedures. That's a significant jump up from 48% the year prior." The good news: 50% of operators had an impactful outage in the last three years (down from 53%), and only ~10% of outages cause serious/severe disruption.</p>
<h2 id="s11"><a id="3-2-preventive-maintenance"></a>3.2 Preventive maintenance</h2>
<ul><li><strong>Intervals and philosophy.</strong> OEM intervals set the floor; mature operators layer <strong>reliability-centered maintenance (RCM)</strong> and <strong>condition-based maintenance (CBM)</strong>. The <strong>maintenance-vs-risk debate</strong> is real — maintenance activity is itself an outage cause (human error during work), so every PM is a risk trade-off governed by MOPs and concurrent maintainability.</li><li><strong>NFPA 70B</strong> became a <strong>standard</strong> (mandatory language) in its 2023 edition — electrical equipment maintenance is no longer merely "recommended practice." Tools include <strong>infrared (thermographic) scanning</strong> and breaker servicing; electrical maintenance testing follows <strong>ANSI/NETA MTS-2023</strong>.</li><li><strong>Generator testing.</strong> <strong>NFPA 110 Chapter 8</strong> requires weekly EPSS inspection, a <strong>monthly ≥30-minute run at ≥30% of nameplate kW</strong> (or the manufacturer's minimum exhaust-gas temperature) to avoid <strong>wet stacking</strong>, monthly ATS operation, an <strong>annual supplemental load-bank test</strong> (50% for 30 min, then 75% for 1 hour, per the 2025 edition) if the monthly 30% isn't met on building load, and a <strong>4-hour continuous test every 36 months</strong> for Level 1 systems. The catch for a hot-metro campus: the <strong>air permit's run-hour cap</strong> limits how much the diesels can actually run for testing.</li><li><strong>Battery maintenance.</strong> VRLA needs regular inspection (weekly electrolyte/voltage per NFPA 110), with life roughly halved for every ~8°C above 25°C; <strong>lithium-ion</strong> (increasingly the UPS chemistry per BICSI 002-2019) has a BMS and different inspection/thermal-runaway considerations.</li><li><strong>Concurrent maintainability in practice.</strong> Tier III topology means any component can be removed for service without dropping IT load — but only if the MOP, the isolation, and the redundancy are actually respected. This is where design meets discipline.</li></ul>
<h2 id="s12"><a id="3-3-operations-certifications"></a>3.3 Operations certifications</h2>
<ul><li><strong>Uptime TCOS (Tier Certification of Operational Sustainability):</strong> for facilities that already hold TCCF; rated <strong>Bronze/Silver/Gold</strong>; assesses management, operations activities and building characteristics; validity two-year cycle.</li><li><strong>Uptime M&amp;O (Management &amp; Operations) Stamp of Approval:</strong> independent of Tier status; assesses staffing/organization, maintenance/operations and management/planning; two-year validity. Per Uptime Institute, "More than 400 data centers globally have been awarded the M&amp;O Stamp of Approval"; the enhanced M&amp;O program (announced Nov 7, 2024) added seven new scope areas and a proprietary staff-assessment tool. Both target the #1 cause of downtime — human error.</li><li><strong>BICSI 009</strong> (2019, updated <strong>2024</strong>) is the open-consensus <strong>operations and maintenance standard</strong> — the operational complement to design standard BICSI 002 — covering SOPs/MOPs/EOPs, staffing, maintenance and assessment across 10 chapters.</li></ul>
<h2 id="s13"><a id="3-4-staffing-and-the-labor-shortage"></a>3.4 Staffing and the labor shortage</h2>
<ul><li><strong>The shortage.</strong> Uptime forecast global data-center staff needs rising from ~2.0M FTE (2019) to ~2.3M (2025), with roughly <strong>300,000 net new staff</strong> needed 2019–2025 (Asia-Pacific 140,000 + North America 84,200 + EMEA 81,500), per Uptime Institute's "Global Data Center Staffing Forecast 2021-2025" (Jan 26, 2020): requirements grow "from about 2.0 million full-time employee equivalents in 2019 to nearly 2.3 million in 2025." The "silver tsunami" of retirements compounds it. In 2025 <strong>operations management</strong> was the job category with the most serious skills gap (cited by 39% of operators), and nearly two-thirds of operators report difficulty <strong>retaining</strong> staff, finding candidates, or both. CBRE's 2025 North America report flags labor as a top-three risk on every major hyperscale build; ~42% of operators reported losing key staff to competitors offering 15–25% raises (notably Northern Virginia and Phoenix).</li><li><strong>Headcount per MW.</strong> Highly automated hyperscale campuses (&gt;100 MW) can run with <strong>as few as 20–30 permanent staff per 100 MW</strong>; smaller/enterprise or high-density colo sites need substantially more. A 24/7 site needs a minimum of <strong>4–5 shift crews</strong> to cover 168 hours/week with coverage, holidays and leave.</li><li><strong>In-house vs outsourced.</strong> Many operators outsource facilities management to CBRE, JLL and similar; the trade-off is cost and scalability vs. direct control of the #1 risk (procedure adherence).</li><li><strong>Remote / lights-out / AI-assisted.</strong> Claims outrun practice: Uptime 2025 finds operators will trust AI for <strong>analyzing sensor data and predictive maintenance</strong> but <strong>not</strong> for configuration changes, controlling equipment or managing staff. Remote hands and NOC-from-afar are real; fully "lights-out" critical operations are not, in 2026, mainstream for Tier III colo.</li></ul>
<h2 id="s14"><a id="3-5-vendors-spares-slas-and-risk"></a>3.5 Vendors, spares, SLAs and risk</h2>
<ul><li><strong>Service contracts</strong> carry defined response times (critical issues often 15–30 minutes to respond); OEM coverage for gensets (Cummins, Caterpillar), UPS (Schneider, Vertiv, Eaton) and chillers.</li><li><strong>Critical spares.</strong> The <strong>long-lead spare problem</strong> is acute in 2025–2026 — switchgear, transformers and large UPS modules have lead times of many months to years, so critical spares must be stocked on site or contractually guaranteed.</li><li><strong>Colocation SLA.</strong> Typically promises <strong>power availability</strong> (often 99.999%+, i.e., &lt;~5 minutes/year for redundant power), a <strong>temperature/humidity band</strong> (commonly ASHRAE allowable, e.g., 18–27°C / 64.4–80.6°F), and <strong>service credits</strong> (e.g., 1/30th of monthly recurring charge per breach event, escalating with duration) as the remedy. Uptime is reported to tenants via monthly reports and portals.</li><li><strong>Operational risk after handover.</strong> Once accepted, the operator carries operational risk; <strong>SLA credits flow</strong> from operator to tenant when bands are breached, funded from the operator's opex — which is why procedure discipline and maintainability are direct financial levers.</li></ul>
<h1 id="4-decommissioning">4. Decommissioning</h1>
<h2 id="s15"><a id="4-1-it-asset-disposition-itad"></a>4.1 IT asset disposition (ITAD)</h2>
<p>The ITAD flow: <strong>decommission ticket → de-install → serialized inventory → data sanitization/destruction → value recovery (remarketing) or recycling → certificate of destruction + downstream disclosures</strong>. Every outcome is recorded against the device serial number. <strong>Refresh cycles</strong>: servers 3–5 years (AI/GPU gear compressing to <strong>18–36 months</strong> as H100→H200→next-gen transitions accelerate), storage and network similar-to-longer. At hyperscale, <strong>drive retirement</strong> is a massive continuous operation — the value-recovery clock matters because "server residual values fall monthly while a project deliberates" (Powergen). The data-center decommissioning services market was cited at <strong>$12.95B in 2026</strong> growing ~7.37% CAGR, driven by AI-compressed lifecycles.</p>
<h2 id="s16"><a id="4-2-data-sanitization"></a>4.2 Data sanitization</h2>
<ul><li><strong>NIST SP 800-88</strong> is the reference. <strong>Rev. 2 was published 26 September 2025 and Rev. 1 (2014) was formally withdrawn the same day.</strong> Rev. 2 keeps the three methods (<strong>Clear / Purge / Destroy</strong>) but <strong>removes the media-specific technique tables</strong>, deferring device technique selection to <strong>IEEE 2883-2022</strong> and NSA/CSS specs; it reorients around running a documented <strong>sanitization program</strong>, expands <strong>cryptographic-erase</strong> guidance, and adds a formal distinction between <strong>verification</strong> (the process ran) and <strong>validation</strong> (no data is actually recoverable). It confirms a <strong>single-pass overwrite</strong> suffices for Clear on HDDs and directs that Purge be used instead of Clear when possible; and it states overwriting <strong>SSDs is inadequate</strong> (wear-leveling/over-provisioning), so SSD/NVMe Purge relies on <strong>cryptographic erase</strong> or firmware sanitize commands. Degaussing is <strong>not</strong> an approved Destroy technique in Rev. 2 and does nothing to flash.</li><li><strong>Tenant contracts</strong> typically require NIST 800-88-compliant sanitization plus a <strong>serialized certificate</strong>.</li><li><strong>Chain of custody.</strong> Serialized tracking, sealed/tamper-evident transport, and <strong>witnessed destruction</strong> (on-site mobile shred so media never leaves unsanitized, or documented transport to a certified facility). Vendor credentials: <strong>R2v3</strong> (SERI — environmental + chain of custody + downstream vendor management), <strong>e-Stewards</strong> (adds strict export bans), and <strong>NAID AAA</strong> (i-SIGMA — unannounced audits of physical security and destruction efficacy). "NIST 800-88 establishes what was done, NAID AAA establishes that someone outside your vendor verified it." <strong>Where breaches happen:</strong> most ITAD data breaches occur at <strong>downstream vendors/subcontractors</strong>, not the primary processor — a certification held by your vendor "doesn't extend to subcontractor operations."</li></ul>
<h3 id="table-5-sanitization-methods-by-media-type">Table 5 — Sanitization methods by media type</h3>
<table><thead><tr><th>Method → / Media ↓</th><th>Clear</th><th>Purge</th><th>Destroy</th><th>Verify</th></tr></thead><tbody><tr><td><strong>HDD (magnetic)</strong></td><td>Single-pass overwrite (sufficient per Rev. 2)</td><td>Overwrite / block-erase / degauss* / firmware sanitize</td><td>Shred/disintegrate to particle size (IEEE 2883); incinerate</td><td>Read-back sample + validation</td></tr><tr><td><strong>SSD / NVMe (flash)</strong></td><td>Overwrite (weak — not reliable)</td><td><strong>Cryptographic erase</strong> or firmware block-erase (overwrite inadequate)</td><td>Shred to flash-appropriate particle size (coarse shred insufficient)</td><td>CE key-destruction proof + validation</td></tr><tr><td><strong>Self-encrypting drive</strong></td><td>—</td><td><strong>Cryptographic erase</strong> (delete key) — fast</td><td>Physical destruction</td><td>Verify key erased</td></tr><tr><td><strong>Tape / optical</strong></td><td>Overwrite (tape)</td><td>Degauss (tape)</td><td>Shred/incinerate</td><td>Visual + record</td></tr><tr><td><strong>Cost (indicative)</strong></td><td>Lowest (software, in-place)</td><td>Low–moderate (CE fast; firmware)</td><td>Highest (equipment, logistics, lost residual value)</td><td>Adds cost but is the defensible proof</td></tr></tbody></table>
<p>\*Degaussing applies only to magnetic media and is <strong>not</strong> an approved Destroy technique under Rev. 2; useless on flash.</p>
<h2 id="s17"><a id="4-3-facility-decommissioning-and-repurposing"></a>4.3 Facility decommissioning and repurposing</h2>
<ul><li><strong>MEP end-of-life spans (indicative):</strong> UPS electronics/frame ~8–15 years (batteries far sooner — VRLA ~4–5, needing replacement 2–3× over a UPS life; capacitors ~5–7 years); <strong>chillers</strong> ~15–20 years (major rebuild at 10–15); <strong>CRAC/CRAH</strong> ~12 years; <strong>diesel generators</strong> ~25–30 years; switchgear ~15–25 years; chilled-water piping ~30 years.</li><li><strong>Repurposing a hall for higher density</strong> is now the dominant driver: retrofitting air-cooled halls for liquid-cooled AI pods means new CDUs, piping and power — and, critically, <strong>hot work / hot taps beside live white space</strong> (see §5.2).</li><li><strong>Lease-end restoration</strong> ("make-good") obligations return the space to a defined condition.</li><li><strong>Environmental obligations:</strong> refrigerants (F-gas / EPA Section 608), <strong>diesel fuel tanks</strong> (spill/SPCC, closure), <strong>lithium-ion batteries</strong> (transport/disposal hazards), <strong>SF6</strong> in older switchgear, <strong>dielectric fluids/coolants</strong> from liquid systems, and general <strong>e-waste</strong>.</li><li><strong>Delivery/risk:</strong> who pays for decommissioning is set in the lease/contract; <strong>tenant move-out mechanics</strong> must sequence data destruction <em>before</em> GCs and buyers walk the space; the <strong>ITAD contract</strong> allocates liability, requires certifications, and defines the certificate/chain-of-custody deliverables.</li></ul>
<h1 id="5-how-operations-feeds-back-into-the-next-build">5. How Operations Feeds Back Into the Next Build</h1>
<h2 id="s18"><a id="5-1-lessons-learned-and-the-reference-design-loop"></a>5.1 Lessons-learned and the reference-design loop</h2>
<p>Hyperscalers run <strong>standard reference designs</strong>; colos run <strong>product platforms</strong>. Operations feeds the next phase's <strong>OPR and BOD</strong> through structured lessons-learned: Cx findings databases (recurring defects → design changes), operating data (PUE/WUE actuals vs targets, failure history), and <strong>digital twins</strong> updated from as-builts and BMS telemetry. The whole point of a phased campus is that Phase 1's commissioning findings and first-year operating experience harden the design for Phases 2–4.</p>
<h2 id="s19"><a id="5-2-building-phases-2-4-beside-a-live-hall-1"></a>5.2 Building Phases 2–4 beside a live Hall 1</h2>
<p>Commissioning a new phase differs fundamentally from greenfield because <strong>Hall 1 is live</strong>: - Construction and IST happen next to operating white space under strict rules — isolation of shared systems, temporary barriers, vibration/dust/EMI control, and MOP-governed tie-ins. - <strong>Hot work in a live hall</strong> (welding for piping tie-ins) is "an extraordinary operational risk and often an unacceptable process" (Data Center Frontier), pushing operators toward <strong>press-fit/flame-free joining</strong> to extend liquid loops in the aisle without fire permits or fumes. - Level 5 IST for a new phase must prove the new load rides failures <strong>without disturbing</strong> the live phase — shared utility, generator plant and chilled-water headers make the "pull-the-plug" test far more constrained than on an empty greenfield.</p>
<h1 id="6-how-it-assembles-the-reference-hall-worked-example-every-number-indicative">6. How It Assembles: The Reference Hall (worked example — every number indicative)</h1>
<h2 id="s20"><a id="6-1-phase-1-commissioning-schedule-10-mw-it"></a>6.1 Phase 1 commissioning schedule (10 MW IT)</h2>
<p><strong>Density/load check (the locked facts):</strong> 300×8 kW = 2.4 MW; 300×15 kW = 4.5 MW; 200×40 kW = 8.0 MW; 200×120 kW = 24.0 MW → <strong>≈38.9 MW</strong> total, of which the 200 AI pods at 120 kW are <strong>20% of racks but ≈61%</strong> of load (24.0/38.9). At PUE 1.4 that is ≈<strong>56 MW at the fence</strong>. Phase 1 = the first ~10 MW IT in Hall 1.</p>
<p><strong>Level schedule (indicative):</strong></p>
<ol><li><strong>Levels 1–2 (parallel to build):</strong> FWT at OEM works for gensets, UPS, switchgear, CDUs; site receiving inspections as gear lands.</li><li><strong>Level 3 — start-up (~4 weeks):</strong> energize and start each device; NETA ATS acceptance on all electrical gear before energization.</li><li><strong>Level 4 — functional (~5 weeks):</strong> each system's sequence under normal + fault, on load banks; generator paralleling, ATS timing, chiller/CDU functional, BMS point-to-point.</li><li><strong>Level 5 — IST (~3 weeks):</strong> full-hall integrated failure testing at design load.</li><li><strong>Total field window ≈ 12–16 weeks.</strong></li></ol>
<p><strong>Load bank plan:</strong> ~<strong>10 MW</strong> total — a mix of 3 MW resistive/reactive trailers on the pad and at busway tap-offs for the air-cooled halls, server-emulating rack units on PDUs, and <strong>~1 MW liquid-cooled units into the CDU loop</strong> for the AI pods. Staged 0 → 25% → 50% → 75% → 100% of hall design load.</p>
<p><strong>People on site during IST (indicative):</strong> CxA lead + 2–3 commissioning engineers; NETA crew (3–4); controls/BMS integrator (2); OEM field engineers for genset, UPS, chiller, CDU (4–6); design-builder QA/QC + subs (6–10); owner's operations team embedded (4–6); plus Uptime consultants (3–5) if TCCF runs immediately after — <strong>~25–35 people</strong>.</p>
<p><strong>The IST "pull-the-plug" scenario, step by step (pass criteria in brackets):</strong> 1. Load banks at 100% Hall-1 design load; all systems normal. [Stable at design load] 2. <strong>Open the utility feed</strong> at the main switchboard (simulated outage). [Detected instantly] 3. <strong>UPS carries the critical load</strong> on battery. [Critical bus never drops; zero transfer of the IT bus] 4. <strong>Generators start</strong>, reach voltage/frequency, <strong>parallel</strong>. [Start and reach rated within the design window, typically ≤10 s to available power] 5. <strong>ATS/paralleling transfers</strong> load to generator. [Clean transfer; no bus disturbance] 6. <strong>Cooling rides through</strong> the gap — fans/CRAHs on UPS/gen, chilled-water thermal mass/TES holds the loop through chiller restart. [Room stays within OPR band throughout] 7. Hold on generator at full load (30+ min). [Stable; temps in band; no alarms] 8. <strong>Restore utility; retransfer</strong> load; UPS recharges. [Clean retransfer; return to normal] - <strong>"Pass" = the critical load never dropped, room temperature stayed inside the OPR band the whole time, and every SOO step fired in order.</strong> For TCCF, Uptime additionally witnesses <strong>concurrent-maintainability</strong> demos (take each redundant genset/chiller/loop offline while N carries the load).</p>
<h2 id="s21"><a id="6-2-day-one-operations-org-and-headcount-10-mw-40-mw"></a>6.2 Day-one operations org and headcount (10 MW → 40 MW)</h2>
<p><strong>Indicative headcount (in-house + outsourced blend):</strong></p>
<table><thead><tr><th>Function</th><th>Day-one (10 MW)</th><th>At 40 MW</th><th>In-house / outsourced</th></tr></thead><tbody><tr><td>Facilities/critical engineering (4–5 shifts, 24/7)</td><td>10–12</td><td>20–24</td><td>In-house core + OEM contracts</td></tr><tr><td>NOC / monitoring</td><td>4–5</td><td>6–8</td><td>In-house or outsourced</td></tr><tr><td>Security (24/7)</td><td>6–8</td><td>8–10</td><td>Usually outsourced</td></tr><tr><td>Remote hands / smart hands</td><td>2–3</td><td>6–8</td><td>In-house (billable to tenants)</td></tr><tr><td>Management (site director, ops mgr, Cx/QA, admin)</td><td>3–4</td><td>6–8</td><td>In-house</td></tr><tr><td><strong>Total</strong></td><td><strong>~25–32</strong></td><td><strong>~50–58</strong></td><td>—</td></tr></tbody></table>
<p>This tracks the "20–30 per 100 MW" hyperscale benchmark once automated and scaled; a Tier III retail/colo campus with 120 kW AI pods sits above that ratio because of density and tenant service. <strong>Annual labor cost (indicative):</strong> ~25–30 FTE loaded at ~$110–150K ≈ <strong>$3–4.5M/yr at 10 MW</strong>, rising to ~$6–9M at 40 MW — a <strong>modest slice of the ≈$65M opex</strong>, which is dominated by the <strong>≈$34M electricity</strong> bill. Labor is small in dollars but is the largest single lever on the outage risk that drives SLA credits.</p>
<h2 id="s22"><a id="6-3-one-mop-in-full-structure-move-ups-block-a-to-maintenance-bypass-tier-iii-hall"></a>6.3 One MOP in full structure — "Move UPS Block A to maintenance bypass (Tier III hall)"</h2>
<ul><li><strong>Title / ID / version / dates:</strong> MOP-EL-014 Rev 3; effective 2026-01-15; next review 2026-07-15.</li><li><strong>Objective:</strong> Transfer UPS Block A to maintenance bypass to enable filter/capacitor PM while maintaining conditioned power to the critical load.</li><li><strong>Scope:</strong> UPS Block A (2–3 MW module) and its static/maintenance bypass; Hall 1 A-side only.</li><li><strong>Roles:</strong> Lead technician (executes); second technician (verifies each step); shift engineer (authorizes); NOC (monitors); vendor FE (on call).</li><li><strong>Risk / redundancy state:</strong> During the evolution the A-side load is on bypass (utility-derived, unconditioned) — <strong>redundancy is reduced</strong>; B-side must be confirmed healthy and no B-side work permitted. CAB-approved; scheduled in low-risk window.</li><li><strong>Prerequisites:</strong> B-side UPS confirmed normal at full capacity; batteries healthy; EOP for "loss of bypass source" staged; comms check with NOC; PPE per NFPA 70E; no concurrent A-side MOPs.</li><li><strong>Tools:</strong> approved single-line, torque tools, meter, breaker rack tool.</li><li><strong>Steps (each with expected result + verify initials):</strong> (1) Notify NOC/tenants of maintenance window. (2) Confirm B-side healthy [B-side at 100%]. (3) Verify UPS A load and bypass source live [voltage present]. (4) Command UPS A to bypass per OEM sequence [load on static bypass, no disturbance]. (5) Rack/close maintenance bypass breaker [closed, confirmed]. (6) Open UPS input/output isolators [UPS isolated, load on maintenance bypass]. (7) Confirm critical bus stable [no drop; NOC concurs]. (8) Perform PM. (9) Reverse sequence to return UPS A to normal [UPS online, bypass opened, redundancy restored]. </li><li><strong>Rollback:</strong> at any failed check, stop and revert to the last known-good state per the embedded EOP; escalate to shift engineer/vendor.</li><li><strong>Completion:</strong> NOC notified; log updated; redundancy confirmed restored.</li></ul>
<h2 id="s23"><a id="6-4-the-monthly-tenant-report-indicative-contents"></a>6.4 The monthly tenant report (indicative contents)</h2>
<p>Power availability vs SLA (e.g., 99.999% target; actual minutes of unavailability); temperature/humidity band compliance (% of intervals in ASHRAE allowable); PUE/WUE actuals vs OPR (≤1.4 / ≤0.2 L/kWh); incident summary and any RCA; completed and upcoming maintenance (with MOP references and any redundancy-reduced windows); generator test log (monthly 30-min run, load achieved); capacity/utilization; and any <strong>SLA credits</strong> owed for breaches.</p>
<h2 id="s24"><a id="6-5-decommissioning-plan-for-a-50-rack-tenant-move-out"></a>6.5 Decommissioning plan for a 50-rack tenant move-out</h2>
<ol><li><strong>Notice &amp; scope:</strong> tenant issues decommission ticket; 50 racks inventoried to serial number; ITAD vendor (R2v3 + NAID AAA) engaged; chain-of-custody plan agreed.</li><li><strong>Data first:</strong> sanitize per NIST SP 800-88 Rev. 2 — SSD/NVMe by cryptographic erase or firmware sanitize (overwrite inadequate); HDD by single-pass overwrite (Clear) or Purge; <strong>witnessed on-site shred</strong> for anything leaving unsanitized. Verification + validation; <strong>serialized certificates</strong> issued.</li><li><strong>De-install:</strong> power down per MOP; disconnect (for liquid racks, drain/cap CDU manifolds under MOP, flame-free where tie-ins needed); remove cabling; protect adjacent live racks.</li><li><strong>Custody &amp; transport:</strong> sealed, tamper-evident, serialized manifests; downstream vendor disclosures.</li><li><strong>Value recovery/recycle:</strong> remarket viable gear promptly (residual value falls monthly); recycle the rest through certified downstream partners — nothing landfilled.</li><li><strong>Space make-good:</strong> restore cage/space per lease; reconcile power/cooling capacity back to the campus pool for re-lease or higher-density repurposing.</li><li><strong>Close-out:</strong> certificates, asset-disposition report and updated DCIM/records to the tenant; liability released per the ITAD contract.</li></ol>
<hr>
<h1 id="7-open-questions-what-s-changing-fast-in-2026">7. Open Questions &amp; What's Changing Fast in 2026</h1>
<ul><li><strong>Labor shortage:</strong> operations-management skills gap is now the worst category (39% of operators, 2025); retention is the binding constraint, and AI-density builds need scarcer high-voltage and liquid-cooling skills.</li><li><strong>AI-assisted &amp; remote operations:</strong> trusted for sensor analytics/predictive maintenance, <strong>not</strong> for control or config changes — the "lights-out data center" remains largely aspirational for Tier III colo in 2026.</li><li><strong>Commissioning of liquid cooling:</strong> the fastest-moving handover topic — "flush and fill" is now considered inadequate; CDU FWT, engineered flushing to low-single-digit-micron cleanliness, flow/balance proof, and leak integrity are becoming a distinct discipline. Vertiv (NYSE: VRT) completed its ~$1.0 billion acquisition of Houston-based PurgeRite (from Milton Street Capital) on December 4, 2025, per Vertiv/PR Newswire: "the approximately $1.0 billion acquisition enhances Vertiv's thermal management services capabilities and strengthens its position as a global leader in next-generation thermal chain services for liquid cooling systems." Vendor-responsibility boundaries between server OEM, CDU maker and fluid supplier remain unsettled.</li><li><strong>NIST SP 800-88 Rev. 2 (Sept 2025):</strong> the program-and-validation reorientation, deference to IEEE 2883, and SSD-specific guidance are still propagating into tenant contracts and audit expectations.</li><li><strong>ITAD at hyperscale:</strong> 18–36-month AI refresh cycles are flooding the retirement pipeline; the custody hand-off at the colo floor (when does colo custody end and ITAD's begin?) is an unresolved exposure.</li><li><strong>Outage trends:</strong> frequency and severity keep declining, but human error and IT/networking causes are rising and per-incident cost is climbing — the operational-discipline dividend is real but fragile as complexity grows.</li></ul>
<h1 id="8-glossary">8. Glossary</h1>
<ul><li><strong>FWT/FAT (Level 1):</strong> factory witness/acceptance test — components proven on the OEM bench before shipping.</li><li><strong>IST (Level 5):</strong> integrated systems test — all systems tested together at load, riding simulated failures.</li><li><strong>Black-building / pull-the-plug test:</strong> deliberate full power loss at design load to prove ride-through.</li><li><strong>Load bank:</strong> device that applies artificial electrical (or thermal) load; resistive (kW), reactive (kVAR), DC, or liquid-cooled.</li><li><strong>CxA (commissioning authority/agent):</strong> owner's independent party who plans, witnesses and verifies commissioning.</li><li><strong>NETA ATS-2025:</strong> standard for field acceptance testing of electrical power equipment before energization.</li><li><strong>TCCF:</strong> Uptime Institute Tier Certification of Constructed Facility — witnessed demonstration the built plant meets its Tier.</li><li><strong>TCOS / M&amp;O Stamp:</strong> Uptime operational certifications (Tier-track / independent) assessing management and operations.</li><li><strong>BICSI 009:</strong> open-consensus data-center operations and maintenance standard (complement to design standard BICSI 002).</li><li><strong>MOP / SOP / EOP:</strong> method of procedure (state-changing step-by-step) / standard operating procedure (routine) / emergency operating procedure (abnormal response).</li><li><strong>CAB:</strong> change advisory board — approves change-bearing procedures.</li><li><strong>Concurrent maintainability:</strong> any component removable for service without dropping IT load (Tier III attribute).</li><li><strong>NFPA 110 Ch. 8 / NFPA 70B / NFPA 70E:</strong> emergency-power testing / electrical equipment maintenance (a standard since 2023) / electrical safety.</li><li><strong>Retainage:</strong> percentage (5–10%) of payment withheld until completion/defects-liability end.</li><li><strong>Liquidated damages:</strong> pre-agreed sums for delay (delay LDs) or under-performance (performance LDs).</li><li><strong>Substantial vs final completion:</strong> usable-for-purpose (payment gate, warranty start) vs all-punch-closed.</li><li><strong>ITAD:</strong> IT asset disposition — secure retirement, sanitization, value recovery and recycling of IT gear.</li><li><strong>NIST SP 800-88 / IEEE 2883:</strong> media-sanitization guidance (Clear/Purge/Destroy) / device-specific sanitize techniques.</li><li><strong>Clear / Purge / Destroy:</strong> software erase / lab-resistant erase (reusable) / physical destruction (unusable).</li><li><strong>Cryptographic erase (CE):</strong> purge by destroying the encryption key — the reliable method for SSD/NVMe.</li><li><strong>R2v3 / e-Stewards / NAID AAA:</strong> ITAD certifications for recycling+custody / export ethics / audited destruction.</li><li><strong>Chain of custody:</strong> serialized, sealed, documented tracking of media from de-install to final disposition.</li><li><strong>OFE (owner-furnished equipment):</strong> long-lead gear the owner procures directly; source of a warranty-timing gap.</li></ul>
<h1 id="9-what-surprised-the-researcher">9. What Surprised the Researcher</h1>
<ul><li><strong>The five "levels" aren't ASHRAE's.</strong> Everyone treats Levels 1–5 as gospel, but they're an industry convention layered <em>on top of</em> ASHRAE Guideline 0/Std 202 — and even the count is fluid (0 to 7). The precision implied by "Level 5" is partly a shared fiction.</li><li><strong>Uptime witnesses, it doesn't accept paper.</strong> TCCF is not a document review of the Cx report; Uptime makes the ops team re-run the failure demonstrations live, and finds that <strong>&gt;85% of designs are built wrong</strong> — a startling indictment of construction QA that justifies the whole witnessed-handover model.</li><li><strong>Human error is the headline, and it's getting worse in relative terms.</strong> With equipment reliability improving, the residual risk is overwhelmingly <em>procedural</em> — ~58% of human-error outages are simply staff not following the MOP/EOP, a share that jumped ten points in a single year.</li><li><strong>The OFE warranty gap is a silent money leak.</strong> Long-lead owner-furnished gear can burn through its OEM warranty sitting in a yard before the hall is even commissioned — a structural consequence of 42-month schedules and multi-year lead times.</li><li><strong>Sanitization got simpler and stricter at once.</strong> NIST 800-88 Rev. 2 (Sept 2025) <em>dropped</em> the detailed per-media tables (deferring to IEEE 2883) while <em>raising</em> the bar on documentation, validation and SSD handling — and quietly confirmed that a single overwrite pass is enough for HDDs, ending decades of three-pass folklore.</li><li><strong>Load banks are now liquid.</strong> The commissioning supply chain has had to invent ~1 MW liquid-cooled load banks that dump heat into the CDU loop, because you can't prove a 120 kW AI pod's cooling with a resistive trailer in the yard — a neat illustration of how AI density reshapes even the test equipment.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-commissioning.html"><span class="dir">Back to</span>Commissioning, Operations &amp; Decommissioning</a><a class="next" href="APX-commissioning.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
