<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Topic 7 — Cooling and Thermal Management for a New-Build Data Center (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-cooling">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-cooling.html">Cooling</a><span class="sep">▸</span><span class="here">Research report</span></header>
<main class="">
  <h1>Topic 7 — Cooling and Thermal Management for a New-Build Data Center (2025–2026)</h1>
  <p class="aside">The Desktop Research report for Topic 7, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-cooling.html">chapter</a> and <a href="APX-cooling.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position.</p><p><em>Reference facility (locked, all worked numbers "indicative"): 1,000-rack Phoenix colocation campus, ~40 MW IT, PUE ≤ 1.4 (~56 MW at the fence), Tier III concurrently maintainable, design-build with owner-furnished long-lead gear, built in ~10 MW phases, near-zero-water heat rejection (WUE ≤ 0.2 L/kWh). Density mix: 300 racks @ 8 kW, 300 @ 15 kW, 200 @ 40 kW, 200 @ 120 kW = 38,900 kW ≈ 39 MW; the 120 kW AI pods are 20% of racks and 61% of load.</em></p>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>Split the plant, not just the hall.</strong> The winning 2026 Phoenix design runs the 61% of load in the 120 kW AI pods on a warm-water (≈32–45 °C) direct-to-chip loop rejected by dry coolers with near-zero compressor hours, and reserves mechanical chillers for the ~39% air-cooled and trim load. That is how a ≤ 1.4 PUE survives a 45 °C dry bulb and a near-zero-water mandate at once.</li><li><strong>Liquid cooling is now the mainstream path, not an exotic.</strong> NVIDIA GB200 NVL72 (~120–132 kW) and GB300 NVL72 (~132–142 kW) racks mandate direct-to-chip liquid; 70–80% of pod heat goes to liquid and 20–30% stays in the room as a residual air load the fan walls must still carry. ASHRAE's W-classes (W17–W45, W+) and the H1 air class are the binding vocabulary.</li><li><strong>The schedule risk is the CDU and the switchgear, not the chiller.</strong> CDUs run 26–52 weeks — and per Dell'Oro Group the Data Center Direct Liquid Cooling (DLC) market surged 156% year-over-year in 2Q 2025 (projected to near $6 billion by 2029) — while data-center-grade medium-voltage switchgear runs 44–80+ weeks; the classic failure mode is "the rack arrives before its CDU."</li></ul>
<hr>
<h2 id="s2"><a id="1-heat-and-airflow-fundamentals"></a>1. Heat and airflow fundamentals</h2>
<h3 id="1-1-the-identity-the-chapter-opens-on">1.1 The identity the chapter opens on</h3>
<p>Every watt of IT power becomes a watt of heat: <strong>IT kW in = heat kW out.</strong> The unit conversions that anchor all sizing: <strong>1 kW = 3,412 BTU/h = 0.284 tons of cooling.</strong> A 15 kW rack therefore rejects 51,180 BTU/h ≈ 4.26 tons.</p>
<p>Airflow is governed by the sensible-heat relation <strong>ΔT = 3.1 × W ÷ CFM</strong> at sea level (Upsite Technologies), i.e. <strong>CFM = W ÷ (0.318 × ΔT°F)</strong>. This yields the field rules of thumb:</p>
<ol><li><strong>20 °F (11 K) rise → ~157 CFM/kW</strong> (the classic convention).</li><li><strong>25 °F rise → ~125 CFM/kW.</strong></li><li><strong>30 °F rise → ~105 CFM/kW</strong> (Upsite Technologies).</li></ol>
<p><strong>Worked (indicative): a 15 kW rack</strong> needs 15 × 157 = <strong>2,355 CFM at 20 °F</strong>, 1,875 CFM at 25 °F, or 1,575 CFM at 30 °F. Widening ΔT from 20 to 30 °F cuts required airflow by ~33% — the entire economic case for containment. A best-in-class raised-floor tile delivers ~1,900 CFM (ASHRAE 2021), so a single tile cannot feed a 15 kW rack at 20 °F — one reason dense racks abandon raised floor.</p>
<p>Fan power follows the <strong>cube law: power ∝ speed³.</strong> Dropping fan speed from 100% to 80% cuts fan power ~50% (SubZero Engineering, per fan affinity laws). Static pressure must be just enough to overcome the airflow path; over-pressurising drives <strong>bypass</strong> (cold air short-circuiting to the return) and starving drives <strong>recirculation</strong> (hot exhaust re-entering intakes) — the two airflow faults containment exists to kill.</p>
<h3 id="1-2-ashrae-tc-9-9-thermal-guidelines-5th-ed-2021-and-the-w-classes">1.2 ASHRAE TC 9.9 Thermal Guidelines (5th ed., 2021) and the W-classes</h3>
<p>The <strong>5th edition of Thermal Guidelines for Data Processing Environments (March 2021)</strong> is the current authoritative release. Air classes: <strong>A1–A4</strong>, with a recommended envelope of <strong>18–27 °C</strong> at the server inlet; A4 allowable reaches <strong>45 °C</strong> (ASHRAE 2021). The edition added <strong>class H1</strong> for high-density equipment — allowable <strong>15–25 °C</strong>, recommended <strong>18–22 °C</strong> — meant to be segregated into a controlled zone.</p>
<p>The liquid-cooling classes were renamed to their <strong>upper supply-water temperature</strong>, all carrying a 2 °C lower limit: <strong>W17 (was W1), W27 (W2), W32 (W3), W40 (new), W45 (W4), and W+ (&gt;45 °C, was W5)</strong> (ASHRAE, <em>Emergence and Expansion of Liquid Cooling</em>, 2021). W17/W27 still need chillers; W32 runs chiller-free in most climates; <strong>W40/W45/W+ reject heat on cooling towers or dry coolers year-round, eliminating the chiller</strong> — "the energy prize." The 5th edition also tightened compliance: a W-class now requires <em>full, unthrottled operation across the entire class temperature range.</em></p>
<p>Humidity control moved <strong>from relative humidity to dew point</strong> because RH at a fixed value means different absolute moisture at different temperatures; dew-point control targets the actual ESD (too dry) and hygroscopic-dust/corrosion (too wet) risks directly. The recommended dew-point band is roughly <strong>−9 °C to 15 °C</strong> (ASHRAE 2016/2021).</p>
<p><strong>Phoenix against the envelope:</strong> Phoenix summer dry bulb reaches ~45 °C — at or above the A4 ceiling — so direct free-air economization is unavailable at peak; but Phoenix is <em>dry</em>, so wet-bulb rarely exceeds the low-to-mid 20s °C, which keeps evaporative and dry-cooler approaches viable for the warm-water loop. Air-side or water-side economization is available roughly 40% of the year (Phoenix modeling studies).</p>
<h3 id="1-3-delivery-and-risk">1.3 Delivery and risk</h3>
<p>The <strong>thermal criteria are written into the Basis of Design (BOD)</strong> by the owner's design engineer (Topic 2 owns OPR/BOD). The chosen ASHRAE class <strong>binds the tenant</strong>: an A1/H1 hall commits the operator to a tighter inlet band (and higher energy) than an A2/A3 hall, and colocation SLAs historically excluded water at the rack — a clause that AI density is now forcing open.</p>
<hr>
<h2 id="s3"><a id="2-air-side-systems"></a>2. Air-side systems</h2>
<h3 id="2-1-crac-vs-crah-vs-in-row-vs-fan-wall">2.1 CRAC vs CRAH vs in-row vs fan wall</h3>
<p>See Appendix Table A1 for the full comparison. In brief:</p>
<ul><li><strong>CRAC (DX):</strong> self-contained compressor + refrigerant per unit; practical for small/legacy or chiller-less rooms; least efficient at hyperscale because every unit carries its own refrigeration cycle.</li><li><strong>CRAH (chilled water):</strong> coil + fan fed from a central chilled-water plant; efficient, modular, the workhorse of moderate-density raised-floor halls.</li><li><strong>In-row:</strong> cooling placed between racks, close-coupled to the load; good for spot high density (20–60 kW rows).</li><li><strong>Fan wall:</strong> a floor-to-ceiling modular array of EC plug fans + chilled-water coils forming a mechanical-gallery "air backbone," each unit rated to ~800 kW (Munters).</li></ul>
<p><strong>Why the fan wall won the hyperscale hall:</strong> it scales cleanly with 5–10 MW+ halls, uses low-static horizontal airflow, offers fan-level N+1 redundancy, and — with EC fans at ~100% penetration in new Tier III/IV builds since 2024 — reaches the low fan energy a PUE ≤ 1.3 requires. LONGWELL reports EC fan walls cutting CRAH fan energy by 38%. The room-air slice still matters: even when liquid takes the largest share, the absolute air load grows with density (LG/IEA), so a perfectly good liquid loop cannot rescue an undersized air side.</p>
<h3 id="2-2-containment-as-the-default">2.2 Containment as the default</h3>
<p>Containment is mandatory practice. Hot-aisle containment (HACS) is preferred over cold-aisle (CACS) for new builds: a Schneider Electric white paper (SPD_DBOY-7EDLE8, Dunlap/Niemann) found the choice of hot-aisle over cold-aisle containment can save <strong>43% in annual cooling system energy cost, corresponding to a 15% reduction in annualized PUE</strong> — while holding the uncontained data center area to 24 °C/75 °F. Measured gains: higher supply temperatures, lower fan energy (cube law), doubled effective cooling capacity, and elimination of hot spots (SubZero: top-to-bottom rack ΔT fell from &gt;10 °F to 1 °F). Discipline is the price — <strong>blanking panels, sealed cable cutouts, and no open rack gaps</strong>, or bypass/recirculation returns instantly. <strong>California Title 24</strong> codifies this: it requires air/water economizers capable of 100% of load, variable-speed fan controls, and <strong>containment in large high-density air-cooled rooms</strong>; the 2025 standards take effect January 1, 2026.</p>
<h3 id="2-3-economization-and-what-near-zero-water-costs-in-phoenix">2.3 Economization and what "near-zero-water" costs in Phoenix</h3>
<p>Modes, ranked by climate fit:</p>
<ol><li><strong>Air-side (direct outside air):</strong> cheapest where air is clean and mild; needs filtration and smoke handling; poor at a 45 °C peak.</li><li><strong>Indirect evaporative / adiabatic:</strong> heat exchanger keeps outside air out of the hall; wins in dry climates like Phoenix; uses water.</li><li><strong>Water-side economizer:</strong> plate-and-frame HX, condenser water to chilled water, triggered on wet-bulb.</li><li><strong>Adiabatic dry coolers:</strong> dry most of the year, water-assisted spray only on peak days.</li></ol>
<p>Phoenix modeling (ScienceDirect, hot-arid study) gives roughly <strong>3,057 h/yr of air-side and ~1,077 h/yr of water-side economizer availability</strong>, ~40% of the year combined. <strong>"Near-zero-water" implies dry rejection</strong>, which at a 45 °C dry bulb has a poor approach and drives compressor hours up for the <em>air-cooled</em> load — a design PUE of 1.4 is defensible only because warm-water liquid loops (§4.3) recover it: the 61% of load on 32–45 °C facility water rejects on dry coolers with near-zero compressor hours, dragging the blended PUE back under target. Reclaimed water for peak-day adiabatic assist is the safety valve; blowdown to sewer (fixed in Topic 3).</p>
<h3 id="2-4-delivery-and-risk">2.4 Delivery and risk</h3>
<p>Fan walls and CRAHs are typically <strong>contractor-furnished</strong> (mechanical scope), though hyperscale owners increasingly make large air handlers <strong>owner-furnished</strong> (OFE) to lock factory slots. The <strong>containment fit-out boundary</strong> with the tenant must be explicit (who supplies doors/roofs/blanking), and <strong>blanking-panel discipline</strong> is a commissioning and operations hand-off (Topic 11).</p>
<hr>
<h2 id="s4"><a id="3-the-chilled-water-plant"></a>3. The chilled-water plant</h2>
<h3 id="3-1-chiller-types-and-the-refrigerant-transition">3.1 Chiller types and the refrigerant transition</h3>
<p>See Appendix Table A2. Air-cooled chillers avoid cooling-tower water (aligned with near-zero-water) but are less efficient in high ambient; water-cooled centrifugals are the most efficient at design but consume tower water. Compressor types run screw → centrifugal → <strong>magnetic-bearing oil-free</strong>; the last (Danfoss Turbocor, York YZ/YMC²) eliminates lubricating oil, excels at part load and low lift, and enables warm-water setpoints. Johnson Controls' <strong>York YVAM/YDAM air-cooled magnetic-bearing centrifugals deliver 3.5 MW per unit on low-GWP R-1234ze, fit a 53 ft flatbed, restart to full load in ~3 minutes, and support 45 °C warm-water cooling</strong> — purpose-built for exactly this facility's AI loop. LG launched a 480–600 RT air-cooled magnetic-bearing centrifugal (Sept 2026) with refrigerant free-cooling claimed ~30% below hydronic free-cooling.</p>
<p><strong>Refrigerant transition:</strong> the AIM Act (US HFC phase-down) and EU F-gas rules are pushing chillers to <strong>A2L and low-GWP fluids — R-1234ze, R-513A, R-515B</strong> (Vertiv redesigned all lines for low-GWP by early 2025; ACHR News). R-515B is A1 (non-flammable), simplifying code compliance vs mildly flammable A2Ls. A near-zero-water site chooses <strong>air-cooled magnetic-bearing chillers on low-GWP refrigerant plus hybrid dry coolers</strong>.</p>
<h3 id="3-2-supply-temperatures-and-what-they-buy">3.2 Supply temperatures and what they buy</h3>
<p>The industry shift is <strong>from 7 °C chilled water to 18–30 °C</strong> for air loops and <strong>30–45 °C facility water</strong> for liquid loops. Every degree warmer buys economizer hours and lets the chiller trip off. On W40/W45 water a Phoenix site runs <strong>compressor-hours near zero</strong> for the liquid load. The trade-off (ASHRAE 2021): warmer coolant carries less heat per unit flow, so dense racks need bigger pumps/heat exchangers or fewer blades — and rising chip power with falling case temperatures may <em>regress</em> supportable water back toward W32/W27 over time.</p>
<h3 id="3-3-plant-sizing-redundancy-parasitics-and-ride-through">3.3 Plant sizing, redundancy, parasitics, and ride-through</h3>
<p>Sizing rules of thumb: heat to reject = IT load + in-hall electrical losses (UPS/PDU/lighting, ~6–8% of IT) + fan/pump heat. <strong>N+1 chillers and pumps</strong> for each 10 MW hall and at the 40 MW campus; headers and isolation valving arranged for <strong>concurrent maintainability</strong> (Tier III). Pipe-sizing rule of thumb keeps velocity ~1.5–3 m/s to bound pressure drop and erosion. The plant's own <strong>parasitic (electrical) load</strong> — pumps, chiller compressors, dry-cooler fans — is the mechanical load component that PUE and ASHRAE 90.4's <strong>annualized MLC</strong> measure.</p>
<p><strong>Thermal storage for ride-through:</strong> on utility loss, generators start in seconds but chillers take <strong>~5–15 minutes to restart</strong> (USPTO transient-cooling patents); the gap where active cooling is unavailable is <strong>~10–45 seconds</strong> (Bendel). A stratified <strong>chilled-water thermal-storage tank</strong> is the thermal flywheel that bridges it. This matters acutely at 120 kW: rack thermal time constants are <strong>seconds</strong>, so at high density inlet temperatures rise measurably in under a minute of lost airflow — the tank must be sized in <strong>minutes</strong> (typically enough to cover generator start + chiller restart, ~5–15 min).</p>
<h3 id="3-4-delivery-and-risk">3.4 Delivery and risk</h3>
<p>Chillers are <strong>owner-furnished (OFE) long-lead items</strong> — 20–40 weeks in 2025–26 (Appendix Table A4); piping is contractor scope. <strong>Who owns the ASHRAE 90.4 compliance calculation</strong> must be named in the BOD — normally the mechanical engineer of record; 90.4-2022 uses part-load-aware MLC/ELC ratios checked against climate-zone maxima, and its addendum g gives credit for recovered heat.</p>
<hr>
<h2 id="s5"><a id="4-liquid-cooling-as-the-mainstream-path-for-high-density"></a>4. Liquid cooling as the mainstream path for high density</h2>
<h3 id="4-1-the-ladder-of-methods">4.1 The ladder of methods</h3>
<p>See Appendix Table A1. In ascending density and share of heat to liquid:</p>
<ol><li><strong>Rear-door heat exchanger (RDHx):</strong> liquid coil on the rack rear; passive (server fans) or active (EC fans); <strong>20–80 kW/rack</strong> (nVent RDHX Pro: 68 kW at 14 °C water, 44 kW at 24 °C; Motivair ChilledDoor: up to 75 kW, 100% heat removal). Captures rack <em>sensible</em> heat to water; the room sees near-neutral return.</li><li><strong>Direct-to-chip (DTC) cold plates, single-phase (water-glycol):</strong> the 2026 mainstream; <strong>70–80% of rack heat to liquid</strong>, 20–30% residual air.</li><li><strong>DTC two-phase (dielectric):</strong> boils fluid at the plate; ~80% capture; under a PFAS regulatory cloud (§8).</li><li><strong>Single-phase immersion:</strong> whole board in dielectric oil; <strong>~100% heat to liquid</strong>, PUE 1.03–1.10, densities to 100 kW+ (Vertiv cites potential to ~900 kW/rack).</li><li><strong>Two-phase immersion:</strong> boiling dielectric; PUE ~1.02–1.05; PFAS-constrained.</li></ol>
<p><strong>At a 120 kW rack the split is 70–80% liquid / 20–30% air.</strong> The residual 24–36 kW of air load per pod is what keeps fan walls in the AI hall — it does not vanish.</p>
<h3 id="4-2-the-loops-in-order">4.2 The loops, in order</h3>
<ol><li><strong>Chip → cold plate</strong> (Topic 8's side, up to the QD).</li><li><strong>Rack manifold → quick disconnects (QDs)</strong> — blind-mate UQD couplings (NVIDIA GB200 uses Blindmate UQD04).</li><li><strong>CDU</strong> (in-rack, in-row, or facility-scale) — the heat exchanger that <strong>hydraulically isolates the Technology Cooling System (TCS, high-purity server loop) from the Facility Water System (FWS)</strong>, with variable-speed pumps, filtration, and dew-point-aware control to prevent condensation (Vertiv, Stulz, Specifying Engineer). Ratings span 22 kW liquid-to-air (Eaton 10U) to <strong>1 MW (LiquidStack, ~1.25 LPM/kW at 4 °C approach)</strong> and <strong>5 MW facility distribution units (DCX FDU, ~4 °C approach, N+1 four-pump)</strong>. HPE ships a <strong>1.3 MW in-row CDU serving up to 8 racks</strong>.</li><li><strong>CDU → facility water → dry cooler/chiller.</strong></li></ol>
<p><strong>Approach temperatures:</strong> commercial CDUs achieve <strong>~3–4 °C</strong> TCS-to-FWS approach (Eaton ROL4000: 2 MW at 3 °C; DCX FDU: 5 MW at ~4 °C). <strong>Flow:</strong> the CDU rule of thumb is <strong>~1.15–1.5 LPM/kW</strong> (LiquidStack). Fluids: <strong>25–30% water-glycol (PG25)</strong> is standard; a wetted-materials compatibility list, leak detection with automated isolation valves, and clean-flush at commissioning are mandatory (ASHRAE Liquid Cooling Guidelines; OCP ACS). NVIDIA specifies <strong>≤25 µS/cm conductivity and &lt;50 µm particulate</strong> for TCS quality.</p>
<h3 id="4-3-facility-water-at-30-45-c-warm-loop-vs-cool-loop">4.3 Facility water at 30–45 °C — warm loop vs cool loop</h3>
<p>Running FWS at <strong>30–45 °C (W40/W45)</strong> takes compressor hours near zero but demands a server rated to that W-class. The tension: a <strong>warm loop maximizes efficiency and heat-reuse potential; a cool loop preserves silicon headroom.</strong> GPU inlet limits set the floor.</p>
<p><strong>NVIDIA rack requirements (indicative):</strong> - <strong>GB200 NVL72:</strong> ~120 kW/rack (~1,200 W/GPU × 72); air cooling not viable; coolant flow <strong>~2 L/s (~120 LPM) into the cabinet</strong> (NVIDIA via Fibermall); typical facility supply <strong>18–25 °C</strong>, return 40–50 °C in third-party guides; cold plates rated to 1,200 W at 30–45 °C inlet. - <strong>GB300 NVL72 (Blackwell Ultra, GTC March 2025):</strong> <strong>~132–142 kW/rack</strong> (~1,400 W/GPU); Lenovo's product guide lists facility water <strong>2–50 °C (ASHRAE W45)</strong>; NVIDIA's stated rack-scale design point is <strong>45 °C warm-water supply</strong>; flow rises steeply toward the hot end (Lenovo curve: ~177 LPM/rack at 45 °C); Microsoft Azure cites <strong>~136 kW of heat per rack</strong>; ~90% of heat to liquid.</p>
<h3 id="4-4-how-a-120-kw-ai-pod-is-cooled-end-to-end-indicative-reference-facility">4.4 How a 120 kW AI pod is cooled end to end (indicative, reference facility)</h3>
<p><strong>BOUNDARY: Topic 7 owns cold-plate-outlet → outside air, including the CDU and FWS. Topic 8 owns the chip/server up to the QD.</strong></p>
<ol><li><strong>Rack QDs → rack manifold</strong> collect ~120 kW into the TCS at, say, <strong>~40 °C return / ~32 °C supply</strong> (8 °C rack ΔT), flow ~150–180 LPM (~1.25–1.5 LPM/kW).</li><li><strong>TCS → in-row/facility CDU:</strong> heat crosses the HX at ~3–4 °C approach into the FWS.</li><li><strong>FWS supply ~36–45 °C</strong> (W40/W45) → <strong>adiabatic dry coolers</strong> on the roof; in Phoenix these run dry most of the year, water-assisted on peak days, <strong>compressor-free</strong>.</li><li><strong>Residual ~24–36 kW/pod of air load</strong> → fan-wall chilled water (§2.1), the only part of the AI pod that touches a chiller.</li></ol>
<h3 id="4-5-delivery-and-risk">4.5 Delivery and risk</h3>
<p>CDUs are variously <strong>OFE, contractor-furnished (CFE), or IT-vendor-furnished</strong> — this must be pinned in the BOD because it sets who owns the QD interface and the CDU commissioning. Interface responsibility at the <strong>quick disconnect and the CDU</strong> is the classic gray zone. The <strong>TCS loop is commissioned jointly by the mechanical contractor, the CDU vendor, and the IT/rack integrator</strong> (names of parties only; levels in Topic 11). CDU and manifold lead times are the schedule long pole (§6.3, Table A4). Overhead liquid pipe competes with cable pathways (Topic 9 — named conflict only).</p>
<hr>
<h2 id="s6"><a id="5-water-and-heat-reuse"></a>5. Water and heat reuse</h2>
<h3 id="5-1-wue-defined-once">5.1 WUE, defined once</h3>
<p><strong>Water Usage Effectiveness (WUE), The Green Grid (WP#35, 2011): WUE = annual site water use (L) ÷ IT energy (kWh),</strong> units L/kWh. <strong>Site WUE</strong> counts water at the facility (cooling towers, evaporative, humidification); <strong>source WUE</strong> adds the water embedded in generating the electricity (via the Energy Water Intensity Factor). <strong>Consumptive</strong> use is water evaporated/lost; <strong>non-consumptive</strong> is withdrawn and returned. WUE gives no credit for reclaimed water or beneficial blowdown reuse (DCD).</p>
<p>Typical values (Appendix, and see below): the LBNL 2024 US Data Center Energy Usage Report finds industry-wide average <em>site</em> WUE held just over <strong>0.36 L/kWh through 2023</strong> (the widely quoted 1.8–1.9 L/kWh "industry average" traces to 2025 Data Center Knowledge / EESI guides, not LBNL's WUE data); evaporative cooling runs to <strong>2.5 L/kWh</strong>; air/dry-cooled approaches ~<strong>0 L/kWh</strong>. Equinix's 2025 Sustainability Report gives a global portfolio WUE of <strong>0.91 L/kWh</strong> (1.41 for evaporative-cooling sites), alongside a 1.37 global PUE. The reference facility's <strong>OPR target of ≤ 0.2 L/kWh</strong> — "less than a cup per kWh" — sits well below industry medians and is achievable only with dry/near-zero-water rejection.</p>
<h3 id="5-2-zero-water-designs-in-2025-26">5.2 Zero-water designs in 2025–26</h3>
<p><strong>Microsoft's next-generation design (announced Dec 2024, effective for all designs from August 2024): closed-loop, chip-level cooling that "consumes zero water for cooling," recycling water filled once at construction.</strong> As Steve Solomon (VP, Datacenter Infrastructure Engineering) put it on the Microsoft Cloud Blog (Dec 9, 2024): "While water is still used for administrative purposes like restrooms and kitchens, this design will avoid the need for more than 125 million liters of water per year per datacenter." Microsoft's WUE fell from <strong>0.49 L/kWh (2021) to 0.30 (2024)</strong>, targeting near zero; <strong>pilots are in Phoenix, AZ and Mt. Pleasant, WI, coming online from late 2027.</strong> The cost is paid in <strong>PUE and capex</strong>: dropping evaporative cooling raises energy use (Microsoft notes higher operating temperatures let more-efficient chillers offset part of it) and adds heat-exchanger/dry-cooler capital. Vantage's Phoenix campus similarly advertises <strong>near-zero WUE via a closed-loop air-cooled-chiller design with air-side economization</strong>.</p>
<h3 id="5-3-heat-reuse">5.3 Heat reuse</h3>
<p>Reuse plausibility is set by <strong>return temperature.</strong> Air-cooled halls exhaust ~35–45 °C air — too low-grade to be useful without heat pumps. <strong>Liquid loops return 40–65 °C water</strong>, which is why liquid makes reuse plausible and air does not. <strong>Meta's Odense (Denmark)</strong> data center captures server heat into the district-heating network run by Fjernvarme Fyn; <strong>ammonia heat pumps lift ~40 °C water to 70–75 °C</strong>; Ramboll designed a ~45 MW heat system. Recovery figures rose with expansion — Meta's own figures cite <strong>~165,000 MWh/yr warming ~11,000 households</strong> (earlier phase: 100,000 MWh, ~6,900 homes). LRZ SuperMUC-NG (Germany) runs direct 40–45 °C warm water into adsorption chillers, partial cooling PUE &lt; 0.07 (ASHRAE 2021).</p>
<p><strong>Regulation:</strong> the <strong>EU Energy Efficiency Directive (Directive (EU) 2023/1791, Art. 12)</strong> requires data centers ≥500 kW to report energy, WUE, ERF and waste-heat data annually to a European database, and centers &gt;1 MW to run a <strong>cost-benefit analysis of waste-heat recovery and implement it unless infeasible.</strong> <strong>Germany's Energieeffizienzgesetz (EnEfG, in force Nov 2023)</strong> goes further with hard Energy Reuse Factor quotas: <strong>10% for centers starting operation on/after 1 July 2026, 15% from 1 July 2027, 20% from 1 July 2028</strong>, plus PUE ≤ 1.2 for new builds.</p>
<p><strong>Why Phoenix has no viable heat customer:</strong> a hot arid climate has essentially no district-heating demand and no nearby heat sink that wants 45–65 °C water; heat cannot be transported far without loss. Reuse is therefore a non-starter here — the heat is rejected to air. (This is why the EU/German mandates do not translate to Arizona.)</p>
<h3 id="5-4-delivery-and-risk">5.4 Delivery and risk</h3>
<p>WUE and any heat-reuse commitments are <strong>OPR terms and often permit conditions</strong>; missing them exposes the owner to permit and contractual liability. Water sourcing/rights/NPDES are Topic 3 (referenced only).</p>
<hr>
<h2 id="s7"><a id="6-how-it-assembles-the-reference-hall-s-phase-1-cooling-worked-example"></a>6. How it assembles: the reference hall's Phase 1 cooling (worked example)</h2>
<h3 id="6-1-plant-sizing-for-phase-1-10-mw-it-in-hall-1-and-growth-to-40-mw">6.1 Plant sizing for Phase 1 (10 MW IT in Hall 1) and growth to 40 MW</h3>
<p><strong>Heat load (indicative):</strong> 10 MW IT + ~6–8% in-hall electrical losses ≈ <strong>~10.7 MW to reject</strong> = <strong>~3,040 tons</strong> (10,700 × 0.284). Assume Phase 1 mirrors the campus mix: ~6 MW on DTC liquid (warm-water, dry-cooled) and ~4 MW air + trim (chilled water).</p>
<ul><li><strong>Liquid side (~6 MW):</strong> FWS 36–45 °C (W40/W45) → <strong>adiabatic dry coolers, N+1</strong>; near-zero compressor hours; served by <strong>~6 × 1 MW CDUs (N+1)</strong> or facility-scale CDUs.</li><li><strong>Air side (~4 MW + trim):</strong> <strong>air-cooled magnetic-bearing chillers, 3.5 MW class (York YDAM), N+1</strong> — e.g. 2 duty + 1 standby — feeding fan walls; low-GWP R-1234ze.</li><li><strong>Pipe sizing (indicative):</strong> primary headers sized ~1.5–3 m/s; a 10 MW loop at ΔT 10 K needs ~240 kg/s ≈ ~14-inch mains, tapering to row branches.</li><li><strong>Thermal storage:</strong> stratified chilled-water tank sized for <strong>~5–15 minutes</strong> ride-through (generator start + chiller restart).</li><li><strong>Supply/return:</strong> air loop ~18–24 °C supply; liquid FWS ~36–45 °C supply / ~50–55 °C return.</li></ul>
<p><strong>Growth to 40 MW:</strong> repeat the module per 10 MW hall; campus-level N+1 across four halls, with one optional 2N suite; concurrently maintainable headers.</p>
<h3 id="6-2-per-zone-cooling-method">6.2 Per-zone cooling method</h3>
<p>See Appendix Table A3.</p>
<ul><li><strong>300 racks @ 8 kW (2.4 MW):</strong> room air with <strong>cold/hot-aisle containment on fan walls or CRAHs</strong>; ~1,250 CFM/rack at 20 °F.</li><li><strong>300 racks @ 15 kW (4.5 MW):</strong> <strong>containment + fan walls</strong>, higher ΔT; ~2,355 CFM/rack.</li><li><strong>200 racks @ 40 kW (8.0 MW):</strong> <strong>rear-door heat exchangers or in-row</strong>; RDHx at 40 kW sits mid-range (nVent/Motivair rate 44–75 kW).</li><li><strong>200 racks @ 120 kW (24.0 MW):</strong> <strong>direct-to-chip with CDUs</strong> on warm water; ~150–180 LPM/rack; residual ~24–36 kW/pod on fan-wall air.</li></ul>
<p><strong>PUE build-up (indicative, Phoenix year):</strong> liquid side (61% of load) dry-cooled with near-zero compressor hours contributes a very low partial PUE (~1.05–1.10); air side (39%) with chillers in high ambient contributes higher (~1.3–1.4). Blended annualized ≈ <strong>1.2–1.3</strong>, comfortably under 1.4. <strong>Monsoon week</strong> (higher wet-bulb, adiabatic assist working hardest, chillers loaded): blended <strong>~1.35–1.45</strong> — the target is <em>at risk only in the worst week</em>, which is why dry coolers get reclaimed-water assist.</p>
<h3 id="6-3-delivery-and-risk-the-scope-split">6.3 Delivery and risk — the scope split</h3>
<ul><li><strong>Owner-furnished (OFE):</strong> chillers, CDUs, dry coolers (long-lead; lock factory slots).</li><li><strong>Contractor-furnished (CFE):</strong> piping, headers, valves, fan walls/air handlers, containment.</li><li><strong>Tenant/IT-vendor:</strong> rack manifolds and QDs may be tenant or IT-vendor scope — must be pinned.</li><li><strong>Wholesale vs retail fit-out boundary:</strong> in wholesale, the tenant owns inside-the-rack and often the manifold; in retail colo the operator provides more. The <strong>"rack that arrives before its CDU"</strong> is the signature failure: GPU racks (short IT lead time) landing before the 26–52-week CDU is installed, piped, charged, and commissioned — stranding capital. Mitigation: order CDUs at land-close, reserve slots, and stage commissioning (Topic 11 hand-off).</li></ul>
<hr>
<h2 id="s8"><a id="7-verdict-on-the-two-course-thresholds"></a>7. Verdict on the two course thresholds</h2>
<h3 id="7-1-cooling-scale-by-kw-rack-topic-2">7.1 Cooling scale by kW/rack (Topic 2)</h3>
<p><em>Course scale: open air to ~10, containment 10–25, rear-door/in-row 20–80, direct-to-chip 40–175, immersion 100–250, marks at 20, 45, 80, 100, 132, 246.</em></p>
<p><strong>Verdict: broadly right, lightly dated.</strong> Where it's right: open air to ~10 kW; RDHx/in-row genuinely spanning 20–80 kW (vendor-confirmed to 75 kW); DTC 40–175 and immersion 100–250 are sound; the marks at 120/132 (GB200 NVL72) and the 246 upper reach (future two-rack/next-gen) are real. Where it's off for a <strong>2026 Phoenix engineer:</strong> - Raise the practical air ceiling note: containment realistically reaches <strong>~30 kW</strong> with disciplined airflow before RDHx is compulsory; the 20 kW mark is the <em>comfort</em> limit, not the hard wall. - DTC is now <strong>effectively mandatory above ~50–80 kW</strong>, not merely "available at 40." Air/RDHx and DTC overlap 40–80 kW; above 80 kW DTC is the only practical path. - <strong>Corrected bands:</strong> open air ≤10; containment 10–30; rear-door/in-row 20–80; DTC 50–200+ (GB300 at 142, roadmap beyond); immersion 100–250 (Vertiv notes potential to ~900). Keep marks at 20, 45, 80, 120/132, and add <strong>142 (GB300)</strong>.</p>
<h3 id="7-2-pue-by-regime-topic-2">7.2 PUE by regime (Topic 2)</h3>
<p><em>Course scale: room air 1.4–1.7; containment 1.25–1.45; rear-door 1.2–1.35 (50–80% to liquid); direct-to-chip 1.1–1.25 (70–80% to liquid); switching at 20, 45, 80 kW.</em></p>
<p><strong>Verdict: right for a temperate site, optimistic for Phoenix air and pessimistic for warm-water liquid.</strong> Corrections: - <strong>Room air in a 45 °C dry climate with near-zero-water dry rejection can exceed 1.5 on peak days</strong> — widen to <strong>1.4–1.6</strong> for Phoenix air. - Rear-door captures more like <strong>80–100% of sensible</strong> heat, not 50–80% — its PUE band (1.2–1.35) is fair. - <strong>DTC on warm water (W40/W45) dry-cooled reaches 1.1–1.2 annualized</strong> — the low end is very achievable in Phoenix precisely because the compressor is off; immersion 1.03–1.10. - Keep switch points at ~20, ~45, ~80 kW but add that <strong>regime PUE depends more on water/rejection strategy and climate than on the density band alone.</strong></p>
<hr>
<h2 id="s9"><a id="8-open-questions-and-what-is-changing-fast-in-2026"></a>8. Open questions and what is changing fast in 2026</h2>
<ol><li><strong>Two-phase cooling under a PFAS/dielectric cloud.</strong> Per its Dec 20, 2022 announcement, 3M said it "will exit per- and polyfluoroalkyl substance (PFAS) manufacturing and work to discontinue the use of PFAS across its product portfolio by the end of 2025" (including all fluorinated fluids); the last order deadline for Novec fluids was March 31, 2025. The EPA hazardous-substance designation and EU restrictions leave two-phase immersion/DTC with "immediate risk of obsolescence" (Motivair/DCD). Single-phase DTC (water-glycol, PFAS-free) is now the dominant liquid method (~55% share, 2026). Hydrocarbon two-phase fluids are lab-credible but <strong>not commercially qualified as of mid-2026</strong>. TSCA PFAS reporting for operators is pushed to <strong>Jan 31, 2027.</strong></li><li><strong>Facility water temperatures.</strong> The tug between warm (efficiency/reuse) and cool (silicon headroom) is unresolved; ASHRAE warns supportable W-classes may <em>regress</em> as chip power rises and case temps fall.</li><li><strong>CDU supply-chain constraints.</strong> CDUs 26–52 weeks; the DLC market grew 156% YoY (Dell'Oro, Q2 2025); vendor consolidation (Trane/LiquidStack, Schneider/Motivair, Vertiv/ThermoKey) is shrinking sourcing options.</li><li><strong>Zero-water commitments.</strong> Microsoft's closed-loop design (Phoenix pilot) sets a template but shifts cost to PUE and capex; the water-vs-energy trade is now a board-level ESG decision.</li><li><strong>Heat-reuse mandates.</strong> EU EED reporting and German EnEfG ERF quotas (10/15/20% by 2026/27/28) are live in Europe; no US analog, and no Phoenix heat customer.</li><li><strong>Refrigerant rules.</strong> AIM Act / F-gas phase-down is forcing A2L/low-GWP (R-1234ze, R-513A, R-515B) and, in California, SF6-free switchgear from 2025 — adding cost and recertification.</li></ol>
<hr>
<h2 id="s10"><a id="appendix-numbered-technical-tables"></a>Appendix (numbered technical tables)</h2>
<h3 id="table-a1-cooling-methods">Table A1 — Cooling methods</h3>
<table><thead><tr><th>Method</th><th>kW/rack served</th><th>Share of heat to liquid</th><th>Facility water temp</th><th>Water use</th><th>Indicative PUE</th><th>Who uses it</th></tr></thead><tbody><tr><td>Room air (open)</td><td>≤10</td><td>0%</td><td>n/a</td><td>varies (evap high)</td><td>1.4–1.7</td><td>Legacy/enterprise</td></tr><tr><td>Air + containment</td><td>10–30</td><td>0%</td><td>n/a (CHW to coils)</td><td>varies</td><td>1.25–1.45</td><td>Most air halls</td></tr><tr><td>In-row</td><td>20–60</td><td>0% (air-to-water at row)</td><td>15–18 °C CHW</td><td>low–med</td><td>1.2–1.35</td><td>HPC, spot density</td></tr><tr><td>Rear-door HX</td><td>20–80</td><td>~80–100% of sensible</td><td>14–27 °C</td><td>low</td><td>1.2–1.35</td><td>AI retrofit, mid-density</td></tr><tr><td>DTC single-phase</td><td>40–200+</td><td>70–80%</td><td>30–45 °C</td><td>near-zero (dry)</td><td>1.1–1.25</td><td>AI mainstream (GB200/300)</td></tr><tr><td>DTC two-phase</td><td>40–200+</td><td>~80%</td><td>30–45 °C</td><td>near-zero</td><td>1.05–1.10</td><td>Constrained (PFAS)</td></tr><tr><td>Immersion single-phase</td><td>100–250 (to ~900)</td><td>~100%</td><td>warm</td><td>near-zero</td><td>1.03–1.10</td><td>Crypto, HPC, some AI</td></tr><tr><td>Immersion two-phase</td><td>highest</td><td>~100%</td><td>warm</td><td>near-zero</td><td>1.02–1.05</td><td>PFAS-constrained</td></tr></tbody></table>
<h3 id="table-a2-chiller-types">Table A2 — Chiller types</h3>
<table><thead><tr><th>Type</th><th>Capacity/unit</th><th>kW/ton (design)</th><th>Part-load</th><th>Water?</th><th>Refrigerant</th><th>Notes</th></tr></thead><tbody><tr><td>Air-cooled screw</td><td>~0.2–1.5 MW</td><td>~1.0–1.4</td><td>moderate</td><td>none</td><td>A2L/low-GWP</td><td>Simple, high-ambient penalty</td></tr><tr><td>Water-cooled centrifugal</td><td>~1–7 MW</td><td>~0.5–0.65</td><td>good</td><td>tower water</td><td>R-1234ze/R-513A</td><td>Most efficient at design</td></tr><tr><td>Magnetic-bearing (oil-free) centrifugal</td><td>~0.5–3.5 MW</td><td>~0.5 (IPLV to ~0.3)</td><td>excellent</td><td>tower or air</td><td>R-1234ze/R-515B</td><td>Best low-lift/part-load; warm-water capable</td></tr><tr><td>Air-cooled magnetic-bearing (York YDAM/YVAM)</td><td>3.5 MW</td><td>air-cooled</td><td>excellent</td><td>none</td><td>R-1234ze</td><td>45 °C warm water, ~3-min restart, near-zero-water fit</td></tr></tbody></table>
<p><em>kW/ton figures indicative; verify against AHRI-certified selections.</em></p>
<h3 id="table-a3-ashrae-classes-5th-ed-2021">Table A3 — ASHRAE classes (5th ed., 2021)</h3>
<table><thead><tr><th>Class</th><th>Recommended</th><th>Allowable</th><th>Use</th></tr></thead><tbody><tr><td>A1</td><td>18–27 °C</td><td>15–32 °C</td><td>Enterprise, tight control</td></tr><tr><td>A2</td><td>18–27 °C</td><td>10–35 °C</td><td>General IT</td></tr><tr><td>A3</td><td>18–27 °C</td><td>5–40 °C</td><td>Economizer-friendly</td></tr><tr><td>A4</td><td>18–27 °C</td><td>5–45 °C</td><td>Max free-air</td></tr><tr><td>H1</td><td>18–22 °C</td><td>15–25 °C</td><td>High-density air, segregated</td></tr><tr><td><strong>W-class</strong></td><td><strong>Supply water ceiling</strong></td><td><strong>Lower limit</strong></td><td><strong>Chiller need</strong></td></tr><tr><td>W17</td><td>≤17 °C</td><td>2 °C</td><td>Chiller required</td></tr><tr><td>W27</td><td>≤27 °C</td><td>2 °C</td><td>Chiller usual</td></tr><tr><td>W32</td><td>≤32 °C</td><td>2 °C</td><td>Chiller-free most sites</td></tr><tr><td>W40</td><td>≤40 °C</td><td>2 °C</td><td>Dry cooler/tower year-round</td></tr><tr><td>W45</td><td>≤45 °C</td><td>2 °C</td><td>Chiller-free (GB300 W45)</td></tr><tr><td>W+</td><td>&gt;45 °C</td><td>2 °C</td><td>Highest-temp, reuse-oriented</td></tr></tbody></table>
<h3 id="table-a4-dated-lead-times-2025-26">Table A4 — Dated lead times (2025–26)</h3>
<table><thead><tr><th>Item</th><th>Lead time</th><th>Source/date</th></tr></thead><tbody><tr><td>Air-cooled chillers</td><td>20–40 weeks</td><td>LC Anderson / industry, 2025</td></tr><tr><td>CDUs</td><td>26–52 weeks (DLC market +156% YoY)</td><td>Dell'Oro, Q2 2025</td></tr><tr><td>Rack manifolds / QDs</td><td>~12–20 weeks (component-limited)</td><td>Cooling supply-chain reporting, 2026</td></tr><tr><td>Dry coolers</td><td>~20–30 weeks</td><td>Mechanical equipment, 2025</td></tr><tr><td>MV switchgear (data-center spec)</td><td>44–80+ weeks (to 2–3 yr peak)</td><td>SourceBlue / Wood Mackenzie, 2025</td></tr><tr><td>Diesel gensets (2 MW+ paralleled)</td><td>52–80 weeks</td><td>CPM Pros, 2025</td></tr></tbody></table>
<hr>
<h2 id="s11"><a id="glossary"></a>Glossary</h2>
<ul><li><strong>PUE</strong> — Power Usage Effectiveness: total facility energy ÷ IT energy.</li><li><strong>WUE</strong> — Water Usage Effectiveness: annual site water (L) ÷ IT energy (kWh).</li><li><strong>MLC</strong> — Mechanical Load Component: ASHRAE 90.4 ratio of cooling/fan/pump/heat-rejection energy to IT energy.</li><li><strong>ASHRAE class (A1–A4, H1)</strong> — air-inlet temperature/humidity envelopes for IT gear.</li><li><strong>W-class (W17–W+)</strong> — liquid supply-water temperature classes named by their upper limit.</li><li><strong>CRAC / CRAH</strong> — computer-room air conditioner (DX) / air handler (chilled water).</li><li><strong>Fan wall</strong> — modular EC-fan + coil array forming a hall's air backbone.</li><li><strong>Containment</strong> — physical separation of hot and cold aisles to stop mixing.</li><li><strong>Economizer</strong> — free-cooling mode using outside air or water instead of compressors.</li><li><strong>RDHx</strong> — rear-door heat exchanger; liquid coil on a rack's rear.</li><li><strong>DTC</strong> — direct-to-chip cold-plate liquid cooling.</li><li><strong>CDU</strong> — coolant distribution unit; isolates TCS from FWS via a heat exchanger.</li><li><strong>TCS / FWS</strong> — Technology Cooling System (server loop) / Facility Water System (rejection loop).</li><li><strong>QD</strong> — quick disconnect; blind-mate coolant coupling at the rack.</li><li><strong>Approach temperature</strong> — temperature difference across a heat exchanger.</li><li><strong>ΔT</strong> — temperature rise across IT gear (air) or the cold plate/loop (liquid).</li><li><strong>Immersion (single/two-phase)</strong> — servers submerged in dielectric fluid; two-phase boils it.</li><li><strong>PFAS</strong> — per-/poly-fluoroalkyl "forever chemicals" used in two-phase dielectric fluids.</li><li><strong>A2L / low-GWP refrigerant</strong> — mildly flammable, low-global-warming refrigerants (R-1234ze, R-513A, R-515B).</li><li><strong>ERF</strong> — Energy Reuse Factor: share of energy exported as reused heat.</li><li><strong>Thermal storage / ride-through</strong> — stored chilled water bridging the gap until chillers restart.</li></ul>
<h2 id="s12"><a id="what-surprised-the-researcher"></a>What surprised the researcher</h2>
<ol><li><strong>The CDU, not the chiller, is the schedule killer.</strong> Historically a late-stage IT item, the CDU is now MEP critical-path with 26–52-week lead times and a DLC market up 156% in a single year — and it must be piped, charged, and commissioned <em>before</em> GPUs energize.</li><li><strong>Warm water is a feature, not a compromise.</strong> NVIDIA making 45 °C (W45) the GB300 design point means the densest racks in history can be cooled <em>chiller-free</em> — the opposite of the intuition that hotter chips need colder water.</li><li><strong>Two-phase cooling was effectively regulated out of the mainstream mid-transition.</strong> A single 2022 corporate decision (3M's PFAS exit) plus EPA/EU rules pushed hyperscalers <em>back</em> to more complex single-phase DTC water loops — a rare case of chemistry policy redirecting data-center architecture.</li><li><strong>Air never leaves.</strong> Even at 120 kW with 70–80% heat to liquid, 24–36 kW/pod of residual air load keeps fan walls in the AI hall — the "all-liquid data center" is a myth at the room level.</li><li><strong>Phoenix's dryness, not its heat, is the asset.</strong> A 45 °C dry bulb looks hostile, but low wet-bulb makes dry coolers and warm-water loops viable, letting a near-zero-water site still chase PUE ≤ 1.4.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-cooling.html"><span class="dir">Back to</span>Cooling &amp; Thermal Management</a><a class="next" href="APX-cooling.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
