<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Data Center Foundations, Delivery Models, and Project Economics (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-foundations" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-foundations.html">Foundations</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>Data Center Foundations, Delivery Models, and Project Economics (2025–2026)</h1><p class="aside">The Desktop Research report for Topic 1, run 2026-09-23 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-foundations.html">chapter</a> and <a href="APX-foundations.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-foundations.html">87 cards</a>.</p></div>
  <h3 id="topic-1-of-14-the-vocabulary-and-mental-model-every-later-topic-assumes">Topic 1 of 14 — The Vocabulary and Mental Model Every Later Topic Assumes</h3>
<p><strong>TL;DR</strong> - A data center is a building engineered to convert electricity into computation and heat reliably; for a 40 MW IT-load colocation campus in a hot US metro (Phoenix/Dallas), expect indicative all-in construction cost of roughly <strong>$400–500 million</strong> ($10–12.5M per MW of IT load, excluding tenant IT gear), annual facility operating cost of roughly <strong>$40–60 million</strong> (electricity dominant and largely passed through to tenants), and a 15-year total cost of ownership on the order of <strong>$1.2–1.4 billion</strong>. - In 2025–26 such an owner would most likely deliver the facility as a <strong>design-build / turnkey contract with owner-furnished long-lead equipment</strong> (transformers, switchgear, generators, chillers ordered early against an owner-standard reference design), because power interconnection and equipment lead times — not construction labor — are now the binding schedule constraint, and design-build is the fastest, most schedule-reliable model with a single point of responsibility. - The market context is a demand supercycle: US data centers reached 176 TWh (4.4% of US electricity) in 2023 per LBNL; hyperscalers now hold 48% of global capacity (Synergy, Q4 2025); North American colocation vacancy hit a record-low 1.4% at year-end 2025 (CBRE), and AI/liquid-cooled builds now carry a construction premium and far higher cost-per-MW.</p>
<hr>
<h2 id="s1"><a id="1-what-a-data-center-is-and-the-types-that-exist"></a>1. What a Data Center Is, and the Types That Exist</h2>
<h3 id="1-1-a-plain-definition-and-the-physical-framing">1.1 A plain definition and the physical framing</h3>
<p>A data center is a purpose-built facility that houses computing, storage, and networking equipment and supplies it with conditioned power, cooling, connectivity, and physical security so it can run continuously. The most useful mental model for a newcomer is thermodynamic: <strong>a data center is a machine that converts electricity into computation and an almost equal quantity of heat.</strong> Essentially all electrical energy drawn by IT equipment is dissipated as heat that must be removed continuously; the building exists to deliver clean power to the chips and to move that heat back out.</p>
<p>Quantifying where the electricity goes: in a typical facility, IT equipment consumes roughly 60–65% of total power, cooling roughly 30–40%, and power-distribution/conversion losses (UPS, transformers, PDUs) plus lighting and ancillary loads the small remainder. One industry teardown of a 100 MW facility running at PUE 1.54 apportioned it as roughly 65% to IT compute, with UPS/distribution conversion losses around 4 MW and lighting/security/BMS/fire around 4 MW, the rest to cooling (DC Atlas, 2025). These proportions shift with efficiency: the global average PUE of respondents was 1.54–1.56 in Uptime Institute's 2024 and 2025 surveys, while best-in-class hyperscale runs far lower — Google's 2025 Environmental Report reports it is "operating with a 2025 fleet-wide average power usage effectiveness (PUE) of 1.09 and using 83% less overhead energy than the industry average."</p>
<h3 id="1-2-facility-types-and-who-owns-what">1.2 Facility types and who owns what</h3>
<p>The industry sorts data centers two ways: by <strong>who owns and uses</strong> the facility, and by <strong>scale and location</strong>. Definitions vary between sources, so confirm against the specific operator.</p>
<ul><li><strong>Enterprise:</strong> Private facility owned and operated by a single organization for its own IT. Historically the dominant model; Synergy reports on-premise/enterprise fell from 56% of global capacity in 2018 to about 32% at end-2025, and forecasts 19% by 2031.</li><li><strong>Colocation (multi-tenant):</strong> A provider owns and operates the building and rents space, power, and cooling to multiple tenants who install their own IT gear. Three sub-models:<ul><li><em>Retail colocation</em> — smaller footprints, roughly 100 kW to ~1 MW per customer, priced per rack/cabinet with bundled power, 1–3 year terms (e.g., Equinix, Digital Realty, CoreSite).</li><li><em>Wholesale colocation</em> — larger dedicated halls or whole buildings to a single tenant, roughly 250 kW to tens of MW, priced per kW with 5–15 year leases.</li><li><em>Powered shell</em> — the provider delivers the building, land, and utility power capacity, and the tenant fits out the electrical/mechanical interior itself (often a triple-net lease). Powered land/shell is roughly 15–20% of a finished facility's cost.</li></ul></li><li><strong>Hyperscale:</strong> Very large standardized facilities built and run by cloud/platform operators (AWS, Microsoft, Google, Meta), commonly ~100 MW and up, with campuses in the hundreds of MW and gigawatt-scale sites planned. Hyperscalers both <em>self-build</em> (Synergy: ~60% of hyperscale capacity is owned, own-built at end-2025) and <em>lease wholesale</em> from colocation developers (~40%).</li><li><strong>Edge and micro:</strong> Small facilities (roughly 1–10 MW for edge, down to single-rack "micro") placed close to users or data sources to cut latency.</li><li><strong>Modular / prefabricated:</strong> A construction <em>method</em> rather than a use-case — factory-built power/cooling skids or whole data-hall modules trucked to site for fast assembly (e.g., AWS's factory-built "Project Houdini" white-space skids). Modular can cut schedule and, per some modeled estimates, 20–30% of capex versus a comparable traditional build.</li><li><strong>"AI factory" / GPU cloud (emerging):</strong> Single-workload, single-tenant campuses purpose-built for GPU training/inference clusters at very high rack density (often 30–130 kW per rack) requiring liquid cooling. Operators are frequently "neoclouds" (e.g., CoreWeave, Nscale) leasing land and powered shells on net terms. Synergy forecasts the neocloud market approaching $400B by 2031.</li></ul>
<p><strong>Boundaries are blurring.</strong> Hyperscalers increasingly lease wholesale rather than self-build to move faster; colocation developers increasingly build entire single-tenant campuses to a hyperscaler's spec ("build-to-suit"); and master-planned wholesale campuses now target 100–500 MW total with modular, phased data halls (datacenters.com, 2025).</p>
<h3 id="1-3-market-structure-in-2025-26-a-few-well-sourced-numbers">1.3 Market structure in 2025–26 (a few well-sourced numbers)</h3>
<ul><li><strong>US energy footprint:</strong> US data centers consumed 176 TWh in 2023, or 4.4% of total US electricity, up from 58 TWh in 2014; LBNL projects 325–580 TWh by 2028 (6.7–12.0% of US electricity) — 2024 LBNL/DOE United States Data Center Energy Usage Report, published December 2024.</li><li><strong>Global electricity:</strong> The IEA estimated data centers used about 415 TWh globally in 2024, roughly 1.5% of world electricity.</li><li><strong>Ownership concentration:</strong> Per Synergy Research Group, hyperscale operators ran 1,360 large data centers at the end of Q4 2025 and "now account for 48% of the worldwide capacity of all data centers," with "almost 60% of that hyperscale capacity … in own-built, owned data centers"; the three largest (Amazon, Microsoft, Google) together hold 58% of hyperscale capacity. The US accounts for about 55% of worldwide hyperscale capacity.</li><li><strong>Growth and AI share:</strong> LBNL found data-center power demand more than doubled between 2017 and 2023, driven chiefly by AI/accelerated servers; the compound growth rate rose from ~7% (2014–2018) to ~18% (2018–2023). Preleasing shows where new demand comes from: CBRE's H1 2025 report (published Sept 8, 2025) found "74.3% of all under-construction capacity already committed," and JLL's 2026 Global Data Center Outlook independently cites "77% of the construction pipeline pre-committed to tenants" — primarily cloud and AI occupiers.</li><li><strong>Vacancy:</strong> Per CBRE Research (North America Data Center Trends H2 2025), "the overall vacancy rate in primary markets fell to a record low 1.4% at year-end," with record net absorption of 2,497.6 MW (Northern Virginia led at 1,102.0 MW) — power access, not construction, is now the binding constraint. Dallas-Fort Worth surpassed 1 GW of total supply with 2.4% vacancy and absorbed 470.8 MW; ~700 MW under construction was 94.5% preleased (CBRE, H2 2025).</li></ul>
<h3 id="1-4-useful-units-and-conventions">1.4 Useful units and conventions</h3>
<ul><li><strong>IT load</strong> — the power drawn by the computing equipment itself (servers, storage, network). The primary way a data center's size is quoted. Our reference facility is "40 MW IT."</li><li><strong>Facility load (total load)</strong> — IT load plus cooling, losses, and ancillary loads; always larger than IT load. At PUE 1.4, a 40 MW IT facility draws ~56 MW total.</li><li><strong>Critical load</strong> — the portion of load supported by protected, redundant power (UPS/generator-backed); in practice close to the IT load plus critical cooling.</li><li><strong>MW as the unit of a building</strong> — capacity, cost ($/MW), leases ($/kW), and grid interconnection are all denominated in power, not square feet. Power, not floor area, is the scarce resource.</li><li><strong>Racks and rack units (U)</strong> — a rack is the standard equipment cabinet; a rack unit (1U = 1.75 in) measures device height. A standard rack has ~42U.</li><li><strong>kW per rack</strong> — the density measure. Traditional enterprise/colo ran 3–10 kW/rack; AI/GPU deployments run 20–130 kW/rack, forcing liquid cooling.</li><li><strong>White space vs gray space</strong> — white space is the IT floor (racks, servers); gray space is the support area housing UPS, switchgear, generators, and cooling plant. A rough planning ratio is ~1:1, but it rises with redundancy and density.</li><li><strong>PUE (defined once):</strong> Power Usage Effectiveness = total facility power ÷ IT power. A PUE of 1.0 is a theoretical ideal (all power to IT); 1.5 means 50% overhead for cooling and losses. Industry average was ~1.54–1.56 (Uptime Institute, 2024–25); hyperscale best-in-class ~1.09 (Google, 2025). <em>A later topic owns efficiency metrics in detail.</em></li></ul>
<hr>
<h2 id="s2"><a id="2-the-facility-lifecycle"></a>2. The Facility Lifecycle</h2>
<h3 id="2-1-stages-from-idea-to-end-of-life-with-2025-26-durations-for-a-40-mw-class-facility">2.1 Stages from idea to end of life (with 2025–26 durations for a 40 MW-class facility)</h3>
<p>A 40 MW facility from decision to operation typically runs <strong>3–6 years today</strong>, with the "power clock" now dominating. Indicative stage durations:</p>
<ol><li><strong>Business case &amp; site strategy</strong> (3–9 months) — demand thesis, target market, budget, return targets, delivery-model decision.</li><li><strong>Site &amp; power acquisition</strong> (6–24+ months, often the longest and most variable) — land, zoning/entitlement, and above all <strong>grid interconnection</strong>. Interconnection now routinely exceeds four years in primary markets; PJM projects have averaged over three years to reach an interconnection service agreement and another ~four years to come online (Data Center Knowledge, 2026). This has <em>stretched</em> dramatically.</li><li><strong>Design</strong> (6–12 months, overlapping) — progressing through Concept → Schematic Design (SD) → Design Development (DD) → Construction Documents (CD). (US convention; local equivalents differ.)</li><li><strong>Procurement</strong> (overlaps design; long-lead items ordered 12–36 months ahead) — substation transformer lead times ran ~140 weeks in 2023, ~150 in 2025, and exceed 160 weeks (~3 years) in 2026 (Data Center Knowledge). Generators, switchgear, and chillers commonly quote 12–24+ months.</li><li><strong>Construction</strong> (12–24 months for 40 MW; modular can compress to 6–12) — site, shell, MEP fit-out.</li><li><strong>Commissioning</strong> (2–6 months, overlapping construction turnover) — levels of testing culminating in integrated systems testing before handover. <em>A later topic owns commissioning detail.</em></li><li><strong>Operations &amp; refresh</strong> (facility life 15–20+ years; IT refreshed every 3–5 years) — day-to-day running plus mid-life MEP refresh.</li><li><strong>Decommissioning</strong> — asset retirement, equipment removal, site repurposing.</li></ol>
<p><strong>What has stretched vs compressed.</strong> <em>Stretched:</em> grid interconnection (now 4–7 years in constrained regions) and long-lead electrical equipment (transformers to ~3 years) — these are outside any contractor's control and now define the critical path. Per JLL's 2026 Global Data Center Outlook (published Jan 6, 2026), "despite developers preordering materials up to 24 months in advance, more than half of projects in 2025 experienced construction delays of three months or more. The average equipment lead time globally is now 33 weeks, a 50% increase from pre-2020 levels." <em>Compressed:</em> the build itself, via prefabrication/modular construction, repeatable reference designs, and parallel (rather than sequential) work.</p>
<h3 id="2-2-what-gets-locked-when-the-influence-cost-of-change-curve">2.2 What gets locked when — the influence/cost-of-change curve</h3>
<p>The ability to influence outcomes is highest at the start and collapses as the project proceeds; the cost of change moves in the opposite direction. Decisions locked early — site and power capacity, redundancy topology (N+1 vs 2N), target rack density and cooling approach (air vs liquid), and the electrical one-line — are cheap to change on paper during concept/SD but extremely expensive later. The stakes are quantified by Uptime Institute's Annual Outage Analysis: power is the leading cause of outages (of 97 operators surveyed in 2024, "54 percent primarily attributed their woes to power," and power accounted for 45% of impactful outages in 2025), and 54% of operators said their most recent significant outage cost more than $100,000 with one in five exceeding $1 million — and many such failures trace to power/cooling/cabling decisions made during construction that are hard and costly to fix afterward. Industry reporting adds that skipping AI-readiness at design can cost $10–50 million in later retrofits (2026). The practical lesson for the reference facility: the density and cooling decision, and the amount of power secured, must be right at concept — they cascade into every downstream cost.</p>
<h3 id="2-3-who-is-in-the-room-at-each-stage">2.3 Who is in the room at each stage</h3>
<ul><li><strong>Business case/site:</strong> owner/developer, capital partners, real-estate and power-acquisition teams, utility, local government/economic-development.</li><li><strong>Design:</strong> owner's engineer, architect, MEP engineers, owner's representative, commissioning agent (ideally engaged pre-design to author acceptance criteria).</li><li><strong>Procurement:</strong> owner's procurement team, contractor, equipment OEMs (Schneider, Vertiv, Eaton, Caterpillar/Cummins, etc.).</li><li><strong>Construction:</strong> general contractor / design-build or EPC contractor, subcontractors, owner's rep, inspectors.</li><li><strong>Commissioning/turnover:</strong> commissioning agent, contractor, OEM field engineers, the future operations team.</li></ul>
<hr>
<h2 id="s3"><a id="3-who-actually-builds-one-parties-and-contracting-models"></a>3. Who Actually Builds One: Parties and Contracting Models</h2>
<h3 id="3-1-the-parties-and-their-roles">3.1 The parties and their roles</h3>
<ul><li><strong>Owner / developer</strong> — commissions, finances, and (usually) owns the facility; sets requirements and carries ultimate risk.</li><li><strong>Owner's representative</strong> — the owner's project-management proxy; manages schedule, budget (construction, soft costs, owner-furnished equipment, contingency), and stakeholders.</li><li><strong>Owner's engineer</strong> — technical advisor to the owner who reviews designs against the owner's standards.</li><li><strong>Architect</strong> — building design, code compliance, envelope; in the AIA framework, also an administrative role certifying payment and interpreting the contract.</li><li><strong>MEP engineers</strong> — mechanical, electrical, and plumbing design; in a data center this is the heart of the project (power and cooling are ~70%+ of cost).</li><li><strong>General contractor (GC)</strong> — builds to a completed design under design-bid-build.</li><li><strong>EPC / design-build contractor</strong> — a single entity carrying both design and construction under one contract (single point of responsibility).</li><li><strong>Subcontractors</strong> — the trades (electrical, mechanical, controls, etc.) who perform most of the actual work.</li><li><strong>Commissioning agent (CxA)</strong> — plans, witnesses, and signs off testing against the Owner's Project Requirements. <strong>Independence matters:</strong> the value of commissioning rests on the CxA being independent of the parties whose work is being checked; when the CxA reports to the GC rather than the owner, findings that threaten a milestone tend to get softened, defeating the purpose. <em>A later topic owns commissioning.</em></li><li><strong>Equipment OEMs</strong> — manufacturers of transformers, switchgear, UPS, generators, chillers/CDUs; increasingly contracted directly by the owner (owner-furnished equipment).</li><li><strong>Utility</strong> — supplies grid power and executes the interconnection agreement; now often the pace-setter for the whole project.</li></ul>
<h3 id="3-2-the-contracting-models">3.2 The contracting models</h3>
<p>Each model differs chiefly in <strong>how design and construction responsibility are packaged</strong>, and therefore in who carries which risk.</p>
<ul><li><strong>Design-Bid-Build (DBB):</strong> Owner contracts design (architect/MEP) and construction (GC) separately and sequentially. Owner warrants the completeness of drawings to the contractor, so the <strong>owner carries design risk</strong>; the GC carries construction cost/schedule risk against a fixed price. Cheapest unit price on paper but slowest (sequential) and most exposed to change orders and design-vs-build finger-pointing. Chosen when scope is well-defined, budget certainty matters more than speed, or public procurement requires low-bid.</li><li><strong>Design-Build (DB):</strong> One entity designs and builds under a single contract. <strong>Design and construction risk sit with the design-builder</strong>, giving the owner a single point of responsibility and overlapping (fast-track) delivery. This is the workhorse of modern private data-center delivery. Chosen when speed and single-point accountability matter.</li><li><strong>EPC / Turnkey:</strong> A design-build variant emphasizing a <strong>single fixed (lump-sum) price and a fully complete, "turn-the-key" facility</strong>, with the contractor absorbing most design, procurement, construction, and integration risk. The term comes from <strong>process industries — oil &amp; gas and power generation</strong> — where the FIDIC "Silver Book" (Conditions of Contract for EPC/Turnkey Projects, 1st ed. 1999, 2nd ed. 2017) formalized owner-favorable, single-point turnkey risk transfer for privately financed plants. In data centers "EPC" is used more loosely — often meaning a design-build/turnkey package for the power/cooling plant — and rarely maps exactly to the oil-&amp;-gas Silver Book model, because data-center owners retain more control (owner-standard designs, owner-furnished equipment) than a classic project-financed EPC would allow.</li><li><strong>Construction-Manager-at-Risk (CMAR / CM-at-Risk, with GMP):</strong> The construction manager joins early to advise on design, then commits to a <strong>Guaranteed Maximum Price (GMP)</strong> — a ceiling above which the CM absorbs overruns, with savings often shared. Design risk stays with the owner's design team; cost risk above the GMP shifts to the CM. Chosen for complex, fast-track projects wanting early contractor input plus a cost ceiling. In US practice, GMP is documented via AIA A102/A133.</li><li><strong>Integrated Project Delivery (IPD) / alliance contracting:</strong> Owner, designer, and builder share a single multi-party contract with pooled risk/reward. Rare in data centers but used by some sophisticated owners for highly collaborative, complex programs.</li><li><strong>The hyperscaler pattern:</strong> Design-build or CMAR on <strong>owner-standard reference designs</strong> with <strong>owner-furnished long-lead equipment</strong> (owner directly procures transformers, generators, switchgear, cooling plant from preferred vendors). This hybrid lets the owner control specification, lock supply-chain slots early, and repeat a "kit of parts" across sites while pushing construction execution risk to the contractor.</li></ul>
<h3 id="3-3-standard-contract-families-and-what-they-allocate">3.3 Standard contract families and what they allocate</h3>
<ul><li><strong>AIA (American Institute of Architects):</strong> The century-old US default for private building work. Core documents: <strong>A101</strong> (owner-contractor, stipulated/lump sum), <strong>A201</strong> (general conditions — the operative rulebook), <strong>A141</strong> (owner-design-builder). Liquidated damages (LDs) are <em>not</em> pre-set in A201; the rate is drafted into A101 §4.5 (triggered by §3.3.3) and A201 §15.1.7 waives consequential damages. Contingency, escalation, and force majeure are drafted into the agreement/supplementary conditions.</li><li><strong>ConsensusDocs:</strong> Launched 2007, endorsed by ~40 industry associations including AGC; drafted to be more balanced/collaborative than architect-centric AIA. Handles LDs and consequential-damages waivers with explicit fill-in provisions (e.g., ConsensusDocs 200 §6.6).</li><li><strong>DBIA (Design-Build Institute of America):</strong> Standard forms purpose-built for design-build, allocating single-point design+build responsibility to the design-builder.</li><li><strong>FIDIC:</strong> The international suite. <strong>Red Book</strong> (build to employer's design — owner carries design risk), <strong>Yellow Book</strong> (plant &amp; design-build — contractor designs), <strong>Silver Book</strong> (EPC/turnkey — maximum risk transfer to contractor, fixed price/date). Widely used outside the US and on internationally financed projects.</li><li><strong>NEC (New Engineering Contract):</strong> UK-origin, collaborative, option-based (e.g., target-cost Option C) contracts emphasizing proactive program/risk management; common in the UK and increasingly on international infrastructure.</li></ul>
<p>Across all families, <strong>liquidated damages</strong> compensate the owner for late completion (critical when a tenant lease commitment rides on the date); <strong>force majeure</strong> excuses defined uncontrollable events; <strong>escalation clauses</strong> allocate material/equipment price inflation (heavily negotiated since 2020); and <strong>contingency</strong> (a cost buffer) sits in the GMP or contract sum. In a GMP/CMAR arrangement contingency is explicit and often shared; in lump-sum DBB/EPC it is buried in the contractor's price.</p>
<h3 id="3-4-evidence-on-delivery-method-outcomes-and-whether-it-transfers">3.4 Evidence on delivery-method outcomes, and whether it transfers</h3>
<p>The strongest quantitative evidence is the CII/Pankow "Revisiting Project Delivery Performance 1998–2018" study (Molenaar/Franz, published by DBIA, 2018), a 20-year update of the 1998 CII benchmark of 350+ projects. Its findings: - <strong>Cost:</strong> Design-build cost ~1.9% less per square foot than CMAR and ~0.3% less than DBB, with 2.4% less cost growth than CMAR and 3.8% less than DBB. - <strong>Schedule:</strong> Design-build was fastest — 3.9% less schedule growth than CMAR and 1.7% less than DBB; 13% faster construction than CMAR and 36% faster than DBB; <strong>61% faster than CMAR and 102% faster than DBB from design through completion</strong> (the concurrency advantage).</p>
<p><strong>Transferability caveat:</strong> These are cross-sector building/infrastructure studies, not data-center-specific, and the samples predate the current AI-driven supply-chain crunch. The <em>direction</em> — design-build/collaborative models deliver faster with tighter cost/schedule reliability — is highly relevant to speed-driven data centers, but the exact percentages should be treated as indicative, not literal, for a 2025–26 data center. Note also that an older CII sample found DBB sometimes edged DB on schedule <em>growth</em>, so the literature is not perfectly unanimous; the weight of evidence favors design-build for speed and reliability.</p>
<h3 id="3-5-how-delivery-interacts-with-long-lead-procurement-2025-26">3.5 How delivery interacts with long-lead procurement (2025–26)</h3>
<p>Because transformers (~3 years), switchgear, and generators now define the critical path, owners increasingly <strong>decouple procurement from the construction contract</strong>, buying long-lead gear directly as <strong>owner-furnished equipment (OFE)</strong> and assigning or novating it to the contractor for installation. This starts the equipment clock in parallel with (not after) design and interconnection, but it shifts coordination, delivery, storage, and integration-warranty risk back toward the owner — which the contract must explicitly allocate (schedule relief and compensation for late/defective OFE). <em>A later topic owns procurement in depth.</em></p>
<h3 id="3-6-required-comparison-of-contracting-models">3.6 REQUIRED — Comparison of contracting models</h3>
<table><thead><tr><th>Model</th><th>Design risk</th><th>Cost risk</th><th>Schedule risk</th><th>Interface / coordination risk</th><th>Typical price premium/discount</th><th>Speed</th><th>When chosen</th></tr></thead><tbody><tr><td><strong>Design-Bid-Build (DBB)</strong></td><td>Owner</td><td>Contractor (fixed price)</td><td>Owner (sequential; change-order exposure)</td><td>Owner (bridges design–build gap)</td><td>Lowest unit bid, but high change-order/claims risk</td><td>Slowest</td><td>Well-defined scope; budget certainty; public low-bid rules</td></tr><tr><td><strong>Design-Build (DB)</strong></td><td>Design-builder</td><td>Design-builder (often lump sum/GMP)</td><td>Design-builder (fast-track)</td><td>Design-builder (single point)</td><td>Slight premium vs low bid; lower total cost growth</td><td>Fast</td><td>Speed + single accountability; most private data centers</td></tr><tr><td><strong>EPC / Turnkey</strong></td><td>Contractor</td><td>Contractor (fixed lump sum)</td><td>Contractor (date guaranteed)</td><td>Contractor (single point)</td><td>Highest premium (contractor prices risk)</td><td>Fast, high certainty</td><td>Max risk transfer; project-financed/plant scope</td></tr><tr><td><strong>CMAR / GMP</strong></td><td>Owner (design team)</td><td>Shared — contractor above GMP</td><td>Shared (early input helps)</td><td>Shared</td><td>Moderate; open-book, savings shared</td><td>Fast (early involvement)</td><td>Complex, fast-track; want cost ceiling + collaboration</td></tr><tr><td><strong>IPD / Alliance</strong></td><td>Shared (multi-party)</td><td>Shared (pooled)</td><td>Shared</td><td>Shared (integrated)</td><td>Variable; aligned incentives</td><td>Potentially fastest if mature</td><td>Highly complex, trust-based, sophisticated owners</td></tr><tr><td><strong>Hyperscaler pattern (DB/CMAR + OFE + owner-standard design)</strong></td><td>Split: owner owns design standard; builder executes</td><td>Shared; owner carries OFE cost/lead-time risk</td><td>Owner controls via early OFE; builder executes</td><td>Owner carries OFE integration; builder carries site</td><td>Optimized for speed/scale, not lowest unit cost</td><td>Fastest at scale (repeatable kit)</td><td>Repeatable multi-site programs; supply-chain control</td></tr></tbody></table>
<hr>
<h2 id="s4"><a id="4-what-it-costs-capex-opex-mw-tco"></a>4. What It Costs: Capex, Opex, $/MW, TCO</h2>
<h3 id="4-1-the-mw-convention-what-s-in-and-out">4.1 The $/MW convention — what's in and out</h3>
<p>Cost is quoted <strong>per MW of IT (or "critical") load</strong>, and it almost always <strong>excludes the IT equipment</strong> (servers/GPUs) — those are the tenant's or the compute-owner's cost. Quotes differ because of what else is included: - <strong>Shell-and-core only</strong> (building envelope + basic infrastructure) — the narrowest number. - <strong>All-in / turnkey</strong> (shell + full electrical/mechanical fit-out ready for IT) — the broadest. - Some numbers <strong>exclude land and the powered shell</strong> (~15–20% of cost); some exclude soft costs. This is why headline figures range so widely. Always ask: <em>per MW of what (IT load, critical, or gross)? Air-cooled or liquid? Shell-and-core or all-in? Land in or out?</em></p>
<h3 id="4-2-current-benchmarks-2024-2026-with-dates-and-sources">4.2 Current benchmarks (2024–2026, with dates and sources)</h3>
<ul><li><strong>Turner &amp; Townsend Data Centre Construction Cost Index 2025–2026</strong> (published late 2025; FX averaged Oct 2024–Oct 2025; benchmarked on an air-cooled, build-to-suit hyperscale facility of 30–50 MW IT load): cost per watt rose 5.5% in 2025 (down from 9.0% in 2024). Indicative <strong>US$/W to build</strong>: Silicon Valley $13.3, New Jersey $12.9, Portland $10.9, Atlanta $9.9, <strong>Phoenix $9.8</strong>, Columbus $9.8, Dallas among "heating" markets. Most expensive globally: Tokyo $15.2, Singapore $14.5, Zurich $14.2. Colocation/enterprise can shift the number by up to ±15%; US <strong>liquid-cooled carries a 7–10% premium</strong> over air-cooled of similar IT load.</li><li><strong>JLL 2026 Global Data Center Outlook</strong> (published Jan 2026): average global construction cost rose from <strong>$7.7M/MW (2020) to $10.7M/MW (2025)</strong>, forecast <strong>$11.3M/MW (2026)</strong> — a ~7% CAGR. <em>Scope note: JLL's figures are shell-and-core only; tenant tech fit-out can add up to $25M/MW for AI.</em></li><li><strong>Cushman &amp; Wakefield 2026 Data Center Development Cost Guide</strong> (published Sep 2026): <strong>all-in greenfield US/Canada averages $17.6M/MW for the most modern facilities, excluding chips/GPUs</strong>, up ~21% per MW since the Q4 2024 edition. Powered land in primary US markets averaged $584,000/MW in 2026 YTD. The global pipeline is ~$2.3 trillion, of which $492 billion is under construction.</li><li><strong>General 2025–26 rules of thumb</strong> (multiple trade sources): standard/air-cooled colocation and enterprise builds ~<strong>$8–12M/MW</strong>; AI-optimized/liquid-cooled <strong>$15–20M+/MW</strong>, and by some 2026 estimates $20–37M per deliverable MW all-in.</li></ul>
<p><strong>Which to trust:</strong> For a conventional air-cooled colocation build in a low-cost hot metro, the T&amp;T Phoenix figure (~$9.8/W ≈ $9.8M/MW core) and JLL's $10.7M/MW (2025) are the most methodologically transparent and mutually corroborating; treat ~$10–12M/MW all-in as the working range. Cushman's $17.6M/MW is higher because it is <em>all-in greenfield for the most modern (AI-capable) facilities</em> — a different, denser product. The lesson is that the spread is mostly a scope/density difference, not a disagreement.</p>
<h3 id="4-3-cost-breakdown-by-system">4.3 Cost breakdown by system</h3>
<p>Turner &amp; Townsend's 2025 allocation for US facilities (share of construction cost):</p>
<table><thead><tr><th>Category</th><th>Air-cooled</th><th>Liquid-cooled</th></tr></thead><tbody><tr><td>GC preliminaries &amp; fees</td><td>10%</td><td>10%</td></tr><tr><td>Core/shell &amp; architectural</td><td>14%</td><td>9%</td></tr><tr><td>Mechanical (incl. equipment)</td><td>22%</td><td>33%</td></tr><tr><td>Electrical (incl. equipment)</td><td>54%</td><td>48%</td></tr><tr><td><strong>Total</strong></td><td>100%</td><td>100%</td></tr></tbody></table>
<p>The headline: <strong>electrical + mechanical (MEP) is ~75–80% of construction cost</strong>; the building shell is a minority. Other sources put MEP as high as ~50% of <em>total</em> budget and shell-and-core at 15–20%, with electrical alone often 40–45%. Liquid cooling shifts spend from shell/electrical toward mechanical.</p>
<h3 id="4-4-cost-drivers">4.4 Cost drivers</h3>
<p>Density (higher kW/rack → more power/cooling infrastructure per MW), redundancy level (2N roughly duplicates electrical gear vs N+1), climate (hot metros carry a cooling penalty but often cheaper power/land/tax), labor market (skilled MEP/commissioning labor is scarce), tariffs and equipment inflation (T&amp;T survey: 47% of respondents saw 6–15% bid-price rises in the past year, 21% saw &gt;15%), and <strong>speed premiums</strong> (compressing a schedule against fixed lead times raises crew density, adds shifts, and costs money).</p>
<h3 id="4-5-opex-composition">4.5 Opex composition</h3>
<p>Facility operating cost is dominated by <strong>electricity</strong>, then maintenance, then staffing, then land/lease, insurance, taxes, and water. Indicative benchmarks: - <strong>Facility cash opex ~$1.0–1.5M per MW per year</strong> (ITK Research, aggregating MCIM/industry benchmarks), of which electricity is the single largest line but "rarely above 40–45%" in temperate, well-managed sites; other models put total opex at $800–2,000/kW/year. - <strong>Electricity → dollars via PUE:</strong> annual IT energy = IT MW × 8,760 h; multiply by PUE for facility energy, then by $/kWh. Dropping PUE from 1.5 to 1.2 cuts cooling-attributable electricity ~60%, trimming the total electricity bill ~20% (ITK). - <strong>Maintenance</strong> ~ often modeled at ~3% of capex/year; <strong>insurance</strong> ~0.7% of capex/year; <strong>staffing</strong> roughly 1.5 FTE/MW for colocation down to ~0.2 FTE/MW for single-workload AI campuses (staffing benchmarks, 2026). - <strong>Water</strong> matters in hot climates using evaporative cooling (US data centers used ~17 billion gallons in 2023).</p>
<h3 id="4-6-tco-as-a-discipline">4.6 TCO as a discipline</h3>
<p>Owners model <strong>10–20 year total cost of ownership</strong>, discounting future opex to present value. Typical assumptions: facility depreciated/amortized over 15–30 years, electrical/mechanical major refresh at mid-life, IT refreshed every 3–5 years, and a discount rate around the owner's WACC (commonly ~8–10% for infrastructure). TCO discipline surfaces <strong>capex/opex trade-offs</strong>: e.g., a more efficient UPS costs more upfront (capex) but a 1-point efficiency gain at a 10 MW site saves ~$1.4M over 10 years (opex) (Data Center Knowledge/Vertiv); conversely, "value-engineering" cheaper cooling to save capex can raise PUE and cost far more in lifetime electricity. <strong>How tenants pay (the revenue side):</strong> colocation is priced per kW of committed power per month (wholesale) or per rack/cabinet with bundled power (retail), typically as a modified-gross lease with power passed through (metered or at a PUE-marked rate). Per CBRE's year-end 2025 data, "the national average lease rate rose by 6.5% year over year to $195.94 per kW per month, marking the fourth straight annual increase" for a 250–500 kW requirement; secondary markets like Dallas/Phoenix run lower (~$120–160/kW for larger blocks). This is why the operator's electricity is largely a <strong>pass-through</strong>, not a margin risk.</p>
<h3 id="4-7-required-worked-example-1-000-racks-40-mw-it-colocation-hot-us-metro">4.7 REQUIRED — Worked example: 1,000 racks, ~40 MW IT, colocation, hot US metro</h3>
<p><em>Every number below is INDICATIVE, for illustration only, built from the sourced 2025–26 benchmarks above. Arithmetic is shown.</em></p>
<p><strong>Setup / assumptions</strong> - IT load = 40 MW; 1,000 racks ⇒ average density = 40,000 kW ÷ 1,000 = <strong>40 kW/rack</strong> (a modern, moderately dense colo/AI-capable design — note traditional colo would be 8–10 kW/rack over ~4,000 racks; the brief's 1,000-rack, 40 MW combination implies high density). - Conventional-plus, air-cooled, N+1, Tier III-class. Assume <strong>PUE = 1.4</strong> (hot climate, air-cooled). - Location: Phoenix/Dallas — T&amp;T Phoenix ≈ $9.8/W core; industrial power ≈ <strong>$0.07/kWh</strong>.</p>
<p><strong>Step 1 — Capex (excludes tenant IT gear).</strong> - Core build: 40 MW × $9.8M/MW (T&amp;T Phoenix) = <strong>$392M</strong>. - Colocation fit-out adjustment (+ up to ~15%) and soft costs/land → working all-in range ≈ <strong>$400–500M</strong> (≈ $10–12.5M/MW). Take midpoint <strong>$450M</strong> for the model. - <em>(If this were a liquid-cooled AI build, add 7–10% on the T&amp;T basis, or use the $15–20M/MW class → $600M–$800M+. We proceed with the air-cooled case.)</em></p>
<p><strong>Step 2 — Annual electricity.</strong> - Facility power = 40 MW × 1.4 = 56 MW. - Annual energy = 56,000 kW × 8,760 h = <strong>490,560,000 kWh ≈ 491 GWh/yr</strong>. - Electricity cost = 490,560,000 kWh × $0.07 = <strong>≈ $34.3M/yr</strong>. <em>(In colocation this is largely passed through to tenants.)</em></p>
<p><strong>Step 3 — Non-power opex (indicative).</strong> - Maintenance ≈ 3% × $450M = <strong>$13.5M/yr</strong>. - Insurance ≈ 0.7% × $450M = <strong>$3.2M/yr</strong>. - Staffing ≈ 1.5 FTE/MW × 40 MW = 60 FTE × ~$130k loaded ≈ <strong>$7.8M/yr</strong>. - Property tax, water, connectivity, G&amp;A ≈ <strong>$4–8M/yr</strong> (call it $6M). - Non-power subtotal ≈ 13.5 + 3.2 + 7.8 + 6 = <strong>≈ $30.5M/yr</strong> (rounds within the ITK "$1.0–1.5M/MW ex-power" sanity band: 40 MW × ~$0.5–0.8M/MW ex-power). - <strong>Total facility opex ≈ $34.3M (power) + $30.5M (non-power) ≈ $65M/yr gross</strong> (≈ $1.6M/MW/yr including power — consistent with the upper ITK band for a hot, dense site).</p>
<p><strong>Step 4 — 15-year TCO (undiscounted, then discounted).</strong> - Capex: <strong>$450M</strong>. - Opex: 15 × $65M = <strong>$975M</strong>. - Mid-life MEP refresh (~12% of capex, once): ≈ <strong>$54M</strong>. - <strong>Undiscounted 15-yr TCO ≈ 450 + 975 + 54 ≈ $1.48B.</strong> - If electricity is treated as a tenant pass-through (removed from operator cost): opex drops to ~$30.5M/yr → 15 × 30.5 = $458M; <strong>operator-borne 15-yr TCO ≈ 450 + 458 + 54 ≈ $0.96B</strong>. - <strong>Discounting:</strong> at an ~8% discount rate, the present value of a level $65M/yr for 15 years is ≈ $65M × 8.56 (annuity factor) ≈ <strong>$557M</strong>, so <strong>discounted 15-yr TCO ≈ 450 + 557 + (54 discounted ≈ 20) ≈ ~$1.03B</strong> (vs $1.48B undiscounted). Discounting roughly halves the weight of future opex — which is exactly why owners model it.</p>
<p><strong>Step 5 — Revenue sanity check (why the build pencils).</strong> - At full lease, 40 MW × 1,000 kW × ~$160/kW/month (secondary-market wholesale) = <strong>$6.4M/month ≈ $77M/yr</strong> gross; at the primary-market ~$196/kW/month it approaches ~$94M/yr. Against ~$30–65M/yr opex, the spread services the ~$450M capex — illustrating the utility-like economics that draw REIT and infrastructure capital.</p>
<p><strong>Delivery-model choice for this facility (2025–26):</strong> <strong>Design-build / turnkey with owner-furnished long-lead equipment</strong>, on a repeatable reference design. Rationale: with interconnection (4+ years) and transformers (~3 years) as the binding constraints, the owner must start the power and equipment clocks in parallel (favoring OFE) while transferring execution risk and getting a single point of responsibility and the fastest, most schedule-reliable delivery (favoring design-build, per the CII/Pankow evidence). A CMAR/GMP variant is the main alternative if the owner wants an explicit open-book cost ceiling with early contractor input.</p>
<hr>
<h2 id="s5"><a id="5-the-vocabulary-later-topics-assume"></a>5. The Vocabulary Later Topics Assume</h2>
<ul><li><strong>IT load</strong> — power consumed by the computing equipment itself; the way size is quoted (our example: 40 MW).</li><li><strong>Critical load</strong> — the load carried on protected, redundant, UPS/generator-backed power.</li><li><strong>N</strong> — exactly enough capacity to carry the load, no spare.</li><li><strong>N+1</strong> — one spare unit beyond what the load needs (a component can fail/be serviced with cooling/power holding).</li><li><strong>2N</strong> — a fully duplicated, independent second system (no shared single point of failure).</li><li><strong>White space</strong> — the IT floor where racks and servers live.</li><li><strong>Gray space</strong> — the support area housing UPS, switchgear, generators, and cooling plant.</li><li><strong>MEP</strong> — mechanical, electrical, and plumbing — the power and cooling systems that are ~75–80% of build cost.</li><li><strong>OPR (Owner's Project Requirements)</strong> — the owner's written, measurable statement of what the facility must do; the yardstick for commissioning. <em>(Named here; a later topic owns it.)</em></li><li><strong>BOD (Basis of Design)</strong> — the design team's documented assumptions/decisions showing how the design meets the OPR. <em>(Named here; owned later.)</em></li><li><strong>Long-lead equipment</strong> — items with long manufacturing lead times (transformers ~3 yrs, switchgear, generators) that define the schedule and are often ordered early as owner-furnished equipment.</li><li><strong>Commissioning</strong> — the structured process of testing and verifying systems meet the OPR before handover. <em>(Owned by a later topic.)</em></li><li><strong>PUE (Power Usage Effectiveness)</strong> — total facility power ÷ IT power; efficiency measure (1.0 ideal; ~1.5 industry average).</li><li><strong>kW per rack</strong> — power density of a rack; the key measure separating traditional (3–10 kW) from AI (20–130 kW) deployments.</li></ul>
<hr>
<h2 id="s6"><a id="glossary-of-terms-introduced-one-line-each"></a>Glossary of Terms Introduced (one line each)</h2>
<ul><li><strong>Data center</strong> — a building that reliably converts electricity into computation and heat.</li><li><strong>Enterprise data center</strong> — privately owned and used by one organization for its own IT.</li><li><strong>Colocation</strong> — multi-tenant facility renting space/power/cooling to customers who bring their own IT.</li><li><strong>Retail vs wholesale colocation</strong> — small (per-rack, bundled power) vs large (per-kW, single-tenant halls).</li><li><strong>Powered shell</strong> — building + land + utility power delivered; tenant fits out the interior.</li><li><strong>Hyperscale</strong> — very large (~100 MW+) standardized cloud/platform facilities, self-built or leased.</li><li><strong>Edge / micro</strong> — small facilities near users to cut latency.</li><li><strong>Modular / prefabricated</strong> — factory-built components/modules assembled on site for speed.</li><li><strong>AI factory / GPU cloud</strong> — dense, single-workload facilities for AI training/inference, usually liquid-cooled.</li><li><strong>IT load / facility load / critical load</strong> — compute power / total power / protected redundant power.</li><li><strong>MW / kW per rack</strong> — the power unit of a building / the density measure.</li><li><strong>Rack / rack unit (U)</strong> — equipment cabinet / 1.75-inch height unit (42U standard).</li><li><strong>White space / gray space</strong> — IT floor / support-infrastructure area.</li><li><strong>PUE</strong> — total facility power ÷ IT power (efficiency ratio).</li><li><strong>N / N+1 / 2N</strong> — exact capacity / one spare / fully duplicated system.</li><li><strong>MEP</strong> — mechanical, electrical, plumbing systems.</li><li><strong>Owner's representative / owner's engineer</strong> — the owner's PM proxy / technical advisor.</li><li><strong>GC / EPC / design-builder</strong> — builds to a completed design / single-entity fixed-price turnkey / single-entity design+build.</li><li><strong>DBB / DB / CMAR-GMP / IPD</strong> — the main delivery models (see §3.2).</li><li><strong>OFE (owner-furnished equipment)</strong> — gear the owner buys directly and hands to the contractor to install.</li><li><strong>GMP</strong> — Guaranteed Maximum Price (cost ceiling; overruns to contractor, savings often shared).</li><li><strong>Liquidated damages</strong> — pre-agreed daily amount the contractor owes for late completion.</li><li><strong>AIA / ConsensusDocs / DBIA / FIDIC / NEC</strong> — the standard contract families (see §3.3).</li><li><strong>OPR / BOD</strong> — Owner's Project Requirements / Basis of Design.</li><li><strong>Long-lead equipment</strong> — long-manufacturing-time items (transformers, switchgear, generators).</li><li><strong>Commissioning / CxA</strong> — verification testing / the commissioning agent (must be independent).</li><li><strong>Interconnection</strong> — the utility process/agreement to connect the site to the grid (now often the critical path).</li><li><strong>Capex / opex / TCO</strong> — upfront capital cost / recurring operating cost / lifetime total cost.</li><li><strong>$/MW</strong> — cost per MW of IT load (usually excludes IT gear; scope varies).</li></ul>
<hr>
<h2 id="s7"><a id="what-surprised-the-researcher"></a>What Surprised the Researcher</h2>
<ol><li><strong>Power, not steel or servers, is the whole game.</strong> The binding constraint on delivery is grid interconnection (4–7 years in constrained markets like PJM) and transformer lead times (~3 years in 2026) — both entirely outside a contractor's control. The building can be finished and sit dark waiting for power. This inverts the newcomer's intuition that "construction" is the hard part.</li><li><strong>The building shell is almost an afterthought cost-wise.</strong> Electrical and mechanical systems are ~75–80% of construction cost (T&amp;T 2025); shell-and-core is only 15–20%. A data center is best understood as a giant power-and-cooling machine that happens to have a roof.</li><li><strong>Cost-per-MW figures that look contradictory usually aren't.</strong> JLL's $10.7M/MW (2025, shell-and-core) and Cushman's $17.6M/MW (2026, all-in modern/AI) differ mostly by <em>scope and density</em>, not disagreement — a reminder to always pin down what's in the number.</li><li><strong>"EPC" is borrowed vocabulary.</strong> The term comes from oil, gas, and power-plant contracting (FIDIC Silver Book) and is used loosely in data centers; true single-point EPC turnkey is less common than owner-controlled design-build with owner-furnished equipment.</li><li><strong>Vacancy near zero (1.4%) with record construction</strong> is a genuinely unusual market state — supply is being absorbed as fast as it completes, and 74–80% of it is preleased before completion, which is why colocation now behaves like a pre-sold, utility-like asset class rather than speculative real estate.</li></ol>
<hr>
<h3 id="open-questions-what-is-changing-fast-in-2026">Open questions / what is changing fast in 2026</h3>
<ul><li><strong>AI cost benchmarks are not yet settled.</strong> Turner &amp; Townsend explicitly notes "extensive global benchmark data is not yet available" for AI/liquid-cooled builds; the $20–37M/MW figures circulating are early and wide.</li><li><strong>Grid-bypass and behind-the-meter power</strong> (on-site gas, nuclear SMRs, storage) are moving from fringe to mainstream as owners try to escape the interconnection queue — this could reshape both capex and the lifecycle map within a couple of years.</li><li><strong>Redundancy is being rethought for AI.</strong> Some AI training facilities accept lower power-resilience than cloud (fault-tolerant at the software/cluster level), which can <em>lower</em> cost — cutting against the assumption that denser always means more expensive per MW.</li><li><strong>Community opposition and permitting</strong> are now first-order schedule risks ($64B+ of US projects reportedly blocked/delayed since 2023), pushing developers toward power-advantaged secondary metros like Dallas and Phoenix — exactly the reference-facility geography.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-foundations.html"><span class="dir">Back to</span>Foundations, Delivery Models &amp; Project Economics</a><a class="next" href="APX-foundations.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
