<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Power Distribution from the UPS Output to the Rack — A Working-Knowledge Chapter — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-power-2" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-2.html">Power II</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>Power Distribution from the UPS Output to the Rack — A Working-Knowledge Chapter</h1><p class="aside">The Desktop Research report for Topic 6, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-power-2.html">chapter</a> and <a href="APX-power-2.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-power-2.html">64 cards</a>.</p></div>
  <p><em>Scope: from the UPS output bus (clean power available to distribute) to the dual-corded IT load in the rack. As of 2025–2026. Every number is <strong>indicative</strong> and carries a source and date; where sources disagree, both are given with a judgment. Sections are citable as "§2.3".</em></p>
<hr>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>The chain is short but unforgiving:</strong> UPS output bus → PDU (transformer only if you must change voltage) → optional STS → busway or cable/RPP → whip → rack PDU → dual-corded A/B IT load. The single highest-leverage decision is <strong>voltage</strong>: distributing at 415/240 V (or 400/230 V in the EU) lets the server draw 240 V line-to-neutral with <strong>no PDU transformer</strong>, cutting a conversion stage, copper, and losses; 208 V is legacy and current-bound. (Eaton, <em>AC vs DC Power Distribution</em>; Server Technology, 2014.)</li><li><strong>Redundancy is a topology choice, not an availability number.</strong> Tier III (concurrently maintainable) is the market default; 2N strands half your capacity, distributed-redundant 3M2 strands a third, and AI/hyperscale builds are actively relaxing to N+1 on the compute blocks because GPU training tolerates checkpoint-restart. Uptime certifies the topology, <strong>not</strong> a percentage — it removed "expected downtime per year" from the Tier Standard in 2009.</li><li><strong>The floor is moving under AC.</strong> 48 V in-rack (OCP ORv3) hits a copper/current wall past ~100 kW, and the industry has converged on <strong>±400 V / 800 V DC</strong> (OCP Mt Diablo sidecar; NVIDIA 800 VDC for Kyber) with full-scale production tied to 2027 — so an owner building an AC busway hall now carries genuine stranded-asset risk in the AI pods.</li></ul>
<hr>
<h2 id="s2"><a id="1-distribution-from-the-ups-output-to-the-rack"></a>1. Distribution from the UPS Output to the Rack</h2>
<h3 id="1-1-the-full-chain-in-order">1.1 The full chain, in order</h3>
<p>The canonical low-voltage (LV) distribution chain, with indicative ratings (Schneider Electric, Vertiv, Raritan white papers; Data Center Strategy, 2025):</p>
<ol><li><strong>UPS output bus / output switchboard</strong> — 480/277 V or 415/240 V three-phase, in 2–3 MW blocks. Treated here as a box with an output rating.</li><li><strong>PDU (floor-standing power distribution unit)</strong> — 300–1,000 kVA typical; contains input breaker, <strong>optional step-down/isolation transformer</strong>, and two branch-circuit distribution panels. Weighs 3,000–5,000 lb each; a large hall may hold 50+ (Buildermuse, 2026).</li><li><strong>Static transfer switch (STS)</strong> — 250–4,000 A, 3- or 4-pole (LayerZero, 2025); sits upstream of, or integrated with, the PDU, or at the rack for single-corded loads.</li><li><strong>Busway (busbar trunking) OR cable-and-remote-power-panel (RPP)</strong> — the row-distribution layer.</li><li><strong>Whip / tap-off</strong> — flexible drop from busway plug-in box or RPP breaker to the rack.</li><li><strong>Rack PDU (rPDU)</strong> — 0U vertical strip; converts the branch circuit to outlets. 208 V or 415/240 V; 30–60 A three-phase common; up to ~130 kW units exist (Raritan PX4; Introl, 2025).</li><li><strong>Dual-corded IT load</strong> — server draws from A and B cords, each fed from an independent path.</li></ol>
<h3 id="1-2-why-a-transformer-sits-in-the-pdu-and-when-it-doesn-t">1.2 Why a transformer sits in the PDU (and when it doesn't)</h3>
<p>A PDU transformer exists to <strong>change voltage and create a separately derived system</strong> — a new neutral and ground-fault reference (isolating zero-sequence faults on both sides). The classic North American case: step <strong>480 V delta down to 208/120 V wye</strong> so legacy servers get 120 V line-to-neutral and 208 V line-to-line (US Patent 6,967,283, <em>Adjustable scalable rack power system</em>). <strong>The transformer disappears entirely</strong> when you distribute at 415/240 V: the UPS feeds the busway at 415 V and the server takes 240 V line-to-neutral directly — "no intermediate transformation" (Server Technology, <em>415 VAC Power Distribution</em>, 2014). A 480/277→415/240 V <strong>autotransformer</strong> is "90% smaller and less expensive than a 120/208 V PDU isolation transformer" (Silverback DC Solutions). The trade-off: removing the isolation transformer <strong>raises available fault current</strong> at the PDU — one vendor's worked figures show fault current rising from ~17,576 A (with 480→208 transformer) to ~56,144 A (415 V, transformer removed) — so a short-circuit and coordination study becomes mandatory (Vertiv/Liebert, <em>Proper Application of 415V Systems</em>, R1010).</p>
<h3 id="1-3-the-sts-where-it-sits-what-it-protects-how-it-fails">1.3 The STS: where it sits, what it protects, how it fails</h3>
<p>An STS transfers a load between two independent sources using <strong>silicon-controlled rectifiers (thyristors)</strong> in about <strong>4 ms</strong> (sub-cycle), with no moving parts (Schneider Electric WP62; LayerZero). It exists to keep <strong>single-corded</strong> gear alive in a dual-path world, and to enable a source to be shut for maintenance without dropping the load. <strong>Failure modes:</strong> because it must monitor phase angles, SCR states, breaker states, and voltages on both sides, it is far more complex than an electromechanical ATS, and thus has more failure modes (Schneider WP62). The dominant systemic risk is the <strong>large centralized STS as a single point of failure</strong> — "big centralized STS units are a bad idea because they create single points of failure that can take down multiple racks" — so best practice pushes fault-sensing STS/ATS <strong>close to the rack</strong> (TRG Datacenters, 2025). A load fault on a shared bus can propagate to every load on that bus, single- and dual-corded, if the bus fails before the branch breaker clears (Vertiv/Emerson technical note TN-00011).</p>
<h3 id="1-4-busway-vs-cable-and-rpp">1.4 Busway vs cable-and-RPP</h3>
<p>See §A2 (comparison table). In one line each: <strong>RPP</strong> = a breaker panel on the floor with fixed cable home-runs — cheaper on day one, familiar, best when the load is defined and stable; growth means a new home-run, a live-hall conduit pull, and a hot-work permit (aidatacenterguide.com, 2025). <strong>Busway</strong> = prefabricated overhead open-channel track (Starline-style) into which tap-off boxes twist-lock <strong>without de-energizing the bus</strong>; higher capex, dramatically lower install labor, and reconfigurable under load — the hyperscale/AI default (Semianalysis; DCD, 2025). Starline Track Busway spans <strong>40–1,250 A</strong> with IP2X–IP54 ratings (Starline/Legrand). In a Starline cost model of a 28-rack row with 400 A A/B redundancy, <strong>adding a new bus plug box costs ~$350 and the owner installs it himself</strong> — versus a contractor mobilization for a new whip (Starline, <em>Cost Analysis</em>, 2019; still the reference model in 2025 materials). <strong>Cable still wins</strong> when: the room is small, densities are low and fixed, the layout won't change, or budget is day-one-constrained.</p>
<h3 id="1-5-voltage-choices-and-what-they-buy">1.5 Voltage choices and what they buy</h3>
<p>See §A3. The physics: at fixed power, <strong>raising voltage lowers current proportionally, and resistive (I²R) loss falls with the square of current</strong>. Moving 208 V → 415 V nearly doubles the power through the same conductor; a 60 A circuit carries <strong>17.3 kW at 208 V vs 39.9 kW at 415 V</strong> — a 130% increase with no change in conductor size (asbeam.com, 2025). At the server PSU, 240 V input runs at <strong>85.5% efficiency vs 82% at 120 V</strong> (a 3.5-point gain) and ~1.5 points better than 208 V (Mirus International, HMRP WP001). <strong>480/277 V</strong> is impractical to the server because <strong>277 V exceeds the 240 V rating of standard IT PSUs</strong> — it requires custom servers, so it stays a distribution voltage that is stepped down near the load (CSE, <em>Data center power strategies</em>). <strong>400/230 V</strong> is the native EU scheme and yields ~89% chain efficiency with off-the-shelf gear (Eaton).</p>
<p><strong>How a 120 kW rack is actually fed (indicative worked example):</strong> At <strong>415 V three-phase</strong>, usable power per feed ≈ √3 × 415 × I × 0.8 (NEC 80% derate). A 60 A feed ≈ 415 × 60 × 1.732 × 0.8 ≈ <strong>34.5 kW</strong>. To land 120 kW you need <strong>≈ 4 such circuits per side</strong>, doubled for A/B = <strong>~8 feeds</strong>, typically delivered as <strong>two rack PDUs per side (4 total) fed from A and B busway runs</strong> at ~100–160 A tap-offs. At 208 V the same rack needs roughly twice the circuits/copper — the reason AI racks abandon 208 V (Server Technology math; Introl: "at 480 V three-phase, 100 kW requires only 120 A per circuit").</p>
<h3 id="1-6-a-b-feeds-single-corded-gear-load-balancing">1.6 A/B feeds, single-corded gear, load balancing</h3>
<p>Dual-corded IT takes <strong>A and B cords from independent paths</strong>; each cord/feed must be sized to <strong>carry the full rack load if the other is offline</strong> — "do not split kW 50/50 for sizing unless policy and OEM allow it" (calcpanel.com, 2025). This is the cardinal load-balancing rule: run each side at ≤50% so a feed failure does not overload the survivor. <strong>Single-corded gear</strong> (legacy appliances, some network kit) needs a <strong>rack ATS/STS</strong> to give it two sources; the transfer switch is the SPOF you accept for that one device (TRG Datacenters). Branch-circuit and rack-PDU <strong>metering</strong> exist as names here — per-outlet monitoring is how you prove the A/B mapping and catch a rack running on one PSU (Obelinf, 2026).</p>
<h3 id="1-7-delivery-and-risk-who-furnishes-who-owns">1.7 Delivery and risk (who furnishes, who owns)</h3>
<p>PDUs, STS and busway are frequently <strong>owner-furnished (OFE)</strong> long-lead items on design-build jobs; the contractor installs and terminates. In wholesale colocation the demarcation is often <strong>"the output breaker of the PDU," with the tenant supplying racks and contracting for whips and cable plant</strong> — though many providers now deliver "rack-ready" suites including coordinated racks, whips and cable plant (Sentinel Data Centers). Rule of thumb: <strong>owner owns to the busway/RPP and often the whip; tenant brings rack PDUs and IT</strong> in retail; in wholesale the tenant fits out the white space (racks, containment, rack PDUs) itself (Obelinf; DataCenterKnowledge, 2025).</p>
<hr>
<h2 id="s3"><a id="2-redundancy-models-and-what-each-actually-buys"></a>2. Redundancy Models and What Each Actually Buys</h2>
<h3 id="2-1-definitions-one-line-sketches">2.1 Definitions (one-line sketches)</h3>
<ul><li><strong>N</strong> — exactly enough capacity for the load; no spare.</li><li><strong>N+1</strong> — one extra module beyond need; survives one component failure or one unit in maintenance.</li><li><strong>2N</strong> — two fully independent systems, each 100% of load; each side runs ≤50%. Survives any single failure <strong>and</strong> concurrent maintenance.</li><li><strong>2N+1</strong> — 2N plus a spare in each system; survives worst-case even with a unit already down.</li><li><strong>Distributed redundant (3M2 / 4M3)</strong> — three (or four) independent systems share load so that if one fails the others carry it. In <strong>3M2</strong>, each of A/B/C runs at ≤66.7% (33.4% normal load) so two can carry all three shares (CSE/Caterpillar).</li><li><strong>Block redundant ("catcher"/reserve-bus)</strong> — N active blocks plus one <strong>reserve</strong> block that a failed block switches to via STS; the catcher sits unloaded normally, letting active UPS run at 75%+ (Socomec; STACK).</li><li><strong>Isolated redundant</strong> — one/two UPS back up multiple units through STS.</li></ul>
<p><strong>Who uses what:</strong> enterprise → N+1; banks/critical → 2N/2N+1; colos and clouds → <strong>mix of 2N and 3M2/4M3</strong> for concurrent maintainability at lower stranded capacity (CSE, <em>Data center co-location electrical system design</em>). CoreSite's VA3 (Reston, VA) runs <strong>2N + distributed-redundant 4-to-make-3 with a catcher UPS</strong> (CoreSite).</p>
<h3 id="2-2-the-failure-math-ieee-493-ieee-3006-method">2.2 The failure math (IEEE 493 / IEEE 3006 method)</h3>
<p>Availability of one repairable element: <strong>A = MTBF / (MTBF + MTTR)</strong>. Components in <strong>series</strong> multiply availabilities (and add failure rates); components in <strong>parallel/redundant</strong> multiply *un*availabilities (IEEE 493 "Gold Book," now Inactive-Reserved with guidance migrated to the <strong>IEEE 3006 series</strong>; formulas universal). Worked figures (indicative):</p>
<ul><li><strong>One path</strong> at A = 99.9% → unavailability 0.001 → <strong>~8.76 h/yr</strong> downtime.</li><li><strong>Two such paths in parallel (2N):</strong> U = 0.001 × 0.001 = 0.000001 → <strong>A = 99.9999% ("six nines"), ~31.5 s/yr</strong>. (Rule sourced; arithmetic illustrative.)</li><li>Redundant-pair MTBF approximation: <strong>MTBF_parallel ≈ MTBF² / (2 × MTTR)</strong> — two units at 3,000 h MTBF and 1 h MTTR ≈ <strong>4.5 million h</strong>; let MTTR slip to 24 h and it collapses to ~187,500 h (InventiveHQ). <em>This is the whole argument for fast repair discipline.</em></li></ul>
<p><strong>The caveat that matters:</strong> these percentages are <strong>industry-derived, not Uptime certification</strong>. Uptime Institute <strong>"removed all references to 'expected downtime per year'… in 2009"</strong> and "does not assign availability predictions to Tier levels" (Uptime Institute Journal). Topology, operations and human discipline — not the statistics — are what certify.</p>
<h3 id="2-3-cost-and-stranded-capacity">2.3 Cost and stranded capacity</h3>
<p>See §A1. The core economics: <strong>2N</strong> installs 200% of load and uses ≤50% per side — half the capacity is reserve. <strong>3M2</strong> installs 150% and uses ≤66.7% — a third is reserve, so capex per usable MW is meaningfully lower than 2N while still concurrently maintainable. <strong>Block redundant</strong> installs (N+1 blocks) and strands roughly one block. N+1 strands the least but survives the least. Each rung up demands more operational discipline (load balancing, changeover procedures, AIRs tracking).</p>
<h3 id="2-4-tier-and-standards-mapping">2.4 Tier and standards mapping</h3>
<p>Tier III = <strong>concurrently maintainable</strong> (redundant components + multiple distribution paths, one active at a time); Tier IV = <strong>fault tolerant</strong> (multiple active, physically isolated paths, survives any single event including operator error) (Uptime Institute). <strong>TIA-942</strong> uses "Rated-1..4" (Rated-3 = concurrently maintainable, multiple independent paths) and certifies against telecom/facility criteria; <strong>BICSI 002</strong> is a best-practices companion "intended to complement and exceed the minimum requirements in TIA-942" (TechTarget; TIA). Uptime certifies <strong>design, build and operations</strong>; TIA-942 certifies against a standard document.</p>
<p><strong>AI/hyperscale relaxation (dated):</strong> "Many operators now run <strong>N or N+1 on the compute blocks and reserve 2N for the network, storage, and control plane</strong> — GPU training clusters tolerate checkpoint-restart" (ModulEdge citing Uptime Institute, 2025). AWS reports a best-case GPU-node <strong>MTTR of ~12 minutes</strong> using fail-in-place N+1 rather than hardware swap (AWS, 2025). NVIDIA's Kyber and the OCP sidecar even contemplate <strong>single-corded GPU racks</strong> where software fault tolerance replaces electrical redundancy.</p>
<h3 id="2-5-delivery-and-risk">2.5 Delivery and risk</h3>
<p>The <strong>owner sets the model in the OPR</strong> (Owner's Project Requirements); the <strong>engineer renders it in the BOD</strong> (Basis of Design); the colo writes it into the <strong>SLA</strong> as an availability commitment and a redundancy descriptor. A mid-design change from, say, 2N to 3M2 ripples through UPS/PDU/STS counts, switchgear, and <strong>long-lead procurement</strong> — MV switchgear lead times now run <strong>40–60 weeks</strong> (Buildermuse, 2026), so a late redundancy change can move the whole schedule.</p>
<hr>
<h2 id="s4"><a id="3-the-shift-to-48-v-and-high-voltage-dc-for-ai-racks"></a>3. The Shift to 48 V and High-Voltage DC for AI Racks</h2>
<h3 id="3-1-inside-the-rack-48-v-busbar-and-ocp-orv3">3.1 Inside the rack: 48 V busbar and OCP ORv3</h3>
<p>The OCP <strong>Open Rack v3</strong> power shelf rectifies facility AC to a <strong>48 V DC busbar</strong> shared down the rack, removing per-server PSUs and their duplicated AC/DC stages. Google's 12 V→48 V migration achieved a ~30% efficiency improvement, per Urs Hölzle, Google SVP of technical infrastructure, who told the Open Compute Summit in San Jose that reducing conversion steps "resulted in a 30 percent improvement in energy efficiency"; Google's own blog adds it "kicked-off the development of 48V rack power distribution in 2010, as we found it was at least 30% more energy efficient," and Google contributed the 48 V design to OCP in 2016–2017 (DataCenterKnowledge; Google Cloud Blog). ORv3 HPR power shelves reach <strong>33 kW</strong> and near-<strong>98% efficiency</strong> (Advanced Energy). <strong>The 48 V wall:</strong> as racks pass ~100 kW the current becomes brutal — moving ~2.5 kA at 48 V means a <strong>0.1 mΩ rise in one connector dissipates ~625 W</strong> of localized heat, and per NVIDIA supplying a one-megawatt rack at 54 V requires more than 18,000 A of current, with copper busbars exceeding 200 kg per rack and up to 64 U of power shelves per 1 MW rack — leaving no room for compute (The Register; NVIDIA Technical Blog / Converge Digest, 2025).</p>
<h3 id="3-2-400-v-800-v-dc-mt-diablo-and-nvidia">3.2 ±400 V / 800 V DC: Mt Diablo and NVIDIA</h3>
<p>The <strong>OCP Mt Diablo (Diablo 400)</strong> spec — co-authored by <strong>Microsoft, Meta and Google</strong> — defines a <strong>disaggregated "sidecar" power rack</strong> pushing in-rack distribution from 48 V to <strong>±400 VDC (800 V rail-to-rail)</strong>, scaling IT racks <strong>100 kW to 1 MW</strong>; 400 V was chosen deliberately to <strong>piggyback the EV supply chain</strong> (connectors, contactors qualified at automotive volume) (OCP, 2025; v0.7.0 spec). <strong>NVIDIA's 800 VDC architecture</strong> targets <strong>1 MW racks "starting in 2027,"</strong> aligned with the <strong>Kyber (NVL576, ~600 kW)</strong> platform; per the NVIDIA Technical Blog ("NVIDIA 800 VDC Architecture Will Power the Next Generation of AI Factories," 20 May 2025, updated 31 July 2025) it delivers "up to 5% improvement in end-to-end power efficiency, up to 70% reduction in maintenance costs... reducing copper requirements by 45% compared to 415 VAC distribution," with full-scale production set to "coincide with NVIDIA Kyber rack-scale systems in 2027" and up to 30% TCO reduction (NVIDIA Technical Blog; ModulEdge, 2026). On conductor gains NVIDIA's own published figures differ and should be cited verbatim: "800 VDC enables 85% more power to be transmitted through the same conductor size" vs 415 VAC (NVIDIA Technical Blog), and separately "the same wire gauge can carry 157% more power than 415 VAC" (NVIDIA, "Building the 800 VDC Ecosystem"). What comes out of the chain: <strong>PDU transformers, rack PSUs, and multiple AC/DC stages</strong> collapse into the sidecar.</p>
<p>See §A4 for AC vs 48 V vs 800 V DC.</p>
<h3 id="3-3-status-in-2025-26">3.3 Status in 2025–26</h3>
<ul><li><strong>Ships / imminent:</strong> Vertiv 800 VDC portfolio in <strong>H2 2026</strong>; Eaton released an <strong>800 VDC reference architecture in October 2025</strong>; STMicro/NVIDIA validated a 12 kW 800 VDC rack-adjacent converter at OCP 2025; first HVDC shipments in small volume by <strong>Q3 2026</strong> (Delta an early beneficiary) (szsanyi.com; BigGo, 2026).</li><li><strong>Committed:</strong> Microsoft, Meta, Google (Mt Diablo); NVIDIA + ~20 silicon/power partners (ADI, Infineon, TI, onsemi, Navitas, etc.). AMD has <strong>deliberately not committed</strong> to a proprietary power path (Drybulb, 2026).</li><li><strong>Standards/codes not fully ready:</strong> NEC treatment of high-voltage DC systems, UL listings, and IEC harmonization lag the hardware; DC arc behavior (arcs don't self-extinguish at zero-crossing) is a live safety gap (szsanyi.com).</li><li><strong>Pre-provision now:</strong> structural allowance and floor space for <strong>sidecar power racks</strong>, higher per-rack power and liquid cooling, and conduit/pathway headroom — so an AC pod can be converted without a rebuild.</li></ul>
<h3 id="3-4-delivery-and-risk">3.4 Delivery and risk</h3>
<p>The <strong>DC power shelf/sidecar is typically an IT-vendor or hyperscaler-furnished</strong> item (OCP-spec), with interface responsibility landing <strong>at the busbar</strong> — a new owner/tenant demarcation. The <strong>stranded-asset risk is real</strong>: AC busway sized for 415/480 V in an AI pod that later goes 800 VDC may be rip-and-replace, because "the ratings you pour into the slab cap the rack power you can ever feed" (aidatacenterguide.com). Building an AC hall in 2025 for a workload that flips DC in 2027 is the defining bet of this cycle.</p>
<hr>
<h2 id="s5"><a id="4-grounding-bonding-and-power-quality"></a>4. Grounding, Bonding and Power Quality</h2>
<h3 id="4-1-grounding-schemes">4.1 Grounding schemes</h3>
<p>Data-center grounding is designed to <strong>exceed</strong> code minimum (which targets life safety, not sensitive electronics) (eypmcfinc.com). The core structure is a <strong>common bonding network (CBN)</strong> with a <strong>signal reference grid/structure (SRG)</strong> — a copper conductor grid on <strong>0.6–3 m (2–10 ft) centers, ≥#6 AWG</strong>, per IEEE 1100 (Emerald Book) and TIA-942 (TIA-942 App G; IEEE 1100). <strong>TIA-607 (now -C)</strong> defines the bonding busbar hierarchy (PBB/SBB, rack bonding busbars), with <strong>1/0 AWG to the busbar and ≥6 AWG to each cabinet, not serially bonded</strong> (ecmag.com; pducables.com). <strong>Do SRGs still matter?</strong> For modern active-PFC equipment the high-frequency noise case is weaker than in the FIPS-94 era, but SRGs remain standard practice and are often required for equipment warranty (Schneider <em>SRG</em> WP; eypmcfinc.com). <strong>Isolated grounds</strong> are largely deprecated for noise in favor of the equipotential mesh. <strong>TN-S</strong> (separate neutral and protective earth throughout) is the preferred earthing arrangement for IT.</p>
<h3 id="4-2-harmonics-and-power-quality">4.2 Harmonics and power quality</h3>
<p>Legacy diode-rectifier PSUs drew pulsed current and gave data-center harmonics their reputation. <strong>Modern server PSUs use active power factor correction (PFC)</strong>, drawing near-sinusoidal current with <strong>THD below 5%</strong> and high power factor — "the single most impactful harmonic mitigation development of the past decade" (EmergEdge; 3dfs WP55). This has downgraded the need for <strong>K-rated transformers</strong>: K-13 suits mixed loads; K-20 is "typically overkill for most modern data centers" (green-data blog) — <strong>but</strong> an AI hall changes the calculus: thousands of <strong>identical, synchronized</strong> switching supplies with no load diversity present a concentrated spectrum that can push toward <strong>K-20</strong> (QT&amp;E, 2025). Modern transformerless UPS use <strong>IGBT active front ends</strong>, so input filters aren't needed for low THD (mikeholt forum, practitioners). Active harmonic filters can pull THD from 30–40% to &lt;5% at the board where legacy gear remains (EmergEdge).</p>
<h3 id="4-3-arc-flash-nfpa-70e-selective-coordination">4.3 Arc-flash, NFPA 70E, selective coordination</h3>
<p>Data centers <strong>work energized</strong> because uptime makes de-energizing impractical — so an <strong>energized electrical work permit</strong> under NFPA 70E 130.2(B) is "frequently required, not the exception" (nfpa70e.net). NFPA 70E <strong>130.5(H)</strong> requires arc-flash labels on essentially all distribution gear; the <strong>arc-flash boundary is where incident energy = 1.2 cal/cm²</strong>; PPE Categories 1–4 map to incident energy, and <strong>energized work above 40 cal/cm² is not permitted</strong> (US Made Supply; payapress). Engineering controls — <strong>remote racking, arc-flash maintenance switches (reduced clearing time), arc-resistant switchgear, IR windows</strong> — sit above PPE and can move a worker from Cat 4 to outside the boundary entirely (US Made Supply; Bowtie). <strong>Selective coordination downstream of the UPS</strong> is the discipline that a <strong>rack-level fault must trip only its branch device, never the PDU or the UPS</strong> — so breaker time-current curves must nest, and the fuse-vs-breaker debate at the rack PDU turns on interrupting capacity: a Bussmann CUBEFuse carries <strong>300 kA IR at 600 V</strong>, easily handling the elevated fault current of transformerless 415 V distribution (asbeam.com). Because removing the PDU transformer raises available fault current (§1.2), coordination and SCCR must be re-verified.</p>
<h3 id="4-4-delivery-and-risk">4.4 Delivery and risk</h3>
<p>The <strong>arc-flash/incident-energy study and the grounding study are stamped PE deliverables</strong> modeling normal, maintenance and emergency states (Bowtie Engineering). Review at least every <strong>5 years or after any upstream change</strong> (payapress). The live risk: <strong>a tenant's gear change (new transformer, added load, reconfigured source) invalidates the study</strong> and the labels — someone must own re-running it. NFPA 70E 2024 added an electrically-safe-work-condition program audit requirement (e-Hazard).</p>
<hr>
<h2 id="s6"><a id="5-emergency-power-off-and-its-code-history"></a>5. Emergency Power Off and Its Code History</h2>
<h3 id="5-1-nec-article-645-10-and-nfpa-75">5.1 NEC Article 645.10 and NFPA 75</h3>
<p><strong>NEC Article 645</strong> governs IT equipment rooms; <strong>645.10</strong> requires a <strong>disconnecting means (EPO)</strong> that drops IT power <strong>and</strong> dedicated HVAC and closes fire/smoke dampers (NEC 2020). The trade: 645 <strong>grants relaxed wiring allowances</strong> (e.g., loose power whips under a raised-floor plenum, non-plenum cable) <strong>in exchange for</strong> the EPO. <strong>The opt-out:</strong> Article 645 is <strong>optional</strong> — if the room is built to ordinary Chapter 3 (and Article 725/770, now 722) wiring methods, <strong>645 and its EPO do not apply</strong> (CSE; thebuildingcodeforum). This "design out" path has existed since at least the 2005 NEC. The <strong>2011 and later editions</strong> added zoned EPO and <strong>"critical operations data systems"</strong> alternatives (645.10(B) exception, tied to Article 685) allowing EPO omission with an approved shutdown procedure, qualified staff, adequate fire protection, and AHJ approval. In the <strong>2026 draft</strong>, 645.4 disappears but the six opt-out conditions move to <strong>645.5</strong> with references updated to Article 722 (thebuildingcodeforum, 2025). <strong>NFPA 75</strong> adds fire-protection requirements and, at <strong>8.4.2.1</strong>, that power be disconnected on activation of a gaseous total-flooding system unless Chapter 4 risk analysis warrants continuous power. <strong>NFPA 76</strong> (telecom) has <strong>no EPO requirement</strong>.</p>
<h3 id="5-2-why-owners-opt-out-and-the-accident-record">5.2 Why owners opt out, and the accident record</h3>
<p>Owners opt out because "the benefits to be reaped are not worth the prerequisites" and because the EPO is itself a <strong>major downtime risk</strong> (mikeholt practitioners). The record backs them:</p>
<ul><li><strong>NYC Transit Rail Control Center, 29 Aug 2021:</strong> A ConEd voltage dip was ridden through by the UPS ("both systems worked exactly as intended"); the outage's "most likely cause… was the 'Emergency Power Off' button being manually activated," and the button "did not have a protective cover at the time" (WSP USA investigation report, 8 Sep 2021, via governor.ny.gov).</li><li><strong>Georgia Tech CCB247 datacenter:</strong> ~96-minute outage after "the EPO system was triggered accidentally as a result of power work being carried out in the datacenter" (Georgia Tech TSO notice).</li><li><strong>Industry statistics:</strong> In the Ponemon Institute <em>National Survey on Data Center Outages</em> (sponsored by Emerson Network Power, 2010), "95 percent have had an unplanned outage in the past 24 months," with root causes including "UPS battery failure (65 percent), UPS capacity exceeded (53 percent), accidental EPO/human error (51 percent)"; one UPS vendor logged <strong>20 EPO incidents (13% of all UPS failures) in Jan 2002–Jun 2003</strong>, another found <strong>26% of human-error failures were EPO-caused</strong>, often involving vendors, delivery persons or cleaning crews (pducables "Ken's Korner"; DataCenterKnowledge, 2007). Uptime confirms accidental EPO is "a recurring cause of downtime" in its AIRs database and <strong>does not recommend EPO installation unless compelled by local code</strong>.</li></ul>
<h3 id="5-3-how-hyperscalers-and-colos-handle-it-2025-26">5.3 How hyperscalers and colos handle it (2025–26)</h3>
<p>The prevailing move is to <strong>build to Chapter 3 wiring methods and omit the EPO</strong>, or to zone it tightly and cover/guard every button, because at scale the accidental-activation risk outweighs the wiring convenience. Human error remains a leading outage cause: the Uptime Institute Annual Outage Analysis 2025 found that "nearly 40% of organizations have suffered a major outage caused by human error over the past three years," and "of these incidents, 85% stem from staff failing to follow procedures or from flaws in the processes and procedures" (Uptime Institute press release, 6 May 2025) — exactly the class of risk a big red button amplifies.</p>
<h3 id="5-4-delivery-and-risk">5.4 Delivery and risk</h3>
<p>The <strong>AHJ and fire marshal</strong> decide whether the opt-out flies; the conversation happens early because it dictates wiring methods and room fire-rating. The trap: an EPO designed in to satisfy a code path, then <strong>disabled or bypassed by operations</strong> later because they fear accidental activation, leaves a <strong>non-compliant, unmanaged risk</strong> whose ownership is ambiguous — the designer stamped it, but operations altered it.</p>
<hr>
<h2 id="s7"><a id="6-how-it-assembles-the-reference-hall-s-distribution-by-zone"></a>6. How It Assembles: The Reference Hall's Distribution by Zone</h2>
<p><em>Locked reference facility: 1,000-rack colocation campus, ~40 MW IT, hot US metro (Phoenix/Dallas). Four density zones — 300 racks @ 8 kW, 300 @ 15 kW, 200 @ 40 kW, 200 @ 120 kW (≈39 MW; AI pods = 20% of racks, 61% of load). Design PUE 1.4. Tier III concurrently maintainable standard + one optional 2N suite. Design-build, owner-furnished long-lead gear. ~10 MW phases; Phase 1 ≈10 MW IT in Hall 1, mixed profile. UPS in 2–3 MW blocks at 415/240 V or 480/277 V. 120 kW busway pre-provisioned in AI pods. 15–20% of white/gray space held in reserve. Live explorer counts N+1 blocks of ~2.5 MW. All numbers indicative.</em></p>
<h3 id="6-0-what-redundancy-wraps-the-2-5-mw-n-1-blocks">6.0 What redundancy wraps the ~2.5 MW N+1 blocks</h3>
<p>A real Tier III hall would wrap those <strong>~2.5 MW N+1 UPS blocks</strong> in either a <strong>distributed-redundant 3M2/4M3</strong> or a <strong>block-redundant (catcher)</strong> distribution scheme to achieve concurrent maintainability without full 2N. With <strong>3M2 on 2.5 MW blocks</strong>, three blocks serve ~5 MW of usable load (each ≤66.7% = ~1.67 MW normal), so <strong>Phase 1's 10 MW needs 2 × (3M2 groups) = 6 blocks installed for ~10 MW usable</strong> — versus <strong>8 blocks for 2N</strong> (each pair delivers one block of usable load). The block count is the redundancy tax: <strong>6 blocks (3M2) vs 8 blocks (2N) for the same 10 MW.</strong></p>
<h3 id="6-1-feed-paths-by-zone-indicative">6.1 Feed paths by zone (indicative)</h3>
<p><strong>Zone 1 — 300 racks @ 8 kW (2.4 MW):</strong> 1. UPS 415/240 V → 2. floor PDU (transformerless if 415 V) → 3. <strong>cable-and-RPP</strong> (loads low and stable) → 4. whip → 5. one 415/240 V rack PDU per rack, ~24–32 A → dual-corded. - Redundancy: Tier III via <strong>3M2</strong> upstream; A/B RPP feeds. <strong>~1 rack PDU per rack per side (2 total)</strong>; ~20–40 racks per RPP.</p>
<p><strong>Zone 2 — 300 racks @ 15 kW (4.5 MW):</strong> 1. UPS → 2. PDU → 3. <strong>busway (starts to win)</strong>, ~250–400 A A/B runs → 4. tap-off → 5. one 415/240 V, 30–60 A rack PDU per side → dual-corded. - <strong>~10–15 racks per busway run</strong>; 2 rack PDUs per rack (A/B).</p>
<p><strong>Zone 3 — 200 racks @ 40 kW (8 MW):</strong> 1. UPS → 2. PDU → 3. <strong>overhead busway 400–600 A A/B</strong> → 4. tap-off 60–100 A → 5. two 415/240 V, 60 A rack PDUs per side → dual-corded, liquid-cooling interface. - <strong>~6–8 racks per busway run</strong>; 2–4 rack PDUs per rack.</p>
<p><strong>Zone 4 — 200 racks @ 120 kW (24 MW) — AI pods, in full detail:</strong> 1. <strong>UPS output 415/240 V</strong> (2–3 MW block, 3M2 for Tier III; the optional suite is 2N). 2. <strong>Floor PDU / switchboard</strong>, transformerless at 415 V, feeding the pod. 3. <strong>120 kW busway, pre-provisioned, dual A + B runs</strong>, sized ~<strong>800–1,000 A</strong> each (headroom to 1,250 A Starline class) so either run can carry the rack on loss of the other. 4. <strong>Tap-off boxes ~160–250 A per rack per side</strong>, twist-locked live. 5. <strong>Rack PDUs:</strong> to land 120 kW you need ≈ <strong>4 × 415 V/60 A circuits per side</strong> (each ~34.5 kW usable), i.e. <strong>~2 rack PDUs per side, 4 per rack</strong>, OR a shift to <strong>48 V/DC shelves</strong> pre-provisioned for 800 VDC conversion. 6. <strong>Dual-corded</strong> GPU rack (or single-corded with software fault tolerance in the relaxed AI model). - <strong>Racks per busway run: ~2–4</strong> at 120 kW before the run's ampacity is exhausted; each pod is its own A/B busway pair.</p>
<h3 id="6-2-phase-1-gear-count-for-10-mw-it-indicative">6.2 Phase 1 gear count for 10 MW IT (indicative)</h3>
<p>Assume mixed Phase 1 ≈10 MW usable, Tier III via <strong>3M2 on 2.5 MW UPS blocks</strong>:</p>
<table><thead><tr><th>Item</th><th>Count (Tier III / 3M2)</th><th>Rating</th><th>Installed vs usable</th></tr></thead><tbody><tr><td>UPS blocks</td><td><strong>6</strong> (2 × 3M2 groups)</td><td>2.5 MW each = 15 MW installed</td><td>15 MW installed / 10 MW usable (<strong>~67% usable</strong>, ~5 MW reserve)</td></tr><tr><td>Floor PDUs</td><td><strong>~20</strong></td><td>750 kVA–1 MVA</td><td>paired A/B per zone</td></tr><tr><td>STS (for single-corded/reserve)</td><td><strong>~6–10</strong></td><td>800–1,600 A</td><td>catcher/transfer duty</td></tr><tr><td>Busway runs (Zones 2–4)</td><td><strong>~40–60</strong> A/B pairs</td><td>250–1,000 A</td><td>sized for N on loss of one side</td></tr><tr><td>RPPs (Zone 1)</td><td><strong>~12–16</strong></td><td>400–600 A</td><td>A/B</td></tr><tr><td>Rack PDUs</td><td><strong>~2,000+</strong></td><td>24–60 A, 415/240 V</td><td>~2–4 per rack</td></tr></tbody></table>
<p><strong>Optional 2N suite (side by side):</strong> the same ~10 MW (or a carved-out block, say 2.5 MW) would use <strong>8 UPS blocks for 10 MW</strong> (each side 100%, ≤50% loaded) — <strong>2 more blocks than 3M2</strong> — plus fully duplicated A/B PDUs, STS, and busway. <strong>Installed 20 MW / usable 10 MW (50% usable)</strong> vs 3M2's ~67%. The 2N suite strands <strong>~10 MW</strong> to 3M2's <strong>~5 MW</strong> for the same delivered load — the price of fault tolerance approaching Tier IV distribution.</p>
<h3 id="6-3-growth-to-40-mw">6.3 Growth to 40 MW</h3>
<p>Replicate Phase 1's ~10 MW pattern across <strong>four halls/phases</strong>; AI pods (Zone 4) dominate load growth (61% of load on 20% of racks), so later phases skew toward <strong>120 kW busway and DC-ready pods</strong>. Hold <strong>15–20% of white/gray space in reserve</strong> for density escalation (a 40 kW pod today may become 120 kW). MV switchgear and UPS blocks are the long-lead pacing items (40–60 weeks).</p>
<h3 id="6-4-delivery-and-risk-owner-to-tenant-boundary">6.4 Delivery and risk: owner-to-tenant boundary</h3>
<ul><li><strong>Wholesale hall:</strong> owner delivers shell, power to the <strong>PDU output breaker or busway</strong>, and cooling; <strong>tenant fits out</strong> racks, containment, rack PDUs, whips (Sentinel; Obelinf). Schedule/cost risk on the fit-out sits with the <strong>tenant</strong>; owner carries the long-lead gear risk.</li><li><strong>Retail hall:</strong> owner delivers <strong>rack-ready</strong> space including rack PDUs and whips; tenant brings IT. Owner carries more of the risk and prices it into $/kW.</li><li><strong>Pre-provision (owner):</strong> busway ampacity, pathway headroom, structural allowance for sidecar DC racks, and reserve UPS blocks. <strong>Tenant brings:</strong> IT, and increasingly the <strong>DC power shelf/sidecar</strong> at the busbar demarcation — a new interface to negotiate.</li></ul>
<hr>
<h2 id="s8"><a id="appendix-comparison-tables"></a>Appendix — Comparison Tables</h2>
<h3 id="a1-redundancy-models">§A1. Redundancy models</h3>
<table><thead><tr><th>Model</th><th>Survives</th><th>Indicative availability</th><th>Capex / usable MW</th><th>Stranded / reserved</th><th>Tier satisfied</th><th>Who uses it</th></tr></thead><tbody><tr><td><strong>N</strong></td><td>nothing extra</td><td>~99.67% (~28.8 h/yr)*</td><td>lowest</td><td>~0%</td><td>Tier I</td><td>test/dev, edge</td></tr><tr><td><strong>N+1</strong></td><td>1 component failure OR 1 unit in maint.</td><td>~99.74% (~22 h/yr)*</td><td>low</td><td>1 module</td><td>Tier II (and AI compute blocks)</td><td>enterprise; AI training</td></tr><tr><td><strong>2N</strong></td><td>any single failure + concurrent maint.</td><td>~99.98–99.995%*</td><td>high (2× gear)</td><td>~50%</td><td>Tier III/IV</td><td>banks, critical colo</td></tr><tr><td><strong>2N+1</strong></td><td>worst-case with a unit already down</td><td>~99.995%+*</td><td>highest</td><td>&gt;50%</td><td>Tier IV</td><td>trading, gov, health</td></tr><tr><td><strong>Distributed redundant 3M2</strong></td><td>1 of 3 systems lost</td><td>~99.98%* (concurrently maint.)</td><td>medium</td><td>~33% (≤66.7% loaded)</td><td>Tier III</td><td>colo, cloud</td></tr><tr><td><strong>Distributed redundant 4M3</strong></td><td>1 of 4 systems lost</td><td>~99.98%*</td><td>medium</td><td>~25% (≤75% loaded)</td><td>Tier III</td><td>colo (CoreSite VA3)</td></tr><tr><td><strong>Block redundant (catcher)</strong></td><td>1 active block lost → reserve</td><td>~99.98%*</td><td>medium (1 reserve block)</td><td>~1 block</td><td>Tier III</td><td>colo, cloud</td></tr></tbody></table>
<p>*Availability figures are <strong>industry-derived legacy numbers</strong>, not Uptime certification (Uptime removed them in 2009). Downtime = (1−A) × 8,760 h.</p>
<h3 id="a2-busway-vs-cable-and-rpp">§A2. Busway vs cable-and-RPP</h3>
<table><thead><tr><th>Dimension</th><th>Busway (overhead track)</th><th>Cable-and-RPP</th></tr></thead><tbody><tr><td>Capex day 1</td><td>Higher</td><td>Lower</td></tr><tr><td>Install labor</td><td>Much lower (prefab, ~4–5 pieces / 40 ft)</td><td>High (conduit, cable pulls, terminations)</td></tr><tr><td>Change without shutdown</td><td><strong>Yes</strong> — twist-lock tap-off, live</td><td><strong>No</strong> — new home-run, hot-work permit</td></tr><tr><td>Location</td><td>Overhead (frees floor, aids airflow)</td><td>Underfloor or overhead cable</td></tr><tr><td>Cost to add a drop</td><td>~$350 bus plug, owner installs</td><td>Contractor mobilization per whip</td></tr><tr><td>Ampacity range</td><td>40–1,250 A (track); feeders to 6,300 A</td><td>Panel/breaker limited</td></tr><tr><td>Best fit</td><td>AI/high-density, changing layouts</td><td>Small, stable, low-density, budget day-1</td></tr><tr><td>Fault/arc note</td><td>Higher single-path ampacity → larger bus-fault energy</td><td>Distributed, smaller per-circuit</td></tr></tbody></table>
<p>Sources: Starline/Legrand; Vertiv; Semianalysis; DCD; aidatacenterguide.com (2019–2025).</p>
<h3 id="a3-distribution-voltages">§A3. Distribution voltages</h3>
<table><thead><tr><th>Scheme</th><th>L-N / L-L</th><th>PDU transformer to server?</th><th>Server PSU efficiency</th><th>Notes</th></tr></thead><tbody><tr><td><strong>208/120 V</strong> (legacy NA)</td><td>120 / 208</td><td>Yes (480→208)</td><td>~82% at 120 V; ~84% at 208 V</td><td>Current-bound; ~2× circuits vs 415 V</td></tr><tr><td><strong>415/240 V</strong> (NA modern)</td><td>240 / 415</td><td><strong>No</strong></td><td>~85.5% at 240 V</td><td>UPS→busway→240 V direct; raises fault current</td></tr><tr><td><strong>480/277 V</strong></td><td>277 / 480</td><td>Step down near load</td><td>n/a (277 V &gt; 240 V PSU limit)</td><td>Distribution only; custom servers rare</td></tr><tr><td><strong>400/230 V</strong> (EU)</td><td>230 / 400</td><td><strong>No</strong></td><td>~high; ~89% chain</td><td>Native EU; off-the-shelf gear</td></tr></tbody></table>
<p>Sources: Eaton; Server Technology (2014); Mirus (HMRP WP001); CSE.</p>
<h3 id="a4-ac-vs-48-v-vs-800-v-dc-for-ai-racks">§A4. AC vs 48 V vs 800 V DC for AI racks</h3>
<table><thead><tr><th>Attribute</th><th>AC (415/480 V) rack PDU</th><th>48 V in-rack (ORv3)</th><th>800 V / ±400 V DC (Mt Diablo / NVIDIA)</th></tr></thead><tbody><tr><td>Rack power ceiling</td><td>~40–120 kW practical</td><td>~100 kW before copper wall</td><td>100 kW – 1 MW+</td></tr><tr><td>Conversion stages</td><td>AC/DC at each server or PSU</td><td>Facility AC→48 V shelf, then POL</td><td>Facility→±400 V, DC/DC near silicon</td></tr><tr><td>Copper / busbar</td><td>Baseline</td><td>Heavy at &gt;100 kW (&gt;18,000 A @ 54 V for 1 MW; &gt;200 kg busbar)</td><td>NVIDIA: 45% less copper vs 415 VAC</td></tr><tr><td>Efficiency claim</td><td>Baseline</td><td>~30% better than 12 V (Google)</td><td>NVIDIA: up to 5% end-to-end gain</td></tr><tr><td>Status 2025–26</td><td>Shipping</td><td>Shipping (33 kW shelves, ~98%)</td><td>Ships H2 2026–2027; Kyber 2027</td></tr><tr><td>Standards/codes</td><td>Mature</td><td>Mature (OCP)</td><td>NEC/UL/IEC lagging; DC arc gap</td></tr></tbody></table>
<p>Sources: NVIDIA Technical Blog (2025); OCP Diablo 400 (2025); Advanced Energy; szsanyi.com; The Register (2026).</p>
<hr>
<h2 id="s9"><a id="open-questions-changing-fast-in-2026"></a>Open Questions / Changing Fast in 2026</h2>
<ul><li><strong>800 VDC timing and standards:</strong> hardware (Vertiv H2 2026, Eaton ref arch Oct 2025, NVIDIA Kyber 2027) is ahead of <strong>NEC/UL/IEC</strong> treatment of HVDC and DC arc-flash — a code gap owners must watch.</li><li><strong>Redundancy relaxation for AI:</strong> how far "N+1 is enough / three nines is enough" spreads from training clusters to inference, and whether <strong>single-corded GPU racks</strong> become normal, is unsettled.</li><li><strong>EPO practice:</strong> the 2026 NEC reshuffle (645.4 → 645.5) keeps the opt-out; expect continued omission at scale, but AHJ variance remains.</li><li><strong>Busway supply:</strong> high-ampacity (up to 6,300 A) busway lead times and copper/aluminum pricing are a live constraint on AI build schedules.</li></ul>
<hr>
<h2 id="s10"><a id="glossary"></a>Glossary</h2>
<ul><li><strong>UPS output bus</strong> — the clean-power switchboard where distribution begins (this chapter's starting boundary).</li><li><strong>PDU</strong> — floor-standing power distribution unit; may hold a step-down/isolation transformer and branch breakers.</li><li><strong>RPP</strong> — remote power panel; a breaker panel near the racks fed by cable home-runs.</li><li><strong>Busway (busbar trunking)</strong> — prefabricated overhead conductor track with plug-in tap-off boxes.</li><li><strong>Tap-off / plug-in box</strong> — the twist-lock unit that draws a branch circuit off busway, live.</li><li><strong>Whip</strong> — flexible cable drop from tap-off or RPP to the rack.</li><li><strong>Rack PDU (rPDU)</strong> — in-rack outlet strip converting the branch circuit to server receptacles.</li><li><strong>STS</strong> — static transfer switch; thyristor-based, ~4 ms source transfer.</li><li><strong>ATS</strong> — automatic (electromechanical) transfer switch; slower, simpler.</li><li><strong>A/B feed</strong> — two independent power paths to a dual-corded load.</li><li><strong>Dual-corded</strong> — IT gear with two PSUs on independent feeds.</li><li><strong>N / N+1 / 2N / 2N+1</strong> — capacity redundancy levels (exact / one spare / full duplicate / duplicate plus spare).</li><li><strong>3M2 / 4M3</strong> — distributed-redundant "three-to-make-two" / "four-to-make-three."</li><li><strong>Block redundant / catcher</strong> — active blocks plus a shared reserve block reached via STS.</li><li><strong>Concurrently maintainable</strong> — any component can be serviced without dropping load (Tier III).</li><li><strong>Fault tolerant</strong> — survives any single fault with no load impact (Tier IV).</li><li><strong>MTBF / MTTR</strong> — mean time between failures / mean time to repair.</li><li><strong>PUE</strong> — power usage effectiveness (facility ÷ IT power).</li><li><strong>PFC</strong> — active power factor correction in modern PSUs.</li><li><strong>K-rated transformer</strong> — transformer derated to tolerate harmonic heating.</li><li><strong>SRG / CBN</strong> — signal reference grid / common bonding network for equipotential grounding.</li><li><strong>EPO</strong> — emergency power off; the "big red button" of NEC 645.10.</li><li><strong>ORv3</strong> — OCP Open Rack v3, the 48 V power-shelf rack standard.</li><li><strong>Mt Diablo / Diablo 400</strong> — OCP disaggregated ±400 VDC "sidecar" power-rack spec.</li><li><strong>Sidecar rack</strong> — a rack of power shelves feeding adjacent compute racks over DC.</li><li><strong>OFE</strong> — owner-furnished equipment.</li><li><strong>AHJ</strong> — authority having jurisdiction.</li></ul>
<hr>
<h2 id="s11"><a id="what-surprised-the-researcher"></a>What Surprised the Researcher</h2>
<ol><li><strong>Uptime doesn't sell availability numbers.</strong> The ubiquitous "Tier III = 99.982%" table was <strong>removed from the Uptime Tier Standard in 2009</strong> — the certification is about topology and operations, yet the percentages persist industry-wide as if they were certified. The whole industry cites a number Uptime disowns.</li><li><strong>The 48 V rack hit a physical wall shockingly fast.</strong> A one-megawatt rack on 54 V requires more than 18,000 A and up to 64U of power shelves — more than a full rack — leaving no room for compute. The move to 800 VDC isn't optimization; it's "run out of copper" necessity.</li><li><strong>The EPO button is a leading cause of the outages it's meant to prevent.</strong> Vendor data attributing <strong>13–26% of failures to EPO</strong> and a survey showing <strong>51% of outaged sites hit by accidental EPO/human error</strong> — plus the 2021 NYC subway control center taken down by an uncovered EPO — make the "big red button" one of the least-loved safety devices in the building. Uptime flatly does not recommend installing it unless code forces you.</li><li><strong>Removing a transformer makes the system more dangerous, not less.</strong> Going transformerless to 415 V saves copper and a conversion stage but <strong>triples available fault current at the PDU</strong> (~17.6 kA → ~56 kA in one vendor's figures), quietly shifting cost and risk into the coordination study and arc-flash labels.</li><li><strong>AI is un-learning redundancy.</strong> After decades of "dual-corded everything," the frontier is <strong>single-corded GPU racks and N+1 compute</strong> because a training job can checkpoint-restart — software fault tolerance is eating electrical fault tolerance.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-2.html"><span class="dir">Back to</span>Power Systems II — Distribution &amp; Redundancy</a><a class="next" href="APX-power-2.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
