<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>From Business Case to Design Specification: How a Data Center Owner Turns Intent Into a Buildable, Certifiable Facility (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-requirements" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-requirements.html">Requirements</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>From Business Case to Design Specification: How a Data Center Owner Turns Intent Into a Buildable, Certifiable Facility (2025–2026)</h1><p class="aside">The Desktop Research report for Topic 2, run 2026-09-23 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-requirements.html">chapter</a> and <a href="APX-requirements.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-requirements.html">64 cards</a>.</p></div>
  <h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li>The owner turns a business case into a build by writing an <strong>Owner's Project Requirements (OPR)</strong> — mission, capacity, density, availability, efficiency, budget, schedule and target certifications — which the engineer answers with a <strong>Basis of Design (BOD)</strong>; ASHRAE Guideline 0-2019 and Standard 202 make the OPR the legal yardstick that commissioning later tests the finished building against, so a vague or late OPR is the single largest source of change orders and disputes.</li><li>The <strong>density decision (kW per rack) cascades through everything</strong>: it sets the power block, the cooling method, floor loading, room size, cost per MW and cost per rack. In 2025 the industry average is still single-digit-to-mid-teens kW/rack (Uptime's modal average ~8–9 kW; AFCOM ~16 kW), but AI pods now run 40–130+ kW, so planners design a <em>distribution</em> of densities, not an average — and the cooling method changes at roughly 20, 30–40 and 80+ kW thresholds that sources genuinely disagree about.</li><li><strong>Availability is a design criterion, not a marketing label</strong>: the Uptime Institute Tier system (I–IV), TIA-942-C (Rated 1–4), BICSI 002-2024 and EN 50600 / ISO/IEC 22237 (Availability Classes 1–4) all encode redundancy topology; most colo and hyperscale targets "Tier III / concurrently maintainable" (≈99.982%, ~1.6 h/yr), Tier IV adds fault tolerance (≈99.995%, ~26 min/yr) at a 25–60% capex premium, and codes (NEC/NFPA 70 Article 645, NFPA 75/76, IBC/IFC, ASHRAE 90.4) plus audit frameworks (SOC 2, ISO 27001, PCI DSS, FedRAMP/NIST 800-53, LEED, ENERGY STAR) bind the rest.</li></ul>
<hr>
<h2 id="s2"><a id="1-owner-s-project-requirements-and-basis-of-design"></a>1. Owner's Project Requirements and Basis of Design</h2>
<h3 id="1-1-what-the-opr-is-and-what-it-contains">1.1 What the OPR is and what it contains</h3>
<p>The <strong>Owner's Project Requirements (OPR)</strong> is the owner's plain-language statement of what the facility must do and how success will be judged. ASHRAE Guideline 0-2019 — the document that governs the whole commissioning process — defines the OPR as the record of the owner's objectives and criteria "from which all design, construction, acceptance, and operation decisions are made," and defines the companion <strong>Basis of Design (BOD)</strong> as "a document that records the concepts, calculations, decisions, and product selections used to meet the OPR and to satisfy applicable regulatory requirements, standards, and guidelines." The OPR is normally written in <strong>pre-design</strong>, before any design begins, and is deliberately kept out of the contract documents themselves (ASHRAE's own headquarters OPR notes it "is not considered to be a 'Contract Document' to avoid the possibility of conflicting" language) — instead it is issued with the RFP and used as the benchmark for acceptance.</p>
<p>A realistic <strong>OPR table of contents for a colocation data center</strong> (synthesized from ASHRAE Guideline 0, the ASHRAE HQ OPR, LBNL's data-center OPR template work, and the CSU/Manitoba public templates) looks like this:</p>
<ol><li><strong>Project mission &amp; business objectives</strong> — what the facility is for (multi-tenant retail + wholesale colo), the market it serves, success criteria.</li><li><strong>Capacity &amp; growth</strong> — day-one IT load, ultimate IT load, phasing trigger (leasing velocity), expansion horizon (15–20 yr).</li><li><strong>Availability / resilience</strong> — target tier or availability class, concurrent maintainability vs fault tolerance, maximum tolerable downtime, redundancy stance (N / N+1 / 2N named only — see Topic 1).</li><li><strong>Density profile</strong> — average and peak kW/rack, high-density zones, liquid-cooling readiness.</li><li><strong>Efficiency</strong> — design PUE target, WUE stance, energy-code posture, sustainability commitments.</li><li><strong>Environmental / design conditions</strong> — site climate design points, ASHRAE thermal envelope class to be met (requirement side only).</li><li><strong>Budget &amp; schedule</strong> — capex envelope ($/MW target), delivery date, phasing dates.</li><li><strong>Certifications &amp; compliance</strong> — Uptime Tier certification (design + constructed), SOC 2 / ISO 27001 / PCI / HIPAA / FedRAMP readiness, LEED / ENERGY STAR targets.</li><li><strong>Operations &amp; maintenance requirements</strong> — staffing model, maintainability, monitoring/DCIM expectations.</li><li><strong>Constraints &amp; owner standards</strong> — owner's reference designs, preferred vendors, local AHJ constraints.</li></ol>
<h3 id="1-2-what-the-bod-is-and-what-it-contains">1.2 What the BOD is and what it contains</h3>
<p>The BOD is the engineer's technical answer to the OPR. A representative <strong>BOD table of contents</strong>:</p>
<ol><li><strong>Design narrative &amp; code list</strong> — codes and standards applied (NEC, IBC/IFC, NFPA 70/75/76, ASHRAE 90.4, local amendments), AHJ.</li><li><strong>Design conditions</strong> — outdoor design temperatures (dry-bulb/wet-bulb), indoor setpoints, seismic/wind criteria.</li><li><strong>Electrical topology</strong> — one-line diagram, utility service, UPS topology, generator sizing, redundancy configuration, ELC assumptions.</li><li><strong>Mechanical/cooling topology</strong> — cooling method(s) by zone, plant sizing, redundancy, MLC assumptions.</li><li><strong>Capacity &amp; density basis</strong> — IT load, critical load, design density profile, load diversity/utilization assumptions.</li><li><strong>Space program</strong> — white space, gray space, support areas; floor loading; room layout basis.</li><li><strong>Sizing calculations &amp; assumptions</strong> — the arithmetic linking OPR targets to equipment ratings.</li><li><strong>Sustainability/efficiency basis</strong> — PUE model, 90.4 MLC/ELC compliance path.</li><li><strong>Product selections</strong> — major equipment classes and rationale.</li></ol>
<h3 id="1-3-who-writes-each-and-when-how-the-documents-evolve">1.3 Who writes each, and when — how the documents evolve</h3>
<p>The <strong>owner (or owner's representative / owner's engineer) writes the OPR</strong>; the <strong>design team (or design-build/EPC engineer of record) writes the BOD</strong>. Under ASHRAE Guideline 0, the OPR originates in <strong>pre-design</strong>, and a Design-Phase objective is explicitly "verifying the BOD document with the OPR document." The documents are living: the OPR is refined as owner objectives sharpen, and the BOD is drafted at schematic design and refined through design development into construction documents. Mapping the two common phase vocabularies:</p>
<ul><li><strong>AIA design phases</strong>: Programming/Concept → Schematic Design (SD) → Design Development (DD) → Construction Documents (CD).</li><li><strong>ASHRAE Guideline 0 phases</strong>: Pre-Design → Design → Construction → Occupancy &amp; Operations.</li></ul>
<p>They align: the <strong>OPR is a pre-design/programming, owner-owned</strong> document; the <strong>BOD begins at SD and is refined through DD</strong>, with commissioning requirements folded into the CD set. Best practice (per USGBC LEED commissioning guidance and industry commissioning practice) is to revisit and formally update both documents at each phase gate, with change control so that decisions and unresolved items are documented — because the people who close out commissioning at the end are often not the people who set the requirements at the start.</p>
<h3 id="1-4-how-commissioning-tests-against-them-requirements-side-only">1.4 How commissioning tests against them (requirements side only)</h3>
<p>ASHRAE Guideline 0-2019 and ASHRAE/IES Standard 202 (the Commissioning Process standard Guideline 0 harmonizes with) make the OPR the <strong>acceptance yardstick</strong>: the entire purpose of the commissioning process is described as "verifying that the facility and its systems meet the Owner's Project Requirements (OPR)." Verification checklists and functional performance tests are written to confirm OPR compliance. (The commissioning <em>process, levels and agent</em> are Topic 11 — not covered here.) The practical implication for the requirements author: <strong>anything you want tested at handover must be a measurable statement in the OPR.</strong> "Highly available" is untestable; "concurrently maintainable per Uptime Tier III, ≤ 1.6 h/yr expected unplanned downtime, PUE ≤ 1.4 at design load" is testable.</p>
<h3 id="1-5-delivery-and-risk-angle-who-owns-the-gap-between-meant-and-built">1.5 Delivery-and-risk angle: who owns the gap between "meant" and "built"</h3>
<p>This is where the OPR/BOD becomes a risk-allocation instrument. The core principle (AIA Contract Documents, <em>How Construction Delivery Methods Allocate Risk</em>, updated 2026): the specification <em>type</em> and the <em>delivery model</em> together decide who pays when reality diverges from intent.</p>
<ul><li><strong>Design-bid-build (DBB)</strong>: the owner holds the design contract and therefore <strong>carries design risk</strong>. Per AIA, "if the design contains errors or omissions, the consequences typically flow through to the contractor in the form of change orders" — the owner pays. A vague or late OPR here produces an incomplete design, which produces change orders during construction.</li><li><strong>Design-build (DB)</strong>: one entity carries design and construction risk, so a vague OPR is <em>less</em> dangerous to the owner's budget — <strong>but only if scope was well defined at signing.</strong> AIA warns that "if the scope is not well defined when the design-build contract is signed, the owner may lose cost certainty," because the builder fills gaps with the cheapest compliant interpretation.</li><li><strong>EPC turnkey / lump-sum</strong>: the owner provides a <strong>performance/output specification</strong> and the contractor guarantees the result for a fixed price; risk sits largely with the contractor, backed by performance security typically 5–15% of contract price and performance liquidated damages. In data center EPC, those guarantees are written around Uptime Tier (99.982% / 99.995%), PUE (commonly ≤ 1.4), MW capacity and redundancy, and enforced through a staged commissioning gate with final payment tied to integrated systems testing. This is the strongest protection for an owner who can write a precise performance spec — and the weakest for one who cannot.</li></ul>
<p><strong>Where change orders come from and their scale.</strong> The AIA's primary dataset — its "Market Standard Range" is "created from a large database of construction market data - 892,457 change orders," covering "18,229 completed building projects" with "an average duration of 8.11 to 32.88 months, depending upon the construction project value" (<em>The Truth About Change Orders</em>, 2023) — shows average change-order cost impact of roughly 4–5% of value, but the "Market Standard Range" (middle 80%) reaches up to ~15% cost increase, and large projects (&gt;$50M) average 11.29 change orders each — most occurring in the <em>final half</em> of the project, when the owner has the fewest options. Independent academic work (Alexandria Engineering Journal, 2013) found change-order-driven cost overruns of 11–15% of original contract value on large building projects, with design changes and errors/omissions the dominant cause. Vague requirements are, in effect, deferred change orders.</p>
<p><strong>How good owners prevent them.</strong> Three mechanisms recur: 1. <strong>Performance specifications</strong> with measurable acceptance criteria (Uptime Tier is itself an outcome spec — Uptime "does not prescribe any specific technology, schematic or other design criteria beyond those resulting outcomes"). 2. <strong>Reference designs / owner standards</strong> — repeatable, pre-engineered building blocks (the hyperscaler approach; also sold by engineering firms as standardized modules) issued under a master agreement with per-phase work authorizations, so cost stays predictable. 3. <strong>Locking irreversible decisions into the OPR before design begins</strong> — above all the availability tier and the density profile, because both are extremely expensive to change mid-design.</p>
<hr>
<h2 id="s3"><a id="2-density-first-capacity-planning-choosing-kw-per-rack"></a>2. Density-First Capacity Planning: Choosing kW per Rack</h2>
<h3 id="2-1-how-the-number-is-chosen-in-2025-26">2.1 How the number is chosen in 2025–26</h3>
<p>Rack density is chosen from <strong>tenant mix and prospective customers, the IT roadmap, the expected AI/accelerated-compute share, and what colos are actually leasing</strong>. In 2025–26 there is a wide gap between the installed base and the leading edge:</p>
<ul><li><strong>Uptime Institute Global Data Center Survey 2025</strong> (15th annual, surveyed April–May 2025, &gt;800 operators): "Average server rack power densities continue to rise slowly, driven by greater adoption of racks in the 10 kW to 30 kW range. Few facilities exceed 30 kW, and extreme densities remain rare." Uptime's 2024 data put the modal average density at ~8 kW (skewed up by a handful of &gt;50 kW sites); the 2025 report states "the average of the modal densities in our total sample reaches almost 9 kW, up slightly from" the prior year — and adds that "More than 80% of the operators responding to our survey say their facility has no racks" above the high-density thresholds.</li><li><strong>AFCOM State of the Data Center 2025</strong> (Executive Summary): "Rack density continues to rise, jumping from 7 kW/rack in 2021 to 16 kW/rack in the latest survey. 79% of respondents expect rack density to grow further due to AI and high-performance workloads."</li><li><strong>Vendor / market view</strong>: AFCOM's 10th State of the Data Center report (2026), via Data Center Knowledge, found "average rack density reached 27 kW per rack this year, up from 16 kW last year – the largest year-over-year increase recorded in the report's decade-long history," which AFCOM/Informa executive chair Bill Kleyman called a "step-function change"; Schneider Electric's Steven Carlini separately noted fully-loaded NVIDIA GPU racks "require 132 kW" with the next generation requiring "240 kW per rack," and NVIDIA's Vera Rubin platform is specified up to 246 kW.</li><li><strong>Broker view (CBRE H1/H2 2025)</strong>: North American vacancy hit a record-low 1.6%, 74.3% of under-construction capacity was pre-leased, and AI-optimized (liquid-cooled, high-density) space commands rent premiums; per CBRE's H2 2025 report "the average monthly asking rate for a 250-to-500-kilowatt (kW) requirement rose by 6.5% year-over-year to $195.94 per kW/month, the fourth consecutive annual increase."</li></ul>
<p><strong>Reconciling the disagreement:</strong> Uptime measures the whole installed base (hence single-digit-to-teens); AFCOM and vendors weight newer and AI deployments (hence teens-to-tens). I trust <strong>Uptime's ~9 kW modal figure for "what the average existing hall runs today"</strong> and <strong>the AFCOM/vendor 16–27 kW figures for "what new colo is being designed to,"</strong> because they are measuring different populations, not contradicting each other. For a <em>new</em> 2026 colo build, planning to a mixed profile anchored well above the installed-base average is the defensible choice.</p>
<h3 id="2-2-the-distribution-not-the-average">2.2 The distribution, not the average</h3>
<p>An "average 15 kW/rack" hall can contain 100 kW AI pods and 5 kW storage rows simultaneously; the average hides the design problem. Planners therefore describe a <strong>density profile</strong> in <strong>bands / zones / pods</strong>: e.g., a low-density band (≤10 kW, air-cooled), a mainstream band (10–20 kW), a high-density band (20–50 kW, containment + rear-door), and an AI band (50–150 kW, direct-to-chip liquid). Schneider Electric's capacity-planning method (White Papers 150 and the space/power-density papers) builds the facility as <strong>rooms → pods → cabinets</strong>, each pod specified for an average and a peak per-cabinet power, with the rule that no cabinet may exceed the pod's peak rating because the power distribution isn't rated for it. A colo <strong>reserves high-density zones</strong> by pre-provisioning power busway, floor loading and liquid-cooling manifolds in specific pods, while leaving the rest of the hall at lower density — so the high-density capability doesn't strand the general floor.</p>
<h3 id="2-3-the-cascade-how-kw-rack-sizes-everything">2.3 The cascade: how kW/rack sizes everything</h3>
<p>Density is the master variable. Rules of thumb practitioners use:</p>
<ul><li><strong>Racks per MW</strong>: at 10 kW/rack, ~100 racks/MW; at 20 kW, ~50; at 100 kW, ~10. (IT-load basis.)</li><li><strong>Area per rack / per MW</strong>: conventional air-cooled layouts run ~15–25 ft² per rack including aisles (20 ft² is a sensible default), so ~50 racks per 1,000 ft² of white space; dense/liquid-cooled halls pack tighter, ~12–15 ft² per rack. At 250 W/ft² and 20 ft²/rack, each rack supports ~5 kW; a 10,000 ft² hall at 250 W/ft² supports ~2.5 MW IT.</li><li><strong>Cost per kW as density rises, then falls</strong>: raising density concentrates more IT load into less building, so <strong>$/kW of white space first falls</strong> (you amortize shell/land over more compute) — then at some point <strong>rises again</strong> because liquid cooling, higher floor loading, and denser power distribution add cost. Liquid-cooling construction premium is put at ~7–10% (Turner &amp; Townsend, via Global Data Center Hub).</li></ul>
<h3 id="2-4-density-thresholds-where-each-cooling-approach-gives-out-planning-inputs-only">2.4 Density thresholds where each cooling approach gives out (planning inputs only)</h3>
<p>These thresholds are <strong>planning inputs</strong> — the cooling engineering is Topic 7. Sources genuinely disagree, so ranges are given with the disagreement flagged:</p>
<table><thead><tr><th>Approach</th><th>Where it applies (kW/rack)</th><th>Source spread</th></tr></thead><tbody><tr><td>Open-air / room-level air, no containment</td><td>up to ~5–10 kW</td><td>Legacy halls ran 2.5–5 kW</td></tr><tr><td>Hot/cold-aisle containment (air)</td><td>becomes necessary ~10 kW; workable to ~20–25 kW</td><td>Budlong: air "becomes difficult above roughly 20 kW"; California Title 24 containment threshold now 10 kW</td></tr><tr><td>In-row + rear-door heat exchangers (RDHx)</td><td>~20–40 kW (some vendors 20–80 kW)</td><td>Vertiv/Motivair: RDHx to 75–80 kW; Budlong: 20–40 kW; JLL: RDHx up to ~100 kW before DLC</td></tr><tr><td>Direct-to-chip liquid (DLC)</td><td>mandatory ~40–50 kW and above; ~100–175 kW band</td><td>Budlong: "above 40–50 kW, liquid at the chip is the answer"; NVIDIA GB200 (~120–132 kW) exists <em>only</em> liquid-cooled</td></tr><tr><td>Immersion (single/two-phase)</td><td>~100 kW to &gt;150–250 kW</td><td>Two-phase pushes beyond 250 kW; governed by structural loading, not thermal limits</td></tr></tbody></table>
<p>The honest summary: <strong>air with containment is correct below ~20 kW, gets difficult above ~20 and impractical by ~40–50; RDHx bridges the ~20–80 kW middle; direct-to-chip is effectively mandatory once racks pass ~50–80 kW and the only option for GB200-class racks; immersion enters above ~100 kW.</strong> ASHRAE TC 9.9 frames the air limit as airflow: a ~40 kW rack needs ~5,000 CFM, beyond what a floor tile delivers.</p>
<h3 id="2-5-oversizing-vs-phasing-vs-modular-growth-stranded-capacity-utilization">2.5 Oversizing vs phasing vs modular growth; stranded capacity; utilization</h3>
<p><strong>Stranded capacity</strong> is capacity you paid for but cannot use because a <em>different</em> resource ran out first — e.g., power available but cooling maxed, or floor space free but the PDU/busway is full. Schneider Electric's capacity-management work (White Paper 150, Neil Rasmussen) identifies this as endemic: operators "typically do not have the information they need," so facilities are "grossly over-designed or under-utilized" with large safety margins. Load-balancing failures across PDUs strand power at the row level.</p>
<p><strong>Design vs nameplate vs actual load</strong> matters enormously. Facilities are sized for worst-case cooling, design-case PUE, and contingency + growth headroom, so <strong>average operational draw is well below nameplate</strong>. Recent modeling (LBNL-parameter power-flow work, 2026 arXiv) finds applying server-level utilization to facility capacity <em>overstates</em> facility load by ~9–18 percentage points versus a facility-level estimate that accounts for design contingency and headroom; illustrative facility-load coefficients used in that work cluster around 0.66. The practical planning lesson: <strong>design load ≠ nameplate ≠ actual</strong>, and prudent owners plan the power block against a diversified design load, not the sum of nameplate ratings.</p>
<p><strong>Oversizing vs phasing vs modular:</strong> building the ultimate plant on day one wastes capital and strands capacity until load arrives; phasing (shell for all, MEP for some) and modular MEP blocks/prefab skids defer capex to match leasing, at a modest premium. A common reserve rule is to keep ~15–20% of white/gray space for future reconfiguration.</p>
<h3 id="2-6-how-hyperscalers-and-colos-plan-differently">2.6 How hyperscalers and colos plan differently</h3>
<p><strong>Hyperscalers plan to a known, standardized workload</strong>; <strong>colos plan for speculative, multi-tenant flexibility.</strong> Hyperscalers (Meta, Google, Microsoft, AWS) use standardized owner designs and open reference designs — Meta open-sourced its Prineville design and founded the <strong>Open Compute Project (OCP)</strong> in 2011; OCP's Open Systems for AI initiative (with NVIDIA's GB200-NVL72 and Meta's Catalina rack contributions) now standardizes AI rack power and liquid-cooling interfaces. Notably, Meta historically targeted only ~5.5 kW/rack and scaled by adding racks, not densifying — the opposite of the AI-era trend. Colos, by contrast, cannot know their tenants' hardware, so they design a flexible density profile and market reserved high-density zones. Vendors are responding with "standardized IT Pods as reference designs or even prefabricated modules" (Schneider's Steven Carlini).</p>
<hr>
<h2 id="s4"><a id="3-load-growth-phasing-and-flexibility-over-the-facility-s-life"></a>3. Load Growth, Phasing and Flexibility Over the Facility's Life</h2>
<h3 id="3-1-phased-build-out">3.1 Phased build-out</h3>
<p>A large campus is almost never built to ultimate capacity on day one. The standard pattern: <strong>build the shell (and often site power/civil) for the ultimate campus, but install MEP for only the first phase(s).</strong> Phases are sized against <strong>leasing velocity</strong> (how fast tenants sign) and <strong>interconnection delivery</strong> (when utility power actually arrives — increasingly the binding constraint; CBRE and JLL both flag power availability and delivery timelines as the top 2025 site/leasing constraint, with North American vacancy at a record 1.6%). Day-one vs ultimate MW is an explicit OPR decision: it fixes how much transformer, generator, UPS and chiller plant to buy now versus later.</p>
<h3 id="3-2-designing-for-density-uplift-over-15-20-years">3.2 Designing for density uplift over 15–20 years</h3>
<p>Some things are <strong>cheap to future-proof, some are not</strong>: - <strong>Cheap</strong> (do it on day one): structural floor-loading headroom, taller floor-to-floor heights, pipe stubs and valved taps for future liquid cooling, spare conduit/busway pathways, space reservations for future plant, and electrical room space. - <strong>Expensive</strong> (defer / modularize): transformers, switchgear, UPS, chillers and generators — the plant itself, which is capital-intensive and technology-dependent.</p>
<p>The design principle: spend a little on <strong>passive future-proofing</strong> (space, structure, stubs) to avoid stranded plant later.</p>
<h3 id="3-3-ai-ready-as-a-specification-and-how-much-is-marketing">3.3 "AI-ready" as a specification — and how much is marketing</h3>
<p>In 2025–26 "AI-ready" in an OPR or broker sheet generally means a concrete bundle: <strong>liquid-cooling readiness</strong> (chilled-water loops, CDU space, secondary-loop provisions), <strong>higher per-rack power</strong> (50–120+ kW busway), <strong>higher floor loading</strong> (fully populated AI racks can weigh ~1,500 lb; WWT cites deep racks &gt;1,200 mm), and <strong>higher supply-water/air temperatures</strong> for efficiency. WWT's readiness glossary states current requirements around 50 kW/rack rising to 80–120 kW. Some of the label is genuine engineering; some is marketing — the honest test is whether the spec names measurable numbers (kW/rack, kg/m² or lb/ft², supply temperatures, GPM per rack) or just says "AI-ready." Flexibility mechanisms (modular MEP blocks, prefab skids, convertible white space) carry a premium but preserve optionality; liquid-cooling construction premium runs ~7–10%.</p>
<p><strong>Caveat / fast-moving:</strong> density forecasts are escalating so fast that "AI-ready" is a moving target — Deloitte (via DC&amp;T) projects next-gen AI racks reaching ~370 kW in 2026; NVIDIA Vera Rubin is cited up to 246 kW. Treat all forward density numbers as projections, not facts.</p>
<hr>
<h2 id="s5"><a id="4-availability-frameworks-as-design-criteria"></a>4. Availability Frameworks as Design Criteria</h2>
<h3 id="4-1-uptime-institute-tier-standard-topology-tier-i-iv">4.1 Uptime Institute Tier Standard: Topology (Tier I–IV)</h3>
<p>The Uptime <strong>Tier Standard: Topology</strong> classifies site infrastructure by <strong>redundancy topology, not by a statistic</strong> — it is "an objective basis for comparing the functionality, capacity, and expected availability… of a particular site infrastructure design topology." The four levels are progressive (each includes the ones below): - <strong>Tier I — Basic Capacity</strong>: single path, no redundancy. - <strong>Tier II — Redundant Capacity</strong>: redundant components (N+1), still single path. - <strong>Tier III — Concurrently Maintainable</strong>: redundant components <em>and</em> redundant distribution paths, so any component can be maintained without shutting down IT. No "hot work" risk to staff. - <strong>Tier IV — Fault Tolerant</strong>: multiple independent, physically isolated, simultaneously active paths; any single failure is survived automatically.</p>
<p><strong>Certification</strong> proceeds in stages: <strong>Tier Certification of Design Documents (TCDD)</strong> (Uptime reviews 100% of design docs), <strong>Tier Certification of Constructed Facility (TCCF)</strong> (on-site verification of the as-built), and <strong>Operational Sustainability (TCOS)</strong> (staffing/maintenance/management — a separate track). Uptime is the sole licensed source of Tier Certification, which is the commercial basis of the business.</p>
<p><strong>Criticisms</strong> are real and worth knowing: cost and time of certification; rigidity (you meet all requirements of a tier or drop to the one below — "you can't add a generator to get to Tier III"); and rampant <strong>"Tier III-like" self-declaration</strong> — Uptime itself notes some companies achieved a design certification (TCDD) then walked away, "willfully misrepresenting the Tier Certification, using a design foil to market a site that was not physically tested." Many "Tier III" plaques are design-only or expired. Buyers should confirm the specific hall/suite and whether the constructed facility (not just the design) was certified.</p>
<h3 id="4-2-the-other-frameworks">4.2 The other frameworks</h3>
<ul><li><strong>TIA-942-C (2024)</strong> — "Rated 1–4." A telecom/infrastructure standard (updated to Rev C, May 2024 by TIA TR-42.1) covering cabling, architectural, electrical, mechanical; it has a certification/audit program via third parties. Dominant in North America; broader in scope than Uptime (covers cabling) but relies on some "informative only" elements for power/cooling availability assessment.</li><li><strong>BICSI 002-2024</strong> — a ~550-page <em>design and implementation best-practices</em> standard defining <strong>availability Classes F0–F4</strong>; used as the "best-practice ceiling" reference alongside TIA-942's "minimum floor." International use.</li><li><strong>EN 50600 / ISO/IEC 22237</strong> — the European/international family, using <strong>Availability Classes 1–4</strong> (Class 1 basic → Class 2 redundant components → Class 3 concurrently maintainable → Class 4 fault tolerant) <em>plus separate Protection Classes 1–4</em> for physical security and a granularity level for energy KPIs. It is the most comprehensive because it sets availability requirements separately for power, cooling and cabling. Certified by bodies like TÜV, EPI, SGS; design certification (DCDV) valid ~1 year, facility certification (DCCC) valid 3 years with annual surveillance audits. Used in Europe and internationally.</li></ul>
<h3 id="4-3-how-owners-actually-choose">4.3 How owners actually choose</h3>
<p>The decision reduces to <strong>concurrent maintainability vs fault tolerance</strong> and what downtime costs. Indicative numbers (multiple 2025–26 sources; treat as <em>indicative</em> — they vary by source):</p>
<ul><li><strong>Tier III ≈ 99.982% availability ≈ 1.6 h/yr</strong> unplanned downtime; <strong>Tier IV ≈ 99.995% ≈ 26.3 min/yr.</strong> (Tier I ≈ 99.671% / ~28.8 h; Tier II ≈ 99.741% / ~22 h.) These follow directly from the annual-downtime formula ((1 − availability) × 8,760 h): 99.995% → 0.438 h ≈ 26.3 min; 99.982% → 1.58 h ≈ 95 min. Uptime has de-emphasized these percentages in its own documentation, stressing that real-world uptime depends heavily on operations, not just topology — treat them as design targets, not SLA guarantees.</li><li><strong>Capex delta</strong>: Tier IV costs roughly <strong>25–60% more than Tier III</strong> for the same IT capacity (Global Data Center Hub: 25–40%; other sources 40–60%), because every path doubles into physically separated rooms. One consultancy pegs Tier III power architecture at ~2.5× the cost of Tier II. Illustrative $/kW ranges cited: Tier II ~$4,000–5,600/kW, Tier III ~$7,000–10,000/kW, Tier IV ~$11,000–16,000/kW.</li><li><strong>Break-even heuristic</strong>: Tier IV's premium is justified when cost of downtime exceeds ~$500K/hr and expected unplanned downtime exceeds ~1.3 h/yr.</li></ul>
<p><strong>Why most hyperscale is "Tier III-like, uncertified":</strong> hyperscalers build to Tier III topology and handle failures in <em>software</em> across availability zones, so paying for Tier IV hardware or Uptime certification adds little value — they self-declare. <strong>Colos market their level</strong> to win tenants (CBRE quotes wholesale rates specifically for "N+1/Tier III requirements"), and Tier IV is reserved for financial/government/healthcare workloads (&lt;5% of certified facilities). Retrofitting up a tier is usually uneconomic — moving built Tier II→III typically needs a second distribution path ("often impossible without major demolition"); Tier IV retrofit can exceed 70–90% of a new-build cost.</p>
<h3 id="4-4-comparison-table-of-availability-frameworks">4.4 Comparison table of availability frameworks</h3>
<table><thead><tr><th>Framework</th><th>Levels</th><th>What it requires</th><th>What it certifies</th><th>Indicative cost delta</th><th>Who uses it / where</th></tr></thead><tbody><tr><td><strong>Uptime Tier Standard: Topology</strong></td><td>Tier I–IV</td><td>Redundancy <em>topology</em>: I single path; II redundant components (N+1); III concurrently maintainable (redundant paths); IV fault tolerant (2N, isolated active paths)</td><td>Design docs (TCDD), constructed facility (TCCF), operations (TCOS); sole licensed certifier</td><td>III→IV ≈ +25–60% capex; III ≈ $7–10k/kW, IV ≈ $11–16k/kW (indicative)</td><td>Global; the de-facto marketing standard; most colo targets III; hyperscale "III-like" uncertified</td></tr><tr><td><strong>TIA-942-C (2024)</strong></td><td>Rated 1–4</td><td>Full infrastructure incl. telecom/cabling, architectural, electrical, mechanical</td><td>Third-party certification/audit program</td><td>Similar tier-to-tier deltas; adds cabling scope</td><td>North America mainly; where structured cabling compliance matters</td></tr><tr><td><strong>BICSI 002-2024</strong></td><td>Class F0–F4</td><td>Design &amp; implementation best practices across all disciplines (~550 pp)</td><td>Best-practice reference; not a plaque program in the Uptime sense</td><td>N/A (guidance)</td><td>International; engineers' "best-practice ceiling"</td></tr><tr><td><strong>EN 50600 / ISO/IEC 22237</strong></td><td>Availability Class 1–4 (+ Protection Class 1–4)</td><td>Separate availability requirements for power, cooling, cabling; separate physical-protection classes</td><td>Design cert (DCDV, ~1 yr) + facility cert (DCCC, 3 yr, annual surveillance) via TÜV/EPI/SGS</td><td>Comparable to Uptime tiers by class</td><td>Europe &amp; international; most comprehensive scope</td></tr></tbody></table>
<p><em>Class/Tier mapping is approximate: Uptime III ≈ EN 50600 Class 3 ≈ TIA Rated-3 (concurrently maintainable); Uptime IV ≈ Class 4 ≈ Rated-4 (fault tolerant). The frameworks are not officially equivalent and certify different scopes.</em></p>
<hr>
<h2 id="s6"><a id="5-codes-and-standards-that-bind-the-design"></a>5. Codes and Standards That Bind the Design</h2>
<h3 id="5-1-taxonomy-code-vs-standard-vs-guideline-vs-certification">5.1 Taxonomy: code vs standard vs guideline vs certification</h3>
<ul><li><strong>Code</strong> — a set of minimum legal rules; enforceable when <strong>adopted by a jurisdiction</strong>. Example: NFPA 70 (the National Electrical Code) becomes law where a state/city adopts it.</li><li><strong>Standard</strong> — detailed technical requirements developed as good practice (e.g., ANSI/BICSI 002-2024, TIA-942-C, ASHRAE 90.4). A standard becomes binding when a code <strong>adopts it by reference</strong> — i.e., the code text says "comply with Standard X," giving X the force of law.</li><li><strong>Guideline</strong> — advisory process/best-practice (e.g., ASHRAE Guideline 0). Not mandatory unless a contract or owner adopts it.</li><li><strong>Certification</strong> — third-party verification against a standard (Uptime Tier, ISO 27001, SOC 2). Voluntary, market- or contract-driven.</li></ul>
<p>The <strong>Authority Having Jurisdiction (AHJ)</strong> — usually the local building/fire official — decides <em>which editions</em> apply and enforces them, including local amendments. This is why the BOD must name the exact code editions in force at the site.</p>
<h3 id="5-2-the-binding-us-codes-and-how-they-reach-a-data-center">5.2 The binding US codes and how they reach a data center</h3>
<ul><li><strong>NFPA 70 (National Electrical Code / NEC)</strong> — the core electrical code. <strong>Article 645 (Information Technology Equipment)</strong> is <em>optional</em>: it offers alternative wiring methods <strong>only if</strong> the owner meets all conditions in 645.4 (dedicated HVAC, room restricted to qualified personnel, fire-rated separation, and a compliant disconnecting means / <strong>Emergency Power Off, EPO</strong>). Owners "opt into" 645 to gain wiring flexibility; if they don't meet 645.4, ordinary NEC Chapters 1–4 apply. Other relevant NEC articles: 110 (working clearances), 250 (grounding), 408 (switchboards), 480 (batteries), 646 (modular data centers), 685. The <strong>2026 NEC</strong> tightens Article 645 cabling/listing rules aligned with NFPA 75.</li><li><strong>NFPA 75</strong> — <em>Fire Protection of Information Technology Equipment</em>; <strong>NFPA 76</strong> — <em>Fire Protection of Telecommunications Facilities</em>. Not directly referenced by the IBC but used as industry best practice and cross-referenced with NEC 645. Also relevant: <strong>NFPA 855</strong> (lithium-ion / energy storage — drives UPS/battery-room fire ratings and suppression), NFPA 72 (alarm), NFPA 2001 (clean-agent suppression), NFPA 70E (electrical worker safety, arc-flash).</li><li><strong>IBC (International Building Code)</strong> and <strong>IFC (International Fire Code)</strong> — the principal architectural/fire basis in most US jurisdictions, plus IMC/IPC (mechanical/plumbing).</li><li><strong>Energy codes — IECC and ASHRAE 90.1 / 90.4</strong>: <strong>ASHRAE 90.4</strong> is the data-center-specific energy standard (companion to 90.1, which still governs envelope, lighting, service water). 90.4 compliance rests on two calculated numbers checked against climate-zone maxima: the <strong>Mechanical Load Component (MLC)</strong> (cooling/fan/pump/heat-rejection power ÷ IT power) and the <strong>Electrical Loss Component (ELC)</strong> (power-chain losses). 90.4-2022 lowered both, dropped the design-MLC snapshot in favor of an <strong>annualized MLC</strong> (8760-hour model at 25/50/75/100% IT load), aligned ELC to the same part-load method, and brought transformer efficiency in at realistic loading. MLC maxima vary by climate zone (cooling depends on weather); ELC maxima do <strong>not</strong> (losses don't care about weather). 90.4 defines PUE but does <em>not</em> use it for compliance. IECC adopts 90.4 by reference (2024 IECC → Sections 6 &amp; 8 of 90.4-2022); the enforceable edition varies by jurisdiction. 90.4 applies to data centers with &gt;20 W/ft² and &gt;10 kW IT load.</li><li><strong>Seismic / structural</strong> — via IBC and ASCE 7 (site-dependent; the requirement side is what the OPR/density plan demand of the structure — see the worked example's floor-loading numbers).</li></ul>
<h3 id="5-3-outside-the-us-one-paragraph">5.3 Outside the US (one paragraph)</h3>
<p>Internationally, the <strong>IEC</strong> publishes electrical standards, and the <strong>EN 50600 / ISO/IEC 22237</strong> family is the dominant data-center design standard in Europe and increasingly globally — covering building construction, power distribution, environmental control, cabling, physical security and management, with availability/protection classes and ISO/IEC 30134 energy KPIs. National building and electrical codes (and, in the EU, the Energy Efficiency Directive's data-center reporting) sit on top. EN 16798 plays the ventilation/indoor-climate role analogous to parts of ASHRAE's suite.</p>
<hr>
<h2 id="s7"><a id="6-certifications-and-audits-as-facility-concerns"></a>6. Certifications and Audits as Facility Concerns</h2>
<h3 id="6-1-what-each-audit-demands-physically-from-the-facility">6.1 What each audit demands <em>physically</em> from the facility</h3>
<p>The key distinction for an owner: <strong>most of these frameworks are about documented process, but each also imposes concrete physical/design requirements.</strong> Separating them:</p>
<ul><li><strong>SOC 2</strong> (AICPA) — a report on trust-services controls. <em>Physical side</em>: continuously operating perimeter cameras (auditors check they "operated continuously during the observation period" with logs to prove it), physical access controls, environmental monitoring (temperature/humidity sensors, water-leak detection under floors, clean-agent fire suppression, UPS). Mostly process, but the environmental controls are real hardware.</li><li><strong>ISO/IEC 27001:2022</strong> — information-security management. <em>Physical side</em>: <strong>Annex A.7 "Physical Controls"</strong> (renamed/reorganized from the 2013 A.11) requires secure perimeters, physical entry controls, secure cabling, equipment maintenance, and protection of supporting utilities. Audits test <em>control effectiveness</em>, not just documentation.</li><li><strong>PCI DSS</strong> (PCI SSC) — <strong>Requirement 9</strong> governs physical access to the cardholder-data environment: facility entry controls, <strong>video cameras and/or access-control mechanisms monitoring entry/exit to sensitive areas, with footage/logs retained ≥ 3 months (90 days)</strong>, visitor badges visibly distinct from personnel and surrendered/deactivated on exit, visitor logs, and restriction of network jacks/wireless. (Note: the 90-day retention applies to PCI DSS Req 9.1.1-type controls; a common myth overstates it — verify against the current PCI DSS 4.0 text.)</li><li><strong>HIPAA Security Rule</strong> — facility access controls with contingency operations, visitor validation, maintenance records (45 CFR §164.310 physical safeguards: four required + three addressable specs).</li><li><strong>FedRAMP / NIST SP 800-53</strong> — for US federal workloads. The <strong>Physical and Environmental Protection (PE) control family</strong> is the concrete one: PE-3 (physical access authorizations, access logs reviewed at defined frequency), plus surveillance, intrusion detection, environmental monitoring, and (at FISMA High / FedRAMP High) the most stringent physical-and-environmental controls. Colos market "NIST 800-53 High baseline" specifically to serve federal/regulated tenants.</li></ul>
<p>The design takeaway: <strong>concrete, steel and hardware requirements</strong> (concentric access zones, mantraps, camera coverage of all entry/exit, ≥90-day retention storage, fire-rated separations, leak detection, redundant power to security systems) are driven mostly by SOC 2 environmental controls, PCI Req 9, ISO A.7 and NIST PE — while the bulk of each framework is documented process the operator, not the building, must satisfy.</p>
<h3 id="6-2-energy-sustainability-certifications-at-the-requirements-stage">6.2 Energy/sustainability certifications at the requirements stage</h3>
<ul><li><strong>LEED</strong> (USGBC) — green-building rating. LEED for data centers requires, as a prerequisite, whole-facility energy metering exportable to ENERGY STAR Portfolio Manager (EAp3), and rewards efficient cooling, water and PUE. Committing to LEED in the OPR forces day-one design choices: an OPR (LEED itself requires an OPR for its Fundamental/Enhanced Commissioning prerequisites), submetering/DCIM infrastructure, higher-efficiency MEP, and often on-site renewables or heat-reuse provisions. LEED v4.1 O+M offers a performance path via the Arc platform; LEED v5 is current for new construction.</li><li><strong>ENERGY STAR for data centers</strong> (EPA) — a <em>performance</em> label: a facility must operate ≥ 12 months and score ≥ 75 on the 1–100 scale (measured PUE-based benchmarking) to certify. Because it needs 12 months of <em>operating</em> data, it cannot be "designed in" — but committing to it in the OPR forces the metering and efficiency design that makes a ≥75 score achievable.</li></ul>
<p>Committing to either in the OPR mainly changes <strong>metering, MEP efficiency targets, and documentation obligations</strong> in the BOD — and adds a design constraint the engineer must hit, not just an operational aspiration.</p>
<h3 id="6-3-how-certification-targets-enter-the-opr-and-the-contract-and-who-owns-achieving-them">6.3 How certification targets enter the OPR and the contract — and who owns achieving them</h3>
<p>Certification targets belong in <strong>OPR §8 (Certifications &amp; compliance)</strong> as measurable commitments (e.g., "Uptime Tier III Certification of Constructed Facility," "SOC 2 Type II ready," "LEED Gold," "NIST 800-53 High physical/environmental controls"). They then flow into the contract as <strong>performance obligations</strong>. Who owns achieving them varies by delivery model: - <strong>DBB</strong>: the owner owns the risk that the assembled design achieves the target; gaps become change orders. - <strong>DB / EPC</strong>: the design-builder/EPC contractor typically <strong>guarantees</strong> the certifiable outcome (e.g., "facility will achieve Uptime TCCF Tier III"), backed by performance security and liquidated damages — the strongest way to transfer certification risk, provided the OPR states the target unambiguously. - <strong>Split ownership is common for audit frameworks</strong>: the <em>building/design</em> achieving physical controls (cameras, access zones, fire rating) can be contracted to the builder, while <em>operational</em> certifications (SOC 2 Type II, ISO 27001, ENERGY STAR's 12-month score) are inherently the operator's to earn after handover.</p>
<hr>
<h2 id="s8"><a id="7-worked-example-the-reference-facility"></a>7. Worked Example — The Reference Facility</h2>
<p><strong>Facility:</strong> a 1,000-rack colocation campus, ~40 MW IT load, on the outskirts of a hot-climate US metro (Phoenix/Dallas archetype). <em>All numbers below are labeled <strong>indicative</strong> and are for teaching arithmetic, not procurement.</em></p>
<h3 id="7-1-opr-headline-requirements-indicative">7.1 OPR headline requirements (indicative)</h3>
<ul><li><strong>Mission</strong>: multi-tenant wholesale + retail colo serving cloud, enterprise and AI/GPU tenants; AI-ready high-density zones.</li><li><strong>Capacity</strong>: ~40 MW ultimate IT load; <strong>day-one Phase 1 ≈ 10 MW IT</strong> (shell + site power for 40 MW; MEP for 10 MW), phased in ~10 MW increments against leasing velocity and utility interconnection delivery.</li><li><strong>Availability</strong>: <strong>Uptime Tier III / concurrently maintainable</strong> (≈99.982%, ~1.6 h/yr) as the campus standard, with an optional 2N ("Tier IV-like") suite for financial/government tenants. Rationale: Tier III is the colo market standard (CBRE quotes wholesale rates at "N+1/Tier III"); Tier IV's 25–60% capex premium isn't justified for general multi-tenant load, and hyperscale-style tenants handle resilience in software.</li><li><strong>Density profile</strong>: mixed — see §7.2.</li><li><strong>Efficiency</strong>: design <strong>PUE ≤ 1.4</strong>; ASHRAE 90.4-2022 MLC/ELC compliance for the applicable hot-climate zone; WUE reported.</li><li><strong>Certifications</strong>: Uptime Tier III (design + constructed); SOC 2 Type II + ISO 27001 ready; PCI DSS Req 9 physical controls; NIST 800-53 physical/environmental controls for a federal-capable suite; LEED target.</li><li><strong>Schedule/budget</strong>: phased; capex tracked as $/MW (indicative Tier III ≈ $7–10M/MW of IT for the fit-out portion, higher all-in).</li></ul>
<h3 id="7-2-the-density-plan-distribution-across-1-000-racks-indicative">7.2 The density plan — distribution across 1,000 racks (indicative)</h3>
<p>To hit ~40 MW across 1,000 racks, the <em>average</em> is 40 kW/rack — but no colo builds a flat 40 kW hall. A realistic <strong>distribution</strong>:</p>
<table><thead><tr><th>Zone</th><th>Racks</th><th>kW/rack (indicative)</th><th>IT MW</th><th>Cooling method</th></tr></thead><tbody><tr><td>Low-density (storage/network)</td><td>300</td><td>8</td><td>2.4</td><td>Air + cold-aisle containment</td></tr><tr><td>Mainstream colo</td><td>350</td><td>15</td><td>5.25</td><td>Air + containment</td></tr><tr><td>High-density</td><td>200</td><td>40</td><td>8.0</td><td>Rear-door HX / in-row</td></tr><tr><td>AI / GPU pods</td><td>150</td><td>110</td><td>16.5</td><td>Direct-to-chip liquid</td></tr><tr><td><strong>Total</strong></td><td><strong>1,000</strong></td><td><strong>~32 avg</strong></td><td><strong>~32.15</strong></td><td>mixed</td></tr></tbody></table>
<p>Arithmetic check: 300×8 + 350×15 + 200×40 + 150×110 = 2,400 + 5,250 + 8,000 + 16,500 = <strong>32,150 kW ≈ 32 MW IT</strong>. To reach the full ~40 MW headline, either the AI band expands (e.g., 150 racks at ~160 kW → 24 MW, total ~40 MW) or additional high-density pods are added — illustrating why <strong>the AI band, not the rack count, drives the megawatts</strong>: 15% of the racks (the 150 AI pods) carry ~50% of the load. This is the "distribution hides the average" point made concrete.</p>
<p><strong>Cascade sanity checks (indicative):</strong> - <strong>Racks per MW</strong>: the AI band runs ~9 racks/MW (at 110 kW); the low-density band ~125 racks/MW (at 8 kW) — a &gt;10× spread within one building. - <strong>Area</strong>: air-cooled zones at ~20 ft²/rack → the 650 air-cooled racks need ~13,000 ft²; liquid zones at ~12–15 ft²/rack → the 350 dense/AI racks need ~4,500–5,250 ft². Gray space (power/cooling plant) adds substantially on top. - <strong>Floor loading</strong>: AI racks up to ~1,500 lb each require structural headroom designed in on day one — cheap to future-proof, expensive to retrofit.</p>
<h3 id="7-3-day-one-vs-ultimate-and-the-phasing-logic">7.3 Day-one vs ultimate, and the phasing logic</h3>
<ul><li><strong>Shell &amp; site</strong>: built for 40 MW ultimate (structure, floor loading, pathways, pipe stubs) on day one — the cheap future-proofing.</li><li><strong>Phase 1 MEP</strong>: ~10 MW (transformers, UPS, generators, chillers) — the expensive plant, deferred and modularized so capital tracks leasing and interconnection.</li><li><strong>Reserve</strong>: ~15–20% of white/gray space held for reconfiguration; high-density/AI pods pre-provisioned with busway and liquid manifolds so they don't strand the general floor.</li></ul>
<p><strong>Stranded-capacity watch:</strong> if the AI band grows faster than planned, cooling or busway can max out before floor space does — the classic stranding failure. The OPR's phasing triggers and the BOD's diversified design-load assumption (design load &lt; sum of nameplate) are the guards against it.</p>
<hr>
<h2 id="s9"><a id="open-questions-and-what-s-changing-fast-in-2026"></a>Open Questions and What's Changing Fast in 2026</h2>
<ul><li><strong>Density forecasts are escalating faster than facilities can be built.</strong> GB200 NVL72 at ~120–132 kW is shipping; Vera Rubin is cited up to 246 kW; Deloitte projects ~370 kW racks in 2026. Any "AI-ready" spec risks obsolescence within one hardware generation. <em>These are projections — treat as such.</em></li><li><strong>The cooling thresholds are genuinely unsettled.</strong> Sources disagree on where air gives out (20 vs 40–50 kW), how far RDHx reaches (40 vs 80 vs 100 kW), and where immersion becomes necessary. Design to ranges, not points.</li><li><strong>Power availability, not space or capital, is now the binding constraint</strong> (CBRE/JLL: record-low 1.6% vacancy, 74%+ pre-leasing, interconnection delays) — phasing is increasingly dictated by the utility, not the leasing pipeline.</li><li><strong>Codes are moving:</strong> 2026 NEC tightens Article 645; jurisdictions adopt different ASHRAE 90.4 editions; NFPA 855 (batteries) is reshaping UPS-room design. Always verify the AHJ's adopted editions.</li><li><strong>OCP standardization of AI infrastructure</strong> (Open Systems for AI, NVIDIA + Meta contributions) may soon give colos reference designs that reduce the speculative-flexibility penalty — a genuine structural shift to watch.</li></ul>
<hr>
<h2 id="s10"><a id="glossary"></a>Glossary</h2>
<ul><li><strong>OPR (Owner's Project Requirements)</strong> — the owner's measurable statement of what the facility must do; the acceptance yardstick.</li><li><strong>BOD (Basis of Design)</strong> — the engineer's document recording how the design meets the OPR, with calculations, topologies and codes.</li><li><strong>ASHRAE Guideline 0 / Standard 202</strong> — the commissioning-process guideline/standard that make the OPR the basis for acceptance.</li><li><strong>AHJ (Authority Having Jurisdiction)</strong> — the local official who decides which code editions apply and enforces them.</li><li><strong>Density profile</strong> — the distribution of kW/rack across zones/pods, not a single average.</li><li><strong>Stranded capacity</strong> — capacity paid for but unusable because a different resource (power, cooling, space) ran out first.</li><li><strong>Design vs nameplate vs actual load</strong> — the sized design load, the sum of equipment ratings, and the real operating draw; each is smaller than the last.</li><li><strong>Concurrent maintainability</strong> — any component can be serviced without shutting down IT (Uptime Tier III).</li><li><strong>Fault tolerance</strong> — any single failure is survived automatically (Uptime Tier IV).</li><li><strong>Tier / Rated / Availability Class</strong> — redundancy-topology levels from Uptime, TIA-942, and EN 50600/ISO 22237 respectively.</li><li><strong>MLC / ELC</strong> — Mechanical Load Component and Electrical Loss Component; ASHRAE 90.4's two compliance metrics.</li><li><strong>NEC Article 645</strong> — optional NEC provisions for IT rooms (including the EPO) that owners opt into for wiring flexibility.</li><li><strong>TCDD / TCCF / TCOS</strong> — Uptime's design-document, constructed-facility, and operational-sustainability certifications.</li><li><strong>RDHx / DLC / immersion</strong> — rear-door heat exchanger, direct-to-chip liquid cooling, and immersion cooling — cooling methods enabled at rising densities.</li><li><strong>PUE / WUE</strong> — power and water usage effectiveness (efficiency metrics; named only here).</li><li><strong>Code / standard / guideline / certification</strong> — legal minimum rules / good-practice technical requirements / advisory best practice / third-party verification.</li></ul>
<h2 id="s11"><a id="what-surprised-the-researcher"></a>What Surprised the Researcher</h2>
<ol><li><strong>The average rack density is genuinely low.</strong> Despite AI headlines, Uptime's 2025 survey still puts the modal average near 9 kW and finds &gt;80% of operators have <em>no</em> racks above the high-density thresholds — the installed base is far behind the leading edge, and "40 kW average" only appears in <em>new</em> designs.</li><li><strong>The OPR is deliberately kept out of the contract.</strong> ASHRAE's own HQ OPR excludes itself from the contract documents "to avoid conflicting language" — a subtle but important legal design choice that surprised me given how central the OPR is.</li><li><strong>Uptime openly documents its own gaming problem.</strong> The Institute itself describes companies achieving a design certification and then "willfully misrepresenting" it to market untested facilities — the "Tier III-like" plaque problem is acknowledged by the certifier, not just critics.</li><li><strong>"Cheap to future-proof vs expensive" is a cleaner rule than expected.</strong> Space, structure and pipe stubs cost little on day one; transformers and plant are the expensive, deferrable items — a genuinely useful heuristic that cuts through the phasing debate.</li><li><strong>Change orders cluster in the final half of the project</strong> (AIA's 892k-change-order dataset) — meaning a vague OPR doesn't bite early when it's cheap to fix, but late when the owner has the fewest options and the most leverage against them.</li><li><strong>Power, not money or land, is the real constraint in 2025–26</strong> — record-low 1.6% vacancy and utility interconnection delays now dictate phasing, inverting the traditional "build to leasing velocity" logic.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-requirements.html"><span class="dir">Back to</span>Design Requirements, Capacity &amp; Load Planning</a><a class="next" href="APX-requirements.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
