<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>The Protective and Observational Layer of a New-Build Data Center (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-security-monitoring" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-security-monitoring.html">Security</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>The Protective and Observational Layer of a New-Build Data Center (2025–2026)</h1><p class="aside">The Desktop Research report for Topic 10, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-security-monitoring.html">chapter</a> and <a href="APX-security-monitoring.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position.</p></div>
  <p><em>A working-knowledge chapter with numbered technical appendix. Audience: a technically literate self-learner preparing to talk to engineers, contractors and operators. Every worked number for the reference facility is labelled <strong>indicative</strong>.</em></p>
<p><strong>Running reference facility (locked):</strong> 1,000-rack colo campus, ~40 MW IT (≈39 MW across 300×8 kW, 300×15 kW, 200×40 kW, 200×120 kW; AI pods = 20% of racks, 61% of load), design PUE 1.4 (≈56 MW at the fence), hot US metro (Phoenix/Dallas), Tier III concurrently maintainable + one optional 2N suite, design-build with owner-furnished long-lead gear (OFE), ~10 MW phases, Phase 1 ≈10 MW IT in Hall 1, capex $400–500M ex-IT, electricity ≈$34M/yr. OPR fixes PUE ≤ 1.4 and WUE ≤ 0.2 L/kWh; certifications to support SOC 2, ISO 27001, PCI DSS, NIST 800-53. Near-zero-water heat rejection, lithium-ion UPS, liquid-cooled AI pods with CDUs, out-of-band (OOB) network are fixed from prior topics.</p>
<hr>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>Four systems, one job: prove control.</strong> Physical security (perimeter→rack), fire detection/suppression, the instrumentation stack (BMS/EPMS/DCIM/SCADA) and efficiency metering are the layer that lets an operator <em>observe and defend</em> the plant. All four converge on evidence an auditor or insurer can inspect — access logs, camera uptime, alarm records, PUE/WUE meters — and monitoring is the system most often unfinished at handover, so it is where you should ask the hardest delivery questions.</li><li><strong>2026 is a year of moving targets.</strong> Clean-agent chemistry is being squeezed out (per 3M's Dec. 20, 2022 announcement, filed as an SEC 8-K, 3M "will exit per- and polyfluoroalkyl substance (PFAS) manufacturing and work to discontinue the use of PFAS across its product portfolio by the end of 2025," including its Novec 1230 (FK-5-1-12) fire protection fluid — though generic FK-5-1-12, whose patent expired July 2020, continues via other SNAP-listed suppliers; and HFC-227ea is phasing down under the AIM Act to 2036), so inert gas and water/water-mist are the durable choices; NFPA 855 (2026) hardened lithium-ion room rules (deflagration venting alone no longer sufficient); NFPA 75-2024 newly addresses immersion tanks but leaves direct-to-chip loops largely to FM Global and still-evolving committee work; and the EU EED now forces annual PUE/WUE reporting above 500 kW.</li><li><strong>For the reference campus, the honest headline is that Phase 1 will miss 1.4.</strong> A 40 MW plant running one 10 MW hall carries fixed cooling and electrical overhead against a quarter of its load, so an indicative part-load PUE lands near <strong>1.55–1.65</strong>, not 1.4 — which is exactly why performance specs argue over "measured at acceptance vs after a year of ramp." Security + fire + monitoring together are a modest slice of capex (indicatively 3–6% of the $400–500M) but carry outsized schedule and audit risk.</li></ul>
<hr>
<h2 id="s2"><a id="1-layered-physical-security-perimeter-to-rack"></a>1. Layered Physical Security, Perimeter to Rack</h2>
<h3 id="1-1-the-concentric-model-what-each-layer-stops">1.1 The concentric model — what each layer stops</h3>
<p>Security is designed as concentric rings so that no single failure grants access to a rack. Working inward:</p>
<ol><li><strong>Perimeter</strong> — fence, setback/standoff, crash-rated vehicle barriers. Stops the vehicle-borne threat and casual intrusion. Crash ratings: the old US Dept. of State K-ratings (K4/K8/K12 = 15,000 lb truck stopped at 30/40/50 mph) are now superseded by <strong>ASTM F2656 M-ratings</strong> (M30/M40/M50 at the same speeds) with a <strong>P penetration</strong> suffix (P1 &lt;1 m, P2 ~1–7 m, P3 7–30 m). A data center typically specifies <strong>M50/P1 at the primary vehicle approach</strong>, but experienced specifiers note many projects over-buy K12 when a K8 or M30/P1 covers the assessed threat "at half the cost" (uparkbollards, 2026). Crash performance depends on the foundation as much as the barrier.</li><li><strong>Site</strong> — guardhouse, lighting, perimeter intrusion detection (PIDS), CCTV. Stops/detects approach on foot; forces credential check before the building.</li><li><strong>Building envelope</strong> — hardened walls, single controlled visitor entry, and the <strong>loading dock as the weak point</strong> (it must open to receive gear, so it gets its own interlocked, camera-covered, alarmed vestibule).</li><li><strong>Room / data hall</strong> — hall doors, <strong>mantrap/portal</strong>, anti-passback.</li><li><strong>Cage / suite</strong> — tenant boundary in multi-tenant halls.</li><li><strong>Rack</strong> — locking cabinet, increasingly with electronic handle logging.</li></ol>
<p><strong>Standards mapping.</strong> TIA-942 ties these rings to its Rated-1→4 availability tiers; <strong>EN 50600-2-5</strong> (2021, superseding 2016) formalises a <strong>four-layer physical-protection model with Protection Classes 1–4</strong> and requires "a minimum of three protection classes … to safeguard against unauthorized access" (TÜV Nord). BICSI 002 gives the design practices; ASIS provides the risk-assessment methodology. The compliance frameworks map onto the rings rather than replacing them:</p>
<table><thead><tr><th>Framework</th><th>What it demands of the security layer</th></tr></thead><tbody><tr><td><strong>SOC 2</strong> (AICPA, CC6 physical)</td><td>Documented access control to all areas housing systems, visitor escort, monitoring of physical access; auditors inspect the <em>records</em> (access logs, camera uptime)</td></tr><tr><td><strong>ISO 27001 Annex A.7</strong> (2022 "physical controls")</td><td>Secure areas, physical entry, protection against physical/environmental threats, clear-desk/equipment siting</td></tr><tr><td><strong>PCI DSS Req. 9</strong></td><td>Restrict physical access to cardholder-data environment; monitor entry to "sensitive areas"; retain the record ≥ 90 days</td></tr><tr><td><strong>NIST 800-53 PE family</strong></td><td>Physical &amp; Environmental Protection controls (PE-2 authorizations, PE-3 access, PE-6 monitoring, PE-8 visitor logs)</td></tr></tbody></table>
<h3 id="1-2-access-control-and-surveillance">1.2 Access control and surveillance</h3>
<p><strong>Credentials.</strong> The 2025–26 norm at the hall/mantrap is <strong>two-factor: card (increasingly mobile/NFC) + biometric</strong>, sometimes card+PIN at outer doors. Biometrics in use are fingerprint, hand-geometry, iris and increasingly face; dual-authentication portals "employing two separate readers (security card plus biometrics)" are "very typical in the data center security entrance control environment" (Wikipedia, mantrap). <strong>Anti-passback</strong> logic prevents a badge being passed back for a second entry.</p>
<p><strong>Mantraps/portals.</strong> Interlocking two-door portals and security revolving doors use weight sensors, time-of-flight or <strong>StereoVision</strong> to confirm a single occupant and defeat tailgating/piggybacking. Throughput is deliberately low — vendors cite about <strong>five people per minute</strong>, acceptable because few staff need the white space.</p>
<p><strong>Camera coverage and retention.</strong> Rule of thumb: cover every entry/exit and every aisle, no blind spots at doors. <strong>The "PCI requires 90 days of video" line is a widespread myth</strong> — PCI DSS sets no camera-footage retention period; Req. 9.1.1 says use "video cameras and/or access control mechanisms" and retain <em>that record</em> (video <strong>or</strong> access logs) at least 90 days. So 90 days is the defensible working figure, but it can be met with access logs if camera storage falls short. SOC 2 has no fixed number — it tests whatever retention you <em>committed to</em> in your own policy, plus evidence the cameras were actually up. Storage sizing scales with camera count, resolution, frame rate and retention; H.265 and motion/event recording are the levers that keep it affordable.</p>
<p><strong>Indicative costs.</strong> Access control runs about <strong>$1,500–$4,000 per standard door</strong> installed and <strong>$3,000–$10,000 per door</strong> for biometric openings (getsafeandsound, 2026); a high-security mantrap portal is a five-figure item per opening before integration. Label all indicative.</p>
<h3 id="1-3-guard-force-vs-remote-monitoring-multi-tenant-control">1.3 Guard force vs remote monitoring; multi-tenant control</h3>
<p>A single <strong>24×7 guard post needs ≈4.5 FTE</strong> (168 guard-hours/week; ~728–730 hours/month once relief and a supervisor are counted). Indicative annual cost of one post lands in a wide vendor-sourced band of <strong>~$130,000–$440,000/yr</strong>, with an average-wage midpoint around <strong>$166,000</strong> and California/metro single posts around <strong>$216,000+</strong>; armed posts cost more. A <strong>remote video/SOC monitoring</strong> service by contrast is cited at roughly <strong>$1,000–$3,000/month (~$10–30k/yr)</strong> — claimed 60–88% cheaper, but it is <em>detection and notification, not physical intervention.</em> The market reality: hyperscalers (Microsoft documents "security officers … around-the-clock video surveillance by the operations center"), colo anchors (Iron Mountain: "trained security personnel on-site"), and compliance/insurance frameworks all demand <strong>documented 24/7 on-site human presence in addition to CCTV/SOC</strong>, so the reference campus needs both, not either/or.</p>
<p><strong>Multi-tenant control.</strong> In <strong>wholesale</strong> deals the tenant leases a hall/suite and controls the inner rings (suite door, cage, rack); the operator controls perimeter→building. In <strong>retail colo</strong> the operator controls everything down to the cage/cabinet and the tenant just badges in under escort rules. <strong>Cages</strong> (mesh) are cheaper and faster; <strong>suites</strong> (hard-walled rooms) give the tenant its own four walls and are preferred by regulated tenants; <strong>shared halls</strong> put anti-passback and camera coverage to work between customers. Tenants negotiate <strong>audit rights</strong> to inspect logs and walk the space.</p>
<h3 id="1-4-delivery-and-risk">1.4 Delivery and risk</h3>
<p><strong>Who designs:</strong> a dedicated <strong>security consultant</strong> (not the electrical engineer) should own the security design and the threat/risk assessment; the electrical engineer only carries power/pathways for it. <strong>Who supplies/installs:</strong> a security <strong>integrator</strong>, usually a subcontractor to the design-builder, but the <strong>access-control platform and CCTV VMS are typically an owner/operator corporate standard</strong> (e.g., a single Lenel/Genetec/Verkada estate across the fleet) bought owner-direct so all sites share one head-end. <strong>Cost of failing the first tenant audit:</strong> an anchor tenant's SOC 2 / ISO 27001 / PCI pre-occupancy audit can gate move-in; a failed audit delays rent commencement and can trigger remediation at the operator's cost — the reason access logging and camera uptime must be <em>complete and evidenced</em> at handover, not "90% done."</p>
<hr>
<h2 id="s3"><a id="2-fire-detection-and-suppression"></a>2. Fire Detection and Suppression</h2>
<h3 id="2-1-detection">2.1 Detection</h3>
<p><strong>Spot smoke detectors</strong> (ceiling/return-air) are the code baseline but respond late in high-airflow rooms because cooling airflow dilutes and carries smoke past them. The data-center standard is therefore <strong>aspirating smoke detection (ASD/VESDA-class)</strong> — a pipe network continuously samples air and detects combustion products at concentrations ~100× below conventional thresholds. Sensitivity is graded by <strong>EN 54-20 Class A/B/C</strong> (A highest, "before visible smoke"); VESDA-E is typically Class A. Placement follows the airflow: <strong>hot-aisle/return sampling, under raised floor, above ceiling, and in-cabinet sampling</strong> for the highest-value racks. Codes: <strong>NFPA 72</strong> (fire alarm, transport-time rules for ASD), <strong>NFPA 75</strong> (IT equipment; requires detection under floors and above ceilings), <strong>NFPA 76</strong> (telecom; two-stage VEWFD sensitivity). FM Global DS 5-32 adds that on VEWFD <strong>pre-alarm the cooling air velocity is limited to ≤5 ft/sec (1.5 m/s)</strong> so detection and suppression can work. Nuisance-alarm causes are dust at construction turnover, humidity, and diesel/exhaust ingress; ASD's high sensitivity makes commissioning-era false alarms a real management issue, which is why alarm thresholds are set per-room against measured background particulate.</p>
<h3 id="2-2-suppression-the-decision-table">2.2 Suppression — the decision table</h3>
<p>The layered baseline in the US is a <strong>pre-action sprinkler</strong> system in the white space (water held out of the pipe until <em>both</em> a detector and a sprinkler head operate), with gaseous or mist systems added where water contact is unacceptable. The clean-agent market is in upheaval and the durable 2026 choices are <strong>inert gas</strong> and <strong>water/water-mist</strong>.</p>
<table><thead><tr><th>Option</th><th>Mechanism</th><th>Integrity/verify test</th><th>Risk to hardware</th><th>Indicative cost</th><th>2026 status</th><th>Where used</th></tr></thead><tbody><tr><td><strong>Pre-action sprinkler</strong> (single/double interlock)</td><td>Water; pipe charged only on interlock, discharges head-by-head</td><td>Hydrostatic + flow/trip test; NFPA 13/75</td><td>Water on gear if it discharges; but only opened heads flow</td><td>Lowest capex; no refill</td><td><strong>Code baseline everywhere</strong>; FM DS 5-32 prioritises reliable fire <em>control</em> over water-avoidance</td><td>White space, general areas</td></tr><tr><td><strong>HFC-227ea (FM-200)</strong></td><td>Halocarbon, chemical heat absorption</td><td><strong>Door-fan (room-integrity) test</strong>, NFPA 2001 (85% conc. held ≥10 min)</td><td>Clean, no residue</td><td>High agent cost, rising</td><td><strong>Phasing down under AIM Act to 2036</strong>; ~300% price spike already seen</td><td>Legacy/existing rooms</td></tr><tr><td><strong>FK-5-1-12 (Novec 1230)</strong></td><td>Fluoroketone, heat absorption</td><td>Door-fan test, NFPA 2001</td><td>Clean, no residue</td><td>High; supply uncertain</td><td><strong>3M exits production end-2025</strong>; generic FK-5-1-12 (Fike, Kidde) continues but PFAS-regulatory risk</td><td>Declining new-build use</td></tr><tr><td><strong>Inert gas (IG-541/IG-55/IG-100)</strong></td><td>Argon/N₂/CO₂ blends reduce O₂ below combustion</td><td>Door-fan test, NFPA 2001; UL 2127</td><td>Clean, no PFAS, no thermal shock</td><td>Big cylinder farm + footprint</td><td><strong>Durable choice</strong>; no phase-down exposure</td><td>New clean-agent rooms, electrical rooms</td></tr><tr><td><strong>Water mist / hi-fog (NFPA 750)</strong></td><td>Fine droplets cool + local O₂ displacement; 70–90% less water</td><td>Nozzle/pump commissioning; NFPA 750</td><td>Far less water than sprinkler; some water</td><td>Moderate</td><td><strong>Rising fast</strong>; FM DS 5-32 (Jan 2023) approved mist for <em>all</em> DC areas incl. distributed Li-ion</td><td>AI halls, battery areas</td></tr><tr><td><strong>Oxygen reduction / hypoxic</strong></td><td>Continuously holds room O₂ ~15% so fire can't start</td><td>Sealed-room + O₂ control commissioning; FM DS 4-13</td><td>No agent, no water on gear</td><td>High running (N₂ generation), sealing</td><td>Niche but growing; occupancy limits</td><td>High-value continuously-occupied-rarely rooms</td></tr></tbody></table>
<p><strong>Acoustic risk to hard drives</strong> is a real design constraint: high-pressure inert-gas and clean-agent <em>discharge noise</em> can vibrate spinning disks and cause I/O errors or damage. FM DS 5-32 was updated (Section 2.4.7.3.7) to require nozzle placement based on the listed <strong>sound-pressure-level values to protect HDDs</strong>. Room-integrity ("door-fan") testing is mandatory for any gaseous system: NFPA 2001 requires that <strong>85% of the adjusted minimum design concentration is held at the highest combustible level for ≥10 minutes</strong>; walls must run slab-to-deck or the agent leaks over the ceiling. Refill logistics differ sharply — halocarbon/FK refill is a bottled-agent recharge (and DOT 49 CFR §180.205 requires <strong>5-year hydrostatic cylinder retest</strong>); inert gas is a large high-pressure cylinder bank; mist just needs water and pump service.</p>
<h3 id="2-3-battery-rooms-liquid-cooling-meets-fire">2.3 Battery rooms; liquid cooling meets fire</h3>
<p><strong>Lithium-ion UPS rooms</strong> are governed by <strong>NFPA 855</strong> with <strong>UL 9540A</strong> thermal-runaway fire-test data as the key design input. Design drivers: <strong>off-gas detection</strong> (H₂/CO/HF sensors before ignition — UL FSRI identifies off-gas sensing as the early-warning method, though NFPA 855 sets no specific setpoints), <strong>deflagration venting</strong> (NFPA 68) and/or <strong>explosion prevention</strong> (NFPA 69), mechanical ventilation (NFPA 855 §4.9.3: ≥1 CFM/ft² continuous or intermittent triggered at 25% LFL), 3-ft spacing (reducible with UL 9540A data, though insurers often want more), and typically water-based suppression to <em>cool</em>. <strong>The most important 2026 change:</strong> NFPA 855's 2026 edition states <strong>standalone deflagration venting is no longer sufficient</strong> — systems must add NFPA 69-compliant explosion prevention. (Detailed battery kWh/ventilation spacing is a Topic-5 matter; here we only note the room drives its own suppression and detection.)</p>
<p><strong>Liquid cooling meets fire — the unsettled frontier.</strong> NFPA 75's <strong>2024 edition newly added requirements for ITE immersion cooling</strong> (§8.2.2): the insulating liquid must be <strong>noncombustible or have a closed-cup flash point ≥135 °C (275 °F)</strong>, and tanks need a lid/closed piping and be listed/approved — but <strong>NFPA 75 does not mandate a suppression agent for immersion areas</strong> (NFPA 13 sprinklers still govern) and does <strong>not</strong> yet prescribe detailed <strong>direct-to-chip CDU/loop</strong> fire rules. The chemistry matters: <strong>single-phase synthetic-hydrocarbon dielectric fluids are combustible</strong> (NFPA 30 Class IIIB), and <strong>glycol and refrigerants in direct-to-chip loops "are flammable at high concentrations and temperatures"</strong> (FM's Bob Kasiski, Oct 2025); two-phase fluorinated fluids are non-flammable but carry PFAS/HF exposure. <strong>FM Global DS 5-32 is far more prescriptive than NFPA 75</strong> on the loops: <strong>non-combustible welded stainless piping, braided-steel flex connections, piping arranged to isolate a leak to a single rack, and located low/at the room edge</strong> — and FM's blunt advice is <em>"minimize glycol concentration … avoid oils entirely."</em> <strong>Leak detection is a separate, parallel system from fire detection</strong>, wired to automatic coolant shut-off (target &lt;60 s), and the sensor type must match the fluid (conductive cable for water-glycol; optical/vapor for non-conductive dielectric). The field is explicitly evolving: the NFPA 75 committee "will look into more guidance around liquid-to-chip cooling systems" (NFPA Journal, Feb 2026) and a dedicated panel at NFPA's 2025 conference convened to push those updates. <strong>What remains unsettled:</strong> suppression strategy for immersion tanks, whether/how sprinklers interact with a full tank, and code-level direct-to-chip loop rules.</p>
<h3 id="2-4-egress-life-safety-and-the-fm-insured-owner">2.4 Egress, life safety, and the FM-insured owner</h3>
<p>Life safety follows the <strong>IBC</strong> (building) and <strong>IFC</strong> (fire): occupant load, travel-distance and <strong>two-remote-exits</strong> rules, <strong>emergency lighting</strong>, and exit signage. Data-center wrinkle: the <strong>EPO (emergency power-off)</strong> interface and <strong>NEC 645.10</strong> interplay (covered in Topic 6) must not conflict with orderly egress. The <strong>AHJ and fire marshal</strong> hold acceptance authority; their sign-off (fire-alarm acceptance, sprinkler flush, door-fan witness) is a hard <strong>schedule gate</strong> (named here, proven in Topic 11). An <strong>FM Global-insured</strong> owner designs to <strong>FM DS 5-32 (Data Centers)</strong> and <strong>DS 5-33 (Electrical/related)</strong> on top of code — per FM's May 6, 2025 FM Intellium launch release, "Today the company protects approximately 1,100 data centers, representing US$250 billion of insurable value," adding that "FM's engineers now spend about 30,000 hours a year working with some of the world's leading data center providers" (reaffirmed in FM's Jan. 13, 2026 $5B-capacity announcement), and its recommendations "often become deal terms." FM adds things code does not: FM-Approved components only, VEWFD with airflow limits on pre-alarm, and (since Jan 2023) water mist approved for all DC areas including distributed Li-ion.</p>
<p><strong>Delivery and risk.</strong> A <strong>fire protection engineer (FPE) of record</strong> stamps the design; <strong>sprinkler/mechanical and fire-alarm subcontractors</strong> install under the design-builder; the <strong>AHJ acceptance test</strong> is the schedule gate. Fire dominates data-center loss severity — per Allianz Commercial's 2026 report, based on "221 claims totaling approximately €677 million ($782 million)," fire "accounts for well over 50%" of loss severity though "water damage led at 21% of claims, followed by willful acts at 19% and fire" by volume — which is why detection is set so sensitive.</p>
<hr>
<h2 id="s4"><a id="3-the-instrumentation-layer"></a>3. The Instrumentation Layer</h2>
<h3 id="3-1-sensing-and-metering-points-in-order">3.1 Sensing and metering points, in order</h3>
<p>Following the power and mechanical chains, a hall instruments (electrical) <strong>utility revenue meter → MV protective relays → transformer &amp; generator monitoring → UPS input → UPS output → PDU branch circuits → busway tap-offs → rack-PDU outlets</strong>; and (mechanical) <strong>aisle temperature/humidity, under-floor or containment differential pressure, leak-detection cable, CDU flow &amp; supply/return temperature, BTU meters, and the water meter(s)</strong>. A 10 MW hall carries a large point count — indicatively <strong>several thousand monitored points</strong> once every rack-PDU outlet, branch circuit, CRAH/CDU and environmental sensor is counted (see §6.3).</p>
<h3 id="3-2-the-four-systems-and-how-they-overlap">3.2 The four systems and how they overlap</h3>
<table><thead><tr><th>System</th><th>Treats the DC as…</th><th>Scope</th><th>Native protocols</th><th>Vendors</th></tr></thead><tbody><tr><td><strong>BMS/BAS</strong></td><td>a building</td><td>HVAC, cooling, CRAH/CDU, lighting, sometimes access/fire tie-ins</td><td><strong>BACnet</strong> (IP/MS-TP), Modbus, LON/KNX</td><td>Schneider, Siemens, Honeywell, JCI, Trane</td></tr><tr><td><strong>EPMS</strong></td><td>a substation</td><td>Power chain utility→rack; <strong>waveform capture, sequence-of-events</strong></td><td><strong>Modbus</strong> TCP/RTU, IEC 61850, SNMP</td><td>Schneider (PME), Vertiv, Siemens</td></tr><tr><td><strong>DCIM</strong></td><td>an IT room</td><td>Assets, capacity, tenants, cabling, power licences/billing</td><td><strong>SNMP</strong>, <strong>Redfish</strong>, IPMI, REST</td><td>Schneider (EcoStruxure IT), Vertiv, Sunbird, Nlyte, Hyperview</td></tr><tr><td><strong>SCADA</strong></td><td>an industrial process</td><td>Utility interface &amp; <strong>generator paralleling</strong>, switchgear control</td><td><strong>OPC UA</strong>, Modbus, DNP3, IEC 61850</td><td>Siemens, Schneider, Vertiv, GE</td></tr></tbody></table>
<p>Access control and the <strong>fire alarm panel</strong> sit as deliberate <strong>islands</strong> (life-safety and security must not depend on the BMS). <strong>Convergence claims vs reality:</strong> vendors sell a "single pane of glass," and newer unified platforms do normalise BACnet/Modbus/SNMP/Redfish/OPC UA into one data model — but in practice these are usually <strong>separate products from separate vendors installed by separate contractors</strong>, so an operator often "cannot correlate a cooling event with the electrical event that caused it" without a gateway or manual cross-reference. <strong>Protocol bridging</strong> (e.g. chiller Modbus→BACnet for the BMS, PDU SNMP→Modbus for the EPMS) is normal integration work. <strong>Time synchronisation</strong> (NTP/PTP to a common clock) is essential so the EPMS sequence-of-events and BMS logs order events correctly during a fault.</p>
<h3 id="3-3-alarms-dashboards-ot-security">3.3 Alarms, dashboards, OT security</h3>
<p><strong>Alarm management</strong> follows <strong>ISA-18.2 / IEC 62682</strong> (with EEMUA 191): a documented philosophy, <strong>rationalisation</strong> (every alarm actionable, with priority/cause/consequence/response), and flood control. <strong>Definitions worth knowing:</strong> an <strong>alarm flood is &gt;10 alarms in any 10-minute window</strong> on one operator position; a healthy system averages <strong>&lt;6 alarms/operator/hour</strong>, with a target priority mix ~<strong>80% low / 15% medium / 5% high</strong> (EEMUA 191). A single power dip fanning out into hundreds of alarms is the classic failure — the real fault gets buried. Escalation runs from on-site operators to a NOC. <strong>Capacity dashboards</strong> make power/cooling/space/network headroom — and <strong>stranded capacity</strong> (power available but unusable because cooling or space is exhausted, or vice-versa) — visible. <strong>Asset lifecycle/CMDB and change tickets</strong> live in DCIM.</p>
<p><strong>OT security.</strong> The monitoring stack is an OT (operational-technology) estate and is governed by <strong>IEC 62443</strong> (zones-and-conduits, security levels) and <strong>NIST SP 800-82 Rev.3</strong> (ICS security, which in Rev.3 adopted the 62443 zone/conduit model). Core practices: <strong>segment OT from corporate IT with a DMZ, kill flat networks, broker remote vendor access through a jump host with MFA and session recording, passive asset inventory, and careful (often deferred) patching</strong> because availability dominates. The <strong>OOB network</strong> is the carrier for management/monitoring traffic and must itself be segmented and access-controlled. Documented OT incidents across critical infrastructure (nation-state, ransomware, and careless vendor remote access) are why vendor remote access is the most scrutinised conduit.</p>
<p><strong>Delivery and risk.</strong> A <strong>master systems integrator (MSI)</strong> ties BMS/EPMS/DCIM together; <strong>someone must own the points list</strong> (the master register of every monitored point, its address, scaling and alarm setpoint) — this is the single most fought-over integration artifact. <strong>Monitoring is the system most often unfinished at handover</strong> because it depends on every other trade finishing first (you cannot map a point that isn't installed), the integration test is late in the schedule, and change-orders pile up as points are added or re-scaled. Ask: <em>who owns the points list, when is the integration test, and what's the change-order history?</em></p>
<hr>
<h2 id="s5"><a id="4-efficiency-metrics-where-they-are-measured"></a>4. Efficiency Metrics — Where They Are Measured</h2>
<h3 id="4-1-pue-and-its-measurement-categories">4.1 PUE and its measurement categories</h3>
<p><strong>PUE = total facility energy ÷ IT energy</strong>, standardised by <strong>ISO/IEC 30134-2</strong> (2016; <strong>2026 revision</strong> just published, adding mixed-use-building and unaccounted-energy guidance) and originally by <strong>The Green Grid</strong>. The categories differ by <strong>where and how you measure</strong>:</p>
<ul><li><strong>Category 1 (PUE1):</strong> IT measured at <strong>UPS output</strong> — easiest, most common, most flattering.</li><li><strong>Category 2 (PUE2):</strong> IT measured at <strong>PDU output</strong> — more accurate.</li><li><strong>Category 3 (PUE3):</strong> IT measured at the <strong>rack/rack-PDU</strong> — most rigorous; only Cat-3 credibly supports sub-1.2 claims.</li><li>(A <strong>Category 0</strong> instantaneous/estimate also exists.)</li></ul>
<p>Proper PUE requires <strong>12 coincident months</strong> of data (annualised), not a good-day instantaneous reading. <strong>Partial PUE (pPUE)</strong> isolates a subsystem or a pod (useful for a liquid-cooled AI pod). Crucially, <strong>most quoted PUE figures never state the category</strong> and are often <em>design</em> PUE (dPUE) — always ask "which category, measured or design, annualised or spot?"</p>
<p><strong>How PUE curves with load — the Phase 1 problem.</strong> PUE is worst at low load because fixed overheads (transformer no-load losses, minimum fan/pump speeds, control power, lighting, UPS conversion losses that don't scale linearly) are spread over little IT. So <strong>a 40 MW plant running one 10 MW hall reads well above its 1.4 design point</strong> (see §6.3 arithmetic). <strong>Industry context:</strong> per the Uptime Institute Global Data Center Survey 2024, "the industry average PUE of 1.56… reveals a continuing trend of inertia" (flat for the fifth consecutive year); Uptime's Feb 7, 2024 analysis states "In 2023, industry average PUE stood at 1.58… the capacity-weighted PUE figure is 1.47" — down from ~2.5 in 2007, 1.98 in 2011, 1.65 in 2014, 1.58 in 2018 — while <strong>hyperscaler fleets</strong> report ~1.1–1.2. That capacity-weighted 1.47 sitting below the 1.58 per-site average confirms big new sites are more efficient than the aging long tail.</p>
<h3 id="4-2-wue-cue-ere-and-the-pue-is-done-debate">4.2 WUE, CUE, ERE, and the "PUE is done" debate</h3>
<ul><li><strong>WUE (ISO/IEC 30134-9:2022)</strong> = <strong>water ÷ IT energy</strong> in L/kWh. <strong>Site WUE (Category 1)</strong> counts water at the facility meter; <strong>source WUE</strong> adds the water used off-site to generate the electricity. Most operators (incl. Equinix) report the simple <strong>WUE1 from a single incoming water meter</strong>. WUE ranges from <strong>0 L/kWh (fully air-cooled) up to ~2.5 L/kWh (evaporative)</strong>. <strong>The key tension for this campus:</strong> near-zero-water heat rejection drives <strong>site WUE toward ~0</strong>, but the trade-off is usually <em>more</em> electricity for mechanical cooling in a hot climate, which <strong>pushes PUE up</strong> — so the OPR's simultaneous PUE ≤ 1.4 <em>and</em> WUE ≤ 0.2 is a genuine engineering squeeze, not two independent targets.</li><li><strong>CUE (30134-8)</strong> = carbon ÷ IT energy (location- vs market-based factors).</li><li><strong>ERE / ERF (30134-6)</strong> = credit for reused heat; ERF is a headline metric in the EU scheme.</li><li><strong>"PUE is done" debate:</strong> with PUE stuck near 1.56 industry-wide and AI raising IT power itself, critics argue PUE no longer captures the useful-work question and push for water, carbon and compute-productivity metrics; defenders keep it as the one comparable, decade-long baseline. Both are right — PUE stays as the common yardstick, but it's now one of several.</li></ul>
<h3 id="4-3-measurement-pitfalls-and-efficiency-levers">4.3 Measurement pitfalls and efficiency levers</h3>
<p><strong>Pitfalls / how PUE is gamed:</strong> using Category 1 and calling it 1.1; instantaneous cool-night readings; excluding losses (shared chilled-water plant, OOB, security/office loads); and the <strong>server-fan-power problem</strong> — server fans are counted <em>inside</em> the IT number, so a design that pushes heat onto server fans can flatter PUE while wasting energy. Meter <strong>accuracy classes</strong> matter: to prove PUE ≤ 1.4 and WUE ≤ 0.2 to an auditor you need <strong>revenue-grade (≈Class 0.5 or better) meters at the fence and at UPS/PDU output, plus a calibrated water meter</strong>, logged over 12 months.</p>
<p><strong>Efficiency levers ranked by MW saved at the reference campus</strong> (indicative, against ~16 MW of the 56 MW that is overhead at design):</p>
<table><thead><tr><th>Lever</th><th>Mechanism</th><th>Indicative MW / $ impact</th></tr></thead><tbody><tr><td><strong>Air containment</strong> (hot/cold aisle)</td><td>Stops recirculation; raises return temp; cuts fan + chiller energy</td><td>Largest single mechanical lever; a few MW; ~$1–3M/yr</td></tr><tr><td><strong>Supply-air setpoint up</strong> (ASHRAE A1/A2 envelope)</td><td>Warmer supply → more economiser hours, higher chiller efficiency</td><td>1–3 MW; ~$1–2M/yr</td></tr><tr><td><strong>Economiser hours</strong> (air/water-side, but constrained in hot metro)</td><td>Free cooling when ambient allows</td><td>Climate-limited here; modest</td></tr><tr><td><strong>Liquid cooling of AI pods</strong> (pPUE ~1.02–1.1)</td><td>Removes 61% of load at far lower cooling overhead</td><td>Multi-MW; the biggest structural lever given the load profile</td></tr><tr><td><strong>UPS eco-mode</strong></td><td>94–96% (double-conv.) → <strong>98–99%</strong></td><td>~0.5–1 MW; ~$0.3–0.7M/yr — but lower IEC 62040-3 protection class (see caveat)</td></tr><tr><td><strong>Fan control (VFDs, EC fans)</strong></td><td>Fan power ∝ speed³</td><td>0.5–1.5 MW</td></tr><tr><td><strong>Transformer losses</strong></td><td>Low-loss / higher-voltage distribution; &gt;99.5% units exist</td><td>few hundred kW</td></tr><tr><td><strong>Lighting</strong> (LED + controls)</td><td>Small but free</td><td>tens of kW</td></tr></tbody></table>
<p>UPS <strong>eco-mode</strong> caveat: in eco/bypass the load rides the bypass path with the inverter on standby, giving <strong>98–99%</strong> vs 94–96% double-conversion, but standard eco-mode drops to <strong>IEC 62040-3 Class 3</strong> (lowest) protection; vendor "eConversion/smart-conversion" modes claim ~99% <em>and</em> Class 1. Whether to run eco-mode is a reliability-vs-efficiency judgement the operator must own.</p>
<h3 id="4-4-regulation-and-who-guarantees-pue">4.4 Regulation and who guarantees PUE</h3>
<ul><li><strong>EU Energy Efficiency Directive 2023/1791, Article 12</strong> + <strong>Delegated Regulation (EU) 2024/1364</strong> (in force 6 June 2024): every EU data center with <strong>≥500 kW installed IT</strong> must report to the <strong>European Database on Data Centres</strong> — 24 data points yielding <strong>PUE, WUE, ERF and REF</strong>, first report due 15 Sept 2024, then annually by <strong>15 May</strong> (2025 data due 15 May 2026). A proposed <strong>A–G energy-rating label</strong> is expected ~2027. (US-sited, our campus isn't bound, but its EU-owned tenants and lenders increasingly demand the same data.)</li><li><strong>EN 50600-4 series</strong> defines the KPI methods (PUE per EN 50600-4-2 etc.); <strong>Germany's EnEfG</strong> sets PUE limits (≤1.5 for new centers from July 2026, ≤1.3 from 2030) — a preview of where regulation is heading.</li><li><strong>ASHRAE 90.4</strong> is the <em>design-side</em> check in the US: it does <strong>not</strong> use PUE for compliance but requires calculating a <strong>Mechanical Load Component (MLC)</strong> and <strong>Electrical Loss Component (ELC)</strong> against <strong>19 climate-zone maxima</strong> (90.4-2025 also brings water into scope). A design can hit a PUE target yet <strong>fail MLC</strong> if the cooling plant carries too much overhead for its zone.</li><li><strong>Who guarantees design PUE, and who pays when Phase 1 misses:</strong> under a performance spec the <strong>design-builder (or the commissioning/OEM) warrants a PUE figure</strong>, but the fight is <em>when and how</em> it's measured. Measured at <strong>acceptance</strong> on a lightly-loaded Phase 1, PUE will read ~1.55–1.65 and "fail"; measured <strong>after a year at design load</strong> it can hit 1.4. Best practice is to write the guarantee as a <strong>curve or a loaded-condition test</strong> (PUE at ≥X% load) or defer to a <strong>12-month annualised measurement</strong>, so neither party is punished for the physics of ramp. If the contract naively says "1.4 at acceptance," the builder eats liquidated damages for a plant that is actually fine.</li></ul>
<hr>
<h2 id="s6"><a id="5-delivery-and-risk-across-the-four-subjects"></a>5. Delivery and Risk Across the Four Subjects</h2>
<h3 id="5-1-scope-split-under-design-build-with-ofe">5.1 Scope split under design-build with OFE</h3>
<ul><li><strong>In the design-builder's scope:</strong> fire detection/suppression (FPE + sprinkler/alarm subs), BMS and EPMS (MSI + controls subs), building security infrastructure (pathways, door hardware, the integrator's field devices).</li><li><strong>Owner-direct / corporate standard:</strong> <strong>DCIM</strong> and the <strong>access-control/CCTV platform</strong> are almost always operator corporate standards bought owner-direct (one head-end across the fleet); often the UPS/EPMS head-end and sometimes the generator-paralleling SCADA are OFE too.</li><li><strong>Specialty subs &amp; interfaces:</strong> FPE-of-record, sprinkler/mist, clean-agent/inert-gas, fire-alarm, security integrator, controls/MSI, meter vendor. The <strong>interfaces between them are the risk</strong> — e.g. fire alarm must signal the BMS to shut dampers and the EPMS/EPO, and the access system must release doors on alarm.</li><li><strong>Cost as a share of MEP:</strong> security + fire + monitoring are individually small but collectively meaningful; monitoring/controls especially is under-scoped. (Indicative campus share in §6.3.)</li></ul>
<h3 id="5-2-integration-risk-and-what-auditors-inspect">5.2 Integration risk and what auditors inspect</h3>
<p>The <strong>BMS–EPMS–DCIM integration</strong> is where schedule and budget leak: a disputed <strong>points list</strong>, a late <strong>integration test</strong>, and a <strong>change-order pattern</strong> as points are discovered missing or mis-scaled. Life-safety commissioning (fire-alarm acceptance, <strong>door-fan test</strong>, AHJ witness) is named here and proven in Topic 11. <strong>What the auditors actually ask to see in the installed systems:</strong> - <strong>SOC 2 / ISO 27001:</strong> access logs (complete, time-synced), camera coverage and <strong>camera uptime records</strong>, visitor logs, alarm/event records, evidence of review. - <strong>PCI DSS Req. 9:</strong> the ≥90-day retained record (video or access logs) for sensitive areas, badge issuance/revocation, escort logs. - All three care that the systems were <strong>actually operating and evidenced</strong>, not merely installed — the single biggest gap at a first audit.</p>
<hr>
<h2 id="s7"><a id="6-how-it-assembles-the-reference-hall-worked-example-every-number-indicative"></a>6. How It Assembles — The Reference Hall (worked example; every number indicative)</h2>
<h3 id="6-1-security-zones-map-gate-to-rack">6.1 Security zones map — gate to rack</h3>
<p>Indicative concentric path for the campus and Hall 1:</p>
<ol><li><strong>Zone 0 – Public road / approach:</strong> setback + <strong>M50/P1 crash barriers</strong> and a <strong>full-height turnstile / crash-rated sliding gate</strong> at the site entrance; guardhouse.</li><li><strong>Zone 1 – Site perimeter:</strong> anti-climb fence, PIDS, perimeter CCTV, lighting; single vehicle entry; <strong>24×7 guard post</strong> (indicative ≈$166–216k/yr each).</li><li><strong>Zone 2 – Building envelope:</strong> single visitor entry to a <strong>reception/lobby</strong>; <strong>loading dock</strong> as a separate alarmed, camera-covered interlocked vestibule.</li><li><strong>Zone 3 – Interior/back-of-house:</strong> card+PIN doors to corridors; MEP galleries badge-controlled.</li><li><strong>Zone 4 – Data hall (Hall 1):</strong> <strong>mantrap portal, two-factor (card + biometric), anti-passback</strong>; ~5 people/min throughput.</li><li><strong>Zone 5 – Cage/suite:</strong> tenant boundary; mesh cage or hard-walled suite.</li><li><strong>Zone 6 – Rack:</strong> locking cabinet, electronic handle logging.</li></ol>
<p><strong>Visitor path (indicative):</strong> gate intercom → guard verifies against pre-authorised list → park → reception check-in + photo badge (visitor-distinct) → escort required → card+PIN at corridor → <strong>mantrap</strong> into hall (escort badges through, anti-passback) → cage door → rack. Every boundary logs; cameras cover each door and aisle; records retained ≥90 days.</p>
<h3 id="6-2-fire-protection-by-room-type-indicative">6.2 Fire protection by room type (indicative)</h3>
<table><thead><tr><th>Room / zone</th><th>Detection</th><th>Suppression</th><th>Driver</th></tr></thead><tbody><tr><td><strong>White space – air-cooled halls</strong></td><td>ASD/VESDA (Class A) hot-aisle + under-floor + spot</td><td><strong>Double-interlock pre-action sprinkler</strong>; VEWFD pre-alarm limits airflow</td><td>NFPA 75/72, FM DS 5-32</td></tr><tr><td><strong>White space – liquid-cooled AI pods</strong></td><td>ASD + <strong>leak detection</strong> (optical/vapor for dielectric; conductive for glycol) wired to coolant shut-off</td><td>Pre-action sprinkler overhead; non-combustible welded stainless loops; <strong>minimize glycol, avoid oils</strong></td><td>NFPA 75-2024 §8.2.2, FM DS 5-32 (unsettled)</td></tr><tr><td><strong>UPS / Li-ion battery rooms</strong></td><td><strong>Off-gas (H₂/CO/HF) detection</strong> + ASD + spot</td><td>Water-based cooling suppression; <strong>deflagration venting + NFPA 69 explosion prevention</strong>; ≥1 CFM/ft² vent</td><td>NFPA 855 (2026), UL 9540A</td></tr><tr><td><strong>Electrical rooms / MEP gallery</strong></td><td>Spot + ASD</td><td><strong>Inert gas (IG-541/55)</strong> or pre-action; clean, no water on switchgear</td><td>NFPA 2001, FM DS 5-33</td></tr><tr><td><strong>Generator yard &amp; fuel</strong></td><td>Flame/heat detection, gas</td><td>Foam/water per fuel; bunding</td><td>NFPA 30/37, IFC</td></tr><tr><td><strong>CDU rooms</strong></td><td>Leak detection + ASD</td><td>Pre-action + leak isolation; non-combustible piping</td><td>FM DS 5-32</td></tr><tr><td><strong>Loading dock</strong></td><td>Spot/heat</td><td>Wet or pre-action sprinkler</td><td>IBC/IFC, FM DS 5-32</td></tr><tr><td><strong>Offices / admin</strong></td><td>Spot smoke</td><td>Wet-pipe sprinkler (NFPA 13)</td><td>IBC/IFC</td></tr></tbody></table>
<h3 id="6-3-the-metering-tree-that-produces-pue-indicative-with-arithmetic">6.3 The metering tree that produces PUE (indicative, with arithmetic)</h3>
<p><strong>Electrical branch (for PUE):</strong> <code>Utility revenue meter (fence)</code> → <code>MV switchgear + relays</code> → <code>substation transformers</code> → <code>generator &amp; UPS input meters</code> → <code>UPS output meters</code> → <code>PDU meters</code> → <code>busway tap-offs</code> → <code>rack-PDU outlet meters</code>. <strong>Mechanical branch:</strong> chiller/pump/CRAH/CDU sub-meters + BTU meters feeding the "total facility" side. <strong>Water branch:</strong> one <strong>incoming utility water meter</strong> = <strong>WUE Category 1</strong> (plus optional make-up sub-meters for a finer figure).</p>
<ul><li><strong>PUE category supported:</strong> metering at <strong>UPS output</strong> = Category 1; adding <strong>PDU-output</strong> meters = Category 2; <strong>rack-PDU outlet</strong> metering (present here for tenant billing) = <strong>Category 3</strong>. So this hall can credibly report Cat-2, arguably Cat-3.</li><li><strong>Indicative point counts (Hall 1, ~10 MW):</strong> utility+MV+transformers ≈ 30–60; generators/UPS in/out ≈ 100–200; PDUs + branch circuits ≈ 400–800; <strong>rack-PDU outlets across ~250 racks ≈ 1,000–2,000</strong>; mechanical (CRAH/CDU/BTU/dP) ≈ 300–600; environmental (temp/humidity/leak) ≈ 500–1,000. <strong>Total ≈ 2,500–4,500 points</strong> for one hall — which is why the points list is contested.</li><li><strong>WUE meters:</strong> 1 primary incoming water meter (WUE1); near-zero-water design means make-up water is tiny, so <strong>site WUE ≈ 0.0–0.05 L/kWh indicative</strong>, comfortably under the 0.2 OPR ceiling.</li></ul>
<p><strong>Phase 1 part-load PUE — worked arithmetic (all indicative):</strong> Take Phase 1 = <strong>10 MW IT</strong> in Hall 1. Overhead splits into a <strong>fixed</strong> part (transformer no-load, control power, minimum fan/pump/chiller speeds, UPS conversion floor, lighting) and a <strong>load-proportional</strong> part (chiller lift, fan/pump work rising with heat). - At <strong>full 40 MW</strong> design: total facility ≈ 56 MW ⇒ overhead ≈ 16 MW ⇒ PUE = 56/40 = <strong>1.40</strong>. Split that 16 MW as ~<strong>6 MW fixed + 10 MW proportional</strong> (proportional = 0.25 × IT). - At <strong>Phase 1 10 MW IT:</strong> proportional overhead ≈ 0.25 × 10 = <strong>2.5 MW</strong>; fixed overhead doesn't shrink much — but only part of the plant is energised, so assume ~<strong>40% of fixed</strong> is online ≈ <strong>2.4 MW</strong>. Total overhead ≈ 2.5 + 2.4 = <strong>4.9 MW</strong>. - <strong>Phase 1 PUE ≈ (10 + 4.9) / 10 = 1.49</strong> if you can idle most fixed plant; if the full 6 MW fixed plant must run (common when shared chilled-water and switchgear energise campus-wide), overhead ≈ 2.5 + 6 = 8.5 MW ⇒ <strong>PUE ≈ (10 + 8.5)/10 = 1.85</strong>. Realistic Phase-1 answer sits <strong>between, ~1.55–1.65</strong> — i.e. <strong>it misses 1.4</strong>, entirely from part-load physics, not bad design. This is the number to raise with any builder guaranteeing "1.4 at acceptance."</p>
<p><strong>Indicative capex for the three systems, against the $400–500M ex-IT campus:</strong> - <strong>Physical security</strong> (barriers, fencing, PIDS, access control, CCTV, mantraps, guardhouse): ~<strong>$8–20M</strong> (≈1.5–4% of ex-IT capex). - <strong>Fire detection &amp; suppression</strong> (ASD, pre-action, inert-gas/mist, battery-room protection, alarm): ~<strong>$10–25M</strong>. - <strong>Monitoring/controls</strong> (BMS, EPMS, DCIM, MSI integration, metering): ~<strong>$10–25M</strong>. - <strong>Combined ≈ $30–70M, i.e. ~3–6% of ex-IT capex</strong> — small next to power and cooling, but the part most likely to be unfinished at handover and to gate a tenant audit. All figures indicative.</p>
<hr>
<h2 id="s8"><a id="open-questions-what-s-changing-fast-in-2026"></a>Open Questions &amp; What's Changing Fast in 2026</h2>
<ol><li><strong>Clean-agent phase-outs:</strong> 3M's FK-5-1-12/Novec exit (end-2025) and the AIM Act HFC phase-down (to 2036) are pushing new-build toward inert gas and water mist; PFAS regulation may eventually catch generic FK-5-1-12 too.</li><li><strong>Lithium-ion room protection:</strong> NFPA 855 (2026) now requires explosion <em>prevention</em>, not just venting; UL 9540A data is the currency with AHJs and insurers, and insurer spacing demands often exceed code.</li><li><strong>Liquid-cooling fire guidance:</strong> the genuinely unsettled frontier — NFPA 75-2024 covers immersion tanks but not direct-to-chip loops; suppression strategy for a flooded tank, sprinkler interaction, and dielectric-fluid HF/PFAS behaviour are open; the NFPA 75 committee is actively working it.</li><li><strong>EU reporting &amp; ratings:</strong> EED Article 12 reporting is live; an A–G efficiency label is expected ~2027; Germany's EnEfG PUE limits (≤1.5 from 2026, ≤1.3 from 2030) preview binding thresholds.</li><li><strong>The future of PUE:</strong> stuck at ~1.56 industry-wide and blind to useful work, PUE is being supplemented (not replaced) by WUE, CUE and compute-productivity metrics; ISO/IEC 30134-2:2026 refreshes the definition.</li><li><strong>AI-driven operations:</strong> vendors push AI/ML for cooling optimisation and predictive alarms, but per Uptime Institute's 2024 Global Survey "42% of operators said they would not trust an adequately trained AI system to make operational decisions… up 18 percentage points since 2022" (24% said no in 2022 vs 42% in 2024) — i.e., positive trust fell from 76% (2021) to 58% (2024): promising, not yet trusted for autonomous control.</li></ol>
<hr>
<h2 id="s9"><a id="glossary"></a>Glossary</h2>
<ul><li><strong>Anti-passback:</strong> access rule preventing one credential being used for a second entry without a matching exit.</li><li><strong>ASD / VESDA:</strong> aspirating smoke detection; pipes sample air for very-early smoke, Class A/B/C per EN 54-20.</li><li><strong>BMS/BAS:</strong> building management system; runs HVAC/cooling/lighting, speaks BACnet.</li><li><strong>CDU:</strong> coolant distribution unit; the heat-exchange/pumping skid for liquid-cooled racks.</li><li><strong>CUE / ERE / ERF / REF / WUE:</strong> carbon, energy-reuse, energy-reuse-factor, renewable-energy-factor and water KPIs in the ISO/IEC 30134 series.</li><li><strong>DCIM:</strong> data center infrastructure management; assets, capacity, tenants; SNMP/Redfish.</li><li><strong>Door-fan (room-integrity) test:</strong> pressurisation test proving a gas-suppression room holds agent ≥10 min.</li><li><strong>EPMS:</strong> electrical power monitoring system; power chain, waveform capture, sequence-of-events; Modbus.</li><li><strong>Eco-mode:</strong> high-efficiency UPS mode (98–99%) that bypasses double-conversion, at a lower protection class.</li><li><strong>K-/M-rating (ASTM F2656):</strong> crash rating of a vehicle barrier (truck weight at 30/40/50 mph), with P penetration suffix.</li><li><strong>Mantrap / portal:</strong> interlocked two-door entry that admits one verified person at a time.</li><li><strong>MLC / ELC (ASHRAE 90.4):</strong> mechanical-load and electrical-loss components used for design-code compliance instead of PUE.</li><li><strong>OT / IEC 62443 / NIST SP 800-82:</strong> operational-technology and its control-system cybersecurity standards (zones/conduits).</li><li><strong>Points list:</strong> master register of every monitored point (address, scaling, alarm setpoint) — the key integration artifact.</li><li><strong>Pre-action sprinkler:</strong> dry sprinkler charged with water only when a detector (and, in double-interlock, a head) operates.</li><li><strong>pPUE:</strong> partial PUE for one subsystem or pod.</li><li><strong>PUE (ISO/IEC 30134-2):</strong> total facility energy ÷ IT energy; Categories 0–3 by measurement point.</li><li><strong>Rationalisation (ISA-18.2):</strong> disciplining alarms so each is actionable; flood = &gt;10 alarms/10 min.</li><li><strong>UL 9540A:</strong> thermal-runaway fire-test method whose data drives lithium-ion room design.</li></ul>
<hr>
<h2 id="s10"><a id="what-surprised-the-researcher"></a>What Surprised the Researcher</h2>
<ol><li><strong>The "PCI requires 90 days of video" rule is a myth</strong> — PCI DSS sets no camera-retention period at all; the 90 days is borrowed from a log-retention line and can be met with access logs alone. A huge amount of the industry cites it as gospel.</li><li><strong>FM Global's flat advice on liquid cooling — "minimize glycol, avoid oils entirely"</strong> — is bolder than the codes, and FM's deal terms often bind owners more tightly than NFPA does.</li><li><strong>PUE gets <em>worse</em> at low load by physics</strong>, so a brand-new, well-designed plant will "fail" a naive 1.4-at-acceptance clause purely because Phase 1 runs a quarter-loaded — a contract trap, not an engineering one.</li><li><strong>Monitoring is routinely the least-finished system at handover</strong>, precisely because it depends on every other trade completing first — the opposite of intuition that "software is quick."</li><li><strong>NFPA 75 only added immersion-cooling rules in 2024 and still has nothing prescriptive for direct-to-chip loops</strong>, so the fastest-growing cooling method in the AI era is being built ahead of its fire code.</li><li><strong>Eco-mode's efficiency gain (to 98–99%) comes with a drop to the lowest IEC 62040-3 protection class</strong> — a reminder that nearly every efficiency lever trades against resilience, which is why operators argue about them.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-security-monitoring.html"><span class="dir">Back to</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a><a class="next" href="APX-security-monitoring.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
