<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Test yourself across the course — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards selftest" data-page="selftest" data-phase="base">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><span class="here">Self-test</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / 12 topics</p><h1>Test yourself across the course</h1><p class="aside">60 cards, 5 from each of the 12 topic decks, drawn once with a fixed seed and shuffled, so the mix is the same every visit and only changes when a deck does. Each card is the same card as on its topic's deck and shares its score: Got it or Missed here shows there, and a Reset on either page clears both. The chip on a card opens that topic's full deck. Full decks: <a href="C-foundations.html">Foundations</a>, <a href="C-requirements.html">Requirements</a>, <a href="C-site.html">Site &amp; grid</a>, <a href="C-building.html">Building</a>, <a href="C-power-1.html">Power I</a>, <a href="C-power-2.html">Power II</a>, <a href="C-cooling.html">Cooling</a>, <a href="C-compute.html">AI &amp; compute</a>, <a href="C-network.html">Network</a>, <a href="C-security-monitoring.html">Security</a>, <a href="C-commissioning.html">Commissioning</a>, <a href="C-threads.html">Threads</a>.</p></div>
  <section class="deck" data-view="one" data-deck="selftest" data-n="60" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 60</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="security-monitoring-49" data-key="C-security-monitoring#49"><p class="meta"><span class="pos">Card 1 of 60</span><span class="tags"><a class="topic-chip" href="C-security-monitoring.html" aria-label="Topic 10, Security: open its deck"><span class="tn">10</span>Security</a><span class="cat">methodology</span></span></p><h2>What does the master points list specify about each monitored signal, and why must a named party own it before systems integration can succeed?</h2><div class="a" id="answer-security-monitoring-49" hidden><p>The master points list is the register of every signal the monitoring systems must receive. For each point, it records its address, scaling (how a raw reading becomes a usable value) and alarm setpoint. A named owner must maintain it as equipment and requirements change; otherwise, the integrator can encounter missing or mis-scaled points late, causing disputed scope, change orders and delayed testing.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-security-monitoring-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3, § 5.2</p></article><article class="card quiz" data-i="2" data-q="network-78" data-key="C-network#78"><p class="meta"><span class="pos">Card 2 of 60</span><span class="tags"><a class="topic-chip" href="C-network.html" aria-label="Topic 9, Network: open its deck"><span class="tn">09</span>Network</a><span class="cat">methodology</span></span></p><h2>In what sequence are pathways, trunks, terminations, certification, and commissioning completed, and what test reports and records are handed over?</h2><div class="a" id="answer-network-78" hidden><p>Conduit and cable tray go in during mechanical, electrical, and plumbing rough-in. Once rooms are weather-tight, installers pull fiber trunks and complete terminations. They then certify the cabling near the end of construction, before commissioning. Hand-off records include test reports, as-built drawings showing what was installed, and a labeling audit. The report does not specify when those records are delivered.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Conduit and tray</span></li><li class="edge"><span>MEP rough-in → rooms weather-tight</span></li><li class="box"><span>Fiber trunks and terminations</span></li><li class="edge"><span>installation complete</span></li><li class="box"><span>Certification</span></li><li class="edge"><span>before commissioning</span></li><li class="box"><span>Commissioning</span></li></ol><ul class="mm-notes"><li>Hand-offs: test reports, as-builts, labeling audit; delivery timing not specified.</li></ul><p class="mm-cap">Show the construction sequence from pathway rough-in through cabling certification and commissioning.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-network-78" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1, §6.3</p></article><article class="card quiz" data-i="3" data-q="threads-24" data-key="C-threads#24"><p class="meta"><span class="pos">Card 3 of 60</span><span class="tags"><a class="topic-chip" href="C-threads.html" aria-label="Topic 12, Threads: open its deck"><span class="tn">12</span>Threads</a><span class="cat">methodology</span></span></p><h2>Starting with 100 W entering at design load, what approximate power reaches IT, AI network gear, GPU and storage racks, and the far side of the rack power shelf if network electricity is already budgeted within IT?</h2><div class="a" id="answer-threads-24" hidden><p>In the illustrative AI-pod budget, 100 W entering the site yields about 71 W for IT. Of that, roughly 7 W powers network switches and optical links, leaving about 64 W for GPU and storage racks. About 60 W passes the rack power shelf, which is roughly 94.5% efficient. This split assumes network electricity is already included in the IT allowance—not added to it.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>100 W at site boundary</span></li><li class="edge"><span>About 71 W goes to IT</span></li><li class="box"><span>~71 W IT</span></li><li class="edge"><span>~7 W to switches and optical links</span></li><li class="box"><span>~64 W GPU and storage racks</span></li><li class="edge"><span>Rack power shelf converts at ~94.5% efficiency</span></li><li class="box"><span>~60 W past power shelf</span></li></ol><ul class="mm-notes"><li>Illustrative AI-pod watt bound at design load.</li><li>Network draw is budgeted within IT.</li></ul><p class="mm-cap">Show how an illustrative 100 W site input narrows through the IT allowance, network allocation and rack power shelf.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-threads-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §1: Follow a watt, worked — Inside the server, Part B §1: Follow a watt, worked — The pod&#x27;s twist</p></article><article class="card quiz" data-i="4" data-q="power-2-60" data-key="C-power-2#60"><p class="meta"><span class="pos">Card 4 of 60</span><span class="tags"><a class="topic-chip" href="C-power-2.html" aria-label="Topic 6, Power II: open its deck"><span class="tn">06</span>Power II</a><span class="cat">methodology</span></span></p><h2>How does the 40 kW zone use A/B busways, tap-offs and rack PDUs, and why do its racks-per-run and cooling provisions differ from the lower-density zones?</h2><div class="a" id="answer-power-2-60" hidden><p>The 40 kW zone uses separate 400–600 A overhead A/B busways, tap-offs and two 415/240 V, 60 A rack PDUs per side, with a liquid-cooling interface. Each side must carry the full rack load: about 70 A of rated three-phase capacity at 80% loading. One 60 A tap-off is insufficient; use a sufficiently rated tap-off or multiple protected inputs. Higher rack demand limits a 400 A run to five racks and a 600 A run to eight, qualifying the report’s 6–8 estimate.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>400 A busway run</th><th>600 A busway run</th></tr></thead><tbody><tr><th>Maximum 40 kW racks per run</th><td>5 racks</td><td>8 racks</td></tr></tbody></table></div><ul class="mm-notes"><li>Each A/B side carries the full rack load.</li><li>About 70 A rated capacity per rack side at 415 V three-phase and 80% loading.</li><li>One 60 A tap-off cannot supply one rack side.</li></ul><p class="mm-cap">Show how full-load A/B sizing limits the number of 40 kW racks on each busway rating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-2-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §1.6, §6.1</p></article><article class="card quiz" data-i="5" data-q="security-monitoring-53" data-key="C-security-monitoring#53"><p class="meta"><span class="pos">Card 5 of 60</span><span class="tags"><a class="topic-chip" href="C-security-monitoring.html" aria-label="Topic 10, Security: open its deck"><span class="tn">10</span>Security</a><span class="cat">result</span></span></p><h2>What alarm-flood threshold, normal alarm-rate target and priority mix does the report cite, and how can a single power disturbance bury its own root-cause alarm?</h2><div class="a" id="answer-security-monitoring-53" hidden><p>An alarm flood is more than 10 alarms within any 10-minute window at one operator position. A healthy system averages fewer than six alarms per operator per hour, with a target mix of about 80% low, 15% medium and 5% high priority. One power dip can trigger hundreds of downstream alarms, overwhelming the operator and obscuring the alarm that identifies the original fault.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Single power dip</span></li><li class="edge"><span>triggers</span></li><li class="box"><span>Hundreds of downstream alarms</span></li><li class="edge"><span>create</span></li><li class="box"><span>Alarm flood</span></li><li class="edge"><span>buries</span></li><li class="box"><span>Root-cause alarm</span></li></ol><ul class="mm-notes"><li>Alarm flood: &gt;10 alarms in any 10-minute window at one operator position.</li></ul><p class="mm-cap">Show how one electrical disturbance multiplies into an alarm flood that hides its originating alarm.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-security-monitoring-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="6" data-q="network-95" data-key="C-network#95"><p class="meta"><span class="pos">Card 6 of 60</span><span class="tags"><a class="topic-chip" href="C-network.html" aria-label="Topic 9, Network: open its deck"><span class="tn">09</span>Network</a><span class="cat">open question</span></span></p><h2>What is the unresolved physical-plant tradeoff between proven but bulky MPO-16 and denser, less mature VSFF connectors, including the risk of later re-patching?</h2><div class="a" id="answer-network-95" hidden><p>MPO-16 is a proven connector for 800G SR8’s 16 fibers, but it takes substantial patch-panel space. Very-small-form-factor (VSFF) options such as SN-MT and MMC offer roughly three times the density: the report compares 216 VSFF connections with 80 MPO-16 in the same space. Their tooling and testing are less mature, however. Choosing the wrong connector could mean re-patching the plant in three years.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>MPO-16</th><th>VSFF (SN-MT/MMC)</th></tr></thead><tbody><tr><th>Connections in same space</th><td>80 MPO-16</td><td>216 SN-MT/MMC-16</td></tr><tr><th>Current tradeoff</th><td>Proven, bulky</td><td>~3× density; immature tooling/test</td></tr></tbody></table></div><ul class="mm-notes"><li>A wrong physical-plant choice could require re-patching in three years.</li></ul><p class="mm-cap">Show the density advantage of VSFF against MPO-16’s maturity advantage and the unresolved re-patching risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-network-95" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2, Open Questions / What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="7" data-q="building-56" data-key="C-building#56"><p class="meta"><span class="pos">Card 7 of 60</span><span class="tags"><a class="topic-chip" href="C-building.html" aria-label="Topic 4, Building: open its deck"><span class="tn">04</span>Building</a><span class="cat">mechanism</span></span></p><h2>How do pre-provisioned busway tap-offs and early-access tenant fit-out change per-rack installation time and the coordination needed with construction and dock capacity?</h2><div class="a" id="answer-building-56" hidden><p>Pre-provisioned busway tap-offs let installers connect racks without pulling individual conduit and cables, cutting per-rack deployment from days to hours. Tenant fit-out can start during early access near the end of construction rather than waiting for every building task to finish. That overlap requires rack deliveries and move-ins to be scheduled against construction activity and dock capacity; receiving and staging can bottleneck rollout.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Early access near end of construction</span></li><li class="edge"><span>Schedule rack deliveries and tenant move-ins</span></li><li class="box"><span>Dock receiving</span></li><li class="edge"><span>Move racks to secure staging</span></li><li class="box"><span>Staging</span></li><li class="edge"><span>Roll racks into hall</span></li><li class="box"><span>Hall rack installation</span></li><li class="edge"><span>Connect to pre-provisioned busway</span></li><li class="box"><b class="mm-h">Busway tap-offs</b><span class="mm-t">days to hours per rack</span></li></ol><ul class="mm-notes"><li>Dock → staging → hall capacity can bottleneck rollout.</li></ul><p class="mm-cap">Show how early-access rack rollout passes through receiving before faster busway-enabled installation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-building-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4 Fit-out logistics, §7 Reference Facility — Worked Example</p></article><article class="card quiz" data-i="8" data-q="building-11" data-key="C-building#11"><p class="meta"><span class="pos">Card 8 of 60</span><span class="tags"><a class="topic-chip" href="C-building.html" aria-label="Topic 4, Building: open its deck"><span class="tn">04</span>Building</a><span class="cat">mechanism</span></span></p><h2>When is a structural-steel frame with insulated metal panels attractive, and what span, thermal-envelope, steel-price and severe-wind trade-offs accompany it?</h2><div class="a" id="answer-building-11" hidden><p>A structural-steel frame clad with insulated metal panels suits multistorey colocation buildings and land-constrained sites. Off-site fabrication enables fast bolted erection, while spans of 12 m or more give flexible layouts. Unlike concrete, steel provides little thermal mass, so the envelope must compensate; costs also fluctuate with steel prices. Severe-wind or tornado exposure requires heavier deck design and careful roof-uplift protection.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-building-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26, §6.2 Flood, wind and other hazards</p></article><article class="card quiz" data-i="9" data-q="requirements-28" data-key="C-requirements#28"><p class="meta"><span class="pos">Card 9 of 60</span><span class="tags"><a class="topic-chip" href="C-requirements.html" aria-label="Topic 2, Requirements: open its deck"><span class="tn">02</span>Requirements</a><span class="cat">methodology</span></span></p><h2>How are campus build-out phases tied to leasing and utility interconnection, and why can power-delivery dates now dictate when planned capacity becomes usable?</h2><div class="a" id="answer-requirements-28" hidden><p>Owners typically build the campus shell for ultimate capacity but install mechanical and electrical plant in phases. Leasing velocity helps determine when additional capacity is needed; utility interconnection dates determine when power will be available. A completed phase cannot serve tenants until both its plant and utility power are ready. With power availability and delivery timelines now major constraints, grid dates can govern the schedule even when tenants are ready.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Usable phased capacity = phased MEP installed AND utility power delivered</code></div><dl class="mm-terms"><dt>phased MEP installed</dt><dd>Mechanical and electrical plant installed for the phase; its timing is planned against leasing velocity.</dd><dt>utility power delivered</dt><dd>Power available through the utility interconnection; its delivery date is a planning constraint.</dd></dl><ul class="mm-notes"><li>Neither prerequisite has to occur first.</li></ul><p class="mm-cap">Show that leasing and grid dates inform phase planning, while installed plant and delivered utility power are both necessary for usable capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-requirements-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="10" data-q="power-2-14" data-key="C-power-2#14"><p class="meta"><span class="pos">Card 10 of 60</span><span class="tags"><a class="topic-chip" href="C-power-2.html" aria-label="Topic 6, Power II: open its deck"><span class="tn">06</span>Power II</a><span class="cat">mechanism</span></span></p><h2>How does a roughly 4 ms thyristor-based static transfer switch (STS) differ from an electromechanical automatic transfer switch (ATS), where can it sit, and why is it used for single-corded equipment?</h2><div class="a" id="answer-power-2-14" hidden><p>An STS uses electronic thyristors, rather than an ATS’s moving electromechanical contacts, to switch a load between independent sources in about 4 ms; an ATS is slower but simpler. An STS can sit upstream of or within a floor PDU, or near the rack. A rack STS/ATS gives single-corded equipment access to two sources and can keep it powered while one source is shut down for planned maintenance.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Independent A and B sources</span></li><li class="edge"><span>select or transfer source</span></li><li class="box"><span>STS/ATS near rack</span></li><li class="edge"><span>one power cord</span></li><li class="box"><span>Single-corded equipment</span></li></ol><ul class="mm-notes"><li>STS may also sit upstream of or within the floor PDU.</li><li>STS transfer: about 4 ms.</li></ul><p class="mm-cap">Show two independent sources converging at a transfer switch before supplying a single-corded load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-2-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.3, §1.6</p></article><article class="card quiz" data-i="11" data-q="requirements-5" data-key="C-requirements#5"><p class="meta"><span class="pos">Card 11 of 60</span><span class="tags"><a class="topic-chip" href="C-requirements.html" aria-label="Topic 2, Requirements: open its deck"><span class="tn">02</span>Requirements</a><span class="cat">methodology</span></span></p><h2>How do the OPR and BOD develop from pre-design through schematic design, design development, construction documents, and operations, and why are phase-gate reviews and change control important?</h2><div class="a" id="answer-requirements-5" hidden><p>The owner starts the Owner’s Project Requirements (OPR) in pre-design. The engineer begins the Basis of Design (BOD) in schematic design, then refines it through design development to show how the requirements will be met. Commissioning requirements enter the construction documents; the OPR remains the benchmark through operations. Phase-gate reviews and change control record decisions and unresolved issues, preserving intent when project teams change.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Pre-design</b><span class="mm-t">owner starts OPR</span></li><li class="edge"><span>owner objectives sharpen</span></li><li class="box"><b class="mm-h">Schematic design</b><span class="mm-t">engineer drafts BOD</span></li><li class="edge"><span>check BOD against OPR</span></li><li class="box"><b class="mm-h">Design development</b><span class="mm-t">refine OPR and BOD</span></li><li class="edge"><span>phase-gate review and change control</span></li><li class="box"><b class="mm-h">Construction documents</b><span class="mm-t">include commissioning requirements</span></li><li class="edge"><span>verify requirements at handover</span></li><li class="box"><b class="mm-h">Occupancy &amp; operations</b><span class="mm-t">OPR remains benchmark</span></li></ol><ul class="mm-notes"><li>Formally update both documents at phase gates; document decisions and unresolved items.</li></ul><p class="mm-cap">Show when the owner’s requirements and engineer’s design response develop, and how they remain traceable through handover.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-requirements-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §1.4</p></article><article class="card quiz" data-i="12" data-q="power-1-57" data-key="C-power-1#57"><p class="meta"><span class="pos">Card 12 of 60</span><span class="tags"><a class="topic-chip" href="C-power-1.html" aria-label="Topic 5, Power I: open its deck"><span class="tn">05</span>Power I</a><span class="cat">limitation</span></span></p><h2>Why do the locally adopted NFPA 855 edition and AHJ interpretation of fire-test results affect lithium approval time, and how does the 2026 edition change the approach?</h2><div class="a" id="answer-power-1-57" hidden><p>The authority having jurisdiction (AHJ) applies the locally adopted NFPA 855 edition, not necessarily the newest one, so installation requirements vary by location. UL 9540A specifies how to test fire propagation but historically gave no fixed pass/fail threshold; AHJs may need to assess results case by case, prolonging approval. The 2026 edition moves from prescriptive tables toward analysis and testing, with its effect dependent on local adoption and interpretation.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-1-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2, §6.3, §10</p></article><article class="card quiz" data-i="13" data-q="security-monitoring-26" data-key="C-security-monitoring#26"><p class="meta"><span class="pos">Card 13 of 60</span><span class="tags"><a class="topic-chip" href="C-security-monitoring.html" aria-label="Topic 10, Security: open its deck"><span class="tn">10</span>Security</a><span class="cat">mechanism</span></span></p><h2>How does water mist control a fire with substantially less water than sprinklers, and what changed in FM Global&#x27;s treatment of data halls and distributed lithium-ion areas?</h2><div class="a" id="answer-security-monitoring-26" hidden><p>Water mist releases fine droplets that cool the fire and locally displace oxygen. It uses about 70–90% less water than a conventional sprinkler system, reducing—but not eliminating—water exposure for equipment. In January 2023, FM Global’s DS 5-32 approved water mist for all data-center areas, including data halls and areas with distributed lithium-ion batteries.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Protection</th><th>Fire-control mechanism</th><th>Water use</th><th>FM DS 5-32 treatment</th></tr></thead><tbody><tr><th>Conventional sprinkler</th><td>Water discharge</td><td>Water controls fire</td><td>Baseline for comparison</td><td>Code baseline</td></tr><tr><th>Water mist</th><td>Fine droplets</td><td>Cooling + local O₂ displacement</td><td>70–90% less than sprinkler</td><td>Approved for all DC areas, including distributed Li-ion</td></tr></tbody></table></div><ul class="mm-notes"><li>FM DS 5-32 approval expanded in January 2023.</li></ul><p class="mm-cap">Show that mist’s cooling and local oxygen displacement control fire while its lower water use is a separate advantage, alongside FM Global’s expanded approval.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-security-monitoring-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2, § 2.4</p></article><article class="card quiz" data-i="14" data-q="threads-28" data-key="C-threads#28"><p class="meta"><span class="pos">Card 14 of 60</span><span class="tags"><a class="topic-chip" href="C-threads.html" aria-label="Topic 12, Threads: open its deck"><span class="tn">12</span>Threads</a><span class="cat">implication</span></span></p><h2>How do cross-connect charges and recurring-revenue opportunities differ between retail and wholesale colocation, and why should a quoted monthly cross-connect price be verified?</h2><div class="a" id="answer-threads-28" hidden><p>Retail tenants typically rely on operator cabling, giving the operator more opportunities to charge monthly for cross-connects that join carrier and tenant connections. Wholesale tenants negotiate more internal cabling, so wholesale pods yield the operator almost none of that revenue. Cross-connects represent 19% of Equinix’s recurring revenue, but that is company-specific. The illustrative $100–300 monthly price needs checking against a 2026 contract.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Retail tenant</th><th>Wholesale tenant</th></tr></thead><tbody><tr><th>Hub to pod and cabinet</th><td>Usually operator</td><td>Negotiated at leased space</td></tr><tr><th>Cross-connect opportunity</th><td>Operator can charge monthly</td><td>Operator earns almost none from wholesale pods</td></tr></tbody></table></div><ul class="mm-notes"><li>$100–300 per month is an illustrative cross-connect price requiring a 2026 contract check.</li><li>19% of recurring revenue refers to Equinix, not all retail operators.</li></ul><p class="mm-cap">Show how tenant cabling arrangements affect the operator’s cross-connect revenue opportunity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-threads-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked, Part B §2: Three contracts</p></article><article class="card quiz" data-i="15" data-q="compute-17" data-key="C-compute#17"><p class="meta"><span class="pos">Card 15 of 60</span><span class="tags"><a class="topic-chip" href="C-compute.html" aria-label="Topic 8, AI &amp; compute: open its deck"><span class="tn">08</span>AI &amp; compute</a><span class="cat">methodology</span></span></p><h2>How do per-GPU scale-out NICs translate into external port speeds and link counts per NVL72 rack and per 100,000-GPU cluster, apart from storage and management connections?</h2><div class="a" id="answer-compute-17" hidden><p>Each NVL72 GPU has one scale-out network interface (NIC), so 72 GPUs mean 72 external ports per rack. GB200 ports run at 400 Gb/s; GB300 ports run at 800 Gb/s. Across 100,000 GPUs, that means roughly 100,000 high-speed optical links for inter-rack InfiniBand or Ethernet, before storage and management connections. Copper NVLink connects GPUs inside each rack instead.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>External scale-out links = GPU count x 1 link per GPU</code></div><dl class="mm-terms"><dt>GPU count</dt><dd>72 GPUs per NVL72 rack; 100,000 GPUs in the example cluster</dd><dt>1 link per GPU</dt><dd>One optical InfiniBand or Ethernet scale-out connection per GPU</dd></dl><ul class="mm-notes"><li>GB200: 400 Gb/s per port; GB300: 800 Gb/s per port.</li><li>Excludes separate storage and management connections.</li></ul><p class="mm-cap">Show that one external scale-out link per GPU determines rack and cluster link counts.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-compute-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §1.4 Network fabric implications, §2.2 What fills a rack</p></article><article class="card quiz" data-i="16" data-q="network-14" data-key="C-network#14"><p class="meta"><span class="pos">Card 16 of 60</span><span class="tags"><a class="topic-chip" href="C-network.html" aria-label="Topic 9, Network: open its deck"><span class="tn">09</span>Network</a><span class="cat">methodology</span></span></p><h2>What private-ASN and single-hop eBGP peering conventions does the report describe, and why must its &#x27;unique ASN per ToR&#x27; and &#x27;one ASN for all Tier-1 devices&#x27; statements be reconciled before implementation?</h2><div class="a" id="answer-network-14" hidden><p>The report describes single-hop eBGP sessions over point-to-point links and private autonomous-system numbers (ASNs) from 64512–65534. But it specifies both a unique ASN per top-of-rack (ToR) switch and one ASN shared by all Tier-1 devices. Those assignments conflict if the ToRs are Tier-1 devices. The intended ASN scheme must be clarified before configuring peering; the report does not resolve it.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-network-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="17" data-q="commissioning-38" data-key="C-commissioning#38"><p class="meta"><span class="pos">Card 17 of 60</span><span class="tags"><a class="topic-chip" href="C-commissioning.html" aria-label="Topic 11, Commissioning: open its deck"><span class="tn">11</span>Commissioning</a><span class="cat">methodology</span></span></p><h2>What document controls, prerequisites, assigned roles, step-level checks, and rollback instructions make a critical-system MOP executable and auditable?</h2><div class="a" id="answer-commissioning-38" hidden><p>A critical-system Method of Procedure (MOP) identifies its owner, version, dates, objective and scope. It names who authorizes, executes, independently verifies and monitors the work, and lists approvals, equipment checks, tools and safety prerequisites. Each numbered action has an expected result and a recorded verification. A passing check permits the next approved step; a failed check stops work, triggers rollback to the last known-good state and escalation.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Step-level check against expected result</span><ul><li><span>Pass</span><ul><li>Record verification</li><li>Proceed to next approved step</li></ul></li><li><span>Fail</span><ul><li>Stop work and revert to last known-good state</li><li>Escalate to shift engineer/vendor</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Rollback follows the embedded emergency operating procedure.</li></ul><p class="mm-cap">Show that a step-level check has mutually exclusive pass and fail paths, with no route from failure to ordinary completion.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-commissioning-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections 3.1 MOPs, SOPs and EOPs, 6.3 One MOP in full structure</p></article><article class="card quiz" data-i="18" data-q="security-monitoring-78" data-key="C-security-monitoring#78"><p class="meta"><span class="pos">Card 18 of 60</span><span class="tags"><a class="topic-chip" href="C-security-monitoring.html" aria-label="Topic 10, Security: open its deck"><span class="tn">10</span>Security</a><span class="cat">methodology</span></span></p><h2>Which fire-alarm interfaces to ventilation controls, EPMS/EPO functions and secured-door releases need end-to-end testing without making life safety dependent on the BMS?</h2><div class="a" id="answer-security-monitoring-78" hidden><p>Test each emergency signal from the fire-alarm panel through to its intended response: the BMS closes ventilation dampers, the EPMS/EPO interface receives the required signal, and the access-control system releases secured doors for egress. Verify the actual end-to-end responses, not just that the systems are connected. The fire alarm remains an independent life-safety system; its operation must not depend on the BMS.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Fire-alarm interface</th><th>Response to verify</th></tr></thead><tbody><tr><th>BMS ventilation controls</th><td>Fire-alarm signal to BMS</td><td>Dampers shut</td></tr><tr><th>EPMS/EPO</th><td>Fire-alarm signal to EPMS/EPO</td><td>Required interface responds</td></tr><tr><th>Access control</th><td>Fire-alarm signal to access system</td><td>Secured doors release</td></tr></tbody></table></div><ul class="mm-notes"><li>Fire-alarm operation must not depend on the BMS.</li></ul><p class="mm-cap">Show the three fire-alarm interfaces and the response that end-to-end testing must verify, while keeping the alarm panel independent of the BMS.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-security-monitoring-78" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2, § 5.1, § 2.4</p></article><article class="card quiz" data-i="19" data-q="commissioning-32" data-key="C-commissioning#32"><p class="meta"><span class="pos">Card 19 of 60</span><span class="tags"><a class="topic-chip" href="C-commissioning.html" aria-label="Topic 11, Commissioning: open its deck"><span class="tn">11</span>Commissioning</a><span class="cat">mechanism</span></span></p><h2>How do retainage, the punch list, the defects-liability period, and final close-out documents control the last construction payments?</h2><div class="a" id="answer-commissioning-32" hidden><p>At substantial completion, the facility is usable and the contractor can receive the balance owed, less the value of unfinished punch-list work and any retained funds. Retainage is typically 5–10%; one contract pattern releases part at completion and part after a defects-liability period, often 12 months. Final payment depends on the contract’s conditions, including closing punch items, settling the final account and delivering record documents.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Substantial completion</b><span class="mm-t">facility usable</span></li><li class="edge"><span>Balance owed, less unfinished punch-list work and retained funds</span></li><li class="box"><span>Punch items and record documents closed out</span></li><li class="edge"><span>Meet contract conditions for final completion and payment</span></li><li class="box"><span>Final account and final-payment conditions met</span></li><li class="edge"><span>Any retained portion still held is governed by the contract</span></li><li class="box"><b class="mm-h">Defects-liability period ends</b><span class="mm-t">release any remaining retainage</span></li></ol><ul class="mm-notes"><li>Retainage typically 5–10%.</li><li>A common pattern releases half of 5% retainage at completion and half after a defects-liability period, often 12 months.</li><li>The contract determines whether defects-liability expiry is a condition for the last payment.</li></ul><p class="mm-cap">Show that release of the last construction payments depends on contract-defined completion, close-out and defects-liability conditions rather than a fixed sequence.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-commissioning-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections 2.3 Acceptance as the payment gate</p></article><article class="card quiz" data-i="20" data-q="power-1-8" data-key="C-power-1#8"><p class="meta"><span class="pos">Card 20 of 60</span><span class="tags"><a class="topic-chip" href="C-power-1.html" aria-label="Topic 5, Power I: open its deck"><span class="tn">05</span>Power I</a><span class="cat">concept</span></span></p><h2>Where is the usual utility–customer demarcation, and who owns the incoming line, revenue metering, high-side protection, transformers, and downstream MV gear?</h2><div class="a" id="answer-power-1-8" hidden><p>The demarcation is the agreed utility–customer ownership boundary, usually at the incoming structure’s line-side terminals or the high-side breaker. The utility owns the incoming line and revenue-metering equipment, and typically the first high-side protective device. The customer owns equipment downstream, including the step-down transformers and medium-voltage (MV) switchgear. Revenue metering is located at the demarcation; downstream sub-metering belongs to the customer.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Agreed utility–customer demarcation (location varies)</span><ul><li><span>Utility-owned</span><ul><li>Incoming line</li><li>Revenue-metering CTs/PTs at demarcation</li><li>Typically the first high-side protective device</li></ul></li><li><span>Customer-owned downstream</span><ul><li>Step-down transformers</li><li>MV switchgear</li><li>Downstream sub-metering</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Demarcation is usually at the incoming structure’s line-side terminals or the high-side breaker.</li><li>Do not imply a fixed meter–breaker–demarcation sequence.</li></ul><p class="mm-cap">Show which equipment belongs to the utility or customer while keeping the metering boundary variable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-1-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Ownership and demarcation</p></article><article class="card quiz" data-i="21" data-q="requirements-49" data-key="C-requirements#49"><p class="meta"><span class="pos">Card 21 of 60</span><span class="tags"><a class="topic-chip" href="C-requirements.html" aria-label="Topic 2, Requirements: open its deck"><span class="tn">02</span>Requirements</a><span class="cat">methodology</span></span></p><h2>Which physical and environmental controls does SOC 2 examine in a data center, and what operating evidence must support them over an audit observation period?</h2><div class="a" id="answer-requirements-49" hidden><p>SOC 2 examines physical access controls and perimeter cameras, along with environmental safeguards such as temperature and humidity monitoring, underfloor water-leak detection, clean-agent fire suppression, and uninterruptible power supplies (UPS). Auditors need evidence that controls operated during the observation period—not just proof they were installed. For example, logs must show that perimeter cameras ran continuously.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-requirements-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="22" data-q="commissioning-37" data-key="C-commissioning#37"><p class="meta"><span class="pos">Card 22 of 60</span><span class="tags"><a class="topic-chip" href="C-commissioning.html" aria-label="Topic 11, Commissioning: open its deck"><span class="tn">11</span>Commissioning</a><span class="cat">concept</span></span></p><h2>How do an SOP, an MOP, and an EOP differ in trigger, level of detail, purpose, and example use?</h2><div class="a" id="answer-commissioning-37" hidden><p>An SOP (standard operating procedure) guides routine, repeatable work, such as BMS rounds, to keep operations consistent. An MOP (method of procedure) gives detailed steps and a rollback plan for a planned change to critical equipment, such as moving a UPS to bypass. An EOP (emergency operating procedure) provides a fast, decision-first response to a fault, such as utility loss.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Trigger</th><th>Detail</th><th>Purpose</th><th>Example</th></tr></thead><tbody><tr><th>SOP</th><td>Scheduled or normal operations</td><td>Framework or policy</td><td>Consistency</td><td>Monthly BMS rounds</td></tr><tr><th>MOP</th><td>Planned change or maintenance</td><td>Step-by-step checks and rollback</td><td>Control a state-changing action</td><td>Move UPS block to bypass</td></tr><tr><th>EOP</th><td>Fault, alarm, or failure</td><td>Fast, decision-first response</td><td>Reach a safe state and restore redundancy</td><td>Loss of utility</td></tr></tbody></table></div><p class="mm-cap">Distinguish the three procedures by when they are used, how detailed they are, what they achieve, and a typical use.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-commissioning-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections 3.1 MOPs, SOPs and EOPs, Table 4 — MOP vs SOP vs EOP</p></article><article class="card quiz" data-i="23" data-q="power-2-40" data-key="C-power-2#40"><p class="meta"><span class="pos">Card 23 of 60</span><span class="tags"><a class="topic-chip" href="C-power-2.html" aria-label="Topic 6, Power II: open its deck"><span class="tn">06</span>Power II</a><span class="cat">implication</span></span></p><h2>What floor space, structure, cooling and pathways should an owner reserve for a possible sidecar conversion, and why might an AC busway built now become a stranded asset in an AI pod?</h2><div class="a" id="answer-power-2-40" hidden><p>An owner should reserve floor space and structural capacity for sidecar power racks, provide for higher rack power and liquid cooling, and leave conduit and pathway headroom. The reference campus also holds 15–20% of white and gray space in reserve. If an AI pod later moves to 800 V DC, its 415/480 V AC busway may need replacement; those provisions reduce the risk of a wider rebuild, not the need to replace the busway.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Reserve sidecar floor space, structural capacity, liquid cooling and pathway headroom</span></li><li class="edge"><span>allows for later higher-power DC equipment</span></li><li class="box"><span>AI pod converts toward 800 V DC</span></li><li class="edge"><span>existing 415/480 V AC busway may not serve the new distribution</span></li><li class="box"><span>AC busway may need replacement</span></li></ol><ul class="mm-notes"><li>Reference campus reserves 15–20% of white/gray space.</li><li>Reserved provisions reduce wider-rebuild risk; they do not prevent busway replacement.</li></ul><p class="mm-cap">Show that reserving space, structure, cooling and pathways eases a later DC conversion without guaranteeing that existing AC busway can remain.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-2-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §3.4, §6.3</p></article><article class="card quiz" data-i="24" data-q="cooling-2" data-key="C-cooling#2"><p class="meta"><span class="pos">Card 24 of 60</span><span class="tags"><a class="topic-chip" href="C-cooling.html" aria-label="Topic 7, Cooling: open its deck"><span class="tn">07</span>Cooling</a><span class="cat">foundation</span></span></p><h2>What is Power Usage Effectiveness (PUE), and why does about 40 MW of IT load at PUE ≤1.4 imply roughly 56 MW at the facility boundary?</h2><div class="a" id="answer-cooling-2" hidden><p>Power Usage Effectiveness (PUE) is total facility energy divided by IT energy. It captures the extra energy needed to run the data center beyond its computing equipment, including cooling. At the reference facility’s design ceiling of 1.4, about 40 MW of IT load corresponds to 40 × 1.4 ≈ 56 MW at the facility boundary. A lower PUE means less overhead per unit of IT energy.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Total facility power = IT power × PUE = ~40 MW × 1.4 = ~56 MW</code></div><dl class="mm-terms"><dt>IT power</dt><dd>~40 MW reference IT load</dd><dt>PUE</dt><dd>total facility energy ÷ IT energy; design ceiling ≤1.4</dd><dt>Total facility power</dt><dd>~56 MW at the fence at PUE 1.4</dd></dl><ul class="mm-notes"><li>~56 MW is the ceiling calculation at PUE 1.4; lower PUE yields lower total power at the same IT load.</li></ul><p class="mm-cap">Show how the PUE ratio converts the reference IT load into total facility power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-cooling-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility, Glossary</p></article><article class="card quiz" data-i="25" data-q="building-47" data-key="C-building#47"><p class="meta"><span class="pos">Card 25 of 60</span><span class="tags"><a class="topic-chip" href="C-building.html" aria-label="Topic 4, Building: open its deck"><span class="tn">04</span>Building</a><span class="cat">methodology</span></span></p><h2>How do computer-room fire separation, occupancy and egress rules, and local generator or fuel restrictions constrain the placement of halls and support rooms?</h2><div class="a" id="answer-building-47" hidden><p>Hall and support-room locations must be planned around code boundaries, not just equipment layouts. NFPA 75/76 calls for fire-rated separation between computer rooms and other occupancies; IBC occupancy classification and egress travel-distance limits shape room placement and exits. Local generator setbacks and fuel rules can further restrict support areas—for example, New York City requires fuel storage on the lowest floor of multistorey buildings.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-building-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Code separations as building matters, §1.2 Building forms and column grids</p></article><article class="card quiz" data-i="26" data-q="commissioning-44" data-key="C-commissioning#44"><p class="meta"><span class="pos">Card 26 of 60</span><span class="tags"><a class="topic-chip" href="C-commissioning.html" aria-label="Topic 11, Commissioning: open its deck"><span class="tn">11</span>Commissioning</a><span class="cat">result</span></span></p><h2>How do the reported power, cooling, and network causes of impactful outages compare with IT-and-networking figures for impactful versus all outages, and why do those percentages require attention to their denominators?</h2><div class="a" id="answer-commissioning-44" hidden><p>Power remained the leading reported cause of impactful outages in Uptime’s 2025 analysis: 54% of operators cited it, versus about 13% for cooling and 12% for network. Separately, IT and networking accounted for 23% of impactful outages in 2024 but 53% of all outages, including less severe ones. These figures use different populations—operators versus outages, and impactful versus all—so they should not be added or directly ranked.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Percentage</th><th>Population measured</th></tr></thead><tbody><tr><th>Power</th><td>54%</td><td>Operators; impactful outages</td></tr><tr><th>Cooling</th><td>~13%</td><td>Operators; impactful outages</td></tr><tr><th>Network</th><td>~12%</td><td>Operators; impactful outages</td></tr><tr><th>IT and networking</th><td>23%</td><td>Impactful outages in 2024</td></tr><tr><th>IT and networking</th><td>53%</td><td>All outages, regardless of severity</td></tr></tbody></table></div><ul class="mm-notes"><li>Different denominators: operators versus outages.</li><li>Impactful outages are not the same population as all outages.</li></ul><p class="mm-cap">Show that the reported cause percentages refer to different populations and cannot be treated as one breakdown.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-commissioning-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, 3.1 MOPs, SOPs and EOPs</p></article><article class="card quiz" data-i="27" data-q="site-44" data-key="C-site#44"><p class="meta"><span class="pos">Card 27 of 60</span><span class="tags"><a class="topic-chip" href="C-site.html" aria-label="Topic 3, Site &amp; grid: open its deck"><span class="tn">03</span>Site &amp; grid</a><span class="cat">result</span></span></p><h2>How much behind-the-meter capacity had been announced, how recently were most identified projects announced, and why must announced capacity not be mistaken for operating capacity?</h2><div class="a" id="answer-site-44" hidden><p>Cleanview identified behind-the-meter projects totaling about 82 GW; 92% of the projects—not 92% of the gigawatts—were announced since the start of 2025. AI labs had also signed leases for more than 10 GW of behind-the-meter power. Announcements and leases signal plans or commitments, not operating plants: air permits and generator shortages can delay or prevent delivery.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-site-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="28" data-q="foundations-3" data-key="C-foundations#3"><p class="meta"><span class="pos">Card 28 of 60</span><span class="tags"><a class="topic-chip" href="C-foundations.html" aria-label="Topic 1, Foundations: open its deck"><span class="tn">01</span>Foundations</a><span class="cat">foundation</span></span></p><h2>Roughly how is a typical data center&#x27;s electricity divided among IT equipment, cooling, power-distribution losses, and other building uses?</h2><div class="a" id="answer-foundations-3" hidden><p>IT equipment typically uses about 60–65% of a data center’s electricity, while cooling uses roughly 30–40%. Power-distribution and conversion losses, plus lighting and other building needs, account for the remainder. The split varies by facility: one illustrative 100 MW breakdown assigns 65 MW to IT, about 27 MW to cooling, 4 MW to distribution losses, and 4 MW to lighting, security, building controls, and fire systems.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power from 100 MW facility</th></tr></thead><tbody><tr><th>IT equipment</th><td>65 MW</td></tr><tr><th>Cooling</th><td>about 27 MW</td></tr><tr><th>Uninterruptible power supply and distribution losses</th><td>about 4 MW</td></tr><tr><th>Lighting, security, building controls, fire systems</th><td>about 4 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Illustrative allocation; proportions vary by facility.</li></ul><p class="mm-cap">Show how an illustrative facility’s 100 MW electricity draw is divided among IT, cooling, distribution losses, and other uses.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-foundations-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="29" data-q="compute-40" data-key="C-compute#40"><p class="meta"><span class="pos">Card 29 of 60</span><span class="tags"><a class="topic-chip" href="C-compute.html" aria-label="Topic 8, AI &amp; compute: open its deck"><span class="tn">08</span>AI &amp; compute</a><span class="cat">result</span></span></p><h2>What does xAI’s dated Colossus deployment demonstrate about rapid delivery of integrated AI systems, and why should its Hopper-based power and rack density not be mistaken for NVL72 specifications?</h2><div class="a" id="answer-compute-40" hidden><p>xAI brought 100,000 Hopper H100 GPUs online in 122 days, live July 22, 2024, then doubled capacity to 200,000 GPUs in 92 more days. The deployment shows how quickly integrated AI systems can be delivered. Its first 100,000 GPUs used roughly 64 GPUs per rack and reportedly drew ~130–150 MW; the expanded site reached ~250 MW. Those site figures are not specifications for 72-GPU NVL72 racks.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>100,000 H100 GPUs; live July 22, 2024; ~130–150 MW</span></li><li class="edge"><span>92 more days</span></li><li class="box"><span>200,000 GPUs; ~250 MW</span></li></ol><ul class="mm-notes"><li>First milestone: 122 days; ~64 Hopper GPUs/rack.</li><li>MW figures describe the site, not an NVL72 rack.</li></ul><p class="mm-cap">Show Colossus’s two rapid deployment milestones while keeping Hopper-based site figures distinct from NVL72 rack specifications.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-compute-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Cluster sizes in racks, MW, and halls, §2.4 Delivery and risk</p></article><article class="card quiz" data-i="30" data-q="cooling-23" data-key="C-cooling#23"><p class="meta"><span class="pos">Card 30 of 60</span><span class="tags"><a class="topic-chip" href="C-cooling.html" aria-label="Topic 7, Cooling: open its deck"><span class="tn">07</span>Cooling</a><span class="cat">problem</span></span></p><h2>Why does near-zero-water dry rejection increase compressor work for Phoenix&#x27;s air-cooled load on very hot days, and when can reclaimed-water adiabatic assistance help?</h2><div class="a" id="answer-cooling-23" hidden><p>Near-zero-water cooling relies on rejecting heat to outside air. At Phoenix’s roughly 45 °C summer peak, that air is a poor heat sink for the air-cooled chiller path, increasing compressor hours and energy use. Separately, the warm-water AI loop uses dry coolers without compressors; reclaimed-water adiabatic spray can assist those coolers on peak days while limiting routine water use.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cooling path</th><th>Hot-day effect</th><th>Response</th></tr></thead><tbody><tr><th>Air-cooled load</th><td>Air-cooled chillers</td><td>45 °C dry bulb: poor dry-rejection approach</td><td>More compressor hours</td></tr><tr><th>Warm-water AI loop</th><td>Dry coolers</td><td>Peak-day heat rejection needs assistance</td><td>Reclaimed-water adiabatic spray</td></tr></tbody></table></div><ul class="mm-notes"><li>Warm-water loop runs dry most of the year.</li></ul><p class="mm-cap">Distinguish the hot-weather compressor penalty on the air-cooled chiller path from peak-day water assistance on the warm-water dry-cooler path.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-cooling-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §4.4</p></article><article class="card quiz" data-i="31" data-q="network-60" data-key="C-network#60"><p class="meta"><span class="pos">Card 31 of 60</span><span class="tags"><a class="topic-chip" href="C-network.html" aria-label="Topic 9, Network: open its deck"><span class="tn">09</span>Network</a><span class="cat">context</span></span></p><h2>Why do carrier diversity and nearby metro fiber influence selection of a 40-MW campus site, and what carrier count and service mix does the report envisage?</h2><div class="a" id="answer-network-60" hidden><p>A 40-MW campus needs access to multiple carriers and fiber routes so it can obtain diverse transport rather than depend on one provider or path. Nearby metro fiber therefore matters when choosing a site; the report says it helped motivate the Phoenix/Dallas reference location. It envisages typically four or more carriers, offering a mix of customer-lit dark fiber and carrier-provided lit or wavelength services.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-network-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="32" data-q="power-1-25" data-key="C-power-1#25"><p class="meta"><span class="pos">Card 32 of 60</span><span class="tags"><a class="topic-chip" href="C-power-1.html" aria-label="Topic 5, Power I: open its deck"><span class="tn">05</span>Power I</a><span class="cat">limitation</span></span></p><h2>What storage, preservation, insurance, warranty, factory-test, and pad-readiness disputes can arise when the owner furnishes a long-lead transformer?</h2><div class="a" id="answer-power-1-25" hidden><p>Owner-furnished transformers may arrive before their installation pads are ready. The contract must say who stores and insures them, maintains preservation heaters, administers the warranty, and accepts the factory acceptance test (FAT) hand-off. It should also align the shipping date with pad readiness: if the pad is late, the owner as supplier may bear storage or demurrage costs.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-1-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="33" data-q="power-1-52" data-key="C-power-1#52"><p class="meta"><span class="pos">Card 33 of 60</span><span class="tags"><a class="topic-chip" href="C-power-1.html" aria-label="Topic 5, Power I: open its deck"><span class="tn">05</span>Power I</a><span class="cat">mechanism</span></span></p><h2>Why can a short-duration UPS battery cover a normal generator transfer, and what generator-start failures or retries justify additional runtime margin?</h2><div class="a" id="answer-power-1-52" hidden><p>The UPS battery keeps critical IT power continuous while generators start and take over. A normal transfer takes about 10–15 seconds, whereas Phase 1’s LFP battery is specified for five minutes at full load—roughly 20–30 times longer. That extra runtime provides margin if a generator fails to start promptly or needs another start attempt; it is not intended to power the hall for hours.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Duration</th><th>What it covers</th></tr></thead><tbody><tr><th>Normal transfer</th><td>~10–15 s</td><td>Generator start and load transfer</td></tr><tr><th>LFP battery at full load</th><td>5 min</td><td>Normal transfer plus start-failure/retry margin</td></tr></tbody></table></div><ul class="mm-notes"><li>Indicative Phase 1 design.</li></ul><p class="mm-cap">Show how five minutes of battery runtime exceeds the normal generator-transfer interval and leaves time for start failures or retries.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-1-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.6, §6.1, §8</p></article><article class="card quiz" data-i="34" data-q="security-monitoring-62" data-key="C-security-monitoring#62"><p class="meta"><span class="pos">Card 34 of 60</span><span class="tags"><a class="topic-chip" href="C-security-monitoring.html" aria-label="Topic 10, Security: open its deck"><span class="tn">10</span>Security</a><span class="cat">methodology</span></span></p><h2>What electrical and water meter locations, completeness and accuracy are needed to substantiate PUE categories, WUE and tenant billing rather than relying on design estimates?</h2><div class="a" id="answer-security-monitoring-62" hidden><p>Proving efficiency requires measured, complete boundaries: a revenue-grade meter at the fence captures total facility energy, including shared loads; UPS-output, PDU-output or rack-level meters establish the stated PUE category. Fence and UPS/PDU meters should be about Class 0.5 accuracy or better. A calibrated incoming water meter supports site WUE; rack-PDU outlet records support tenant billing. Log coincident energy and water data for 12 months.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Auditable operating evidence</span><ul><li><span>PUE numerator</span><ul><li>Revenue-grade fence meter: complete facility energy, including shared loads</li><li>Fence meter: approximately Class 0.5 or better</li></ul></li><li><span>PUE denominator and billing</span><ul><li>UPS or PDU output: stated PUE category; approximately Class 0.5 or better</li><li>Rack-PDU outlet records: rack-level measurement and tenant billing</li></ul></li><li><span>Water and time</span><ul><li>Calibrated incoming water meter: site WUE</li><li>12 coincident months of logged measurements</li></ul></li></ul></li></ul></div><p class="mm-cap">Show the distinct meter and record evidence needed to substantiate facility efficiency claims and tenant billing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-security-monitoring-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 4.2, § 4.3, § 6.3</p></article><article class="card quiz" data-i="35" data-q="compute-34" data-key="C-compute#34"><p class="meta"><span class="pos">Card 35 of 60</span><span class="tags"><a class="topic-chip" href="C-compute.html" aria-label="Topic 8, AI &amp; compute: open its deck"><span class="tn">08</span>AI &amp; compute</a><span class="cat">limitation</span></span></p><h2>How should a designer reconcile quoted rack flow with a flow-per-liquid-cooled-kW rule and distinguish the vendor’s liquid-capture figure from the reference facility’s design assumption?</h2><div class="a" id="answer-compute-34" hidden><p>At roughly a 10 °C coolant rise, apply the ~1.5 L/min per liquid-cooled kW rule only to heat captured by liquid. The reference facility’s 70–80% assumption gives ~126–144 L/min at 120 kW; the vendor’s ~90% figure gives ~178–192 L/min at 132–142 kW. Quoted vendor flows of ~120–130 L/min therefore cannot be assumed to describe that latter operating point. Confirm the exact flow, heat capture and temperature rise with the vendor.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Estimated coolant flow (L/min) = rack power (kW) × liquid-capture fraction × ~1.5 L/min per liquid-cooled kW</code></div><dl class="mm-terms"><dt>rack power</dt><dd>120 kW reference design point; 132–142 kW GB300 nominal range</dd><dt>liquid-capture fraction</dt><dd>70–80% reference facility assumption; ~90% vendor figure</dd><dt>~1.5 L/min per liquid-cooled kW</dt><dd>Flow rule of thumb at a ~10 °C coolant temperature rise</dd></dl><ul class="mm-notes"><li>120 kW × 70–80%: ~126–144 L/min; 132–142 kW × ~90%: ~178–192 L/min.</li><li>Quoted vendor flow: ~120–130 L/min; confirm its specified flow and temperature rise before applying it to either operating point.</li></ul><p class="mm-cap">Show how rack power and liquid-capture fraction determine estimated coolant flow, and why the quoted vendor flow needs operating-point confirmation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-compute-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="36" data-q="site-22" data-key="C-site#22"><p class="meta"><span class="pos">Card 36 of 60</span><span class="tags"><a class="topic-chip" href="C-site.html" aria-label="Topic 3, Site &amp; grid: open its deck"><span class="tn">03</span>Site &amp; grid</a><span class="cat">result</span></span></p><h2>What are the report&#x27;s approximate study-to-connection and total time-to-power ranges, and why must interconnection work start immediately and overlap other workstreams?</h2><div class="a" id="answer-site-22" hidden><p>A large-load interconnection process can take about 12 months to more than three years; total time to power is roughly 2–5+ years, often 4–5+ years in constrained primary markets. Grid studies and utility upgrades usually set the schedule, so developers file immediately while advancing land, water, permits, substation design, and long-lead equipment orders in parallel.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Approximate duration</th></tr></thead><tbody><tr><th>Interconnection process</th><td>Studies through connection</td><td>12 months to more than 3 years</td></tr><tr><th>Total time to power</th><td>Overall project</td><td>2–5+ years</td></tr><tr><th>Constrained primary markets</th><td>Total time to power</td><td>4–5+ years</td></tr></tbody></table></div><ul class="mm-notes"><li>Land, water, permits, and procurement advance in parallel with interconnection.</li></ul><p class="mm-cap">Distinguish the interconnection-process range from the longer total time-to-power range, including constrained primary markets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-site-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §6</p></article><article class="card quiz" data-i="37" data-q="power-2-53" data-key="C-power-2#53"><p class="meta"><span class="pos">Card 37 of 60</span><span class="tags"><a class="topic-chip" href="C-power-2.html" aria-label="Topic 6, Power II: open its deck"><span class="tn">06</span>Power II</a><span class="cat">result</span></span></p><h2>What do the investigation’s most-likely explanation for the 2021 NYC Transit outage and Georgia Tech’s approximately 96-minute outage illustrate about accidental EPO activation?</h2><div class="a" id="answer-power-2-53" hidden><p>In the 2021 NYC Transit control-center outage, the UPS handled a voltage dip as intended; investigators identified manual activation of an uncovered emergency power off (EPO) button as the most likely cause of the shutdown. At Georgia Tech, an EPO was accidentally triggered during data-center power work, causing an approximately 96-minute outage. Both cases show how EPO activation can interrupt otherwise protected loads.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-2-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="38" data-q="threads-44" data-key="C-threads#44"><p class="meta"><span class="pos">Card 38 of 60</span><span class="tags"><a class="topic-chip" href="C-threads.html" aria-label="Topic 12, Threads: open its deck"><span class="tn">12</span>Threads</a><span class="cat">result</span></span></p><h2>What does the one-generator-out calculation show for six 2.75 MW sets against the hall&#x27;s 14 MW need, and what approved remedies must be evaluated before claiming N+1?</h2><div class="a" id="answer-threads-44" hidden><p>With one of six generators unavailable, five 2.75 MW sets provide 13.75 MW at nameplate—0.25 MW below the hall’s 14 MW design need, even before any hot-weather reduction in output. The yard therefore cannot be called N+1 for that load. The owner must approve and verify a seventh set, larger generators rated for site conditions, or a revised protected-load requirement.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>One-generator-out capacity = 5 x 2.75 MW = 13.75 MW; 14 MW required - 13.75 MW = 0.25 MW short</code></div><dl class="mm-terms"><dt>5</dt><dd>Generators remaining when one of six is unavailable</dd><dt>2.75 MW</dt><dd>Nameplate capacity per generator</dd><dt>14 MW</dt><dd>Hall 1 design-load requirement</dd></dl><ul class="mm-notes"><li>Capacity is at nameplate, before hot-site derating.</li></ul><p class="mm-cap">Show that five surviving generators fall short of the required hall load before site derating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-threads-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part B §5: The generator spare, Part B §7(p)</p></article><article class="card quiz" data-i="39" data-q="site-29" data-key="C-site#29"><p class="meta"><span class="pos">Card 39 of 60</span><span class="tags"><a class="topic-chip" href="C-site.html" aria-label="Topic 3, Site &amp; grid: open its deck"><span class="tn">03</span>Site &amp; grid</a><span class="cat">result</span></span></p><h2>How does Dominion Virginia&#x27;s roughly 70-GW delivery-point queue compare with its historical peak, and what does the split between projected connections and requests still under study reveal?</h2><div class="a" id="answer-site-29" hidden><p>Dominion’s roughly 70-GW queue in February 2026 was nearly three times its historical peak electricity demand of 24,678 MW. About 25 GW had projected connection dates through 2031; roughly 45 GW remained under study. The queue therefore records requests, not power available on a reliable date. Even a projected connection date is not the same as an energized site.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Capacity</th><th>Status</th></tr></thead><tbody><tr><th>Historical peak</th><td>Electricity demand</td><td>24,678 MW</td><td>Jan 23, 2025</td></tr><tr><th>Queue with projected dates</th><td>Delivery-point requests</td><td>~25 GW</td><td>Through 2031</td></tr><tr><th>Queue still under study</th><td>Delivery-point requests</td><td>~45 GW</td><td>No projected date stated</td></tr></tbody></table></div><ul class="mm-notes"><li>Queue total: ~70 GW, Feb 2, 2026.</li></ul><p class="mm-cap">Contrast Dominion’s historical peak with queued requests, separating those with projected connection dates from those still under study.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-site-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="40" data-q="compute-14" data-key="C-compute#14"><p class="meta"><span class="pos">Card 40 of 60</span><span class="tags"><a class="topic-chip" href="C-compute.html" aria-label="Topic 8, AI &amp; compute: open its deck"><span class="tn">08</span>AI &amp; compute</a><span class="cat">limitation</span></span></p><h2>How does pooled HBM capacity change from GB200 to GB300, and how should a planner handle conflicting published GB300 per-GPU memory figures?</h2><div class="a" id="answer-compute-14" hidden><p>Across the 72-GPU NVL72 rack, pooled high-bandwidth memory (HBM) rises from 13.4 TB in GB200 to about 20 TB in GB300—roughly a 50% increase. Published GB300 per-GPU figures conflict, although Supermicro lists 288 GB HBM3e per GPU. A planner should treat the rack total as approximate and verify the memory configuration in the specific vendor’s documentation before sizing a deployment.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-compute-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §3.2 GPU / accelerator servers</p></article><article class="card quiz" data-i="41" data-q="cooling-59" data-key="C-cooling#59"><p class="meta"><span class="pos">Card 41 of 60</span><span class="tags"><a class="topic-chip" href="C-cooling.html" aria-label="Topic 7, Cooling: open its deck"><span class="tn">07</span>Cooling</a><span class="cat">methodology</span></span></p><h2>What indicative CDU, dry-cooler, chiller, and fan-wall configuration and redundancy does the report propose for Phase 1?</h2><div class="a" id="answer-cooling-59" hidden><p>For the first 10-MW hall, roughly 6 MW of IT is allocated to direct-to-chip cooling, not automatically to CDU heat duty. At 70–80% capture, that would send about 4.2–4.8 MW to liquid. The report proposes approximately six 1-MW CDUs and N+1 adiabatic dry coolers for that path; air and residual heat use fan walls supplied by N+1 air-cooled chillers, illustratively two 3.5-MW duty units plus one standby. Verify equipment ratings and true N+1 capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Path</th><th>Indicative load</th><th>Equipment and redundancy</th></tr></thead><tbody><tr><th>Liquid</th><td>Direct-to-chip</td><td>~6 MW IT allocation; ~4.2–4.8 MW captured at 70–80%</td><td>~6 × 1 MW CDUs; N+1 adiabatic dry coolers</td></tr><tr><th>Air and trim</th><td>Room air, trim, and residual rack heat</td><td>~4 MW air + trim allocation; residual DTC heat also needs air cooling</td><td>Fan walls; N+1 air-cooled 3.5 MW chillers, e.g. 2 duty + 1 standby</td></tr></tbody></table></div><ul class="mm-notes"><li>Counts are indicative; verify ratings and true N+1 capacity.</li></ul><p class="mm-cap">Show Phase 1&#x27;s separate liquid and air heat-rejection paths without equating DTC-equipped IT power with CDU heat duty.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-cooling-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §6.1</p></article><article class="card quiz" data-i="42" data-q="building-14" data-key="C-building#14"><p class="meta"><span class="pos">Card 42 of 60</span><span class="tags"><a class="topic-chip" href="C-building.html" aria-label="Topic 4, Building: open its deck"><span class="tn">04</span>Building</a><span class="cat">interpretation</span></span></p><h2>How do narrower standardized buildings and Meta’s fabric-covered enclosures shorten the enclosure process differently, and what durability or future-flexibility question remains?</h2><div class="a" id="answer-building-14" hidden><p>AWS’s narrower, repeatable buildings are organized around the systems inside: shorter spans and fewer field interfaces simplify construction, reducing the building needed per megawatt. Meta’s fabric-covered tents accelerate enclosure itself, not completion of the full building. The trade-off is whether fabric enclosures offer enough durability and long-term adaptability compared with permanent concrete or steel; their lasting role remains uncertain.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Approach</th><th>How it accelerates enclosure</th><th>Trade-off or uncertainty</th></tr></thead><tbody><tr><th>Narrower standardized buildings</th><td>AWS</td><td>Shorter spans; fewer field interfaces</td><td>Repeatable design</td></tr><tr><th>Fabric-covered enclosures</th><td>Meta Prometheus</td><td>Accelerates enclosure, not the full building</td><td>Durability and long-term flexibility versus permanent concrete or steel</td></tr></tbody></table></div><p class="mm-cap">Contrast design simplification with faster fabric enclosure and show the unresolved durability trade-off.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-building-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Structural systems in 2025–26, §8 Open Questions and What’s Changing Fast in 2026</p></article><article class="card quiz" data-i="43" data-q="foundations-4" data-key="C-foundations#4"><p class="meta"><span class="pos">Card 43 of 60</span><span class="tags"><a class="topic-chip" href="C-foundations.html" aria-label="Topic 1, Foundations: open its deck"><span class="tn">01</span>Foundations</a><span class="cat">concept</span></span></p><h2>How is PUE calculated and interpreted, and what do Uptime Institute&#x27;s 2024–25 averages versus Google&#x27;s 2025 fleet figure show about non-IT energy overhead?</h2><div class="a" id="answer-foundations-4" hidden><p>Power Usage Effectiveness (PUE) is total facility power divided by IT-equipment power. A lower figure means less electricity goes to cooling, power losses, and other non-IT uses; 1.0 is the theoretical ideal. Uptime Institute’s 2024–25 survey averages of 1.54–1.56 imply 54–56% overhead relative to IT power. Google reported 1.09 across its fleet in 2025, implying just 9%.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>PUE = total facility power / IT power</code></div><dl class="mm-terms"><dt>PUE</dt><dd>Power Usage Effectiveness; 1.0 is the theoretical ideal</dd><dt>total facility power</dt><dd>IT power plus cooling, losses, and ancillary loads; measured in the same power unit as IT power</dd><dt>IT power</dt><dd>Power drawn by computing equipment; measured in the same power unit as total facility power</dd></dl><ul class="mm-notes"><li>Non-IT overhead relative to IT power = PUE - 1.0.</li></ul><p class="mm-cap">Show how dividing total facility power by IT power makes the amount above 1.0 the non-IT overhead relative to IT power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-foundations-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.4</p></article><article class="card quiz" data-i="44" data-q="power-2-52" data-key="C-power-2#52"><p class="meta"><span class="pos">Card 44 of 60</span><span class="tags"><a class="topic-chip" href="C-power-2.html" aria-label="Topic 6, Power II: open its deck"><span class="tn">06</span>Power II</a><span class="cat">context</span></span></p><h2>How do NFPA 75’s gaseous-fire-suppression shutdown provisions and NFPA 76’s lack of an EPO requirement differ from the NEC Article 645 discussion?</h2><div class="a" id="answer-power-2-52" hidden><p>NEC Article 645.10 requires an emergency power off (EPO) disconnect for IT equipment rooms using the optional Article 645 wiring path; ordinary wiring methods can avoid that requirement. NFPA 75 addresses a different trigger: activation of a gaseous total-flooding fire-suppression system generally disconnects power unless a Chapter 4 risk analysis warrants keeping it on. NFPA 76, which covers telecom facilities, has no EPO requirement.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Scope</th><th>Power-disconnection provision</th></tr></thead><tbody><tr><th>NEC Article 645.10</th><td>IT rooms using optional Article 645 path</td><td>EPO disconnects IT power and dedicated HVAC; closes fire/smoke dampers</td></tr><tr><th>NFPA 75</th><td>Fire protection</td><td>Gaseous total-flooding activation disconnects power unless Chapter 4 risk analysis warrants continuous power</td></tr><tr><th>NFPA 76</th><td>Telecom</td><td>No EPO requirement</td></tr></tbody></table></div><p class="mm-cap">Distinguish each provision’s scope and the condition under which power must be disconnected.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-2-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="45" data-q="requirements-47" data-key="C-requirements#47"><p class="meta"><span class="pos">Card 45 of 60</span><span class="tags"><a class="topic-chip" href="C-requirements.html" aria-label="Topic 2, Requirements: open its deck"><span class="tn">02</span>Requirements</a><span class="cat">context</span></span></p><h2>Outside the US, how do national codes, IEC standards, EN 50600/ISO/IEC 22237, EU reporting obligations, energy KPIs, and ventilation standards fit into the design framework?</h2><div class="a" id="answer-requirements-47" hidden><p>National building and electrical codes provide the legal baseline outside the US, while IEC publishes electrical standards. In Europe and increasingly elsewhere, EN 50600/ISO/IEC 22237 guides data-center construction, power, cooling, cabling, security, and management, including availability and protection classes. ISO/IEC 30134 supplies energy KPIs; the EU Energy Efficiency Directive adds data-center reporting obligations. EN 16798 addresses ventilation and indoor climate.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-requirements-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3, §4.2</p></article><article class="card quiz" data-i="46" data-q="threads-13" data-key="C-threads#13"><p class="meta"><span class="pos">Card 46 of 60</span><span class="tags"><a class="topic-chip" href="C-threads.html" aria-label="Topic 12, Threads: open its deck"><span class="tn">12</span>Threads</a><span class="cat">methodology</span></span></p><h2>Which upstream, UPS and downstream losses sum to about 0.76 MW, why do their percentages use different load bases, and what does that loss cost annually at the course&#x27;s $0.07/kWh bill price?</h2><div class="a" id="answer-threads-13" hidden><p>Upstream losses are 0.5% in transformers, 0.4% in medium-voltage gear and cable, and 0.6% in hall substations, each calculated on 14 MW. The medium-voltage assumption is unverified. UPS loss is an illustrative 4.5% of 10 MW, within a 3–6% range; downstream distribution loses about 1% of 10 MW. Together they total about 0.76 MW, costing roughly $0.47 million annually at $0.07/kWh. Topic 5’s separate component example uses $0.10/kWh.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Loss rate</th><th>Load basis</th><th>Loss</th></tr></thead><tbody><tr><th>138/34.5 kV transformers</th><td>0.5%</td><td>14 MW</td><td>0.07 MW</td></tr><tr><th>Medium-voltage gear and cable</th><td>0.4%</td><td>14 MW</td><td>0.056 MW</td></tr><tr><th>Hall substations</th><td>0.6%</td><td>14 MW</td><td>0.084 MW</td></tr><tr><th>UPS</th><td>4.5%</td><td>10 MW</td><td>0.45 MW</td></tr><tr><th>Downstream distribution</th><td>~1%</td><td>10 MW</td><td>0.10 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Medium-voltage loss assumption: verify.</li><li>UPS 4.5% is illustrative within a 3–6% range.</li><li>Rounded total: about 0.76 MW.</li></ul><p class="mm-cap">Show that each stage’s loss percentage applies to the power passing through that stage, not to one common load base.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-threads-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §1: Follow a watt, worked, Part B §7(c)</p></article><article class="card quiz" data-i="47" data-q="building-35" data-key="C-building#35"><p class="meta"><span class="pos">Card 47 of 60</span><span class="tags"><a class="topic-chip" href="C-building.html" aria-label="Topic 4, Building: open its deck"><span class="tn">04</span>Building</a><span class="cat">interpretation</span></span></p><h2>Why would a Phoenix or Dallas facility generally use conventional bracing rather than base isolation, and how do its expected seismic forces compare with a higher-hazard site such as Reno?</h2><div class="a" id="answer-building-35" hidden><p>Phoenix and Dallas have relatively low seismic hazard, so conventional bracing and equipment anchorage generally suffice; base isolation is reserved for higher-hazard regions. The report gives Dallas a site seismic design value (SDS) of about 0.1g, versus about 1.3g for Reno. Thus Reno’s design must account for much stronger shaking, while the building’s risk category still affects anchorage requirements at either site.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reported SDS</th><th>Seismic strategy</th></tr></thead><tbody><tr><th>Dallas</th><td>≈0.1g</td><td>Conventional bracing and anchorage</td></tr><tr><th>Phoenix</th><td>Low–moderate; no value given</td><td>Conventional bracing and anchorage</td></tr><tr><th>Reno</th><td>≈1.3g</td><td>Higher-hazard design; base isolation may be considered</td></tr></tbody></table></div><ul class="mm-notes"><li>SDS is a site seismic design value, not a direct equipment-force calculation.</li></ul><p class="mm-cap">Contrast the reported site shaking values and corresponding seismic strategies without treating Phoenix as having a stated numerical value.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-building-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6 Seismic bracing and anchorage, §6.1 Seismic</p></article><article class="card quiz" data-i="48" data-q="cooling-29" data-key="C-cooling#29"><p class="meta"><span class="pos">Card 48 of 60</span><span class="tags"><a class="topic-chip" href="C-cooling.html" aria-label="Topic 7, Cooling: open its deck"><span class="tn">07</span>Cooling</a><span class="cat">methodology</span></span></p><h2>What does Tier III concurrent maintainability require beyond N+1 chillers and pumps, and how do headers and isolation valves permit maintenance without a hall shutdown?</h2><div class="a" id="answer-cooling-29" hidden><p>Tier III concurrent maintainability means cooling equipment and distribution paths can be taken out of service for planned maintenance while the hall remains cooled. N+1 chillers and pumps provide spare capacity, but not a usable route around an isolated component. The reference design therefore calls for headers and isolation valves arranged so one path can be shut off while another continues supplying the hall.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Isolated header path</th><th>Operating header path</th></tr></thead><tbody><tr><th>Valves</th><td>Closed for maintenance</td><td>Open</td></tr><tr><th>Header</th><td>Out of service</td><td>Carries cooling flow</td></tr><tr><th>Hall supply</th><td>No flow through this path</td><td>Continues through this path</td></tr></tbody></table></div><ul class="mm-notes"><li>Paths are alternatives, not components in one serial route.</li><li>N+1 chillers and pumps provide spare capacity.</li></ul><p class="mm-cap">Show two alternative valved header paths: one isolated for maintenance while the other continues supplying the hall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-cooling-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §6.1</p></article><article class="card quiz" data-i="49" data-q="power-1-48" data-key="C-power-1#48"><p class="meta"><span class="pos">Card 49 of 60</span><span class="tags"><a class="topic-chip" href="C-power-1.html" aria-label="Topic 5, Power I: open its deck"><span class="tn">05</span>Power I</a><span class="cat">mechanism</span></span></p><h2>What features of AI/GPU workloads produce rapid or periodic power swings, how large can the excursions be, and why can they stress both UPSs and generators?</h2><div class="a" id="answer-power-1-48" hidden><p>When GPU training jobs start, checkpoint, or stop, cluster demand can ramp by tens of megawatts in seconds. Synchronized AllReduce operations also produce periodic, second-scale swings; brief peaks can reach 150% of steady-state demand. These transients may exceed a UPS’s ability to supply and condition power, drawing on stored energy, while the abrupt load changes can destabilize generators.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Job starts, checkpoints, stops; synchronized AllReduce</span></li><li class="edge"><span>Changes GPU power demand</span></li><li class="box"><span>Tens of MW in seconds; periodic second-scale swings; brief 150% peaks</span></li><li class="edge"><span>Stresses both power sources</span></li><li class="box"><b class="mm-h">UPS</b><ul><li>stored-energy draw</li><li>generators: possible instability</li></ul></li></ol><ul class="mm-notes"><li>150% is relative to steady-state demand.</li></ul><p class="mm-cap">Show how AI workload changes create rapid demand swings with distinct consequences for UPSs and generators.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-power-1-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5, §12</p></article><article class="card quiz" data-i="50" data-q="requirements-43" data-key="C-requirements#43"><p class="meta"><span class="pos">Card 50 of 60</span><span class="tags"><a class="topic-chip" href="C-requirements.html" aria-label="Topic 2, Requirements: open its deck"><span class="tn">02</span>Requirements</a><span class="cat">concept</span></span></p><h2>How do the cited NFPA standards address IT and telecom fire protection, lithium-ion battery rooms, alarms, suppression, and electrical worker safety, and which are best-practice references rather than automatically binding codes?</h2><div class="a" id="answer-requirements-43" hidden><p>NFPA 75 addresses fire protection for IT equipment; NFPA 76 covers telecommunications facilities. NFPA 855 affects lithium-ion battery-room fire ratings and suppression, while NFPA 72 covers alarms, NFPA 2001 clean-agent suppression, and NFPA 70E electrical worker safety, including arc-flash hazards. NFPA 75 and 76 are industry best-practice references, not directly referenced by the IBC; applicable adoption and local requirements determine what is binding.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Facility or system addressed</th><th>Protection concern</th></tr></thead><tbody><tr><th>NFPA 75</th><td>IT equipment</td><td>Fire protection</td></tr><tr><th>NFPA 76</th><td>Telecommunications facilities</td><td>Fire protection</td></tr><tr><th>NFPA 855</th><td>Lithium-ion battery rooms</td><td>Fire ratings and suppression</td></tr><tr><th>NFPA 72</th><td>Alarm systems</td><td>Fire alarms</td></tr><tr><th>NFPA 2001</th><td>Clean-agent systems</td><td>Fire suppression</td></tr><tr><th>NFPA 70E</th><td>Electrical work</td><td>Worker safety; arc-flash</td></tr></tbody></table></div><ul class="mm-notes"><li>NFPA 75 and 76 are not directly referenced by the IBC; they are used as industry best practice.</li><li>Binding requirements depend on applicable adoption and local requirements.</li></ul><p class="mm-cap">Match each cited NFPA standard to the facility or system it addresses and its protection concern.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-requirements-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, §5.2</p></article><article class="card quiz" data-i="51" data-q="threads-19" data-key="C-threads#19"><p class="meta"><span class="pos">Card 51 of 60</span><span class="tags"><a class="topic-chip" href="C-threads.html" aria-label="Topic 12, Threads: open its deck"><span class="tn">12</span>Threads</a><span class="cat">mechanism</span></span></p><h2>Who delivers the carrier cable, cross-connect, hall-to-pod cabling and cabinet switches, and how does the handoff differ between retail and wholesale tenants?</h2><div class="a" id="answer-threads-19" hidden><p>The outside carrier supplies the cable into the site. The operator provides the meet-me-room cross-connect and cabling from the hall hub to each pod patch point. For retail tenants, the operator usually continues cabling to the cabinet; for wholesale tenants, the handoff within the leased space is negotiated. In both cases, tenants supply switches inside their space.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Retail tenant</th><th>Wholesale tenant</th></tr></thead><tbody><tr><th>Carrier cable into site</th><td>Carrier</td><td>Carrier</td></tr><tr><th>Meet-me-room cross-connect</th><td>Operator</td><td>Operator</td></tr><tr><th>Hall hub to pod patch point</th><td>Operator</td><td>Operator</td></tr><tr><th>Pod to cabinet</th><td>Usually operator</td><td>Negotiated at leased space</td></tr><tr><th>Switches inside tenant space</th><td>Tenant</td><td>Tenant</td></tr></tbody></table></div><p class="mm-cap">Show where responsibility for a tenant connection stays the same and where the retail and wholesale handoffs differ.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-threads-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked, Part B §2: Three contracts</p></article><article class="card quiz" data-i="52" data-q="network-93" data-key="C-network#93"><p class="meta"><span class="pos">Card 52 of 60</span><span class="tags"><a class="topic-chip" href="C-network.html" aria-label="Topic 9, Network: open its deck"><span class="tn">09</span>Network</a><span class="cat">limitation</span></span></p><h2>What would six 16-W transceivers per GPU imply for a million GPUs, and why should that result not be substituted without qualification for the report’s separate million-GPU optical-power estimate?</h2><div class="a" id="answer-network-93" hidden><p>At six transceivers per GPU drawing 16 W each, one million GPUs would imply about 96 MW of transceiver power. The 16-W figure comes from the report’s indicative 200-rack example. Its separate million-GPU estimate says optical power approaches 180 MW but does not specify the assumptions behind that figure. The two estimates should therefore be kept distinct, not treated as interchangeable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Estimate</th><th>Transceivers per GPU</th><th>Power per transceiver</th><th>Power for one million GPUs</th></tr></thead><tbody><tr><th>Indicative-example extrapolation</th><td>Calculated</td><td>6</td><td>16 W</td><td>~96 MW</td></tr><tr><th>Separate report estimate</th><td>Reported</td><td>~6</td><td>Not specified for this estimate</td><td>Approaching 180 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>The 16-W figure is from Worked Example, Part B.</li></ul><p class="mm-cap">Show that the calculated 96-MW extrapolation and the report’s approaching-180-MW estimate rest on different levels of specified assumptions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-network-93" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6, Worked Example, Part B</p></article><article class="card quiz" data-i="53" data-q="site-65" data-key="C-site#65"><p class="meta"><span class="pos">Card 53 of 60</span><span class="tags"><a class="topic-chip" href="C-site.html" aria-label="Topic 3, Site &amp; grid: open its deck"><span class="tn">03</span>Site &amp; grid</a><span class="cat">result</span></span></p><h2>What tax treatment does the report describe for West Virginia, Nevada, and Texas, and which duration and investment or job thresholds apply specifically to Texas’s sales-tax exemption?</h2><div class="a" id="answer-site-65" hidden><p>West Virginia’s 2025 law can value data-center equipment at roughly 5% of its value for property-tax purposes. Nevada offers abatements of up to 75%. Texas pairs a sales-tax exemption lasting 10–15 years with separately arranged local Chapter 312 property-tax abatements. The sales-tax exemption requires at least $200 million in investment and 20 jobs; those thresholds should not be assumed to govern the local abatements.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Tax treatment</th><th>Reported condition or duration</th></tr></thead><tbody><tr><th>West Virginia</th><td>Equipment valued at ~5% of value</td><td>2025 law</td></tr><tr><th>Nevada</th><td>Abatements up to 75%</td><td></td></tr><tr><th>Texas sales tax</th><td>Sales-tax exemption</td><td>10–15 years; ≥$200M investment; ≥20 jobs</td></tr><tr><th>Texas property tax</th><td>Local Chapter 312 property abatements</td><td>Separate from sales-tax exemption</td></tr></tbody></table></div><p class="mm-cap">Compare the three states’ distinct tax treatments while keeping Texas’s sales-tax eligibility rules separate from local property abatements.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-site-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="54" data-q="cooling-36" data-key="C-cooling#36"><p class="meta"><span class="pos">Card 54 of 60</span><span class="tags"><a class="topic-chip" href="C-cooling.html" aria-label="Topic 7, Cooling: open its deck"><span class="tn">07</span>Cooling</a><span class="cat">mechanism</span></span></p><h2>Through which components does heat travel from a cold plate and rack quick disconnect, through technology and facility water loops, to outside air, and where is the IT-to-facility hand-off?</h2><div class="a" id="answer-cooling-36" hidden><p>Heat absorbed at a chip’s cold plate passes through the rack quick disconnect (QD) and manifold into the Technology Cooling System (TCS), the server-water loop. At the coolant distribution unit (CDU), a heat exchanger transfers it to the separate Facility Water System (FWS), which carries it to an outdoor dry cooler and then the air. The QD is the rack-to-facility hand-off; responsibility there and at the CDU must be assigned explicitly.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Chip cold plate</span></li><li class="edge"><span>Heat in server coolant</span></li><li class="box"><span>Rack quick disconnect (QD)</span></li><li class="edge"><span>Rack-to-facility hand-off</span></li><li class="box"><span>Rack manifold and TCS</span></li><li class="edge"><span>Server-loop coolant</span></li><li class="box"><span>CDU heat exchanger</span></li><li class="edge"><span>Heat transfer; loops remain hydraulically separate</span></li><li class="box"><span>Facility Water System (FWS)</span></li><li class="edge"><span>Facility-water flow</span></li><li class="box"><span>Outdoor dry cooler</span></li><li class="edge"><span>Heat rejection</span></li><li class="box"><span>Outside air</span></li></ol><ul class="mm-notes"><li>CDU and QD interface responsibilities must be assigned explicitly.</li></ul><p class="mm-cap">Trace heat from the server cold plate across the rack and CDU interfaces to outside air, distinguishing the TCS from the FWS.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-cooling-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.4, §4.5</p></article><article class="card quiz" data-i="55" data-q="commissioning-15" data-key="C-commissioning#15"><p class="meta"><span class="pos">Card 55 of 60</span><span class="tags"><a class="topic-chip" href="C-commissioning.html" aria-label="Topic 11, Commissioning: open its deck"><span class="tn">11</span>Commissioning</a><span class="cat">experiment</span></span></p><h2>In a full-load black-building test, what power-path sequence must occur from deliberate utility loss through UPS ride-through, generator start and transfer, and eventual utility restoration?</h2><div class="a" id="answer-commissioning-15" hidden><p>With load banks drawing the hall’s full design load, testers deliberately open the utility feed. The UPS immediately carries the critical IT bus on battery while generators start, reach the required voltage and frequency, and parallel. Automatic transfer switching then moves the load to generator power without disturbing the bus. After a full-load generator hold, utility returns, the load retransfers cleanly, and the UPS recharges.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Full design load on load banks; utility normal</span></li><li class="edge"><span>Open utility feed deliberately</span></li><li class="box"><span>UPS carries critical load on battery</span></li><li class="edge"><span>Generators start, reach voltage/frequency, and parallel</span></li><li class="box"><span>ATS/paralleling transfers load to generators</span></li><li class="edge"><span>Hold on generator at full load (30+ min)</span></li><li class="box"><span>Generator supplies full load</span></li><li class="edge"><span>Restore utility</span></li><li class="box"><span>Clean retransfer to utility; UPS recharges</span></li></ol><ul class="mm-notes"><li>Critical IT bus must never drop.</li></ul><p class="mm-cap">Show the ordered power path that keeps the critical IT bus supplied during deliberate utility loss and restoration.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-commissioning-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections 1.2 Data-center specifics, 6.1 Phase 1 commissioning schedule (10 MW IT)</p></article><article class="card quiz" data-i="56" data-q="site-24" data-key="C-site#24"><p class="meta"><span class="pos">Card 56 of 60</span><span class="tags"><a class="topic-chip" href="C-site.html" aria-label="Topic 3, Site &amp; grid: open its deck"><span class="tn">03</span>Site &amp; grid</a><span class="cat">mechanism</span></span></p><h2>What is a contribution-in-aid-of-construction, which utility-owned facilities can it fund, and how do indicative contributions vary from small connections to dedicated substations?</h2><div class="a" id="answer-site-24" hidden><p>A contribution-in-aid-of-construction (CIAC) is a customer payment for utility-owned infrastructure needed to serve its load, such as a dedicated substation, transmission tap, feeders, or metering. It is ordinarily non-refundable, though specific tariffs can allow partial refunds. Indicative contributions range from $75,000–$400,000 for 1–3 MW distribution service to $3 million–$30 million or more for a dedicated substation or transmission tap; hyperscale costs can be higher.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Connection size</th><th>Indicative CIAC</th></tr></thead><tbody><tr><th>Distribution service</th><td>1–3 MW</td><td>$75k–$400k</td></tr><tr><th>Line extension</th><td>5–20 MW</td><td>$400k–$2.5M</td></tr><tr><th>Dedicated substation or transmission tap</th><td>Dedicated infrastructure</td><td>$3M–$30M+</td></tr></tbody></table></div><ul class="mm-notes"><li>Hyperscale CIAC can run to eight or nine figures.</li><li>Figures are indicative.</li></ul><p class="mm-cap">Show how indicative customer contributions rise with the scale and infrastructure needs of the connection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-site-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="57" data-q="compute-50" data-key="C-compute#50"><p class="meta"><span class="pos">Card 57 of 60</span><span class="tags"><a class="topic-chip" href="C-compute.html" aria-label="Topic 8, AI &amp; compute: open its deck"><span class="tn">08</span>AI &amp; compute</a><span class="cat">implication</span></span></p><h2>Who generally owns storage in colocation, why does moving petabytes create data gravity, and what end-of-life data-sanitization handoff remains?</h2><div class="a" id="answer-compute-50" hidden><p>In colocation, the tenant typically owns the storage equipment. Once petabytes of data are in place, moving them elsewhere takes time and money; this “data gravity” encourages tenants to remain at the site. At end of life, the parties still need a handoff for IT asset disposition (ITAD) and data sanitization. The report names that handoff but does not specify its procedure.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-compute-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Delivery and risk</p></article><article class="card quiz" data-i="58" data-q="foundations-15" data-key="C-foundations#15"><p class="meta"><span class="pos">Card 58 of 60</span><span class="tags"><a class="topic-chip" href="C-foundations.html" aria-label="Topic 1, Foundations: open its deck"><span class="tn">01</span>Foundations</a><span class="cat">context</span></span></p><h2>Who are neocloud operators, how do they commonly obtain powered sites for AI computing, and what market size does Synergy forecast for 2031?</h2><div class="a" id="answer-foundations-15" hidden><p>Neoclouds are operators of GPU-focused computing facilities for AI training and inference; the report names CoreWeave and Nscale as examples. Rather than necessarily building a complete facility themselves, they often lease land and powered shells on net lease terms, then fit out the infrastructure needed for their dense computing equipment. Synergy forecasts the neocloud market approaching $400 billion by 2031.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-foundations-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="59" data-q="foundations-55" data-key="C-foundations#55"><p class="meta"><span class="pos">Card 59 of 60</span><span class="tags"><a class="topic-chip" href="C-foundations.html" aria-label="Topic 1, Foundations: open its deck"><span class="tn">01</span>Foundations</a><span class="cat">methodology</span></span></p><h2>What projects and period underpin the CII/Pankow delivery-method comparison, and why do its cross-sector, pre-AI sample and earlier non-unanimous findings limit precise application to today&#x27;s data centers?</h2><div class="a" id="answer-foundations-55" hidden><p>The 2018 CII/Pankow study revisited delivery-method performance over 1998–2018, updating a 1998 benchmark of more than 350 projects. Its evidence spans building and infrastructure projects, not specifically data centers, and predates today’s AI-driven supply-chain constraints. An older CII sample sometimes favored design-bid-build on schedule growth. Thus, design-build’s apparent speed advantage is relevant, but its reported percentages should not be applied literally to current data centers.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-foundations-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4</p></article><article class="card quiz" data-i="60" data-q="foundations-7" data-key="C-foundations#7"><p class="meta"><span class="pos">Card 60 of 60</span><span class="tags"><a class="topic-chip" href="C-foundations.html" aria-label="Topic 1, Foundations: open its deck"><span class="tn">01</span>Foundations</a><span class="cat">concept</span></span></p><h2>What do N, N+1, and 2N mean for power or cooling resilience, and why does additional redundancy increase construction cost?</h2><div class="a" id="answer-foundations-7" hidden><p>N means exactly enough power or cooling capacity to carry the load, with no spare. N+1 adds one spare unit, so a component can fail or be serviced while service continues. 2N provides a fully duplicated, independent system with no shared single point of failure. More redundancy costs more because it requires additional equipment; 2N roughly duplicates electrical gear.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Capacity arrangement</th><th>Resilience</th><th>Equipment implication</th></tr></thead><tbody><tr><th>N</th><td>Exactly enough for load</td><td>No spare</td><td>No spare unit</td></tr><tr><th>N+1</th><td>One spare unit</td><td>Service holds during one component failure or servicing</td><td>Additional unit</td></tr><tr><th>2N</th><td>Fully duplicated, independent system</td><td>No shared single point of failure</td><td>Roughly duplicates electrical gear</td></tr></tbody></table></div><p class="mm-cap">Show how each redundancy configuration changes spare capacity, resilience, and equipment needs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-foundations-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §4.4, §5</p></article><div class="card fin" data-i="61"><p class="meta"><span class="pos">End of deck</span></p><h2>Self-test finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>60</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 60</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Course"><span></span><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
