<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Cooling and Thermal Management — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="APX-cooling">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-cooling.html">Cooling</a><span class="sep">▸</span><span class="here">Appendix</span></header>
<main class="">
  <h1>Appendix: Cooling and Thermal Management</h1>
  <p class="aside">Sources and fine detail behind <a href="L3-cooling.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-cooling.html">research report</a> behind both.</p><p>The detail behind the Topic 7 chapter, from the airflow identities to the Phase 1 plant worked with its arithmetic. The chapter cites sections by number (<code>APX-cooling §n</code>). Sources are in parentheses; "(verify)" marks vendor claims, single studies, dated items and internal conflicts. Downstream of the rack inlet and the coolant quick disconnects is this topic; servers and the rack are Topic 8; the CDU room, roof deck and overhead stack are Topic 4; the power side of a utility failure is Topic 5.</p>
<h2 id="s1"><a id="heat-and-airflow-identities"></a>Heat and airflow identities</h2>
<p><strong>IT kW in equals heat kW out.</strong> The conversions behind all sizing: <strong>1 kW = 3,412 BTU/h = 0.284 tons of refrigeration</strong> (a ton is 12,000 BTU/h). A 15 kW rack rejects 51,180 BTU/h, about 4.26 tons; Phase 1's 10.7 MW is about 3,040 tons (§12).</p>
<p><strong>Airflow.</strong> At sea level <strong>ΔT(°F) = 3.1 × W ÷ CFM</strong> (Upsite Technologies), so a 20 °F (11 K) rise needs about <strong>157 CFM per kW</strong>, 25 °F about <strong>125</strong>, 30 °F (17 K) about <strong>105</strong>. A 15 kW rack: 2,355, 1,875 or 1,575 CFM. Widening the rise from 20 to 30 °F cuts airflow by a third, the whole economic case for containment, since a wide rise is only possible when supply and return cannot mix. A best-in-class raised-floor tile delivers about <strong>1,900 CFM</strong> (ASHRAE 2021), so one tile cannot feed a 15 kW rack at 20 °F.</p>
<p><strong>Cube law.</strong> Fan power is proportional to speed cubed; 80% speed is about half the power (SubZero Engineering, fan affinity laws).</p>
<p><strong>Bypass and recirculation.</strong> Static pressure should just overcome the airflow path. Over-pressurising drives <strong>bypass</strong>, cold supply short-circuiting to the return without passing a server; starving drives <strong>recirculation</strong>, hot exhaust re-entering intakes through gaps, missing blanking panels or over rack tops. Containment exists to kill both; both return when blanking discipline lapses (Upsite; SubZero).</p>
<h2 id="s2"><a id="ashrae-thermal-guidelines-5th-edition-and-phoenix-against-the-envelope"></a>ASHRAE Thermal Guidelines, 5th edition, and Phoenix against the envelope</h2>
<p><strong>The current release</strong> is the 5th edition of <em>Thermal Guidelines for Data Processing Environments</em>, ASHRAE TC 9.9, March 2021. Air classes A1–A4 share a <strong>recommended envelope of 18–27 °C</strong> at the inlet; allowable ranges widen by class: A1 15–32, A2 10–35, A3 5–40, <strong>A4 5–45 °C</strong>. New <strong>class H1</strong> for high-density air-cooled gear allows 15–25 °C and recommends 18–22, in a segregated zone. The recommended band has not moved; the classes changed how far a vendor lets an operator stray.</p>
<p><strong>W-classes renamed</strong> by <strong>upper supply-water temperature</strong>, all with a 2 °C floor: W17 (was W1), W27 (W2), W32 (W3), <strong>W40 (new)</strong>, W45 (W4), W+ above 45 °C (was W5) (ASHRAE, <em>Emergence and Expansion of Liquid Cooling in Mainstream Data Centers</em>, 2021). W17 and W27 need chillers; W32 runs chiller-free in most climates; <strong>W40, W45 and W+ reject on towers or dry coolers year-round</strong>, the energy prize. A W-class rating now requires full, unthrottled operation across the whole class range.</p>
<p><strong>Humidity moved from relative humidity to dew point</strong>, because a fixed RH is a different absolute moisture at each temperature; dew point targets the real risks, ESD when dry and corrosion when wet. Recommended band about <strong>−9 to 15 °C</strong> dew point (ASHRAE 2016/2021).</p>
<p><strong>Phoenix against the envelope.</strong> Summer dry bulb reaches about <strong>45 °C</strong>, the A4 ceiling, so direct free air is off at peak; wet bulb rarely exceeds the low-to-mid 20s °C, which keeps evaporative and dry-cooler rejection viable for a warm loop. One hot-arid modelling study gives about <strong>3,057 h/yr air-side and 1,077 h/yr water-side</strong> economizer availability, about 40% of the year (ScienceDirect) (verify: single study).</p>
<p><strong>Who writes the class.</strong> The owner's design engineer puts it in the Basis of Design (Topic 2), and it <strong>binds the tenant</strong>: an A1 or H1 hall commits the operator to a tighter band and more energy than A2 or A3; colocation SLAs historically excluded water at the rack, a clause AI density is forcing open.</p>
<h2 id="s3"><a id="air-side-systems-and-containment"></a>Air-side systems and containment</h2>
<table><thead><tr><th>System</th><th>How it moves heat</th><th>Capacity</th><th>Where used 2025–26</th><th>Efficiency</th></tr></thead><tbody><tr><td>CRAC (DX)</td><td>Own compressor and refrigerant circuit per unit</td><td>Small</td><td>Small, legacy or chiller-less rooms</td><td>Lowest at scale</td></tr><tr><td>CRAH</td><td>Coil and fan on central chilled water</td><td>Moderate</td><td>Raised-floor workhorse</td><td>Good, modular</td></tr><tr><td>In-row</td><td>Close-coupled between racks</td><td>20–60 kW rows</td><td>Spot density, HPC</td><td>Good, short air paths</td></tr><tr><td>Fan wall</td><td>Floor-to-ceiling EC plug fans and coils in a gallery</td><td>~800 kW per unit (Munters)</td><td>The 5–10 MW+ hall since 2024</td><td>Best; low static, N+1 at the fan</td></tr></tbody></table>
<p><strong>Why the fan wall won.</strong> It scales with 5–10 MW halls, uses low-static horizontal airflow, is redundant at the fan, and with EC fans at about 100% penetration in new Tier III and IV builds since 2024 reaches the fan energy a PUE of 1.3 needs; LONGWELL reports 38% less fan energy than CRAHs (verify: vendor figures). Absolute air load grows with density even when liquid takes the largest share (LG/IEA), so a good liquid loop cannot rescue an undersized air side.</p>
<p><strong>Containment is the default.</strong> Hot-aisle beats cold-aisle for new builds: Schneider Electric (Dunlap, Niemann) found the choice saves <strong>43% of annual cooling energy cost, a 15% cut in annualized PUE</strong>, room held at 24 °C. Gains: higher supply temperatures, cube-law fan savings, roughly doubled capacity; SubZero measured top-to-bottom rack ΔT falling from over 10 °F to 1 °F. <strong>California Title 24</strong> codifies it: economizers for 100% of load, variable-speed fans, containment in large high-density air-cooled rooms; 2025 standards in force 1 January 2026.</p>
<p><strong>Delivery.</strong> Fan walls and CRAHs are normally contractor-furnished; the <strong>containment fit-out boundary</strong> must say who supplies doors, roof panels and blanking panels, and <strong>blanking discipline</strong> is a Topic 11 hand-off.</p>
<h2 id="s4"><a id="economization-modes-for-phoenix-and-what-near-zero-water-costs"></a>Economization modes for Phoenix, and what near-zero-water costs</h2>
<p><strong>Modes by climate fit</strong> (research §2.3): air-side direct outside air, cheapest where air is clean and mild, needs filtration and smoke handling, poor at 45 °C; indirect evaporative or adiabatic, an exchanger keeps outside air out of the hall, wins in dry climates, uses water; water-side economizer, a plate-and-frame exchanger from condenser to chilled water when wet bulb allows; adiabatic dry coolers, dry most of the year, spray on the hottest hours.</p>
<p><strong>What near-zero-water costs.</strong> Near-zero-water means dry rejection. At 45 °C a dry cooler or air-cooled chiller has a poor approach and the compressor works hardest when the grid is most stressed, so a chilled loop rejected dry in Phoenix runs a partial PUE of about 1.3–1.4. A design PUE of 1.4 is defensible only because the warm loop recovers it: cold-plate heat on 36–45 °C water rejects on dry coolers with near-zero compressor hours at about 1.05–1.10, pulling the blend to about 1.2–1.3 (§12).</p>
<p><strong>An honest check on "dry most hours".</strong> A dry cooler needs its leaving water several kelvin above the entering air. With FWS supply at 36 °C, dry operation is comfortable to an ambient in the high 20s °C; hotter afternoons need the pads, which pull entering air toward the wet bulb. Phoenix has many summer hours above 30 °C, so the chapter's "peak days" means the hot hours of the hot season; the water budget in §11 holds regardless (verify: needs the site weather file; the research gives economizer hours, not dry-cooler hours).</p>
<h2 id="s5"><a id="chillers-and-refrigerants"></a>Chillers and refrigerants</h2>
<table><thead><tr><th>Type</th><th>Capacity per unit</th><th>kW per ton (design)</th><th>Part load</th><th>Water</th><th>Refrigerant</th></tr></thead><tbody><tr><td>Air-cooled screw</td><td>~0.2–1.5 MW</td><td>~1.0–1.4</td><td>Moderate</td><td>None</td><td>A2L, low-GWP</td></tr><tr><td>Water-cooled centrifugal</td><td>~1–7 MW</td><td>~0.5–0.65</td><td>Good</td><td>Tower water</td><td>R-1234ze, R-513A</td></tr><tr><td>Magnetic-bearing oil-free centrifugal</td><td>~0.5–3.5 MW</td><td>~0.5, IPLV to ~0.3</td><td>Excellent</td><td>Tower or air</td><td>R-1234ze, R-515B</td></tr><tr><td>Air-cooled magnetic-bearing (York YDAM/YVAM class)</td><td>3.5 MW</td><td>Air-cooled</td><td>Excellent</td><td>None</td><td>R-1234ze</td></tr></tbody></table>
<p>kW per ton is indicative; selections are checked against AHRI-certified data (research Table A2). <strong>Magnetic-bearing oil-free</strong> compressors (Danfoss Turbocor; York YZ, YMC²) have no oil, excel at part load and low lift and run warm setpoints.</p>
<p><strong>Vendor claims.</strong> York YVAM/YDAM air-cooled magnetic-bearing centrifugals: 3.5 MW per unit on R-1234ze, a 53 ft flatbed, restart to full load in about 3 minutes, 45 °C warm-water capable (Johnson Controls) (verify: vendor claims; an AHRI-rated selection at Phoenix conditions is needed before §12's count is final). LG launched a 480–600 RT air-cooled magnetic-bearing centrifugal in September 2026 claiming refrigerant free-cooling about 30% better than hydronic (verify: dated, vendor).</p>
<p><strong>Refrigerants.</strong> The US AIM Act and EU F-gas rules push chillers to <strong>A2L and low-GWP fluids, R-1234ze, R-513A, R-515B</strong>; Vertiv redesigned all lines by early 2025 (ACHR News). R-515B is A1, non-flammable, and simplifies code compliance against the mildly flammable A2Ls. The near-zero-water site chooses <strong>air-cooled magnetic-bearing chillers on low-GWP refrigerant plus adiabatic dry coolers</strong>, and the BOD names the refrigerant this year.</p>
<h2 id="s6"><a id="supply-temperatures-and-what-they-buy"></a>Supply temperatures and what they buy</h2>
<p><strong>The shift</strong> is from 7 °C chilled water to <strong>18–30 °C</strong> for air loops and <strong>30–45 °C facility water</strong> for liquid (research §3.2). Every degree warmer buys economizer hours and lets the chiller trip off; on W40 or W45 a Phoenix site runs compressor hours near zero for the liquid load.</p>
<p><strong>The trade-off</strong> (ASHRAE 2021): warmer coolant carries less heat per kelvin of headroom, so dense racks need more flow, bigger pumps and exchangers, or fewer blades; and rising chip power with falling case temperatures may <strong>regress</strong> the supportable class toward W32 or W27. The owner's efficiency and reuse interest wants the loop warm; the tenant's silicon headroom wants it cool. GPU inlet floors and the GB200 versus GB300 conflict are in §9; the cross-tie that hedges them is in §10.</p>
<p><strong>Reuse grade.</strong> Liquid loops return 40–65 °C water, heat-pump grade; air halls exhaust 35–45 °C air, too low-grade without heat pumps (§11).</p>
<h2 id="s7"><a id="plant-sizing-and-ride-through"></a>Plant sizing and ride-through</h2>
<p><strong>Heat to reject</strong> = IT + in-hall electrical losses (UPS, PDU, lighting, <strong>6–8% of IT</strong>) + fan and pump heat inside the envelope. <strong>N+1 chillers and pumps</strong> per 10 MW hall and at the campus; headers and isolation valves for <strong>concurrent maintainability</strong> (Tier III). <strong>Pipe velocity</strong> 1.5–3 m/s; a 10 MW loop at 10 K moves about 240 kg/s and needs roughly <strong>14-inch mains</strong> (research §6.1). The course keeps 14-inch mains and casts 40 MW stubs and valved taps on day one.</p>
<p><strong>Parasitics and 90.4.</strong> Pumps, compressors, dry-cooler fans and fan walls are the mechanical load PUE and ASHRAE 90.4's <strong>annualized Mechanical Load Component</strong> measure; 90.4-2022 uses part-load-aware MLC and ELC ratios against climate-zone maxima, and addendum g credits recovered heat. <strong>Who owns the 90.4 calculation is named in the BOD</strong>, normally the mechanical engineer of record (research §3.4).</p>
<p><strong>Ride-through.</strong> Generators take load within about 15 s (Topic 5), but chillers need <strong>about 5–15 minutes to restart</strong> conventionally (USPTO transient-cooling patents), about <strong>3 minutes</strong> for the magnetic-bearing units claimed above; the window with no active cooling is <strong>10–45 s</strong> (Bendel) (verify: secondary). At 120 kW per rack thermal time constants are seconds, so inlets rise within a minute. A <strong>stratified chilled-water tank</strong> is the flywheel: cold water under warm across a thermocline, supply drawn from the bottom, return admitted at the top, sized in minutes for generator start plus chiller restart, <strong>5–15</strong>; the course fixes <strong>10 minutes on the chilled side only</strong>, since the warm loop has nothing to restart once dry-cooler fans and CDU pumps are back on generator.</p>
<p><strong>Tank arithmetic (indicative).</strong> 6.2 MW for 600 s is 3,720 MJ; at a usable 10 K and 4.18 kJ/kg·K about 89,000 kg, roughly <strong>90 m³</strong>. Whether CDU pumps and fan walls ride the UPS through the 10–45 s gap is <strong>not in the research</strong> (verify); the course assumes they do.</p>
<h2 id="s8"><a id="the-liquid-ladder-in-full"></a>The liquid ladder in full</h2>
<table><thead><tr><th>Method</th><th>kW per rack</th><th>Share to liquid</th><th>Facility water</th><th>Water use</th><th>Indicative PUE</th></tr></thead><tbody><tr><td>Rear-door heat exchanger</td><td>20–80</td><td>~80–100% of sensible</td><td>14–27 °C</td><td>Low</td><td>1.2–1.35</td></tr><tr><td>DTC cold plates, single-phase</td><td>40–200+</td><td>70–80%</td><td>30–45 °C</td><td>Near zero, dry</td><td>1.1–1.25; 1.1–1.2 warm water</td></tr><tr><td>DTC two-phase</td><td>40–200+</td><td>~80%</td><td>30–45 °C</td><td>Near zero</td><td>1.05–1.10</td></tr><tr><td>Immersion single-phase</td><td>100–250 (to ~900)</td><td>~100%</td><td>Warm</td><td>Near zero</td><td>1.03–1.10</td></tr><tr><td>Immersion two-phase</td><td>Highest</td><td>~100%</td><td>Warm</td><td>Near zero</td><td>1.02–1.05</td></tr></tbody></table>
<p><strong>Rear-door exchangers</strong> hang a coil on the rack's rear, passive or with EC fans: nVent RDHX Pro 68 kW at 14 °C water, 44 kW at 24 °C; Motivair ChilledDoor to 75 kW at 100% removal. They capture the rack's sensible heat so the room sees a near-neutral return.</p>
<p><strong>Direct-to-chip single-phase</strong> (water-glycol) is the 2026 mainstream: 70–80% to liquid, 20–30% residual air, at 120 kW <strong>24–36 kW per rack</strong> (the research's "per pod" means per rack), the load that keeps fan walls in the AI hall. <strong>Single-phase immersion</strong> takes about 100% at PUE 1.03–1.10 (Vertiv cites potential to ~900 kW per rack); <strong>two-phase immersion</strong> reaches 1.02–1.05.</p>
<p><strong>The PFAS story.</strong> On 20 December 2022 3M announced its exit from PFAS manufacturing by end 2025, including all fluorinated fluids; the last Novec order date was 31 March 2025. EPA's hazardous-substance designation and EU restrictions leave two-phase methods at "immediate risk of obsolescence" (Motivair via DCD). Hydrocarbon two-phase fluids are not commercially qualified as of mid-2026; TSCA PFAS reporting is due 31 January 2027. Single-phase DTC is dominant at about 55% share (verify: market report).</p>
<h2 id="s9"><a id="loops-and-the-cdu"></a>Loops and the CDU</h2>
<p><strong>The loops in order</strong> (research §4.2): chip to cold plate (Topic 8, up to the quick disconnect); rack manifold to <strong>blind-mate quick disconnects</strong> (GB200 uses Blindmate UQD04); the <strong>CDU</strong>, in-rack, in-row or facility-scale, a heat exchanger that hydraulically isolates the <strong>Technology Cooling System (TCS)</strong>, the high-purity server loop, from the <strong>Facility Water System (FWS)</strong>, with variable-speed pumps, filtration and dew-point-aware control (Vertiv; Stulz; Consulting-Specifying Engineer).</p>
<p><strong>Ratings.</strong> From 22 kW liquid-to-air (Eaton 10U) to <strong>1 MW</strong> (LiquidStack, about 1.25 LPM per kW at a 4 °C approach), 2 MW at 3 °C (Eaton ROL4000) and <strong>5 MW facility distribution units</strong> (DCX FDU, N+1 four-pump); HPE ships a 1.3 MW in-row CDU for up to 8 racks. Commercial <strong>approach</strong> is <strong>3–4 °C</strong>; the flow rule is <strong>1.15–1.5 LPM per kW</strong> of liquid-captured heat (LiquidStack). The reference hall runs one 1 MW-class CDU per pod of about eight racks, in Topic 4's CDU room, piped overhead to the pod manifold, seven for six pods (6 + 1).</p>
<p><strong>Fluids and quality.</strong> <strong>25–30% propylene glycol (PG25)</strong> on the TCS; a wetted-materials list, leak detection with automated isolation valves and a clean flush at commissioning are mandatory (ASHRAE Liquid Cooling Guidelines; OCP Advanced Cooling Solutions). NVIDIA specifies <strong>≤ 25 µS/cm conductivity and &lt; 50 µm particulate</strong>. The BOD says who owns the CDU, the water quality at hand-over and a leak on each side of the quick disconnect (research §4.5).</p>
<p><strong>NVIDIA racks, indicative.</strong> GB200 NVL72: about 120 kW, about 120 LPM into the cabinet (NVIDIA via Fibermall), 18–25 °C supply in third-party guides, cold plates rated to 1,200 W at 30–45 °C inlet. GB300 NVL72 (GTC March 2025): 132–142 kW, facility water 2–50 °C (W45) per Lenovo, NVIDIA design point 45 °C, about 177 LPM at 45 °C, about 90% to liquid (verify: the GB200 figure is third-party, the GB300 figure NVIDIA's; the course designs for W40 and hedges with the cross-tie).</p>
<p><strong>Delivery.</strong> CDUs are variously owner-, contractor- or IT-vendor-furnished; the reference hall makes them OFE, ordered at land close. The TCS loop is commissioned jointly by the mechanical contractor, the CDU vendor and the rack integrator (Topic 11). Overhead pipe competes with Topic 9's pathways; Topic 4 fixed the stack as busway highest, fiber raceway and copper tray next, liquid manifolds lowest.</p>
<h2 id="s10"><a id="the-reference-pod-path-reconciled"></a>The reference pod path, reconciled</h2>
<p><strong>The research's numbers do not close.</strong> Research §4.4 puts a TCS at 32 °C supply and 40 °C return above an FWS at 36–45 °C through a 3–4 °C approach. An exchanger cannot deliver 32 °C TCS water from 36 °C facility water; the TCS supply must sit above the FWS supply by the approach.</p>
<p><strong>The course's ladder</strong> takes the second reading as its stated assumption: <strong>FWS 36 °C supply, about 46 °C return (W40, 10 K)</strong>; <strong>TCS about 40 °C supply, about 48 °C return (8 K)</strong>; cold-end approach 40 − 36 = 4 K, hot-end 48 − 46 = 2 K. A 40 °C TCS supply sits inside GB200's 30–45 °C cold-plate rating and under GB300's 45 °C design point with about 5 K margin.</p>
<p><strong>Per-rack flow, checked.</strong> The liquid share of a 120 kW rack is 70–80%, about <strong>90 kW</strong>. At 8 K on water: 90 ÷ (4.18 × 8) ≈ 2.7 kg/s, about <strong>161 LPM</strong>; The research's <strong>150–180 LPM</strong> and 1.25–1.5 LPM per kW therefore describe the liquid share, not all 120 kW: 150 LPM at 8 K carries about 84 kW, 180 LPM about 100 kW.</p>
<p><strong>The residual-air correction.</strong> Research §6.1 splits Phase 1 as "6 MW liquid, 4 MW air"; only 70–80% of the pods' 6 MW reaches liquid, and 1.2–1.8 MW leaves as air. Corrected: about <strong>4.5 MW on the warm loop and 5.5 MW of IT on chilled water</strong> (4 MW air and rear-door zones plus about 1.5 MW pod residual), before losses (§12). The pod also holds about one air-cooled 20–30 kW network rack per two GPU racks (Topic 9), outside the 1,000-rack count, cooled by the same fan-wall air, which the fan walls' capacity includes.</p>
<p><strong>The cross-tie.</strong> Because the owner cannot know whether a tenant lands GB200-class racks specified at 18–25 °C or GB300-class racks designed for 45 °C, the FWS carries a <strong>valved cross-tie from the chilled plant</strong> that can pull a pod's loop toward W32; normally closed, it costs compressor hours only when used.</p>
<h2 id="s11"><a id="water-and-heat-reuse"></a>Water and heat reuse</h2>
<p><strong>WUE, defined once.</strong> Water Usage Effectiveness (The Green Grid, WP#35, 2011) = annual site water (L) ÷ IT energy (kWh). <strong>Site WUE</strong> counts water used at the facility; <strong>source WUE</strong> adds the water embedded in the electricity. <strong>Consumptive</strong> use is evaporated or lost; <strong>non-consumptive</strong> is withdrawn and returned. WUE gives no credit for reclaimed water or blowdown reuse (DCD).</p>
<p><strong>Typical values, and where sources differ.</strong> LBNL's 2024 <em>United States Data Center Energy Usage Report</em> finds average <strong>site WUE just over 0.36 L/kWh through 2023</strong>. The widely quoted <strong>1.8–1.9 L/kWh "industry average"</strong> traces to 2025 secondary guides (Data Center Knowledge; EESI), not LBNL; Topic 3 carried the 1.8 figure and is being corrected to cite both (verify: the two may measure different populations). Equinix's 2025 Sustainability Report gives 0.91 L/kWh portfolio-wide, 1.41 at evaporative sites, beside a 1.37 PUE. The OPR's <strong>≤ 0.2 L/kWh</strong>, less than a cup per kWh, is achievable only with dry or near-zero-water rejection.</p>
<p><strong>The reference budget, checked (course arithmetic).</strong> 10 MW of IT for a year is about 87.6 GWh; at 0.2 L/kWh the budget is about <strong>17,500 m³</strong>. A bounding case in which the whole 4.5 MW warm-loop load were removed by evaporation (2.45 MJ/kg) uses about 1.8 kg/s, roughly 6,600 L/h, about 0.66 L/kWh while spraying; even so the budget covers about 2,600 spray hours a year. The budget holds if the pads are controlled on wet bulb rather than left on for the season.</p>
<p><strong>Zero-water designs.</strong> Microsoft's next-generation design (announced 9 December 2024) is closed-loop chip-level cooling that "consumes zero water for cooling", filled once at construction, avoiding "more than 125 million liters of water per year per datacenter" (Steve Solomon, Microsoft Cloud Blog). Microsoft's WUE fell from 0.49 (2021) to 0.30 L/kWh (2024); pilots in Phoenix, AZ and Mt. Pleasant, WI come online from late 2027 (verify: announced dates). The cost is paid in PUE and capital. Vantage's Phoenix campus advertises near-zero WUE on closed-loop air-cooled chillers.</p>
<p><strong>Heat reuse.</strong> Plausibility is set by return temperature: liquid returns 40–65 °C water, air halls 35–45 °C air. Meta's Odense data center feeds Fjernvarme Fyn's district network through ammonia heat pumps lifting about 40 °C water to 70–75 °C, a roughly 45 MW system by Ramboll, about 165,000 MWh/yr for about 11,000 households. LRZ SuperMUC-NG runs 40–45 °C water into adsorption chillers (ASHRAE 2021). The EU Energy Efficiency Directive (2023/1791, Art. 12) requires annual energy, WUE, ERF and waste-heat reporting from 500 kW and waste-heat recovery assessments above 1 MW; Germany's EnEfG (2023) sets Energy Reuse Factor quotas of 10, 15 and 20% from July 2026, 2027 and 2028, plus PUE ≤ 1.2 for new builds. <strong>Phoenix has no heat customer</strong>: no district-heating demand, no sink for 45–65 °C water. The reference hall builds no reuse. WUE and reuse commitments are OPR terms and often permit conditions; sourcing, rights, NPDES and sewer are Topic 3.</p>
<h2 id="s12"><a id="reference-phase-1-worked"></a>Reference Phase 1, worked</h2>
<p>All numbers indicative. Hall 1 mirrors the campus mix: about 77 racks at 8 kW (0.6 MW), 77 at 15 kW (1.2 MW), 50 at 40 kW (2.0 MW), 50 at 120 kW (6.0 MW), about 9.8 MW plus reserve.</p>
<p><strong>Heat load.</strong> 10 MW IT + ~7% losses (6–8%) ≈ <strong>10.7 MW</strong> = 10,700 × 0.284 ≈ <strong>3,040 tons</strong>.</p>
<table><thead><tr><th>Path</th><th>Heat</th><th>Tons</th><th>Rejection</th></tr></thead><tbody><tr><td>Pods' cold plates, 75% of 6.0 MW</td><td>~4.5 MW</td><td>~1,280</td><td>Warm loop W40, dry coolers, no compressor</td></tr><tr><td>Air zones (8, 15 kW) and rear doors (40 kW)</td><td>~4.0 MW</td><td>~1,140</td><td>Chilled water 20 °C, fan walls and doors</td></tr><tr><td>Pod residual air, 25% of 6.0 MW</td><td>~1.2–1.8 MW</td><td>~340–510</td><td>Chilled water, fan walls</td></tr><tr><td>In-hall electrical losses</td><td>~0.7 MW</td><td>~200</td><td>Chilled water, mostly the gallery</td></tr><tr><td><strong>Chilled-water total</strong></td><td><strong>~6.2 MW</strong></td><td><strong>~1,760</strong></td><td>3 × 3.5 MW chillers, 2 + 1</td></tr></tbody></table>
<p><strong>Chillers.</strong> Two duty units give 7.0 MW against a 6.2 MW peak, about 13% margin, the third for concurrent maintainability: 3 × 3.5 MW air-cooled magnetic-bearing centrifugals on R-1234ze in the yard, restart about 3 minutes (verify: vendor, §5). Supply 20 °C, return about 30 °C; flow 6,200 ÷ (4.18 × 10) ≈ 148 kg/s, about 8,900 LPM, 12-inch at 2–2.5 m/s (§7).</p>
<p><strong>CDUs.</strong> Six pods of eight 120 kW racks; each pod's liquid share is about 0.72 MW at 1,300–1,400 LPM, so one 1 MW-class CDU per pod, <strong>7 units (6 + 1)</strong> in the CDU room at a 3–4 °C approach. TCS about 40 / 48 °C at 150–180 LPM per rack on PG25; FWS 36 / 46 °C, 4,500 ÷ (4.18 × 10) ≈ 108 kg/s, about 6,500 LPM, roughly 10-inch at 2 m/s.</p>
<p><strong>Dry coolers and tank.</strong> N+1 adiabatic dry coolers on the roof deck (Topic 4) for about 4.5 MW at 46 °C entering water, dry to an ambient in the high 20s °C, spray-assisted above (§4); reclaimed water to the pads, blowdown to sewer. One stratified tank, 10 minutes of the 6.2 MW chilled load, about 90 m³ (§7).</p>
<p><strong>PUE build-up (Phoenix year).</strong> Fence power = IT 10.0 + electrical losses 0.7 + warm-loop mechanical about 0.3 (dry-cooler fans, FWS and CDU pumps) + chilled-loop mechanical about 1.5 (compressors, pumps, fan walls) ≈ <strong>12.5 MW</strong>, <strong>PUE ≈ 1.25</strong>. By path: the warm side about 1.05–1.10 (0.3 on 4.5 MW); the chilled side about 1.3–1.4 once its share of electrical losses is included (1.5 plus about 0.4 of the 0.7, on 5.5 MW). The chilled loop carries a bit over half the heat, 6.2 of 10.7 MW, and about 80% of the cooling electricity, 1.5 of 1.8 MW. In the <strong>monsoon week</strong>, wet bulb up, pads spraying, chillers at full lift, the blend rises to <strong>1.35–1.45</strong>; the OPR's 1.4 is at risk only that week, which is why the dry coolers get reclaimed-water assist.</p>
<p><strong>Growth and scope.</strong> Repeat the module per hall; campus N+1 across four halls with one optional 2N suite (Topic 2); concurrently maintainable headers on the stubs cast in Phase 1. OFE: chillers, CDUs, dry coolers. CFE: piping, headers, valves, fan walls, containment. Tenant or IT vendor: rack manifolds and quick disconnects in the wholesale hall, the operator in retail, pinned in the BOD. The TCS loop is commissioned jointly by the mechanical contractor, the CDU vendor and the rack integrator (Topic 11). The <strong>"rack that arrives before its CDU"</strong> is the signature failure: GPU racks on short lead times landing before the 26–52 week CDU is set, piped, charged and commissioned. Mitigation: order CDUs at land close, reserve slots, stage commissioning.</p>
<table><thead><tr><th>Item</th><th>Lead time 2025–26</th><th>Source</th></tr></thead><tbody><tr><td>Air-cooled chillers</td><td>20–40 weeks</td><td>LC Anderson / industry, 2025</td></tr><tr><td>CDUs</td><td>26–52 weeks; DLC market +156% year on year</td><td>Dell'Oro, Q2 2025</td></tr><tr><td>Rack manifolds and QDs</td><td>~12–20 weeks, component-limited</td><td>Supply-chain reporting, 2026</td></tr><tr><td>Dry coolers</td><td>~20–30 weeks</td><td>Mechanical equipment, 2025</td></tr><tr><td>MV switchgear, data-center spec</td><td>44–80+ weeks, to 2–3 years at peak</td><td>SourceBlue / Wood Mackenzie, 2025 (Topic 5)</td></tr><tr><td>Diesel gensets, 2 MW+ paralleled</td><td>52–80 weeks</td><td>CPM Pros, 2025 (Topic 5)</td></tr></tbody></table>
<p>(verify: LC Anderson and CPM Pros are thin sources; the 156% is a Dell'Oro market figure.) Vendor consolidation (Trane/LiquidStack, Schneider/Motivair, Vertiv/ThermoKey) shrinks CDU sourcing.</p>
<p><strong>Verdicts on the course thresholds.</strong> Topic 2's density scale is broadly right and lightly dated: containment realistically reaches <strong>~30 kW</strong> with disciplined airflow, so 20 kW is the comfort limit, not the wall; direct-to-chip is <strong>effectively mandatory above ~50–80 kW</strong>, overlapping air and rear doors at 40–80 and alone above 80. Corrected bands: open air ≤ 10; containment 10–30; rear-door and in-row 20–80; DTC 50–200+ (GB300 at 142); immersion 100–250; marks at 20, 45, 80, 132, plus 142. On PUE by regime: Phoenix room air widens to 1.4–1.6, rear doors capture 80–100% of sensible heat, warm-water DTC reaches 1.1–1.2 and immersion 1.03–1.10; switch points stay at 20, 45 and 80 kW, and regime PUE depends more on rejection strategy and climate than on density. Explorer: <code>THRESH = [20, 45, 80]</code> stands; REGIME[2] liquid 0.8–1.0, REGIME[3] PUE 1.1–1.2, plus a climate assumptions line; no code changes until the user agrees.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<ul><li>ASHRAE TC 9.9, <em>Thermal Guidelines for Data Processing Environments</em>, 5th ed. (2021); <em>Emergence and Expansion of Liquid Cooling in Mainstream Data Centers</em> (2021); <em>Liquid Cooling Guidelines</em>; Standard 90.4-2022 and addendum g.</li><li>Upsite Technologies; SubZero Engineering; Schneider Electric (Dunlap, Niemann); Munters; LONGWELL (vendor); LG/IEA; California Title 24 (2025); ScienceDirect hot-arid study (single study); Johnson Controls York YVAM/YDAM, YZ, YMC² (vendor); Danfoss Turbocor; LG chiller launch (September 2026); ACHR News; US AIM Act; EU F-gas; USPTO transient-cooling patents; Bendel (secondary).</li><li>nVent RDHX Pro; Motivair ChilledDoor; Vertiv; Stulz; Consulting-Specifying Engineer; Eaton; LiquidStack; DCX; HPE; OCP Advanced Cooling Solutions; NVIDIA TCS water quality and GB200 via Fibermall; Lenovo GB300 NVL72 guide; NVIDIA GTC (March 2025).</li><li>3M PFAS exit (20 December 2022) and Novec last order (31 March 2025); EPA and EU PFAS actions; TSCA reporting (31 January 2027); Motivair via DCD; Dell'Oro (2Q 2025) (market reports).</li><li>The Green Grid WP#35 (2011); DCD; LBNL, <em>United States Data Center Energy Usage Report</em> (2024); Data Center Knowledge and EESI (2025); Equinix 2025 Sustainability Report; Microsoft Cloud Blog (9 December 2024); Vantage Data Centers; Meta Odense and Fjernvarme Fyn; Ramboll; LRZ SuperMUC-NG; Directive (EU) 2023/1791 Art. 12; Germany EnEfG (2023).</li><li>LC Anderson (2025); cooling supply-chain reporting (2026); SourceBlue / Wood Mackenzie (2025); CPM Pros (2025) (thin sources).</li><li>The Topic 7 research report (2026-09-25); course arithmetic in §7, §10, §11 and §12, marked as such.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-cooling.html"><span class="dir">Back to</span>Cooling &amp; Thermal Management</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
