<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Power Systems I, Utility to UPS — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-power-1" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-1.html">Power I</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Power Systems I, Utility to UPS</h1><p class="aside">Sources and fine detail behind <a href="L3-power-1.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-power-1.html">research report</a> behind both.</p></div>
  <p>The detail behind the Topic 5 chapter: the power chain from the utility demarcation to the UPS output bus as it stands in 2025–26. Service voltage and demarcation; what "two feeds" buys; substation layout; transformers, impedance, losses and the DOE rule's uncertain state; the Phase 1 sizing arithmetic with the lead-time table and the owner-furnished risks; MV switchgear and the SF6 transition; generators, fuel and the air permit; UPS topologies, eco-mode and the AI load; batteries and their codes; and the utility-failure sequence that defines "clean" where Topic 6 begins. The chapter cites sections by number (<code>APX-power-1 §n</code>). Non-obvious claims carry their source in parentheses; "(verify)" marks figures the research flagged as soft, dated or single-sourced. All worked numbers are indicative. Interconnection and procurement models are Topic 3's appendix; everything below the UPS output bus is Topic 6's.</p>
<h2 id="s1"><a id="service-voltage-demarcation-and-who-builds-which-side"></a>Service voltage, demarcation and who builds which side</h2>
<p><strong>Service voltage tracks load, but the bands overlap</strong> (research synthesis; LandGate subtransmission dataset; ATK Energy, 2026). These are utility planning ranges, not connection thresholds:</p>
<table><thead><tr><th>Approximate load at the fence</th><th>Possible service voltage</th><th>Typical arrangement</th><th>Example users</th></tr></thead><tbody><tr><td>Under ~15 MW</td><td>12.47–35 kV</td><td>Distribution feeder</td><td>Edge, small colo</td></tr><tr><td>~15–50 MW</td><td>69–138 kV</td><td>Dedicated customer substation</td><td>Mid and large colo</td></tr><tr><td>~50–150+ MW</td><td>138–230 kV</td><td>Larger substation or transmission-fed service</td><td>Hyperscale, AI campus</td></tr><tr><td>Over ~200 MW</td><td>230–345 kV</td><td>Transmission interconnect</td><td>Very large campuses</td></tr></tbody></table>
<p>LandGate puts colocation at 5–50 MW on 69 or 115 kV and hyperscale at 115–138 kV. The ranges overlap because available network capacity and utility practice matter as much as site load. For the approximately 56 MW reference campus, Topic 3 chose a dedicated customer substation at <strong>138 kV</strong>, with two incoming lines. That remains a course decision subject to the utility study, not an approved connection.</p>
<p><strong>Demarcation.</strong> The interconnection agreement names the ownership and operating boundary, often near the incoming structure or high-side breaker. Do not assume that the line-side terminals, revenue-metering CTs and PTs, or first high-side protective device always have the same owner. The agreement must assign metering, high-side-device ownership, construction, maintenance and switching authority. Typically the utility owns the incoming line and controls energization of its side, while the customer owns downstream transformers and MV switchgear. Under design-build with owner-furnished equipment, the design-builder engineers and builds the assigned customer-side work; utility-side work may be utility-built or customer-built and deeded back under the agreement. Substation delivery, including utility scope, can run 2–4 years; the utility studies and transformer procurement are separate schedule risks (§6).</p>
<p><strong>Verdict on the explorer's second rule.</strong> Its under-15 MW distribution, 15–80 MW at 69–138 kV, and over-80 MW at 230 kV and up bands suggest a pattern, not utility thresholds. The overlapping ranges above better show that some 60–80 MW sites may use 230 kV, while this 56 MW course campus chooses 138 kV. The interconnection study governs. The course decision is recorded in the plan, not made here.</p>
<h2 id="s2"><a id="dual-feeds-as-a-spectrum-of-independence"></a>Dual feeds as a spectrum of independence</h2>
<p>“Dual feed” describes three possible levels of independence, not a guarantee about two named circuits. In ascending potential availability benefit and cost: two feeders from one substation bus can survive a feeder fault but share that bus; feeders from different substations can survive loss of one substation if their upstream paths do not share the failed element; and feeds from different transmission paths or injection points can survive some wider network contingencies (research synthesis). Even the last arrangement does not eliminate regional events. Trace each feed through its buses, substations and transmission paths before calling it physically independent.</p>
<p><strong>Availability benefit is not Tier credit.</strong> The Tier Standard: Topology states that “the only reliable source of power for a data center is the engine-generator plant” and that “the number of utility feeds, substations, and power grids… neither predicts nor influences” the Tier (Uptime Institute, Tier Standard: Topology). A more independent utility supply may reduce outage frequency, engine runtime, fuel use, wear and permitted operating hours, but earns no Tier credit. The reference campus takes two 138 kV lines for their possible operating benefit. The utility facilities study must establish where they run and what they share; the course does not assume two lines provide separate transmission paths.</p>
<h2 id="s3"><a id="substation-layout-protection-and-campus-voltage"></a>Substation layout, protection and campus voltage</h2>
<p><strong>Bus arrangements</strong> generally rise in resilience and cost from radial to main-tie-main (double-ended), ring bus and breaker-and-a-half. Main-tie-main is the course's maintainability starting point, not proof by itself that every load has an alternate path. For <strong>transformer-input maintenance</strong>, isolate one input and, if permitted, close the tie so the healthy input feeds both bus halves. For <strong>bus-section maintenance</strong>, de-energize and isolate the section being worked on; its protected loads must receive power by another routed feed. An energized tie does not make work on that bus section safe. Check remaining source and feeder capacity, load routes, interrupting duty, relay settings and the permitted switching sequence for each normal, one-input-out and bus-section-out state. The pattern recurs at unit substations and downstream distribution in Topic 6.</p>
<p><strong>Protection.</strong> Selective coordination aims to clear a fault at the nearest upstream protective device and limit the affected zone. The study covers relay curves, interrupting ratings and arc-flash. Vacuum breakers dominate at MV, with microprocessor relays implementing IEEE device functions including 50/51 overcurrent, 87 differential and 27/59 under- and over-voltage, alongside bus differential and breaker-failure protection. Study ownership is in §7. Coordination must be checked again for alternate switching states, not just the normal one-line.</p>
<p><strong>Footprint (verify).</strong> The research gives only “on the order of several acres” including pads, firewalls, control building and clearances; it does not quantify this site further.</p>
<p><strong>13.8 kV versus 34.5 kV.</strong> 34.5 kV “has become the workhorse distribution voltage for large campuses because it moves more power with less copper and fewer feeders” (ATK Energy, 2026); 13.8 kV is simpler and cheaper for smaller sites. The course uses 34.5 kV for its approximately 56 MW campus and distributed halls, stepping down at hall-side unit substations. The relevant 38 kV-class switchgear has a long indicative procurement range (§7).</p>
<h2 id="s4"><a id="transformer-populations-fluids-and-impedance"></a>Transformer populations, fluids and impedance</h2>
<p><strong>Two populations.</strong> Large power transformers step 138 kV down to 34.5 kV. They are typically 30–100 MVA, oil-filled and outdoors. This course starts with two 30 MVA units and plans four eventually: three leave only 60 MVA with one out, below the approximately 62 MVA needed for 56 MW at 0.9 power factor before margin (§6). Indoor MV/LV unit-substation transformers step 34.5 kV down to 480Y/277 V for UPS blocks and other plant. Hall 1 proposes <strong>eight 3 MVA dry-type units</strong>. Their combined nameplate with one unavailable is 21 MVA, but aggregate capacity does not establish that each load has a suitable alternate feeder. Distribution-transformer efficiency requirements may apply to selected units (§5).</p>
<p><strong>Oil, dry and ester.</strong> Oil-filled equipment wins on efficiency, cooling and power density and is standard outdoors, but indoor installations raise NEC Article 450 vault, containment and fire-separation questions. Dry-type is the standard indoor choice for UPS-feeding unit substations: no flammable-liquid sump, with visual and thermal inspections rather than the oil-sampling regime. Natural and synthetic esters, including Cargill FR3 and Eaton Envirotemp, offer a less-flammable liquid option (research synthesis).</p>
<p><strong>Impedance.</strong> The research cites IEEE C57.12.00 and Federal Pacific's catalogue for a nominal <strong>5.75% impedance at both 2,500 and 3,000 kVA</strong>. Available transformer-limited fault kVA is approximately transformer kVA divided by per-unit impedance. For the proposed <strong>3 MVA, 480 V</strong> unit, full-load current is 3,000,000 ÷ (1.732 × 480) ≈ <strong>3,608 A</strong>. A simplified bolted secondary fault is about <strong>60.1 kA at 6% impedance</strong> or <strong>62.7 kA at 5.75%</strong>. Applying the research's −7.5% manufacturing tolerance to 5.75% gives about <strong>67.8 kA</strong> before other contributions and circuit impedance are assessed. Consequently, the old 2.5 MVA calculation and an automatic 65 kA breaker selection cannot be carried over. Specify interrupting and withstand ratings only after the selected unit's impedance, source, motor contributions and switching configurations have been studied. Lower impedance raises fault current but improves voltage regulation. Topic 6 repeats fault-duty checks downstream, including where an isolation transformer is removed. Queue mitigations remain standard designs, possible dual-rated 34.5/13.8 kV units and reservation slots before design freeze (§6).</p>
<p>A <strong>2.5 MVA transformer does not automatically support a 2.5 MW UPS</strong> at full output: at 0.96 UPS efficiency and 0.9 input power factor, the illustrative input is 2.5 ÷ (0.96 × 0.9) ≈ <strong>2.89 MVA</strong>, before recharge or other loads. A 3 MVA proposal provides little allowance on those assumptions; confirm the actual UPS input specification, site rating and feeder allocation.</p>
<h2 id="s5"><a id="losses-efficiency-and-the-doe-rule"></a>Losses, efficiency and the DOE rule</h2>
<p><strong>Two kinds of loss.</strong> No-load core loss persists whenever a transformer is energized, potentially 8,760 hours a year. Load copper loss scales approximately with current squared: at half rated current it is a quarter of full-load copper loss. Energy estimates therefore need the energized equipment count and actual load profile, not just hall nameplate.</p>
<p><strong>The rule and the reversal (verify: check current official text at order).</strong> The research identifies 10 CFR 431, the April 2013 final rule with 2016 compliance levels, the 22 April 2024 final rule with a 23 April 2029 compliance date, and DOE's action at 90 FR 43371 (9 September 2025) under the Congressional Review Act, Pub. L. 119-8. It describes the last action as removing certain <strong>December 2024</strong> Part 431 amendments. That description alone does not establish that the <strong>April 2024</strong> distribution-transformer rule was reversed. Verify the live 10 CFR 431 product definitions, tables and compliance dates and the specific amendments removed by the 2025 action against official text before claiming a current or future floor. Write the required efficiency level and applicable product class into the purchase specification rather than relying only on “DOE compliant.”</p>
<p><strong>Efficiency levels.</strong> The research reports medium-voltage dry-type efficiency tested at 50% load, with 2016 levels of about 98.9% for a 500 kVA high-BIL unit and 99.3–99.5% for 1,500–2,500 kVA units. It reports 99.49% for a 2,500 kVA liquid-immersed unit (10 CFR 431 tables, as summarised in the research). These figures do not establish the applicable table entry or losses for this course's <strong>3 MVA dry-type</strong> unit; obtain its certified values. The research supplies no rated loss figure for the campus power transformers.</p>
<p><strong>What losses cost, and what is not yet known.</strong> The research's illustrative <strong>2,500 kVA</strong> dry-type unit has 4 kW no-load and 27 kW full-load copper loss. At a constant 50% rated current and $0.10/kWh, its annual cost is (4 × 8,760 + 27 × 0.25 × 8,760) × $0.10 ≈ <strong>$9,400</strong>. A 100 W continuous no-load reduction saves about <strong>$88 a year</strong> at that tariff. This example cannot be multiplied into a defensible campus total for the selected 3 MVA units without their loss data and loading. Even twenty units at the example's loading would cost about <strong>$188,000 a year</strong>, not the previously claimed low single-digit millions. Add selected-unit core and load losses, large-transformer losses and UPS losses separately, using each device's operating profile and tariff, before making a campus-wide annual claim.</p>
<p>Only approximately <strong>10 MW of Hall 1's 14 MW</strong> is designated UPS-protected computing load; the other approximately 4 MW includes cooling, electrical losses and other plant. Do not apply a 94% UPS-efficiency assumption to all 14 MW. For illustration only, 10 MW of UPS output at 94% efficiency requires about <strong>10.64 MW input</strong>, a roughly <strong>0.64 MW UPS loss</strong> at that operating point; at 97%, the corresponding loss is about <strong>0.31 MW</strong>. Neither value is an annual estimate without measured loading, operating hours and the selected UPS efficiency curve (§9). Switchgear and cable losses need their own design data.</p>
<h2 id="s6"><a id="sizing-the-phase-1-chain-lead-times-and-owner-furnished-risk"></a>Sizing the Phase 1 chain, lead times and owner-furnished risk</h2>
<p><strong>From 10 MW IT to equipment ratings.</strong> Apply IT load, PUE, the critical/mechanical split, input power factor and efficiency, diversified design load, redundancy, hot-site ratings and headroom. All numbers below are indicative teaching inputs, not approved one-out capacity.</p>
<table><thead><tr><th>Step</th><th>Arithmetic or check</th><th>Phase 1 course position</th></tr></thead><tbody><tr><td>Hall demand</td><td>10 MW IT × PUE 1.4</td><td>About 14 MW, comprising ~10 MW protected and ~4 MW other plant</td></tr><tr><td>Service</td><td>Full campus ~56 MW at the fence</td><td>Chosen 138 kV, subject to utility study</td></tr><tr><td>Campus transformers</td><td>14 MW ÷ 0.9 ≈ 15.6 MVA before margin</td><td>Two initial 30 MVA, 138/34.5 kV units</td></tr><tr><td>Campus MV</td><td>Main-tie-main; check each switching state</td><td>34.5 kV, proposed arc-resistant, SF6-free gear</td></tr><tr><td>Hall unit substations</td><td>14 MW ÷ (3 MVA × 0.9) ≈ 5.2 units on an aggregate basis</td><td>Eight proposed 3 MVA dry-type units; check routes and UPS inputs</td></tr><tr><td>Unit secondary fault</td><td>3,608 A ÷ 0.06 ≈ 60.1 kA; tolerance can raise it</td><td>Recalculate protective duty for purchased units (§4)</td></tr><tr><td>Generators</td><td>Six × 2.75 MW, one out = 13.75 MW</td><td>Six installed; <strong>0.25 MW short</strong> of 14 MW before derating</td></tr><tr><td>UPS blocks</td><td>Four × 2.5 MW = 10 MW; five allow one out</td><td>Six × 2.5 MW installed in this course</td></tr><tr><td>Battery</td><td>Five minutes at stated protected load</td><td>LFP, subject to battery-system and room approval (§11)</td></tr></tbody></table>
<p>For <strong>nominal full-load one-engine-out capacity</strong>, 14 ÷ 2.75 ≈ 5.09, so <strong>six operating sets plus one spare, or seven sets</strong>, are the integer starting point. The course nevertheless installs <strong>six</strong>, which leave only 13.75 MW with one unavailable. It needs an approved load reduction or architecture change before claiming full-load one-out coverage. Hot-weather and altitude derating, generator kVA and power factor, motor-start steps, UPS rectifier pickup and battery-recharge limits may increase the gap; use site-rated and transient performance (§8). Essential cooling controls requiring no-break power need an explicit UPS allowance. Five UPS blocks meet the simple 10 MW, one-block-out test exactly; the course's <strong>sixth</strong> is an installation choice, not a substitute for checking independent routes. A proposed two-group distributed arrangement belongs to Topic 6. The optional 2N suite requires two independently routed full-capacity paths, not merely additional cabinets (§9).</p>
<p>The eight 3 MVA hall units have 21 MVA aggregate nameplate with one unavailable. This is not evidence that any specific UPS or mechanical load can move to a remaining feeder. A 2.5 MW UPS at full output may draw about 2.89 MVA at illustrative 96% efficiency and 0.9 input power factor, before recharge (§4). Confirm unit allocations, alternate routes, transformer site ratings and protection in every one-out switching state.</p>
<p><strong>When campus transformers three and four are needed.</strong> At 0.9 planning power factor, one surviving 30 MVA unit supports at most about <strong>27 MW</strong>, before losses and margin. Order and energize <strong>unit three before Hall 2 reaches full approximately 28 MW combined demand</strong>, or sooner when the load forecast and margins require it. With three units, one out leaves 60 MVA, or about <strong>54 MW at 0.9 power factor</strong>, short of the approximately 56 MW full campus even before losses. Energize <strong>unit four before demand exceeds the three-unit one-out limit</strong>, with time for commissioning and route and protection checks. Four leave 90 MVA with one out, nominally enough for about 62 MVA full-campus demand before margin. Reserve four pads, high-side positions, bus capacity and alternate feeder routes; Phase 1 units are added to, not resized. The 2 × 45–50 MVA day-one alternative noted by the research could defer another order but does not replace this course's four-unit plan.</p>
<p><strong>Verdict on the explorer's first rule.</strong> “N+1 blocks = ceil(IT ÷ 2.5) + 1” is a simple UPS-capacity heuristic: five blocks for 10 MW, with six installed here. Generators instead serve approximately 14 MW of total hall demand. Modern diesels cluster at 2.25–3.25 MW (Cummins DQKAN 2.5, Cat C175-16 3.0, Rehlko KD3250 3.25), but their count must use the selected site-rated output, steps and required one-out load. The nominal formula ceil(14 ÷ 2.75) + 1 yields <strong>seven</strong>, not six. The course's unresolved six-set shortfall is explicit, not cured by calling the load diversified.</p>
<p><strong>Consolidated lead times, 2025–26 (dated; verify with the OEM at quote).</strong> The broader power-transformer survey average is not the lead time promised for a 30 MVA order.</p>
<table><thead><tr><th>Equipment</th><th>Indicative lead time</th><th>Pre-pandemic</th><th>Source</th></tr></thead><tbody><tr><td>Larger power-transformer survey category</td><td>100–128 weeks; average 128; GSU 144; some 4 years</td><td>7–14 months</td><td>Wood Mackenzie Q2 2025 via POWER Magazine</td></tr><tr><td>Substation transformer, 5–50 MVA, including 30 MVA class</td><td>75–110 weeks</td><td>~8 weeks reported for padmounts, not a like-for-like 30 MVA comparison</td><td>Terrapin CG; IndustrialSage, 2026</td></tr><tr><td>Unit-substation and padmount, ≤5 MVA</td><td>40–65 weeks</td><td>~8 weeks</td><td>Terrapin CG, 2026; Giga Energy</td></tr><tr><td>MV switchgear, 15 kV data-center spec</td><td>52–84+ weeks; 38 kV class 96–120</td><td>~24 weeks</td><td>Terrapin CG; eindustrify, 2026</td></tr><tr><td>Diesel generator, 1.5–3 MW</td><td>50–78 weeks; 3–4 MW class 90–110</td><td>~20 weeks</td><td>Terrapin CG, 2026</td></tr><tr><td>UPS, 500 kVA–1.5 MW frame</td><td>26–52 weeks; IGBT/SiC components 26–40 underneath</td><td>Not given</td><td>eindustrify, 2026</td></tr></tbody></table>
<p>Reserve slots before design freeze, then confirm OEM ratings and delivery commitments. Reported OEM expansions, including Siemens' Georgia plant and ABB's vacuum-interrupter line, were not expected to affect supply until 2027 or later (research §10). <strong>No factory range fixes an opening date:</strong> utility study, agreement, line work and energization proceed in parallel with equipment design, purchase, factory testing, pad construction and installation. The later of these dependent paths, plus commissioning and approvals, governs readiness.</p>
<p><strong>Owner-furnished risk.</strong> Furnishing power transformers, switchgear, generators and UPS makes the owner responsible for early rating decisions, storage and insurance when a unit arrives before its pad, preservation heaters, warranty administration and a named factory acceptance test hand-off (Topic 11). The coordination study depends on frozen equipment data (§7). The contract must address ship date versus pad-ready date, demurrage, storage, warranty start and late owner-furnished equipment as an owner delay (research §2.6, 4.5, 5.7). The owner also needs the generator air permit (§8) and the AHJ's approval of the chosen battery installation (§11).</p>
<h2 id="s7"><a id="medium-voltage-switchgear"></a>Medium-voltage switchgear</h2>
<p><strong>AIS versus GIS.</strong> Air-insulated switchgear has a larger footprint, lower cost and easier access for maintenance; it is the usual indoor MV lineup. Gas-insulated switchgear is compact and sealed, useful where space is tight, the environment harsh or voltage higher, and historically used SF6 insulation (research synthesis).</p>
<p><strong>The SF6 problem.</strong> SF6 has a roughly 23,500 100-year global-warming potential on the cited IPCC AR5-era figure (arXiv 2308.13667); AR6 values appear in the GHG Protocol's August 2024 GWP table. The research describes Regulation (EU) 2024/573 as restricting new switchgear up to 24 kV from 1 January 2026 and up to 52 kV by 2030; it also reports California and New York restrictions beginning in 2025 and tightening EPA reporting. <strong>Verify the current jurisdictional restriction, its effective date, exemptions and applicable voltage class at specification time.</strong> An EU rule is not automatically the rule at this US campus.</p>
<p><strong>SF6-free technologies</strong> include vacuum interruption with dry or clean air, including Siemens “blue” GIS and ABB offerings, and fluoronitrile mixtures, C4F7N or Novec 4710, marketed as g3 by GE Vernova and Hitachi Energy. Some product lines first launched at IEC 50 Hz rather than locally rated 60 Hz (EPA assessment cited in the research). Confirm the offered equipment's <strong>34.5 kV service and applicable 38 kV class, 60 Hz rating, interrupting and arc ratings, approvals and delivery</strong> before selecting it. The reported 12–18% premium (Dataintelo) is <strong>(verify: single market-research source)</strong>. The course proposes SF6-free gear, not a claim that every marketed alternative fits.</p>
<p><strong>Arc resistance and selectivity solve different problems.</strong> IEEE C37.20.7 tests enclosures for internal arcing and defined personnel-accessibility locations: Type 1, front; Type 2, front, sides and rear; Type 2B, Type 2 with control-compartment doors open; and Type 2C, between compartments. The course proposes Type 2B for personnel exposure during specified energized operations. It does not make energized work generally safe or establish concurrent maintainability on its own. <strong>Selective coordination</strong> uses protective-device settings to clear a fault in the smallest feasible zone, keeping unaffected circuits supplied. Arc-resistant construction does not replace that study, and coordination does not replace an arc-rated enclosure or work procedures.</p>
<p><strong>Lead time and the coordination study.</strong> Data-center-spec MV switchgear is reported at 52–84+ weeks versus a roughly 44-week all-class average; the relevant 38 kV class can take 96–120 weeks. The selective coordination study is an explicit design-build deliverable, usually assigned to the engineer of record or specialist. It needs purchased-device ratings, source and fault data, and every permitted tie and alternate-source state. Early factory-slot reservations, the Topic 3 60% one-line rating freeze (T+3–8) and final protection settings therefore form a dependency loop. Topic 6 continues the study to PDUs and arc-flash labels.</p>
<h2 id="s8"><a id="generators-and-fuel"></a>Generators and fuel</h2>
<p><strong>Fuel options, 2025–26</strong> (research §4.1):</p>
<table><thead><tr><th>Attribute</th><th>Diesel, permitted standby configuration</th><th>Natural gas engine or turbine</th><th>HVO renewable diesel</th></tr></thead><tbody><tr><td>Start and block load</td><td>Can be specified for fast starts and strong step-load acceptance</td><td>Often slower start and weaker block-load acceptance; engines differ from turbines</td><td>Diesel-like only with engine and fuel approval</td></tr><tr><td>Installed cost</td><td>“Around $1,000 per kilowatt” (NREL, June 2025, via Latitude Media); tanks, treatment and paralleling add cost</td><td>Engine sets comparable to higher; EIA utility plant $836–2,365/kW as broad bounds</td><td>Uses approved diesel hardware</td></tr><tr><td>Fuel logistics</td><td>On-site storage 24–96 h; truck resupply</td><td>Pipeline interruption risk, or stored LNG/CNG</td><td>Diesel-like storage; regional supply varies</td></tr><tr><td>Emissions</td><td>Higher NOx and particulate emissions; treatment depends on applicable requirements</td><td>Generally lower NOx, PM and SOx; permit still required</td><td>Research reports up to ~90% lifecycle CO2 reduction</td></tr></tbody></table>
<p>Amazon's Manassas, Virginia site has 93 generators at 2.5 MW each (Latitude Media, “The data center boom is a diesel generator boom”). This course's six installed sets per hall would mean about two dozen across four halls, but that installed count does <strong>not</strong> resolve full-load one-out capacity.</p>
<p><strong>Engine use and the permit.</strong> Do not infer the applicable stationary-engine standard solely from a nonroad “Tier 2” or “Tier 4 Final” label. Determine the engine's federal stationary-engine requirements, engine certification, emergency versus non-emergency status, permitted hours and uses, and the local air-permit conditions <strong>before</strong> choosing equipment or a demand-response programme <strong>(verify against current official stationary-engine and local permit text)</strong>. Emergency-only permission does not automatically authorize peak shaving, bridge generation or paid demand response. Conversely, such operation does not, from the evidence in this report alone, automatically require every set to meet Tier 4 Final. The reported Virginia June 2025 demand-response episode illustrates why classification and permission matter, not a universal tier rule. HVO capability likewise depends on engine approval and does not change the permitted use by itself. In non-attainment areas, the air permit can gate construction and testing.</p>
<p><strong>Gas as prime power (verify: dated; see Topic 3).</strong> INNIO's 21 October 2025 release describes “the largest order by power delivery in its history: a groundbreaking 2.3 GW power infrastructure project featuring 92 power packs, each delivering 25 MW,” with VoltaGrid for Oracle Cloud Infrastructure (POWER Magazine, 15 October 2025). ERCOT's large-load queue was about 226 GW in November 2025, approximately 77% data centers, and “more than 233 GW” by 9 December (ERCOT board via Latitude Media and Utility Dive); about 50 GW of behind-the-meter capacity was announced in 2025. Topic 3 considered but did not buy a gas bridge.</p>
<p><strong>Sizing and architecture.</strong> Generators have kW and kVA ratings: at 0.8 power factor, 700 kW requires 875 kVA. Assuming 0.9 where the actual load is 0.75 can materially undersize apparent-power capacity. The UPS rectifier's pickup and battery-recharge current, mechanical motor starts and AI load steps must be modelled against site-rated output at this hot location, governor and automatic-voltage-regulator response, and an appropriate ISO 8528-5 transient performance specification. Six installed <strong>2.75 MW nameplate</strong> sets leave five, or <strong>13.75 MW</strong>, after one is unavailable. That is <strong>0.25 MW below</strong> the 14 MW hall demand even before hot-site derating or transients. <strong>Seven</strong> sets are the nominal integer one-out starting point at 2.75 MW each; the course keeps six installed and requires an approved load or architecture resolution. Paralleling switchgear synchronizes sets on a common bus; an isolated-redundant arrangement instead dedicates standby capacity. The research does not establish the generator bus voltage or actual connection to the campus 34.5 kV bus <strong>(verify)</strong>. NFPA 110 Type 10 concerns power at designated transfer-switch load terminals within ten seconds, not merely engine speed.</p>
<p><strong>Fuel and testing.</strong> Uptime states a 12-hour minimum starting point at N load while meeting the facility topology objective: “The Uptime Institute Owners Advisory Committee defined 12 hours of minimum fuel storage as a starting point… at 'N' load while meeting the facility's stated topology objective” (Uptime Institute Journal, “Data center fuel system design and reliability”). The course's <strong>48-hour on-site storage target</strong> is an owner choice above that minimum, not itself proof of compliance or guaranteed autonomy. Specifications also commonly choose 24–72 hours; the research mentions NFPA 110 Level 1 practice referencing 96 hours for some systems. Sub-base tanks provide immediate supply; bulk and day tanks, fuel polishing against water and microbial growth, and resupply contracts support the chosen duration. The course plans a 24-hour resupply contract, not a guarantee of delivery. Monthly exercise and annual load-bank testing must fit the installed equipment instructions and permit conditions.</p>
<p><strong>Delivery and risk.</strong> Gensets and paralleling gear are owner-furnished long-lead items, with reported generator ranges of 50–110 weeks. The owner-supplier must assign delivery and preservation responsibilities, while the air-permit applicant, usually the owner with an environmental consultant, must secure permissions before applicable construction, testing and operation (research §4.5).</p>
<h2 id="s9"><a id="ups"></a>UPS</h2>
<p><strong>Classes and topologies.</strong> IEC 62040-3 distinguishes VFI, voltage and frequency independent double-conversion; VI, voltage independent line-interactive; and VFD, voltage and frequency dependent offline operation. The research reports static double-conversion efficiency of 94–97%, with newer designs reported at 96.8–99.3%, plus a moderate footprint and typical 5–10 minute battery ride-through. Line-interactive is reported at 97.5–98.5%, with smaller equipment and roughly 35% lower cost per kW for smaller applications. Rotary DRUPS from Piller, Hitec and Euro-Diesel combines flywheel and engine, with reported efficiency up to about 97%, 13–40 seconds of ride-through, units to approximately 2,500 kVA paralleled to 30 MVA or more, and a claimed 12–18% lower 15-year total cost; its rotating plant and different maintenance burden matter (research §5.1).</p>
<p><strong>Eco-mode.</strong> A bypass-based high-efficiency mode can raise reported efficiency from 94–97% to 98–99%, but changes how upstream disturbances reach the output. Schneider's Neil Rasmussen estimates about a 2.3% saving, approximately $15,000 annually for a 1 MW site at half load and $0.10/kWh. Surge protection and the selected product's disturbance response need evaluation; some operators decline the mode, while Schneider's eConversion is a Galaxy V default. Silicon-carbide VFI designs report efficiency approaching 99% without conventional eco-mode. The course chooses VFI operation with eco-mode off; actual losses depend on selected equipment and load (§5).</p>
<p><strong>Modules, blocks and paths.</strong> Hot-swappable modules of 15–500 kW can provide <strong>module-level N+1 within a frame</strong> (Schneider Galaxy VXL 500–1,250 kW; Vertiv; Eaton). That does not protect against losing an entire 2.5 MW block or its feeder. Four 2.5 MW blocks exactly supply 10 MW; <strong>five</strong> meet the simple capacity test with one block out; <strong>six</strong> are this course's installation. Its proposed distributed arrangement and independently routed downstream A/B feeds must be proved in Topic 6. An optional <strong>2N tenant suite</strong> needs two separately routed paths, <strong>each capable of the suite's full load</strong>, from appropriate sources through UPS and downstream distribution. Extra frames alone do not make 2N.</p>
<p>A 2.5 MW UPS output is not necessarily compatible with a 2.5 MVA input transformer. At illustrative 96% efficiency and 0.9 input power factor, full output requires approximately <strong>2.89 MVA input</strong> before battery recharge. Verify actual input power factor, loss curve, recharge limits, transformer site rating and feeder assignment against the course's proposed 3 MVA hall units (§4). The 2–3 MW UPS block is an economic and failure-domain planning range, not a promise that one UPS, one generator and one transformer have matching usable ratings.</p>
<p><strong>Output and bypass.</strong> In VFI operation the rectifier feeds a direct-current link and the <strong>already operating inverter</strong> continuously supplies the alternating-current output. When input fails, the battery supports that link; there is no required 20 ms rack transfer. A static bypass routes around the inverter in specified conditions and cannot be assumed to retain the inverter's voltage, frequency or waveform conditioning. The course output is <strong>480Y/277 V</strong>. Topic 6 uses a 480-to-415/240 V autotransformer at each PDU; choosing a 415 V UPS output would alter that downstream design.</p>
<p><strong>Delivery.</strong> Reported 2026 lead times are 26–52 weeks for 500 kVA–1.5 MW frames, with 26–40-week IGBT and SiC component queues beneath them. Name the factory witness test as a hand-off and confirm the separate battery-cabinet delivery (§11).</p>
<h2 id="s10"><a id="the-ai-load-at-the-ups"></a>The AI load at the UPS</h2>
<p>GPU clusters <strong>can</strong> ramp quickly when jobs start, checkpoint or stop. Synchronized computation can produce repeated load swings, but their magnitude and frequency depend on the workload, rack controls, onboard capacitance and how pods operate together. The research offers <strong>tens of MW in seconds</strong>, a brief <strong>150% of steady-state</strong> load and buffering targeted at swings up to <strong>~30 Hz</strong> as scenarios, not universal equipment requirements or guaranteed measurements (research §5.5). A sufficiently large ramp can exceed inverter or battery limits and, on generator power, challenge governor and voltage-regulator response.</p>
<p>Request measured or vendor-guaranteed <strong>rack, pod and hall</strong> ramp magnitudes, durations, repetition rates, power-factor behaviour and power-cap settings. Model the UPS inverter and direct-current-link limits, battery or supercapacitor buffering, generator step-load and recharge response, and protection settings <strong>together</strong>, in grid and engine-supplied states. Candidate mitigations include UPS capacity, supercapacitors or additional battery, a suitable BESS, staged workload ramps and NVIDIA-SMI power limits; Tesla and Fluence target buffering applications, while EPRI DCFlex addresses grid-side coordination (research §10). Select a mitigation against the delivered load profile rather than a single headline percentage.</p>
<p><strong>Hand-off to Topic 8.</strong> Topic 8's GB300 research describes a rack-side <strong>0.2–3 Hz</strong> swing scenario and <strong>65 J per GPU</strong> of on-board capacitance trimming peaks seen by the facility by about <strong>30%</strong>. Those workload-specific figures do not establish what every rack sends to the UPS or prove that a 30 Hz buffer is needed here. The course has 200 planned 120 kW AI racks, about 61% of the stated 38.9 MW rack mix. Keep a possible buffering position on the one-line while the rack vendor and operator establish what reaches each power block; rack-level design belongs to Topic 8.</p>
<h2 id="s11"><a id="batteries-and-energy-storage"></a>Batteries and energy storage</h2>
<p><strong>Chemistries</strong> (research §6.1):</p>
<table><thead><tr><th>Chemistry</th><th>Typical runtime</th><th>Cycle life</th><th>Footprint</th><th>Thermal-runaway risk</th><th>Approval considerations</th></tr></thead><tbody><tr><td>VRLA lead-acid</td><td>5–15 min</td><td>~200–500 cycles; 3–6 years</td><td>Largest, ~80 Wh/L</td><td>Low</td><td>Familiar, lower initial cost and earlier replacement</td></tr><tr><td>Lithium LFP</td><td>5–10 min</td><td>3,000–5,000+ cycles; 10–15 years</td><td>~60% of VRLA, ~250 Wh/L</td><td>Lower than NMC; research cites stability to ~280°C</td><td>Test data, listing and adopted installation provisions must be checked</td></tr><tr><td>Lithium NMC</td><td>5–10 min</td><td>High</td><td>Smallest</td><td>Higher; releases oxygen from ~150°C</td><td>Greater fire-review scrutiny</td></tr><tr><td>Nickel-zinc, including ZincFive</td><td>5–10 min</td><td>Good</td><td>Compact</td><td>Low; no thermal runaway reported</td><td>Niche supplier pool; applicable approval still required</td></tr></tbody></table>
<p>With fast-start standby generation, short-duration batteries bridge transfer and allow for retries, rather than running the hall for hours. For this course, <strong>10 MW delivered at the UPS output for five minutes equals 10 × 5 ÷ 60 ≈ 0.83 MWh delivered</strong>. Installed battery energy must be <strong>greater</strong> to cover conversion losses, discharge limits, ageing, temperature and reserve. The other approximately 4 MW of hall demand is not automatically battery-backed.</p>
<p><strong>Market share, with unlike measures.</strong> VRLA is reported as roughly 61.76% of installed capacity or market in one 2025 estimate (Mordor Intelligence, 2025), while “lithium-ion now captures approximately 40% of data center backup UPS installations across all facility types, rising to 55% at hyperscale” (Vertiv, December 2025, via Introl and Axis Intelligence). Installed base and new installations can differ. Reported lithium economics include about a 35% initial premium, 39% lower ten-year total cost and 60% smaller footprint <strong>(verify: vendor-derived)</strong>.</p>
<p><strong>Codes and this UPS battery.</strong> <strong>UL 9540A is a fire-propagation test method; UL 9540 is a system listing.</strong> They are not interchangeable approvals. NFPA 855 is an installation standard, but first establish whether and how its provisions apply to this <strong>particular UPS battery</strong> under the locally adopted edition and code, including any UPS-specific scope or exceptions <strong>(verify with the AHJ and adopted official text)</strong>. The research identifies 2020, 2023 and 2026 editions, with IFC 2021 pointing to 855-2020 and IFC 2024 to 855-2023. Its general statement about a 20 kWh lithium threshold is <strong>not</strong> a safe universal rule for all UPS batteries. Ask the AHJ which listing, test reports, unit limits, spacing, ventilation, deflagration control, sprinkler provisions under NFPA 13 and separations apply. UL 9540A results may support alternative spacing or unit arrangements where the adopted provisions permit them. Do not assert that every UPS needs the same room or explosion-control layout.</p>
<p>The course <strong>chooses</strong> dedicated, ventilated, fire-rated LFP battery rooms; approval of that design remains a project gate. Clean-agent suppression alone does not stop self-sustaining thermal runaway; the complete fire strategy belongs to Topic 10. Cabinet purchasing and installation may be owner- or UPS-vendor-furnished, but warranty and end-of-life recycling, especially for VRLA replacements, must be assigned. UL 9540A historically lacked fixed pass/fail targets, leaving AHJ interpretation and potentially “a protracted period” of case-by-case review (Data Center Frontier). Allow review time rather than treating the chosen layout as already approved.</p>
<p><strong>BESS beyond the UPS</strong> (research §6.4). A separate BESS can serve peak shaving, flexible interconnection, grid services or load smoothing, but does not replace the specified UPS ride-through. A reported 5 MW/10 MWh commercial system saved over $500,000 annually on demand charges after a 35% reduction (SunLith, 2025); a flat, 24/7 data-center load may have less shifting opportunity. A Duke University study (February 2025) estimated approximately 100 GW of new load could connect with minimal grid impact <strong>if flexible</strong>, motivating further interconnection analysis, not guaranteeing an earlier date for this campus. The research reports a roughly five-year median interconnection wait and some PJM cases above eight years. A grid-services BESS might connect at MV, while transient smoothing may be nearer UPS or LV equipment (Fluence; Tesla Megapack). The course reserves a 34.5 kV bus position and does <strong>not</strong> buy a BESS in Phase 1.</p>
<h2 id="s12"><a id="the-utility-failure-sequence-and-the-clean-bus"></a>The utility-failure sequence and the clean bus</h2>
<p><strong>Second by second, Hall 1, illustrative</strong> (research §5.6). These are an operating sketch, not demonstrated transfer-switch performance:</p>
<table><thead><tr><th>Time</th><th>Event</th></tr></thead><tbody><tr><td>t = 0</td><td>Utility input drops; MV relays detect loss of acceptable voltage or frequency.</td></tr><tr><td>First milliseconds</td><td>The <strong>already operating</strong> VFI inverter continues feeding protected output; the battery supports its direct-current link as needed. The drawing's 20 ms is not a rack-transfer outage.</td></tr><tr><td>About 1–3 s</td><td>Generators receive a start signal and crank.</td></tr><tr><td>Around 10 s in the illustration</td><td>Sets reach rated voltage and frequency; paralleling and source-acceptance steps still have to be completed.</td></tr><tr><td>Around 15 s in the illustration</td><td>Hall input loads transfer to generator supply; UPS battery discharge can stop and controlled recharge can begin.</td></tr><tr><td>Utility returns</td><td>Controls verify a stable source before retransfer; sets cool down and stop.</td></tr></tbody></table>
<p><strong>NFPA 110 Type 10 is a different test.</strong> It concerns backup power at <strong>designated transfer-switch load terminals within ten seconds</strong>. An engine reaching speed around ten seconds does not prove that requirement, and this illustration's approximately <strong>15-second hall transfer</strong> is not itself Type 10 compliance. Identify any designated Type 10 loads and verify their actual transfer arrangements and witnessed timing. The course's five-minute battery specification gives a planned window for this transition and retries at stated load and battery condition, not immunity to repeated start failure (§11). Topic 12 develops operating procedures.</p>
<p><strong>What “clean” means at the UPS output.</strong> In normal VFI operation, the specified <strong>480Y/277 V</strong> output is supplied by the inverter rather than raw mains. Indicative performance targets from the research are approximately <strong>±1% steady-state voltage</strong>, regulated <strong>60 Hz</strong> and typically <strong>under 2–3% voltage THD</strong>, subject to the selected UPS specifications and transients. Battery support can preserve that output through the illustrated upstream loss and generator transfer. It cannot guarantee an energized, in-tolerance bus after batteries are exhausted, while an unconditioned bypass is carrying the load, or after an unisolated downstream fault. The hand-off to Topic 6 is therefore a <strong>specified protected output under defined operating and fault conditions</strong>, not an assertion that the bus is always energized or that downstream A/B independence and selectivity have already been proved.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<p>The dated procurement evidence is separated below by equipment class. The report does not supply an authoritative current stationary-engine permission text or the adopted local battery code. Those claims remain <strong>(verify)</strong> until the project obtains official federal, state and AHJ materials. Likewise, check the current official 10 CFR 431 text and the precise scope of the 2025 reversal before carrying forward a transformer-efficiency compliance claim.</p>
<ul><li><strong>30 MVA-class procurement:</strong> Terrapin CG and IndustrialSage lead-time compilations (2026), reporting approximately 75–110 weeks for 5–50 MVA substation transformers. Terrapin CG and Giga Energy report 40–65 weeks for unit-substation and padmount equipment. These are dated planning ranges, not OEM quotations.</li><li><strong>Larger power-transformer survey:</strong> POWER Magazine, “Transformers in 2026: Shortage, Scramble, or Self-Inflicted Crisis?” (late 2025), citing Wood Mackenzie's Q2 2025 survey and its 128-week average for the broader power-transformer category and 144-week GSU average. Do not present that survey average as the promised lead time for this course's 30 MVA unit. Terrapin CG, eindustrify and Giga Energy also supply dated switchgear and other equipment ranges (2026).</li><li>LandGate subtransmission dataset; ATK Energy on 34.5 kV campus distribution (2026); amcompute on dedicated substations.</li><li>Uptime Institute, Tier Standard: Topology; Uptime Institute Journal, “Data center fuel system design and reliability”.</li><li>IEEE C57.12.00; Federal Pacific transformer catalogue; NEC Article 450; Cargill FR3 and Eaton Envirotemp literature.</li><li><strong>Transformer-efficiency official-text check:</strong> US DOE, <strong>10 CFR 431</strong>; April 2013 final rule; final rule of 22 April 2024, with stated compliance date of 23 April 2029; <strong>90 FR 43371</strong> (9 September 2025), under the Congressional Review Act, Pub. L. 119-8. Verify the live tables, applicability and which <strong>December 2024</strong> amendments were removed before attributing an effect to the reversal.</li><li>IEEE C37.20.7; arXiv 2308.13667; GHG Protocol IPCC AR6 GWP table (August 2024); Regulation (EU) 2024/573; California and New York SF6 rules; EPA assessment of SF6-free 60 Hz availability; Dataintelo; Siemens, ABB, GE Vernova and Hitachi Energy literature. Check locally effective restrictions and product ratings at specification time.</li><li><strong>Stationary-engine permissions to obtain (verify):</strong> current applicable federal <strong>stationary-engine</strong> requirements and engine-certification text, plus the site's state and local air-permit rules and issued conditions. The research source list instead names <strong>EPA nonroad engine tiers</strong>, Virginia June 2025 demand-response reporting, NFPA 110 and ISO 8528-5; these do not, by themselves, establish permission for this site's emergency, demand-response or bridge operation. Latitude Media, “The data center boom is a diesel generator boom” (NREL, June 2025; Amazon Manassas); EIA plant cost estimates.</li><li>INNIO release (21 October 2025) and POWER Magazine (15 October 2025); ERCOT board materials (9 December 2025) via Latitude Media, Dallas Morning News and Utility Dive; Cummins, Caterpillar, Rehlko and Generac ratings.</li><li>IEC 62040-3; Schneider Electric (Neil Rasmussen) on eco-mode; Schneider, Vertiv and Eaton UPS literature; Piller, Hitec and Euro-Diesel DRUPS literature.</li><li>EPRI DCFlex; Tesla Megapack and Fluence; NVIDIA-SMI; Topic 8's research on GB300 load dynamics (0.2–3 Hz, 65 J/GPU, ~30% peak trim).</li><li><strong>Battery-code scope to obtain (verify):</strong> the locally adopted fire and building code, its adopted <strong>NFPA 855</strong> edition and any provisions or exceptions applicable to this UPS battery, plus the AHJ's requirements. The research cites NFPA 855 editions 2020, 2023 and 2026; UL 9540 system listing; UL 9540A fire-propagation test method; NFPA 13; and Data Center Frontier on AHJ review. Confirm current official adopted text before applying a threshold or room prescription. Mordor Intelligence (2025); Vertiv December 2025 analysis via Introl and Axis Intelligence, “Data Center Battery Storage Statistics 2026”; ZincFive.</li><li>SunLith (2025); Duke University flexible-load study (February 2025); PJM interconnection wait reporting.</li><li>The Topic 5 research report (2026-09-25), including its §8 worked example and §9 explorer verdict, read alongside the rewritten chapter's course decisions. Where its arithmetic conflicts with the six installed generators, eight proposed 3 MVA hall units, six installed UPS blocks or eventual four 30 MVA campus transformers, the explicit course design and unresolved capacity checks above govern.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-1.html"><span class="dir">Back to</span>Power Systems I — Utility to UPS</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
