<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Power Systems II, Distribution and Redundancy — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-power-2" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-2.html">Power II</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Power Systems II, Distribution and Redundancy</h1><p class="aside">Sources and fine detail behind <a href="L3-power-2.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-power-2.html">research report</a> behind both. The same material as cards: <a href="C-power-2.html">64 cards</a>.</p></div>
  <p>The detail behind the Topic 6 chapter: the chain from the UPS output bus to the dual-corded server, what leaves with the PDU transformer, the static transfer switch, busway against cable, the voltage argument, the redundancy models and their arithmetic, 48 V and ±400 V DC in AI racks, grounding and protection, the emergency power off button, and the reference hall's distribution worked zone by zone. The chapter cites sections by number (<code>APX-power-2 §n</code>). Sources are in parentheses as the research gave them; "(verify)" marks figures flagged as single-vendor, dated, inconsistent or moving fast. Upstream of the UPS output bus is Topic 5; the rack is Topic 8; suppression is Topic 10. All numbers are indicative, 2025–26.</p>
<h2 id="s1"><a id="the-chain-and-why-a-transformer-sat-in-the-pdu"></a>The chain, and why a transformer sat in the PDU</h2>
<p><strong>The links.</strong> Each route runs from a UPS output bus, at 480/277 V or 415/240 V three-phase in 2–3 MW blocks, through a floor PDU, then busway or cable-and-RPP, a tap-off or whip, a rack PDU and one cord of the dual-corded load. Floor PDUs are typically 300–1,000 kVA, contain an input breaker, voltage-changing equipment where needed and branch panels, and weigh 3,000–5,000 lb (Buildermuse, 2026). Rack PDUs are commonly 30–60 A three-phase 0U strips, with units to about 130 kW (Raritan PX4; Introl, 2025). An optional STS, rated 250–4,000 A in the cited range, serves loads that need source transfer, not every dual-corded rack (LayerZero, 2025; Schneider Electric, Vertiv, Raritan white papers; Data Center Strategy, 2025; §2).</p>
<p><strong>Why the transformer was there.</strong> A legacy PDU <em>isolation</em> transformer changes voltage and creates a separately derived supply, with a new neutral and ground-fault reference. The North American legacy arrangement stepped 480 V down to 208/120 V for servers using 120 V (US Patent 6,967,283).</p>
<p><strong>What the reference hall removes and retains.</strong> The hall eliminates that 480-to-208 V isolation transformer, not every voltage-changing device. Topic 5 fixes its UPS output at 480Y/277 V. Its two independent routes therefore require separately arranged equipment: UPS route A → designed 480-to-415 V autotransformer and 415/240 V distribution A → rack supply A; UPS route B → its own designed 480-to-415 V autotransformer and 415/240 V distribution B → rack supply B. Each route needs a suitable neutral, bonding and ground-fault protection design. An autotransformer changes voltage but does <strong>not</strong> create a separately derived supply. Silverback DC Solutions describes it as 90% smaller and less expensive than a 120/208 V PDU isolation transformer; that is a vendor comparison, not a hall cost estimate. A UPS <em>natively</em> supplying 415/240 V is a separate case that can feed suitable busway without this voltage-change step, the “no intermediate transformation” case (Server Technology, 415 VAC Power Distribution, 2014).</p>
<p>Removing legacy isolation impedance can raise available fault current. A vendor compares about 17,576 A behind a 480-to-208 V transformer with about 56,144 A in a different 415 V scheme without it (Vertiv/Liebert, Proper Application of 415V Systems, R1010). Those are published examples, not calculations for either reference autotransformer route (verify: vendor-specific comparison). Short-circuit, coordination and arc-flash studies must calculate the installed configuration (§10); §12 distinguishes those duties from Topic 5’s approximately 50 kA upstream figure.</p>
<h2 id="s2"><a id="the-static-transfer-switch"></a>The static transfer switch</h2>
<p>An STS uses thyristors to transfer a load between two sources. Roughly 4 ms is an indicative, device- and condition-dependent sub-cycle transfer time, not a guaranteed interruption time for every load. It depends on the switch and the suitability of both sources at transfer (Schneider Electric WP62; LayerZero). An STS can keep a single-corded appliance supplied from A or B. An ATS transfers electromechanically, generally more slowly and with simpler switching hardware.</p>
<p><strong>Failure modes and placement.</strong> Phase angle, SCR state, breaker state and both source voltages must be monitored, giving an STS more failure modes than a simple ATS (Schneider WP62). A large centralized STS can become a failure point for multiple racks (TRG Datacenters, 2025). The reference 3M2 scheme puts a rack-local ATS or STS only beside an actual single-corded load that needs both sources. Dual-corded racks take A and B directly; their rows do not need central transfer switches.</p>
<p><strong>Shared-bus propagation.</strong> A load fault can affect every load on a shared bus if protection fails to clear it at the branch before the bus collapses (Vertiv/Emerson technical note TN-00011). Selective coordination is intended to contain a downstream branch fault, while a fault within the common bus itself can interrupt that run (§3, §10). Dual-cording lets the other independent path carry the load if it remains healthy. Count local switches from the actual single-corded equipment schedule, not from an assumed Phase 1 central STS allowance (§12).</p>
<h2 id="s3"><a id="busway-against-cable-and-rpp"></a>Busway against cable-and-RPP</h2>
<p>A remote power panel is a breaker panel near racks fed by fixed cable home-runs from the PDU. It can cost less initially when loads stay stable; adding a run later means installation work in an operating hall, subject to site permits and procedures (aidatacenterguide.com, 2025). Busway is prefabricated overhead conductor track with tap-off points: higher initial material cost, lower installation labor in the cited comparison, about 4–5 prefabricated pieces per 40 ft, and easier rearrangement (Semianalysis; DCD, 2025). An installer may insert a tap on an energized run <strong>only if</strong> the busway listing permits it, the matching tap is listed for that run, and qualified personnel follow the manufacturer’s and site’s approved electrical-safety procedure. That feature is not blanket permission for energized work. Overhead routing also frees floor space. Busway fits dense, changing rows; cable fits small, stable rooms (Starline/Legrand; Vertiv).</p>
<p><strong>Ratings, cost and supply.</strong> Starline Track Busway spans 40–1,250 A at IP2X–IP54, with feeders to 6,300 A (Starline/Legrand). In a vendor model of a 28-rack row with 400 A A/B redundancy, a new plug box cost about <strong>$350 in 2019</strong> and the owner installed it, versus contractor mobilization for another whip (Starline, Cost Analysis, 2019) (verify: dated vendor scenario, not a current installed-cost estimate). The reference design keeps cable-and-RPP for 300 stable 8 kW racks (§12). With about 94% of scheduled rack MW on busway, high-ampacity busway supply and copper pricing are schedule risks alongside switchgear and UPS (research, open questions).</p>
<p>A downstream rack-branch fault should clear at that branch if protection coordinates. A fault in the common busway conductor is upstream of its taps and can interrupt the run; a fault in a common panel can similarly interrupt that panel. Larger shared equipment also demands its own fault and arc-flash assessment (§10).</p>
<h2 id="s4"><a id="voltage-what-415-240-v-buys-and-what-it-costs"></a>Voltage: what 415/240 V buys and what it costs</h2>
<p>At fixed power, higher voltage lowers current, and resistive loss in a given conductor falls with the square of current. Moving from 208 V to 415 V nearly doubles three-phase power at the same current (asbeam.com, 2025). One equipment-specific server-PSU comparison reports about 85.5% efficiency at 240 V, 82% at 120 V and about 84% at 208 V (Mirus International, HMRP WP001). Eaton gives about 89% chain efficiency for a particular native EU 400/230 V comparison. Avoiding a legacy PDU isolation transformer can avoid its cited 1–2% loss, but these percentages are not guaranteed for this hall’s equipment.</p>
<p><strong>The reference voltage step.</strong> Topic 5 fixes this hall’s UPS output at 480Y/277 V. Its 277 V line-to-neutral output exceeds an ordinary 240 V-rated server input; direct use would require suitably rated equipment (CSE). Each floor route therefore retains a designed 480-to-415 V autotransformer and neutral arrangement to deliver 415/240 V. A <em>native</em> 415/240 V UPS output is the separate direct-feed case with no voltage-change step (Server Technology, 415 VAC Power Distribution, 2014; Silverback DC Solutions). Either design needs its own fault-current calculation. The approximately 17.6-to-56 kA comparison concerns two vendor example schemes, not this autotransformer (§1, §10).</p>
<p><strong>The two 60 A calculations.</strong> Using this chapter’s illustrative <strong>80% continuous-demand planning allowance</strong> on both circuits, usable three-phase power is √3 × line-to-line voltage × 60 A × 0.8. At 208 V it is approximately <strong>17.3 kW</strong>; at 415 V it is approximately <strong>34.5 kW</strong>, or about 2.0 times as much. The 80% factor is not a universal code derating rule for every listed circuit. asbeam.com (2025) instead pairs 17.3 kW with 39.9 kW at 415 V and calls it a 130% increase (verify: the latter omits the 80% factor). The same illustrative calculation at 400 V gives about 33 kW.</p>
<p><strong>A 120 kW rack.</strong> One 415 V, 60 A circuit supplies about 34.5 kW on that assumption. Four protected circuits are needed on <em>each</em> independently survivable route: eight single-input 60 A rack PDUs if each takes one circuit. Alternatively, two suitably protected approximately 125 A rack-PDU inputs per route can be supplied from a roughly 250 A protected tap-off on that route, four higher-current strips total. A 160 A tap-off supplies only about 92 kW at 80% and cannot carry the rack alone. Final connectors, protection and rack-PDU ratings need equipment-specific design (Server Technology math; Introl: at 480 V three-phase, 100 kW requires only 120 A per circuit).</p>
<h2 id="s5"><a id="a-b-sizing-single-corded-gear-metering-and-who-delivers-what"></a>A/B sizing, single-corded gear, metering, and who delivers what</h2>
<p><strong>Size for survival, measure normal sharing.</strong> Each independent route of a dual-corded rack must carry its <em>full</em> demand after loss of the other. Do not size routes on a presumed permanent 50/50 PSU split (calcpanel.com, 2025). Roughly half the load on each route is an illustration for supplies that share evenly, not a guaranteed operating state; check actual currents by metering. For a 120 kW rack, four 415 V, 60 A circuits provide about 138 kW usable on each route at the chapter’s illustrative 80% allowance. Four separate 60 A inputs per route imply eight single-input strips total. Alternatively, a roughly 250 A protected tap-off on <em>each</em> route provides about 144 kW usable and can feed two suitably protected approximately 125 A rack-PDU inputs per route, four higher-current strips total. A 160 A route tap-off provides only about 92 kW on this assumption. Listings, conductor sizing, protection and phase balance determine the build (§4).</p>
<p><strong>Single-corded gear and metering.</strong> A local rack ATS or STS can select A or B for an actual single-corded appliance; its failure then affects that appliance (TRG Datacenters). The AI pods’ network racks, about one air-cooled 20–30 kW rack per two GPU racks (Topic 9), take the pod A/B pair where their equipment is dual-corded. Record which upstream block, PDU, tap or RPP breaker and rack-PDU inlet supplies each A and B input. Verify the mapping by checking branch and per-outlet meter readings against the schedule, including a controlled test with each route unavailable. Metering can also reveal a server drawing on only one PSU before a path fails (Obelinf, 2026). Topic 11 covers the monitoring stack.</p>
<p><strong>Delivery boundaries.</strong> PDUs, STS where needed and busway are often owner-furnished on design-build jobs, with the contractor installing and terminating them. Wholesale demarcation <em>may</em> be the PDU output breaker, with the tenant supplying racks and contracting for whips and cable plant; some providers instead offer rack-ready suites (Sentinel Data Centers). Retail delivery often extends to busway or RPP and the whip, while wholesale tenants more often fit out white space (Obelinf; DataCenterKnowledge, 2025). None is an automatic scope rule: each wholesale breaker or tap-off boundary, and each retail rack-ready scope, must be written into the contract. A future tenant or IT-vendor sidecar has a separately agreed busbar interface (§9). The lease assigns review and funding of studies affected by tenant changes (§10).</p>
<h2 id="s6"><a id="redundancy-models-and-who-uses-them"></a>Redundancy models and who uses them</h2>
<p><strong>Module capacity is not a path or a Tier.</strong> N installs just enough capacity. N+1 adds one module beyond demand and can cover one module failure <em>or</em> its maintenance; a spare module does <strong>not</strong> establish a second distribution route. 2N provides two systems each sized for the whole load; 2N+1 adds spare module capacity to duplicated systems. Distributed 3M2 or 4M3 shares demand among three or four systems so one can be lost: 3M2 normally uses at most about 66.7% of installed capacity; 4M3, about 75% (CSE/Caterpillar). A block-redundant catcher has active blocks and an unloaded reserve reached through transfer equipment, allowing higher normal loading of active UPS blocks (Socomec; STACK). These labels describe equipment arrangements, not facility-wide maintainability or an awarded Tier; <strong>2N alone does not certify Tier IV</strong>.</p>
<p><strong>The three-room 3M2 seating plan.</strong> In one 5 MW group, rooms A, B and C each have a 2.5 MW block. Connect three equal-load sets of dual-corded rows to A/B, B/C and A/C respectively. At 5 MW total and balanced sharing, each room normally carries about 1.67 MW, or two-thirds of its rating. If B is lost, the A/B rows move wholly to A, the B/C rows move wholly to C, and the A/C rows remain shared. A and C then each carry 2.5 MW, their full block rating. This balanced case is a block-level illustration; rack PSU sharing must be checked separately. The surviving routes must be sized and mapped to carry their reassigned loads, without central STSs in the dual-corded rack path. For the <em>same 10 MW usable Phase 1 baseline</em>, two such three-block groups need six 2.5 MW blocks, 15 MW installed. Full 2N instead needs two complete 10 MW routes, eight blocks and 20 MW installed (§12). An optional 2N customer suite requires a separate allocation and is outside the six-block baseline count (§8).</p>
<p><strong>Use and indicative figures.</strong> Enterprise sites may use N+1; banks, 2N or 2N+1; colocation and cloud, mixes of 2N and 3M2/4M3 (CSE, Data center co-location electrical system design). CoreSite VA3 combines 2N, four-to-make-three and a catcher UPS (CoreSite). The legacy availability figures below are illustrative industry estimates, conditional on failure and repair assumptions, not Uptime certification or predictions for this hall (§7). Where quoted, downtime equals (1 − availability) × 8,760 h.</p>
<table><thead><tr><th>Model</th><th>What its capacity arrangement covers</th><th>Legacy indicative availability</th><th>Capex per usable MW</th><th>Reserved capacity</th></tr></thead><tbody><tr><td>N</td><td>No spare</td><td>~99.67%, ~28.8 h/yr</td><td>Lowest</td><td>~0%</td></tr><tr><td>N+1</td><td>One module failure or maintenance</td><td>~99.74%, ~22 h/yr</td><td>Low</td><td>One module</td></tr><tr><td>2N</td><td>One complete system can carry load</td><td>~99.98–99.995%</td><td>High</td><td>~50%</td></tr><tr><td>2N+1</td><td>Duplicate systems plus module spare</td><td>~99.995%+</td><td>Highest</td><td>&gt;50%</td></tr><tr><td>3M2</td><td>One of three systems lost</td><td>~99.98%</td><td>Medium</td><td>~33%</td></tr><tr><td>4M3</td><td>One of four systems lost</td><td>~99.98%</td><td>Medium</td><td>~25%</td></tr><tr><td>Block redundant, catcher</td><td>One active block transfers to reserve</td><td>~99.98%</td><td>Medium</td><td>About one block</td></tr></tbody></table>
<p>Tier III concurrent maintainability and Tier IV fault tolerance require assessment of the <em>whole facility</em>, including paths, protection, isolation and operations. Neither a six-block 3M2 label nor an eight-block 2N label establishes a Tier (Uptime Institute).</p>
<h2 id="s7"><a id="failure-math-tiers-and-the-ai-relaxation"></a>Failure math, Tiers, and the AI relaxation</h2>
<p><strong>Conditional calculations.</strong> For a repairable element under an assumed failure and repair model, availability A = MTBF / (MTBF + MTTR). Series availabilities multiply; <em>independent</em> parallel-path unavailabilities multiply (IEEE 493, the Gold Book, now Inactive-Reserved, with guidance in the IEEE 3006 series). If one assumed path has 99.9% availability, its illustrative downtime is 8.76 h/year. <em>If</em> two such paths fail independently, their sources and transfer arrangements function as assumed, and the repair model applies, 0.001 × 0.001 = 0.000001 joint unavailability, about 31.5 s/year (rule sourced; arithmetic illustrative). The redundant-pair approximation MTBF ≈ MTBF² / (2 × MTTR) gives about 4.5 million hours for two units each at 3,000 h MTBF and 1 h MTTR, versus about 187,500 h at 24 h MTTR (InventiveHQ). These are examples, not site predictions. Shared faults, human action and failed transfers can invalidate independence; spares and repair response affect the assumed MTTR.</p>
<p><strong>Tiers are not uptime percentages.</strong> Uptime Institute “removed all references to expected downtime per year” in <strong>2009</strong> and “does not assign availability predictions to Tier levels” (Uptime Institute Journal). Tier III requires concurrent maintainability across the assessed facility; Tier IV requires facility-wide fault tolerance and physical separation against a single event (Uptime Institute). Neither means a planned maintenance event <em>plus an unrelated second fault</em> is automatically harmless. TIA-942 uses Rated-1 through Rated-4, with Rated-3 concurrently maintainable; BICSI 002 is a companion “intended to complement and exceed the minimum requirements in TIA-942” (TechTarget; TIA). Equipment counts cannot certify any of these designs.</p>
<p><strong>Workload-specific AI relaxation, dated.</strong> Some operators accept N or N+1 <em>compute blocks</em> while retaining greater protection for networks, storage and controls, where checkpoint-restart makes interruption tolerable to those operators (ModulEdge citing Uptime Institute, 2025). AWS reports a best-case GPU-node MTTR of about 12 minutes using fail-in-place N+1 (AWS, 2025). NVIDIA Kyber and OCP sidecar proposals contemplate single-corded GPU racks (verify: secondary citations). This is a workload-specific customer decision, not general permission to relax a multi-tenant colo: the reference hall keeps dual-corded AI pods and its 3M2 facility design.</p>
<h2 id="s8"><a id="changing-the-model-mid-design"></a>Changing the model mid-design</h2>
<p>The owner sets the model in the OPR, the engineer renders it in the BOD, and the provider describes delivered redundancy and the availability commitment in the SLA (Topic 2). <strong>Before reserving or releasing long-lead equipment</strong>, decide the 3M2 or 2N scope, the 480Y/277 V UPS output and 415/240 V rack supply with its voltage-change step, the locally approvable ordinary-wiring or Article 645 code route, and the contractual owner-to-tenant breaker, tap-off, whip and rack handoff (§1, §5, §11). Obtain early AHJ review of the proposed code route; do not treat approval as already granted.</p>
<p><strong>A dated procurement decision.</strong> Changing 2N to 3M2, or the reverse, alters UPS blocks, PDUs and their pairings, switches justified by actual single-corded loads, upstream switchgear, busway routes and electrical-room space. The chapter’s six-block 3M2 and eight-block 2N counts are alternatives for the <em>same</em> 10 MW usable baseline, not two entitlements bought together (§12). Topic 3’s planning sequence reserves factory slots around T+3–6 and releases manufacture near T+8, after a 60% one-line. As dated estimates, Buildermuse (2026) quotes <strong>40–60 weeks</strong> for MV switchgear, while Topics 3 and 5 carry <strong>44–84 weeks</strong>. Neither is a delivery promise; late topology changes may move the schedule (Buildermuse, 2026).</p>
<p><strong>Freeze the baseline; price the option.</strong> The reference OPR fixes 3M2 on 2.5 MW blocks before long-lead release. A tenant’s optional carved-out 2N suite needs a separate scope, cost and capacity allocation. For example, a 2.5 MW usable 2N suite needs its own 5 MW installed block-pair capacity and duplicated downstream routes; it is <em>not</em> free capacity within the six blocks assigned to 10 MW of 3M2 service. Adding it without reducing the baseline requires additional capacity. Taking its load from the baseline instead requires explicit redesign and reduction or reallocation of baseline capacity. Price the additional scope rather than presuming the six-block budget covers it (verify: project-specific price).</p>
<p>The course’s first-phase budget is about $180 million–$230 million because it includes shared site and shell work for the four-hall build; the full campus is about $400 million–$500 million excluding IT, with about $65 million annual operations including about $34 million electricity (chapter course decisions). These are not distribution-only costs or four identical phase invoices. Sidecar space and pathways may be reserved while the DC equipment and interface remain later decisions (§9). After a tenant changes a source, transformer, protection setting or connected equipment, the lease must assign the tenant to notify the owner and fund the applicable review, and the owner’s engineer to update affected short-circuit, coordination and arc-flash studies and labels before the changed installation is energized (§5, §10).</p>
<h2 id="s9"><a id="48-v-400-v-dc-and-the-copper-wall"></a>48 V, ±400 V DC and the copper wall</h2>
<p><strong>48 V and ORv3.</strong> The OCP Open Rack v3 shelf rectifies facility AC to a shared 48 V rack busbar, reducing per-server conversion stages. Google attributes about a 30% efficiency improvement to <em>its earlier 12 V-to-48 V rack transition</em>, begun in 2010 and contributed to OCP in 2016–2017. This is not a comparison against present AC racks or a guaranteed gain for this hall (DataCenterKnowledge; Google Cloud Blog). ORv3 shelves reach 33 kW at near 98% in an equipment example (Advanced Energy).</p>
<p><strong>A scaling constraint, not a prohibition at 100 kW.</strong> Delivering 120 kW at an ideal 48 V draws 2,500 A. A 0.1 mΩ increase at one connector at that current dissipates about 625 W. NVIDIA’s example of a 1 MW rack at 54 V exceeds 18,000 A and cites busbars over 200 kg and up to 64 U of power shelves (The Register; NVIDIA Technical Blog / Converge Digest, 2025). These figures explain why copper, connections and shelf space become difficult as density rises; they do not establish an absolute 100 kW limit for every 48 V design.</p>
<p><strong>High-voltage DC proposals.</strong> OCP Mt Diablo, or Diablo 400, co-authored by Microsoft, Meta and Google, specifies a sidecar using a positive 400 V rail and a negative 400 V rail relative to the reference point: <strong>800 V between the rails</strong>. Its proposed design range is 100 kW–1 MW; its authors chose 400 V partly to use the EV supply chain (OCP, 2025; v0.7.0 spec). NVIDIA targets 1 MW racks starting in <strong>2027</strong> alongside Kyber, including an approximately 600 kW NVL576 example. Its May 2025 blog, updated July 2025, claims <em>up to</em> 5% end-to-end efficiency improvement and 45% less copper <strong>compared with 415 VAC distribution</strong>, with production targeted to coincide with Kyber in 2027 (NVIDIA Technical Blog, 20 May 2025, updated 31 July 2025; ModulEdge, 2026). Two published conductor comparisons differ: 85% more transmitted power through the same conductor size in the Technical Blog, and 157% more with the same wire gauge in NVIDIA’s Building the 800 VDC Ecosystem (verify: comparison bases do not reconcile). These are vendor claims and targets, not measured savings or a committed deployment for the reference hall.</p>
<p><strong>Status and interface.</strong> Reports date Vertiv’s portfolio to H2 2026, Eaton’s reference architecture to October 2025 and initial small-volume shipments to Q3 2026 (szsanyi.com; BigGo, 2026) (verify: trade-press dates and targets). AMD had not committed to a proprietary path (Drybulb, 2026). Listings, adopted codes and DC-arc protection need project-specific review; a DC arc lacks AC’s periodic current zero (szsanyi.com). Reserve structural capacity, floor bays and pathways, recognizing that later DC equipment <strong>might require replacement</strong> of AC busway rather than assuming reuse or certain replacement (aidatacenterguide.com). The future sidecar cannot connect directly to an existing 48 V busbar: suitable conversion and a specified interface are required. Existing AC busway is not assumed listed or compatible for 800 V DC. The sidecar is a potential tenant or IT-vendor item with a negotiated electrical demarcation (research, §3.3–3.4; §12).</p>
<h2 id="s10"><a id="grounding-harmonics-arc-flash-and-coordination"></a>Grounding, harmonics, arc-flash and coordination</h2>
<p><strong>Grounding.</strong> Data-center grounding may go beyond life-safety code minima (eypmcfinc.com). A common bonding network can include a signal reference grid; the report describes example copper grids on 0.6–3 m centres using at least #6 AWG, citing IEEE 1100 and TIA-942 Appendix G. TIA-607-C defines a bonding-busbar hierarchy; example cited conductors are 1/0 AWG to a busbar and at least 6 AWG to each cabinet, without serial cabinet bonding (ecmag.com; pducables.com). These are not substitute specifications for the site’s adopted standards, fault levels and equipment. The signal-grid noise case is weaker with active-PFC equipment, though grids may remain useful or be required by a vendor (Schneider SRG white paper). TN-S separates neutral and protective earth; the reference autotransformer’s neutral and bonding arrangement must be designed, not inferred from the legacy isolation transformer (§1).</p>
<p><strong>Harmonics.</strong> Modern active-PFC server supplies can draw near-sinusoidal current with under 5% THD in the cited examples (EmergEdge; 3dfs WP55). K-13 for mixed loads and the view that K-20 is often unnecessary are equipment-dependent observations (green-data blog). Concentrated identical AI supplies warrant checking whether a different harmonic rating or mitigation is needed (QT&amp;E, 2025). Do not prescribe K-13 for every reference autotransformer or K-20 for every AI pod without load and transformer data.</p>
<p><strong>Arc-flash.</strong> Energized electrical work requires assessment and, where applicable, an NFPA 70E 130.2(B) permit; continuity needs do not themselves authorize it (nfpa70e.net). Equipment labels and arc-flash boundaries follow the applicable study and NFPA 70E requirements; 1.2 cal/cm² is the cited boundary criterion (US Made Supply; payapress). Available fault current <em>and protective clearing time</em> affect incident energy. PPE selection and any energized-work decision require the applicable risk assessment; do not treat a single incident-energy value, including 40 cal/cm², as a universal legal prohibition. Remote racking, maintenance switches that shorten clearing time, arc-resistant gear and IR windows are possible engineering controls (US Made Supply; Bowtie).</p>
<p><strong>Fault current and coordination.</strong> Vertiv/Liebert, Proper Application of 415V Systems, R1010, publishes about <strong>17.6 kA</strong> behind a 480-to-208 V isolation transformer and about <strong>56.1 kA</strong> in a different 415 V scheme without it. These are example configurations, <strong>not</strong> calculated fault currents for this site’s retained 480-to-415 V autotransformer. A downstream rack fault should clear at its branch rather than at a PDU or UPS where installed devices can be selectively coordinated; a fault in the shared bus or panel is a different event (§3). Calculate available fault current at each location, check each breaker’s <em>interrupting capacity</em> against it, and separately check each cabinet’s <em>short-circuit current rating</em>. A cited Bussmann CUBEFuse has a 300 kA interrupting rating at 600 V, which establishes neither the cabinet rating nor system coordination (asbeam.com). Verify the time-current coordination and incident energy in normal operation, planned maintenance and emergency or failed-route states.</p>
<p>Grounding, short-circuit, coordination and incident-energy studies are site-specific stamped PE deliverables (Bowtie Engineering). The cited review interval is at least every five years or after relevant upstream changes (payapress); actual updates also depend on adopted rules and changes to sources, protection or tenant equipment. The reference lease assigns review before affected tenant equipment is energized and funding through fit-out (§5, §8).</p>
<h2 id="s11"><a id="epo-the-code-the-opt-out-and-the-accident-record"></a>EPO: the code, the opt-out and the accident record</h2>
<p><strong>The code trade.</strong> Under the cited <strong>NEC 2020</strong> edition, Article 645.10 specifies a disconnecting means for IT power and dedicated HVAC and closure of fire and smoke dampers in qualifying IT equipment rooms. Article 645 also offers special wiring allowances, such as certain raised-floor whips (CSE; thebuildingcodeforum). The actual requirements depend on the locally adopted edition, the room’s design and the authority having jurisdiction, or AHJ.</p>
<p><strong>A conditional ordinary-wiring route.</strong> Designing the room to ordinary Chapter 3 wiring methods, with applicable low-voltage cabling requirements, can avoid <em>Article 645’s</em> EPO requirement <strong>only if</strong> the adopted code, the room design and the AHJ permit that route. It does not waive other fire, shutdown or occupancy requirements (CSE; thebuildingcodeforum). The route dates to at least the 2005 NEC; editions from 2011 also provided zoned shutdown and critical-operations alternatives subject to their conditions, including approved procedures, qualified staff, fire protection and AHJ approval. A reported 2026 <em>draft</em> would move conditions from 645.4 to 645.5 and update Article 722 references, not establish the locally adopted rule (thebuildingcodeforum, 2025). <strong>Separately</strong>, NFPA 75 8.4.2.1 addresses disconnection on gaseous total-flooding activation unless a Chapter 4 risk analysis warrants continued power; NFPA 76 is reported not to impose an EPO requirement. Check the adopted fire requirements even if Article 645 does not apply.</p>
<p><strong>The accident record, with its limits.</strong> Practitioners say some owners find Article 645’s wiring benefits not worth its prerequisites (mikeholt practitioners). For NYC Transit Rail Control Center on 29 August 2021, the UPS rode through a ConEd voltage dip, with both systems reported to have worked as intended. The investigation identified manual activation of an uncovered EPO as the outage’s <em>most likely cause</em>, not a proven general failure mechanism (WSP USA report, 8 September 2021, via governor.ny.gov). Georgia Tech CCB247 reported a roughly 96-minute outage after accidental EPO activation during power work (Georgia Tech TSO notice). A 2010 Ponemon survey reports “accidental EPO/human error (51 percent)” as a <strong>combined</strong> root-cause category, not 51% EPO incidents. Separate, older vendor accounts cite 20 EPO incidents, or 13% of UPS failures, in 2002–03 and EPO in 26% of human-error failures (pducables “Ken’s Korner”; DataCenterKnowledge, 2007) (verify: dated samples). Uptime describes accidental EPO as recurring and advises against installation unless locally required.</p>
<p><strong>The reference decision.</strong> The Uptime Institute Annual Outage Analysis 2025 reports nearly 40% of surveyed organizations experienced a major human-error outage in three years, 85% of those involving procedure failure or flawed procedure; these are <em>not</em> EPO incident rates (Uptime Institute press release, 6 May 2025). The hall proposes Chapter 3 wiring and no Article 645 button, conditional on early AHJ and fire-marshal approval and an approved emergency response. Topic 10’s no-gas white-space choice removes the cited gaseous-system trigger, not every possible fire requirement. A tenant suite requiring an EPO needs an approved, guarded and zoned design. An EPO installed for an approved design must not later be disabled or bypassed by operations.</p>
<h2 id="s12"><a id="reference-hall-distribution-by-zone-worked"></a>Reference hall: distribution by zone, worked</h2>
<p><strong>Loads and block count.</strong> The rack-mix sum is 300 × 8 + 300 × 15 + 200 × 40 + 200 × 120 kW = <strong>38.9 MW</strong>. About <strong>40 MW</strong> is the rounded IT planning load; at PUE 1.4, about <strong>56 MW</strong> is rounded total site demand, not another rack-circuit schedule (chapter course decisions). Topic 5’s five 2.5 MW N+1 blocks for 10 MW describe capacity spare, not necessarily maintainable distribution paths. The reference Phase 1 instead uses two 3M2 groups: each has three 2.5 MW blocks, 7.5 MW installed and 5 MW usable; loss of one block leaves two carrying 2.5 MW each. Thus <strong>six blocks</strong>, 15 MW installed, serve <strong>10 MW</strong> usable. Alternative full 2N service of the <em>same 10 MW</em> needs <strong>eight blocks</strong>, 20 MW installed. A catcher scheme needs transfer design in its active paths; ordinary N+1 alone does not establish Tier III. Four repetitions of the six-block baseline would give 24 blocks and 60 MW installed for about 40 MW usable. An optional 2N suite is <strong>outside</strong> the six-block, 10 MW Phase 1 baseline, not an extra entitlement within it. Neither count certifies a Tier (§6, §7).</p>
<p><strong>PDUs, voltage and fault study.</strong> An indicative Phase 1 allowance is about 20 floor PDUs at 750 kVA–1 MVA, paired so a row’s A and B feeds do not collapse into one upstream route. Topic 5’s UPS output is 480Y/277 V, so the routes need designed 480-to-415 V autotransformers and neutral arrangements to furnish 415/240 V (§1). Installed floor-distribution nameplates and pairings require a load schedule; the approximate 20-PDU allowance is not proof that each surviving path carries its assigned demand (verify: project-specific schedule). Topic 5’s approximately 50 kA is indicative <em>at the unit-substation secondary</em>. The separate vendor comparison of about 17.6 and 56.1 kA is not a PDU fault-current calculation for this hall (Vertiv/Liebert, Proper Application of 415V Systems, R1010). A stamped study sets actual PDU, busway and rack-device duties before release (§10).</p>
<p><strong>Feed paths and full-load survival.</strong> On the chapter’s illustrative 80% planning allowance, usable three-phase capacity at 415 V is √3 × 415 × I × 0.8, about <strong>0.575 × rated amperes in kW</strong>. Every A or B run below is assessed as the <em>sole surviving run</em> for its assigned racks, not as half a normally shared pair.</p>
<table><thead><tr><th>Zone</th><th>Full rack load</th><th>Rack inputs on each route</th><th>Surviving run capacity at 80%</th><th>Capacity-only racks per run</th></tr></thead><tbody><tr><td>300 × 8 kW, cable-and-RPP</td><td>8 kW</td><td>One suitable 24–32 A input</td><td>400–600 A panel: ~230–345 kW</td><td>28–43; circuit layout may reduce this</td></tr><tr><td>300 × 15 kW, busway</td><td>15 kW</td><td>One suitable 30–60 A input</td><td>250 A: ~144 kW; 400 A: ~230 kW</td><td>At most 9 at 250 A; 15 at 400 A</td></tr><tr><td>200 × 40 kW, busway</td><td>40 kW</td><td>Two 60 A inputs or equivalent protected capacity</td><td>400 A: ~230 kW; 600 A: ~345 kW</td><td>At most 5 at 400 A; 8 at 600 A</td></tr><tr><td>200 × 120 kW, AI pods</td><td>120 kW</td><td>Four 60 A circuits or two protected ~125 A inputs</td><td>800 A: ~460 kW; 1,000 A: ~575 kW</td><td>At most 3 at 800 A; 4 at 1,000 A</td></tr></tbody></table>
<p>The arithmetic rejects ten 15 kW racks on a 250 A surviving run, six 40 kW racks on 400 A, and four 120 kW racks on 800 A. For the <em>full-campus zone counts</em>, these capacity-only maxima imply at least 7–11 A/B panel pairs for the 8 kW zone across the stated panel ratings, 20–34 A/B busway pairs at 15 kW, 25–40 pairs at 40 kW, and 50–67 pairs at 120 kW. These are separate zone calculations, <strong>not</strong> a Phase 1 equipment order: its mix and run lengths still need a rack allocation and circuit schedule. Final counts may increase for branch positions, protection, routing, network racks or growth. Each 120 kW rack needs four <strong>separately protected 60 A circuits per route</strong>, about 138 kW usable, and <strong>eight single-input 60 A strips total</strong> if each strip has one input. Alternatively, one roughly <strong>250 A protected tap-off per route</strong>, about 144 kW usable, can feed <strong>two suitably protected approximately 125 A strips per route, four higher-current strips total</strong>. A 160 A tap-off provides only about 92 kW and cannot support the rack on its own (§4, §5).</p>
<p><strong>Pod layout and load shares.</strong> Specify independent A and B busway runs for each assigned pod group. A 1,000 A run can carry four 120 kW racks at 80% <em>before other loads</em>; it can carry only three if each is planned at 190 kW, since 3 × 190 = 570 kW. Topic 8 cites GB300 NVL72 peaks of 132–155 kW and 0.2–3 Hz swings, so transient and thermal design needs separate equipment review. A roughly one-per-two-GPU-racks air-cooled 20–30 kW network rack (Topic 9) consumes capacity on the pod pair and cannot be added to a fully allocated four-rack run. An accepted 48 V ORv3 shelf changes rack-side hardware, not the need for a designed AC input and independently survivable routes. The rack-zone totals are 2.4 MW cable-and-RPP, 4.5 MW moderate busway, 8 MW larger busway and 24 MW AI pods. Against <strong>38.9 MW</strong>, their approximate shares are 6%, 12%, 21% and 62%; separately rounded percentages need not total exactly 100%.</p>
<p><strong>Gear, option and conditional availability.</strong> Phase 1’s six-block figure is the 10 MW 3M2 baseline. Its gear allowance includes about 20 floor PDUs, while final busway-pair, RPP and rack-PDU counts must follow the Phase 1 rack schedule and the full-survival checks above. It includes <strong>no assumed bank of 6–10 centralized 800–1,600 A STSs</strong>: any local ATS or STS quantity follows actual single-corded appliances. A carved-out 2.5 MW usable 2N suite would require a separately allocated 5 MW installed block pair and duplicated downstream capacity, either added and costed or explicitly substituted through a revised baseline allocation (§8). If independent paths each had 99.9% availability and transfers and repairs met the stated assumptions, the simple two-path illustration yields about 31.5 s/year, not a certified prediction (§7).</p>
<p><strong>Growth and handoffs.</strong> Later approximately 10 MW phases may skew to 120 kW pods; the course holds 15–20% of white and gray space for density changes. Hall 1 reserves sidecar bays and pathways but installs AC busway; DC suitability must be reassessed for later halls rather than presumed compatible (§9). To Topic 5: use six baseline 3M2 blocks, retain 480Y/277 V UPS output and engineer the 415 V step; do not equate its upstream approximately 50 kA with PDU fault duty. To Topic 7: coordinate A/B busways with cooling manifolds and cable tray overhead. To Topic 8: specify each rack input and its protected capacity, not merely a strip count. To Topic 9: count network racks on the pod pair. To Topic 10: obtain AHJ approval for the proposed no-Article-645-EPO route and revisit fire-system changes. To Topic 11: meter and verify A/B mapping. Wholesale and retail owner-to-tenant boundaries remain contract-specific as described in §5.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<p>The dates and baselines below distinguish primary standards and investigations, vendor examples and future projections. Vendor figures are not measurements for the reference hall. The <strong>NEC edition actually adopted locally</strong>, amendments, equipment listings and AHJ decisions need project checks; a cited edition or draft does not establish the applicable local rule.</p>
<ul><li>Schneider Electric WP62 and SRG white paper; <strong>Vertiv/Liebert, Proper Application of 415V Systems, R1010</strong>, source of the <em>published comparison between a 480-to-208 V isolation-transformer configuration at about 17,576 A and a different 415 V configuration without it at about 56,144 A</em>, not a reference-hall autotransformer calculation; Vertiv/Emerson TN-00011; Raritan; LayerZero (2025); Data Center Strategy (2025); Buildermuse (2026), source of a dated switchgear lead-time estimate; Server Technology, 415 VAC Power Distribution (2014); Eaton; Mirus International, HMRP WP001, equipment-specific PSU efficiencies; Silverback DC Solutions; Consulting-Specifying Engineer (CSE); US Patent 6,967,283; asbeam.com (2025), whose 415 V figure uses a different loading basis from its 208 V figure; Introl (2025).</li><li>Starline/Legrand, Track Busway and <strong>Cost Analysis (2019)</strong>, source of the approximately $350 plug in a <em>28-rack, 400 A A/B vendor scenario</em>, not a current installed-cost quote; Semianalysis; DCD (2025); aidatacenterguide.com (2025); TRG Datacenters (2025); calcpanel.com (2025); Obelinf (2026); DataCenterKnowledge (2025); Sentinel Data Centers; IEEE 493 and IEEE 3006, reliability-method references; InventiveHQ; <strong>Uptime Institute Journal, recording removal of Tier expected-downtime figures in 2009</strong>, not certifying availability percentages; TIA-942 and BICSI 002 via TechTarget and TIA; CSE/Caterpillar; Socomec; STACK; CoreSite; ModulEdge (2025, 2026); AWS (2025).</li><li>OCP, Open Rack v3 and <strong>Mt Diablo / Diablo 400 v0.7.0 (2025)</strong>; Google Cloud Blog and DataCenterKnowledge (Urs Hölzle), for Google’s earlier <strong>12-to-48 V</strong> comparison, not a comparison with present AC racks; Advanced Energy; NVIDIA Technical Blog, NVIDIA 800 VDC Architecture Will Power the Next Generation of AI Factories (<strong>20 May 2025, updated 31 July 2025</strong>), whose <em>up-to-5% efficiency and 45%-less-copper claims compare its proposed architecture with 415 VAC distribution</em>, and Building the 800 VDC Ecosystem, a different conductor-gain statement; Converge Digest (2025); The Register (2026); szsanyi.com and BigGo (2026), shipment-timing reports; Drybulb (2026); Eaton (October 2025). Manufacturers’ <strong>2027</strong> high-voltage DC scale and Kyber production dates are targets, not hall commitments.</li><li>IEEE 1100; TIA-942 Appendix G; TIA-607-C; ecmag.com; pducables.com; eypmcfinc.com; EmergEdge; 3dfs WP55; green-data blog; QT&amp;E (2025); mikeholt forum; NFPA 70E via nfpa70e.net, US Made Supply, payapress and Bowtie Engineering; Bussmann CUBEFuse via asbeam.com. Ratings, clearing times and grounding details require installed-equipment studies.</li><li>NEC Article 645 references to <strong>2005, 2011 and 2020 editions and a 2026 draft</strong>, via CSE and thebuildingcodeforum (2025), subject to local adoption and approval; NFPA 75 8.4.2.1; NFPA 76; WSP USA investigation (<strong>8 September 2021</strong>, via governor.ny.gov), recording the <em>most likely cause</em> of the August 2021 New York outage; Georgia Tech TSO notice; Ponemon Institute (<strong>2010</strong>, <strong>combined accidental-EPO/human-error</strong> survey category, not EPO alone); pducables “Ken’s Korner” and DataCenterKnowledge (<strong>2007</strong>, older vendor incident accounts); Uptime Institute Annual Outage Analysis 2025 (<strong>6 May 2025</strong>, human-error survey, not an EPO rate); the Topic 6 research report (2026), reconciled to course Topics 2, 3 and 5 in §12.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-2.html"><span class="dir">Back to</span>Power Systems II — Distribution &amp; Redundancy</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
