<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Design Requirements, Capacity and Load Planning — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-requirements" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-requirements.html">Requirements</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Design Requirements, Capacity and Load Planning</h1><p class="aside">Sources and fine detail behind <a href="L3-requirements.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-requirements.html">research report</a> behind both. The same material as cards: <a href="C-requirements.html">64 cards</a>.</p></div>
  <p>The detail behind the Topic 2 chapter: the two requirements documents, who pays when they are vague, the 2025–26 density data, cooling thresholds, stranded capacity, phasing, availability frameworks, codes, audit frameworks and the reference facility's arithmetic. The chapter cites sections by number (<code>APX-requirements §n</code>). Non-obvious claims carry their source in parentheses; where sources disagree, the text says which to lean on. Figures are indicative 2025–26 benchmarks. Delivery models, contract families and cost per MW are in Topic 1's appendix and not repeated.</p>
<h2 id="s1"><a id="opr-and-bod-definitions-and-contents"></a>OPR and BOD: definitions and contents</h2>
<p>ASHRAE Guideline 0-2019 defines the Owner's Project Requirements (OPR) as the record of the owner's objectives and criteria "from which all design, construction, acceptance, and operation decisions are made." It defines the Basis of Design (BOD) as "a document that records the concepts, calculations, decisions, and product selections used to meet the OPR and to satisfy applicable regulatory requirements, standards, and guidelines" (ASHRAE, Guideline 0-2019). The owner writes the OPR before design, issues it with the RFP and retains it as an owner-owned planning and acceptance benchmark. The OPR need not itself be a signed contract document: ASHRAE's headquarters OPR "is not considered to be a 'Contract Document' to avoid the possibility of conflicting" language (ASHRAE, Headquarters Building OPR). Excluding the OPR does not make an unwritten outcome enforceable. Carry its measurable capacities, stated design conditions, verification methods and required certificates into the signed performance specifications and commissioning requirements. The engineer answers each outcome in the BOD with a design basis, calculations and a proposed means of verification. Acceptance then checks the installed work against the contracted tests and the owner's OPR benchmark (§2).</p>
<p>The tables of contents below are synthesised from Guideline 0, the ASHRAE headquarters OPR and the LBNL, CSU and University of Manitoba templates (research synthesis).</p>
<table><thead><tr><th>#</th><th>OPR section: what it fixes</th><th>BOD section: what it records</th></tr></thead><tbody><tr><td>1</td><td>Mission, market, success criteria</td><td>Design narrative, code list, adopted editions, AHJ</td></tr><tr><td>2</td><td>Capacity and growth: day-one and ultimate IT load, phasing trigger, horizon</td><td>Design conditions: outdoor and indoor temperatures, seismic, wind</td></tr><tr><td>3</td><td>Availability: tier or class, maintainability versus fault tolerance, acceptance test</td><td>Electrical topology: one-line, utility, UPS, generators, redundancy, ELC</td></tr><tr><td>4</td><td>Density profile: average and peak kW per rack, dense zones, liquid readiness</td><td>Mechanical topology: cooling by zone, plant sizing, redundancy, MLC</td></tr><tr><td>5</td><td>Efficiency: design PUE, measurement conditions, WUE stance, energy-code posture</td><td>Capacity and density basis: IT and critical load, profile, diversity</td></tr><tr><td>6</td><td>Environmental design conditions, ASHRAE thermal class</td><td>Space program: white and gray space, floor loading, layout</td></tr><tr><td>7</td><td>Budget and schedule: $/MW envelope, phase dates</td><td>Sizing calculations from OPR targets to equipment ratings</td></tr><tr><td>8</td><td>Certifications, compliance targets and required evidence</td><td>Sustainability basis: PUE model, 90.4 compliance path</td></tr><tr><td>9</td><td>Operations and maintenance: staffing, DCIM</td><td>Product selections and rationale</td></tr><tr><td>10</td><td>Constraints and owner standards: reference designs, vendors</td><td></td></tr></tbody></table>
<h2 id="s2"><a id="who-writes-each-and-when"></a>Who writes each, and when</h2>
<p>The owner, its representative or owner's engineer drafts and owns the OPR in pre-design, before design choices are made. The design team develops the BOD during design; under design-build or EPC, this is the design-builder's engineer of record. A design-phase objective is "verifying the BOD document with the OPR document" (ASHRAE, Guideline 0-2019). AIA's programming, schematic design (SD), design development (DD) and construction documents (CD) map onto Guideline 0's pre-design, design, construction and occupancy. The BOD begins at SD, is refined through DD, and commissioning requirements enter the CD set. At each phase gate, the owner formally reviews and approves OPR revisions, the engineer submits BOD revisions for review against the approved OPR, and the owner approves consequential scope or acceptance changes before they enter the contract. Keep a record of decisions and unresolved items under change control, because the people closing out commissioning may not have set the original requirements (USGBC, LEED commissioning guidance).</p>
<p>Guideline 0 and the harmonised ASHRAE/IES Standard 202 make the OPR the acceptance yardstick: commissioning exists for "verifying that the facility and its systems meet the Owner's Project Requirements (OPR)" (ASHRAE, Guideline 0-2019; Standard 202). The commissioning process is Topic 11. Anything to be tested at handover needs a measurable OPR statement, stated conditions and a test or evidence method carried into the contract (§1). "Highly available" cannot be tested. "Concurrently maintainable per Uptime Tier III, design PUE ≤ 1.4 at stated design load, 10 MW IT per phase" provides outcomes the engineer can answer and the parties can specify how to verify.</p>
<h2 id="s3"><a id="who-owns-the-gap-between-specified-and-built"></a>Who owns the gap between specified and built</h2>
<p>Specification type and delivery model together allocate the cost of a gap between intent and installed work (AIA Contract Documents, How Construction Delivery Methods Allocate Risk, 2026). Under design-bid-build, the owner holds the design contract and ordinarily bears design omissions: "if the design contains errors or omissions, the consequences typically flow through to the contractor in the form of change orders" (AIA, 2026). The builder remains responsible for building the specified work. Under design-build, one entity carries defined design and construction obligations, but "if the scope is not well defined when the design-build contract is signed, the owner may lose cost certainty" (AIA, 2026). An unspoken zone rating or test is a scope gap, not automatically a builder guarantee. Under EPC turnkey, the owner supplies a written output specification and the contractor guarantees the specified result for a fixed price, with performance security typically 5–15% of contract price, liquidated damages and final payment linked to integrated systems testing (research synthesis of EPC practice). Write guarantees around specified MW, redundancy, design PUE conditions and the required Tier certificate, not an assumed uptime percentage. Transfer works only when outputs, exclusions, tests and remedies are precise.</p>
<p>This course's design-build owner also furnishes long-lead equipment. The agreement must allocate its specification, purchase, delivery, storage, installation, integration and test responsibilities, and the effect of late or nonconforming deliveries on price and schedule. Identify utility service capacity, interconnection timing and the test boundary too: neither a builder's defined work nor an owner's equipment order by itself guarantees utility power. Allocate each interface rather than treating every delay as the builder's design failure (course decision).</p>
<p><strong>Change-order evidence.</strong> The AIA's "Market Standard Range" rests on "892,457 change orders" across "18,229 completed building projects" of multiple building types, not a forecast for this data center (AIA, The Truth About Change Orders, 2023). Average cost impact was roughly 4–5% of value; the middle 80% of projects reached up to about 15%. Projects over $50M averaged 11.29 change orders, most in the final half, when the owner had fewer options. Academic work puts change-order overruns at 11–15% of contract value for large building projects, with design changes and errors or omissions the dominant cause (Alexandria Engineering Journal, 2013). Vague requirements can become late changes, but neither sample predicts this campus's cost.</p>
<p><strong>Three prevention mechanisms.</strong> Use performance specifications with measurable acceptance criteria. Uptime "does not prescribe any specific technology, schematic or other design criteria beyond those resulting outcomes" (Uptime Institute, Tier Standard: Topology). Use reference designs under a master agreement with per-phase work authorisations. Lock the tier and density profile into the owner-approved OPR before design begins, because both are expensive to change later (§9); then incorporate the deliverables and tests into the signed agreement (§1).</p>
<h2 id="s4"><a id="rack-density-in-2025-26-what-the-surveys-measure"></a>Rack density in 2025–26: what the surveys measure</h2>
<p>Choose density from tenant mix, the IT roadmap, expected accelerated compute and what colocation tenants are leasing. These figures describe different samples and dates, not one universal rack requirement.</p>
<ul><li><strong>Installed facilities:</strong> The Uptime Institute's Global Data Center Survey 2025 surveyed more than 800 operators in April–May 2025. It reports that "Few facilities exceed 30 kW, and extreme densities remain rare." Its 2024 modal average was near 8 kW; the average of modal densities in its 2025 total sample was "almost 9 kW." More than 80% of responding operators reported no racks above the survey's high-density thresholds (Uptime Institute, 2024 and Global Data Center Survey 2025). This is a survey of existing operations, not a design specification for a new hall.</li><li><strong>Industry-association respondents:</strong> AFCOM's State of the Data Center 2025 reported survey rack density rising from 7 kW/rack in 2021 to 16 kW/rack in its 2025 survey, and 79% of respondents expected further growth. The 2026, tenth-edition survey reported an average of 27 kW/rack among its respondents, up from 16 kW the prior year, the largest annual increase in that series, called a "step-function change" by AFCOM's Bill Kleyman (AFCOM, State of the Data Center 2025; AFCOM, 2026, via Data Center Knowledge). These respondent averages are not a measured average for every new build or a requirement for every new rack.</li><li><strong>Leading edge:</strong> Fully loaded NVIDIA GPU racks "require 132 kW" and a next generation "240 kW per rack" (Schneider Electric, Steven Carlini); Vera Rubin is cited up to 246 kW as a roadmap figure (NVIDIA roadmap; §8). These are hardware cases, not fleet averages.</li><li><strong>Market:</strong> Vacancy of 1.6%, 74.3% of under-construction capacity pre-leased and rent premiums for liquid-cooled space describe the North American colocation market, not rack density (CBRE Research, North America Data Center Trends H1 and H2 2025).</li></ul>
<p><strong>Reconciliation.</strong> Uptime's existing-operator sample and AFCOM's respondent series do not have interchangeable denominators. The research uses Uptime's near-9 kW modal figure to describe the installed base and AFCOM's 16 and 27 kW figures as evidence of rising density in its industry surveys, with newer and AI deployments helping explain the difference. Neither sets this campus's design. Its owner-approved 300/300/200/200 profile does (§12).</p>
<h2 id="s5"><a id="the-density-profile-method-and-its-cascade"></a>The density profile method and its cascade</h2>
<p>An "average 15 kW" hall can contain 100 kW AI pods and 5 kW storage rows at once; the average hides the local design problem. Planning bands include low density (≤10 kW, air), mainstream (10–20 kW), high density (20–50 kW, containment or rear-door exchangers) and AI (50–150 kW, often direct-to-chip). Schneider Electric builds its capacity model from rooms to pods to cabinets. Each pod has a planned average and a peak per-cabinet rating that no cabinet may exceed without checking the distribution (Schneider Electric, White Paper 150). A rating is provisioned capability, not a prediction that each occupied rack draws it continuously.</p>
<p>For this course, fix <strong>300 racks at 8 kW, 300 at 15 kW, 200 at 40 kW and 200 AI racks at 120 kW</strong>. Their rated zone sums are 2.4, 4.5, 8 and 24 MW, respectively, or 38.9 MW for the 1,000 planned positions (§12). Specify the pod-level average, maximum rack rating and diversity assumptions separately. Actual draw changes with occupancy and workload (§7). Put 120 kW-class electrical feeds, liquid manifolds and CDU space in the AI pods, not in every rack row; route cooling and electrical distribution to the 40 kW zone separately from the contained-air 8 and 15 kW zones. Check concentrated rack loads and equipment paths with the structural engineer, including convertible space. Reserve 15–20% of white and gray space for reconfiguration rather than paying for high-density plant across the whole floor (course decision).</p>
<p>Cascade rules are planning estimates, to verify against the specific layout and design:</p>
<table><thead><tr><th>Quantity</th><th>Rule of thumb</th></tr></thead><tbody><tr><td>Racks per MW of IT</td><td>~100 at 10 kW; ~50 at 20 kW; ~10 at 100 kW; the fixed 8 and 120 kW bands give 125 and ~8.3</td></tr><tr><td>Area per rack, air-cooled</td><td>~15–25 ft² with aisles; 20 ft² default, ~50 racks per 1,000 ft²</td></tr><tr><td>Area per rack, dense or liquid-cooled</td><td>~12–15 ft², subject to equipment and service clearances</td></tr><tr><td>Power from area loading</td><td>250 W/ft² × 20 ft² ≈ 5 kW per rack; 10,000 ft² at 250 W/ft² ≈ 2.5 MW</td></tr><tr><td>Cost per kW as density rises</td><td>Falls first as shell and land serve more compute, then rises with liquid cooling, floor loading and denser distribution</td></tr><tr><td>Liquid-cooling premium</td><td>~7–10% of construction cost (Turner &amp; Townsend, Cost Index 2025–26, via Global Data Center Hub)</td></tr></tbody></table>
<h2 id="s6"><a id="cooling-thresholds-by-source"></a>Cooling thresholds by source</h2>
<p>These are overlapping planning ranges, not universal cutoffs; detailed engineering is Topic 7. Achievable capacity changes with rack airflow and containment, liquid supply temperature and flow, equipment selection and the site's outdoor climate. Sources therefore give different ceilings.</p>
<table><thead><tr><th>Approach</th><th>Indicative kW per rack</th><th>Source spread and qualification</th></tr></thead><tbody><tr><td>Room air without containment</td><td>~2.5–10</td><td>Legacy halls ran 2.5–5 kW (trade practice); available airflow limits a particular layout</td></tr><tr><td>Hot- or cold-aisle containment</td><td>~10–25, overlapping other air methods</td><td>Air "becomes difficult above roughly 20 kW" (Budlong); a 10 kW containment trigger appears in California Title 24, not as a universal cooling limit</td></tr><tr><td>In-row or rear-door heat exchangers (RDHx)</td><td>~20–80, with higher vendor cases</td><td>20–40 kW (Budlong); up to 75–80 kW (Vertiv, Motivair); up to ~100 kW before direct-to-chip in a favourable configuration (JLL)</td></tr><tr><td>Direct-to-chip liquid (DLC)</td><td>Overlaps the upper air and RDHx ranges; used here at 120</td><td>Budlong recommends chip liquid above ~40–50 kW; a ~120–132 kW GB200-class rack is liquid-cooled (NVIDIA)</td></tr><tr><td>Immersion</td><td>~100 to beyond 150–250</td><td>Vendor and trade cases extend beyond 250 kW for two-phase systems; structural loading also matters</td></tr></tbody></table>
<p><strong>How to use the spread.</strong> A ~40 kW rack needing ~5,000 CFM illustrates why air delivery can become difficult in an ordinary floor layout (ASHRAE TC 9.9 airflow framing; Budlong). Vendor RDHx ceilings presume suitable water temperatures and a dedicated configuration (Vertiv; JLL), so do not promise that ceiling for unknown tenant equipment. For the fixed profile, specify contained air at 15 kW, rear-door or in-row cooling at 40 kW and direct-to-chip liquid at 120 kW (§12). Validate each against site climate, tenant heat capture, supply conditions and the agreed test, rather than treating 20, 40 or 80 kW as a hard boundary.</p>
<h2 id="s7"><a id="stranded-capacity-and-the-three-loads"></a>Stranded capacity and the three loads</h2>
<p><strong>Stranded capacity</strong> is capacity paid for but unusable because another resource runs out first: power available but cooling at its limit, or floor space free while its electrical feed or busway is full. Schneider Electric finds that operators "typically do not have the information they need," leaving facilities "grossly over-designed or under-utilized"; PDU load imbalance can strand power at row level (Schneider Electric, White Paper 150, Neil Rasmussen).</p>
<p><strong>Nameplate, design load and actual draw</strong> answer different questions. Nameplate sum adds equipment ratings. Diversified design load is the engineered capacity basis after stated diversity, contingency and growth assumptions. Actual draw varies with occupancy, workload and time; it need not have an invariant position below every other figure at every instant. Record the assumptions and operating limits rather than asserting a fixed ordering. LBNL-parameter power-flow modelling finds that applying server-level utilisation to facility capacity can overstate facility load by about 9–18 percentage points, with illustrative facility-load coefficients near 0.66 (LBNL-parameter power-flow modelling, arXiv preprint, 2026). Size the power block to its justified diversified design case, not an unexplained sum of nameplates (Topic 5).</p>
<p><strong>Oversizing, phasing, modular.</strong> Building the ultimate plant on day one strands capital until load arrives. Phasing, shell for all and MEP for some, and modular or prefabricated MEP blocks defer capex toward leasing and utility delivery at a modest premium. A common planning reserve is about 15–20% of white and gray space (trade practice). Reserve space alone does not create a usable rack when its feed is full.</p>
<p><strong>Hyperscalers and colocation.</strong> Hyperscalers can plan around a known, standardised workload; colocation plans for tenants it does not yet know. Meta founded the Open Compute Project in 2011 on its open-sourced Prineville design, historically ran about 5.5 kW per rack and scaled by adding racks. OCP's Open Systems for AI, including NVIDIA GB200 NVL72 and Meta Catalina contributions, now standardises AI rack power and liquid interfaces (Open Compute Project). Colocation markets flexible, reserved zones; vendors offer "standardized IT Pods as reference designs or even prefabricated modules" (Schneider Electric, Steven Carlini). Common tenant interfaces could reduce that flexibility penalty.</p>
<h2 id="s8"><a id="phasing-future-proofing-and-ai-ready"></a>Phasing, future-proofing and "AI-ready"</h2>
<p>A large campus rarely receives its ultimate plant on day one. For this course's four-hall campus, the <strong>$180–230 million first phase</strong> includes shared site and shell work for the eventual approximately 40 MW IT campus, as well as the first approximately 10 MW MEP block. Later roughly 10 MW blocks of transformers, switchgear, UPS, generators and chillers wait for signed demand and available utility power (course decision). Leasing velocity and interconnection delivery both matter; power availability was a leading site and leasing constraint in 2025 (CBRE Research, 2025; JLL, 2026 Global Data Center Outlook). The cutaway's "Slab for 40 MW" is shorthand for ultimate campus IT capacity, not a structural floor rating or a claim that one hall or one slab carries 40 MW.</p>
<p>Passive provisions belong early: structural headroom checked for the proposed rack footprints and point loads, taller floor-to-floor heights, pipe stubs and valved taps for future liquid cooling, spare conduit and busway pathways, and reserved plant and electrical-room space. Expensive, technology-dependent equipment can be installed in blocks. These distinctions explain why a prepared shell need not contain four phases of operating plant.</p>
<p><strong>"AI-ready."</strong> The label can mean chilled-water and secondary-loop provisions, CDU space, 50–120+ kW busway, greater floor-loading allowance and specified supply conditions. WWT describes requirements around 50 kW per rack rising to 80–120 kW and racks deeper than 1,200 mm; its illustrative fully populated AI rack is near <strong>1,500 lb</strong> (WWT, AI data center readiness glossary). The chapter picture's <strong>1,500 kg</strong> is a separate, illustrative heavy-rack equipment allowance to check with the structural engineer, not WWT's pound figure, a typical weight or a floor rating. A GB200 NVL72 is cited at about 1,360 kg dry and about 1,500 kg with coolant (NVIDIA; see <a class="apx" href="APX-building.html#s4">APX-building §4</a>). Specify rack mass, footprint, point loads, kW per rack, cooling supply temperatures and flow, rather than relying on the label.</p>
<p><strong>Forward densities are projections, not specifications for this build.</strong> GB200 NVL72 is cited at ~120–132 kW (NVIDIA); Vera Rubin up to 246 kW is a roadmap figure (NVIDIA roadmap), and Deloitte projects racks near 370 kW in 2026 (Deloitte, via Data Centre &amp; Technology). Changing hardware is a reason to reserve paths and space, not to purchase every possible future plant capacity now.</p>
<h2 id="s9"><a id="availability-frameworks"></a>Availability frameworks</h2>
<p>The Uptime Tier Standard classifies site-infrastructure topology, not a guaranteed uptime statistic: it provides "an objective basis for comparing the functionality, capacity, and expected availability ... of a particular site infrastructure design topology" (Uptime Institute, Tier Standard: Topology). Tier III means covered components can be maintained without shutting down IT, using redundant components and distribution paths. Tier IV adds survival of a covered single failure through isolated, active paths. A drawing with an active and standby route is one Tier III illustration, not a prescribed layout or a promise that every Tier III fault is harmless.</p>
<p>Certification proceeds through Design Documents (TCDD), Constructed Facility (TCCF, on-site verification of the as-built) and a separate Operational Sustainability track (TCOS); Uptime is the sole licensed Tier certifier (Uptime Institute, Tier Certification). A design review does not certify the built hall. Confirm a TCCF certificate covers the particular hall being sold: Uptime notes firms that took design certification and then "willfully misrepresenting the Tier Certification, using a design foil to market a site that was not physically tested" (Uptime Institute). Certification cost, all-or-nothing tier requirements and self-declaration are practical concerns.</p>
<table><thead><tr><th>Framework</th><th>Levels</th><th>What it requires</th><th>What it certifies</th><th>Where used</th></tr></thead><tbody><tr><td>Uptime Tier Standard: Topology</td><td>Tier I–IV</td><td>I single path; II N+1 components; III maintainable components and paths; IV fault-tolerant isolated active paths</td><td>TCDD, TCCF, separate TCOS; sole Tier certifier</td><td>Global; many colos target III; some hyperscale designs are uncertified "III-like"</td></tr><tr><td>TIA-942-C (May 2024)</td><td>Rated 1–4</td><td>Cabling, architectural, electrical, mechanical</td><td>Third-party audit programme</td><td>North America</td></tr><tr><td>ANSI/BICSI 002-2024 (~550 pages)</td><td>Class F0–F4</td><td>Design and implementation best practice</td><td>Reference, not a Tier plaque</td><td>International</td></tr><tr><td>EN 50600 / ISO/IEC 22237</td><td>Availability Class 1–4, Protection Class 1–4</td><td>Separate power, cooling, cabling and physical-security requirements</td><td>DCDV design (~1 year), DCCC facility (3 years) via TÜV, EPI, SGS</td><td>Europe and international</td></tr></tbody></table>
<p>(TIA; BICSI; CENELEC; ISO/IEC.) Uptime III ≈ Class 3 ≈ Rated 3 and Uptime IV ≈ Class 4 ≈ Rated 4 describe approximate topology comparisons, not official equivalence.</p>
<p><strong>The arithmetic.</strong> Applying (1 − quoted availability) × 8,760 h gives 99.671% → ~28.8 h for Tier I, 99.741% → ~22.7 h for Tier II, 99.982% → ~1.58 h or 95 min for Tier III, and 99.995% → ~0.438 h or 26 min for Tier IV (trade figures, 2025–26). These older, widely repeated percentages are indicative arithmetic, not certified SLAs. Uptime de-emphasises them because real uptime also depends on operations (Uptime Institute; Annual Outage Analysis, cited in Topic 1).</p>
<p><strong>The money.</strong> An indicative Tier IV premium is roughly 25–60% over Tier III for the same IT capacity (Global Data Center Hub: 25–40%; other trade sources: 40–60%). Illustrative fit-out ranges are Tier III ~$7,000–10,000/kW and Tier IV ~$11,000–16,000/kW, not this course's all-in campus budget (trade sources; §12). A trade break-even heuristic puts Tier IV's case above ~$500,000 per downtime hour and ~1.3 h expected annual unplanned downtime; neither figure predicts this site's losses (trade analysis). Hyperscalers may handle failures across software availability zones without certification, whereas colocation markets a verified level (CBRE quotes wholesale rates for "N+1/Tier III requirements"; CBRE Research, 2025). Tier IV is under 5% of certified facilities (trade sources). Retrofitting Tier II to III can require a second distribution path, "often impossible without major demolition"; a Tier IV retrofit can exceed 70–90% of new-build cost (trade sources). Decide the required tier before design (§3).</p>
<h2 id="s10"><a id="codes-and-standards"></a>Codes and standards</h2>
<p><strong>Taxonomy.</strong> A <strong>code</strong> supplies minimum legal rules once a jurisdiction adopts it. A <strong>standard</strong> supplies technical requirements and can bind through an adopted code's reference or a contract. A <strong>guideline</strong> is advisory unless adopted by the owner or contract. A <strong>certification</strong> is third-party verification against stated criteria. The <strong>Authority Having Jurisdiction (AHJ)</strong>, usually a local building or fire official, enforces locally adopted editions and amendments. The BOD must list those editions and the applicable references, not assume that the newest published edition governs (BICSI 002; TIA-942-C; ASHRAE Guideline 0; International Code Council).</p>
<p><strong>US code basis.</strong> NFPA 70, the National Electrical Code (NEC), is the core electrical code where adopted. Article 645 for information technology equipment is optional: its alternative wiring methods apply only when every condition of the locally adopted edition's 645.4 is met, including dedicated HVAC, restricted qualified-personnel access, fire-rated separation and a compliant disconnecting means or Emergency Power Off (EPO). Otherwise ordinary NEC Chapters 1–4 apply. The published 2026 NEC tightens Article 645 cabling and listing rules in alignment with NFPA 75, but publication alone does not make it local law (NFPA, NFPA 70, current and 2026 editions). NFPA 75 and 76 address IT and telecommunications fire protection; NFPA 855 addresses energy storage and affects UPS battery-room fire protection. NFPA 72, 2001 and 70E address alarms, clean agents and electrical worker safety (NFPA). Locally adopted IBC and IFC provide building and fire bases, with IMC and IPC for mechanical and plumbing; IBC and ASCE 7 inform structural and seismic design (International Code Council; ASCE).</p>
<p><strong>ASHRAE 90.4 versus owner PUE.</strong> ASHRAE 90.4 is the data-center energy standard; 90.1 still covers envelope, lighting and service water. For its stated applicability above 20 W/ft² and 10 kW IT, 90.4 compliance checks two calculated components against edition-specific limits: the Mechanical Load Component (MLC), covering cooling, fan, pump and heat-rejection power relative to IT power, and the Electrical Loss Component (ELC), covering power-chain losses. The 2022 edition lowered limits, uses an annualised 8,760-hour MLC model at 25, 50, 75 and 100% load rather than a design-condition snapshot, and aligns ELC with part-load calculation. MLC maxima vary by climate zone; ELC maxima do not. The standard defines PUE but does not use the owner's PUE ≤ 1.4 design target as its compliance test (ASHRAE, ANSI/ASHRAE 90.4-2022). The published 2024 IECC references Sections 6 and 8 of 90.4-2022, subject to local adoption (International Code Council). The BOD must show both the contracted PUE design case and compliance with the edition actually applicable at the site.</p>
<p><strong>Outside the US.</strong> IEC publishes electrical standards. EN 50600 / ISO/IEC 22237 is a European and international data-center design family, alongside ISO/IEC 30134 energy KPIs and EU Energy Efficiency Directive reporting; national rules still determine what binds (CENELEC; ISO/IEC; European Commission).</p>
<h2 id="s11"><a id="certifications-and-audits"></a>Certifications and audits</h2>
<p>Specify physical controls the builder can install separately from records the operator must produce and awards that can follow handover. The scope of each obligation depends on the applicable framework, edition, tenant and rooms.</p>
<table><thead><tr><th>Framework</th><th>Builder-installed physical provisions</th><th>Operator records or later award</th></tr></thead><tbody><tr><td>SOC 2 (AICPA)</td><td>Access controls, cameras, temperature and humidity sensors, leak detection, clean-agent suppression and UPS as required by the selected controls</td><td>Camera and access evidence showing controls "operated continuously during the observation period"; operator's Type II period report</td></tr><tr><td>ISO/IEC 27001:2022</td><td>Annex A.7 physical controls: secure perimeters and entry, secure cabling, supporting utilities</td><td>Operator's documented control operation and certification audit</td></tr><tr><td>PCI DSS Requirement 9</td><td>Entry controls for the cardholder-data environment; cameras and/or access mechanisms monitoring entry and exit at covered sensitive areas; visitor-badge and logging provisions</td><td>Applicable footage or access records, visitor logs and procedures, with retention determined by the applicable edition and control</td></tr><tr><td>HIPAA Security Rule</td><td>Facilities capable of controlled access</td><td>Covered entity's visitor validation, maintenance and contingency records (45 CFR §164.310)</td></tr><tr><td>FedRAMP / NIST SP 800-53</td><td>PE-family provisions for the specified federal suite, including access, surveillance, intrusion detection and environmental monitoring as applicable</td><td>Operator's access authorisations, reviewed logs and authorization evidence</td></tr><tr><td>LEED (USGBC)</td><td>Whole-facility metering exportable to ENERGY STAR Portfolio Manager under EAp3, efficiency features and commissioning provisions</td><td>Owner's commissioning documentation and later project rating</td></tr><tr><td>ENERGY STAR (EPA)</td><td>Whole-facility electricity metering</td><td>Operator's application after 12 months of operation and a score ≥75 on the 1–100 scale</td></tr></tbody></table>
<p><strong>Payment-card scope and retention.</strong> The report identifies a three-month, or 90-day, retention requirement for the PCI DSS Requirement 9.1.1-type monitoring controls at in-scope sensitive areas, not a blanket rule for every camera, log or room. Confirm the precise wording and applicability against the PCI DSS v4.0 edition and control used in the specification (PCI SSC, PCI DSS Requirement 9). Do not extend a cardholder-data-area obligation to the whole campus without a scoped requirement.</p>
<p><strong>Into the contract.</strong> Put measurable targets in OPR section 8, such as Uptime Tier III Certification of Constructed Facility for a named hall, SOC 2 Type II readiness and a LEED target. Incorporate builder-deliverable hardware, tests, records handoff and any constructed-facility certificate into the agreement. Under design-bid-build the owner carries assembled-design gaps; under design-build or EPC the contractor can guarantee a specified certifiable building outcome if the contract states it clearly (AIA, 2026). A Uptime TCCF inspection of the built hall differs from a design-document certificate (§9). The builder cannot deliver the operator's SOC 2 Type II period report, ISO 27001 operating evidence or ENERGY STAR's 12-month operating record at construction handover.</p>
<h2 id="s12"><a id="reference-facility-worked-example"></a>Reference facility worked example</h2>
<p>The course facility is a 1,000-rack, multi-tenant colocation campus outside a hot US metro, with approximately 40 MW ultimate IT capacity, a design PUE target of 1.4 and a Tier III campus standard. It uses design-build with owner-furnished long-lead equipment. All figures are indicative teaching numbers (course decision).</p>
<p><strong>OPR headline.</strong> Wholesale and retail colocation with named AI zones; roughly 10 MW IT in Phase 1, then roughly 10 MW plant blocks subject to leasing and utility delivery. The $180–230 million first phase funds its plant <strong>and shared site and shell work for all four halls</strong>. Full campus construction is $400–500 million excluding IT equipment. The operating budget is about <strong>$65 million per year</strong>, including about <strong>$34 million per year for electricity</strong>; it models operation, not continuous draw at design maximum (course decision). Specify Uptime Tier III maintainability and, if marketed as certified, TCDD and TCCF for the named hall; an optional separately specified 2N suite can serve particular tenants (§9). Specify PUE ≤1.4 at stated design-load conditions, compliance with the locally applicable ASHRAE 90.4 edition, WUE reporting, SOC 2 Type II and ISO 27001 readiness, in-scope PCI DSS Requirement 9 controls, NIST 800-53 PE controls for a federal-capable suite and a LEED target (§§10–11). The indicative Tier III $7–10M/MW fit-out range is not the course's all-in construction budget (trade sources; §9).</p>
<p><strong>The fixed density profile.</strong> These are planned rack ratings and zone-capacity sums, not actual simultaneous meter readings. Storage and network racks are already counted in the low-density band; do not add uncounted network racks.</p>
<table><thead><tr><th>Zone</th><th>Racks</th><th>Planned kW/rack</th><th>IT MW</th><th>Cooling method</th></tr></thead><tbody><tr><td>Low density, storage and network</td><td>300</td><td>8</td><td>2.4</td><td>Contained air</td></tr><tr><td>Mainstream colocation</td><td>300</td><td>15</td><td>4.5</td><td>Contained air</td></tr><tr><td>High density</td><td>200</td><td>40</td><td>8.0</td><td>Rear-door exchangers or in-row</td></tr><tr><td>AI pods</td><td>200</td><td>120</td><td>24.0</td><td>Direct-to-chip liquid</td></tr><tr><td>Total</td><td>1,000</td><td>38.9 arithmetic average</td><td>38.9</td><td>Mixed</td></tr></tbody></table>
<p>Arithmetic: 300 × 8 + 300 × 15 + 200 × 40 + 200 × 120 = 2,400 + 4,500 + 8,000 + 24,000 = <strong>38,900 kW</strong>, or <strong>38.9 MW</strong>, rounded to the course's approximately 40 MW planning headline. The <strong>200 AI racks carry 24/38.9 ≈ 62%</strong> of planned IT capacity; both dense bands carry 32/38.9 ≈ 82%. The unrounded design-PUE calculation is <strong>38.9 × 1.4 = 54.46 MW, about 54.5 MW</strong> total site power at the stated design condition. Using the rounded campus headline gives <strong>40 × 1.4 = 56 MW</strong>. Neither number is a forecast of constant draw or annual electricity consumption. Racks per MW range from 125 at 8 kW to about 8.3 at 120 kW, a fifteen-fold spread.</p>
<p><strong>Cascade checks.</strong> At about 20 ft² per air-cooled rack, 600 racks need ~12,000 ft². At ~12–15 ft² per dense or AI rack, 400 need ~4,800–6,000 ft². That gives ~17,000–18,000 ft² of indicative white space, with substantial gray space, approximately 1:1 in this course's planning example (Topic 1). The pictured 1,500 kg AI-rack allowance requires footprint and point-load checks, including where a pod might move; it is not a floor rating or WWT's 1,500 lb example (§8; <a class="apx" href="APX-building.html#s4">APX-building §4</a>). Contained air serves the 8 and 15 kW bands, rear-door or in-row cooling the 40 kW band, and direct-to-chip liquid the 120 kW band, subject to site-specific checks (§6). Reserve 120 kW-class busway, manifolds and CDU space for the AI pods (Topics 6 and 7).</p>
<p><strong>Day one versus ultimate.</strong> Provide the four-hall site's structure, floor-loading provisions, pathways, pipe stubs and valved taps early. Install only the first roughly 10 MW of MEP plant in Hall 1; reserve pads and rooms for later roughly 10 MW blocks and hold 15–20% of white and gray space for reconfiguration. The first block's diversified design-load basis and mix must be documented rather than assuming all rated positions draw at once (Topic 5). If AI occupancy outruns the plan, a dense pod's cooling or busway may fill while floor remains free (§7). Tie later plant to leasing and interconnection triggers, and check the feed and cooling capacity of each saleable zone before offering its rack positions.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<ul><li>ASHRAE Guideline 0-2019; ASHRAE/IES Standard 202; ASHRAE Headquarters Building OPR; LBNL, CSU and University of Manitoba OPR templates; USGBC LEED commissioning guidance. The OPR is an owner benchmark; enforceable outcomes and tests must also enter the agreement.</li><li>AIA, How Construction Delivery Methods Allocate Risk (2026) and The Truth About Change Orders (2023); Alexandria Engineering Journal (2013). The AIA's 892,457 change orders across 18,229 completed projects span building types, not a data-center-campus forecast; the academic overrun figures concern large building projects.</li><li>Uptime Institute: Tier Standard: Topology; Tier Certification; Global Data Center Survey 2024 and 2025. The 2025 survey sampled more than 800 existing-facility operators in April–May 2025; its near-9 kW figure is an average of modal densities. AFCOM, State of the Data Center 2025 and the 2026 tenth edition (via Data Center Knowledge), report 16 and 27 kW among their respective survey respondents, not required ratings for all new racks.</li><li>Schneider Electric: Steven Carlini; White Paper 150 (Neil Rasmussen). NVIDIA specifications and roadmap. Deloitte via Data Centre &amp; Technology. WWT, AI data center readiness glossary. Roadmap and forward-density figures are projections; WWT's 1,500 lb example is not the course picture's 1,500 kg allowance.</li><li>Budlong; Vertiv and Motivair literature; JLL; California Title 24; ASHRAE TC 9.9. Cooling ranges are planning inputs, not universal limits; vendor ceilings depend on airflow, liquid conditions, equipment and site climate. Apply the locally adopted California Title 24 edition if relevant.</li><li>Turner &amp; Townsend, Data Centre Construction Cost Index 2025–26; Global Data Center Hub and trade sources, 2025–26. Liquid-cooling premiums, Tier fit-out costs and the quoted 25–60% Tier IV premium are indicative, scope-dependent estimates, not this campus's bids.</li><li>CBRE Research, North America Data Center Trends H1 and H2 2025; JLL, 2026 Global Data Center Outlook.</li><li>LBNL-parameter power-flow modelling, arXiv preprint (2026). Open Compute Project. The model's utilisation coefficients are illustrative, not a design diversity factor for this site.</li><li>TIA, ANSI/TIA-942-C (2024); BICSI, ANSI/BICSI 002-2024; CENELEC EN 50600; ISO/IEC 22237 and 30134. Tier availability percentages and downtime arithmetic are widely quoted indicative trade figures, not Uptime-certified uptime guarantees.</li><li>NFPA 70, including the published 2026 edition, 75, 76, 855, 72, 2001, 70E; ICC IBC, IFC, IMC, IPC and published 2024 IECC; ASCE 7; ASHRAE 90.4-2022. Code requirements depend on locally adopted editions and amendments; a newly published edition does not automatically apply.</li><li>AICPA SOC 2; ISO/IEC 27001:2022; PCI SSC PCI DSS v4.0 Requirement 9; HIPAA Security Rule, 45 CFR §164.310; NIST SP 800-53 and FedRAMP; USGBC LEED; EPA ENERGY STAR. Check the applicable PCI edition and specific control: the reported three-month retention concerns covered sensitive-area monitoring records, not all campus footage and logs.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-requirements.html"><span class="dir">Back to</span>Design Requirements, Capacity &amp; Load Planning</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
