<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Physical Security, Fire Protection, Monitoring and Efficiency — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-security-monitoring" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-security-monitoring.html">Security</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Physical Security, Fire Protection, Monitoring and Efficiency</h1><p class="aside">Sources and fine detail behind <a href="L3-security-monitoring.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-security-monitoring.html">research report</a> behind both.</p></div>
  <p>The detail behind the Topic 10 chapter: the concentric security model and the frameworks that audit it, credentials and the retained record, guards against remote monitoring, detection and suppression by room, the battery room and the liquid-cooling frontier, life safety and the FM-insured owner, the instrumentation stack and its islands, PUE and its siblings, levers and regulation, and the reference hall assembled with its Phase 1 arithmetic. The chapter cites sections by number (<code>APX-security-monitoring §n</code>). Non-obvious claims carry their source in parentheses; "(verify)" marks figures the research flagged as vendor-sourced, press-dated or unchecked against the published text. Battery chemistry is Topic 5's appendix, room separations Topic 4's, the OOB network Topic 9's; proving and operating everything here is Topic 11's. Every reference-facility number is indicative.</p>
<h2 id="s1"><a id="the-concentric-model-and-the-frameworks-that-audit-it"></a>The concentric model and the frameworks that audit it</h2>
<p>Security is designed as concentric rings so that no single failure grants access to a rack: perimeter (vehicle), site (approach on foot), envelope (walk-in), hall (tailgating), cage or suite (other tenants), rack (insider). The <strong>loading dock is the envelope's weak point</strong>, because it must open to receive gear, and so gets its own interlocked, camera-covered, alarmed vestibule (research synthesis; TIA-942; EN 50600-2-5).</p>
<p><strong>Crash ratings.</strong> The US Department of State K-ratings (K4, K8, K12: a 15,000 lb truck stopped at 30, 40 and 50 mph) are superseded by <strong>ASTM F2656 M-ratings</strong> (M30, M40, M50) with a <strong>P penetration suffix</strong>: P1 under 1 m, P2 about 1–7 m, P3 7–30 m. A data center typically specifies M50/P1 at the primary vehicle approach, but many projects over-buy K12 when an M30/P1 covers the assessed threat "at half the cost" (uparkbollards, 2026) (verify: single vendor blog). Crash performance depends on the foundation as much as the barrier.</p>
<p><strong>Standards.</strong> TIA-942 ties the rings to its Rated 1–4 tiers. <strong>EN 50600-2-5</strong> (2021) formalises a four-layer model with <strong>Protection Classes 1–4</strong> and requires "a minimum of three protection classes … to safeguard against unauthorized access" (TÜV Nord). BICSI 002 gives design practice, ASIS the risk-assessment method. Topic 2's compliance frameworks map onto the rings rather than replacing them:</p>
<table><thead><tr><th>Framework</th><th>What it demands of the security layer</th></tr></thead><tbody><tr><td>SOC 2 (AICPA, CC6)</td><td>Documented access control to every area housing systems, visitor escort, monitoring of physical access; auditors inspect the records</td></tr><tr><td>ISO 27001 Annex A.7 (2022)</td><td>Secure areas, physical entry controls, protection against physical and environmental threats, equipment siting</td></tr><tr><td>PCI DSS Requirement 9</td><td>Restrict physical access to the cardholder-data environment; monitor entry to sensitive areas; retain the record ≥ 90 days</td></tr><tr><td>NIST SP 800-53 PE family</td><td>PE-2 authorisations, PE-3 access enforcement, PE-6 monitoring, PE-8 visitor records</td></tr></tbody></table>
<p>The frameworks audit evidence, not hardware. A ring without a log is, to an auditor, a ring that does not exist.</p>
<h2 id="s2"><a id="credentials-mantraps-cameras-and-the-90-day-record"></a>Credentials, mantraps, cameras and the 90-day record</h2>
<p><strong>Credentials.</strong> The 2025–26 norm at the hall is two-factor, card (increasingly mobile or NFC) plus biometric, with card plus PIN at outer doors. Biometrics in use: fingerprint, hand geometry, iris, increasingly face. Dual-authentication portals "employing two separate readers (security card plus biometrics)" are "very typical in the data center security entrance control environment" (Wikipedia, mantrap). <strong>Anti-passback</strong> refuses a badge a second entry without a matching exit.</p>
<p><strong>Mantraps.</strong> Interlocking two-door portals and security revolving doors confirm a single occupant with weight sensors, time-of-flight or stereo vision. Throughput is deliberately low, about <strong>five people per minute</strong>, acceptable because few staff need the white space. The escort rule, not the door, is what SOC 2 tests: the auditor reads the visitor log against the badge log and expects the escort's card at every door the visitor passed.</p>
<p><strong>Cameras and the retained record.</strong> Cover every entry, exit and aisle with no blind spot at a door. <strong>The "PCI requires 90 days of video" line is a widespread myth.</strong> PCI DSS sets no camera-footage retention period; Requirement 9.1.1 says to use "video cameras and/or access control mechanisms" and retain that record, video <strong>or</strong> access logs, at least 90 days (verify: check the v4 text). Ninety days is the defensible working figure, and access logs can meet it if camera storage falls short. SOC 2 has no fixed number: it tests whatever retention the operator wrote into its own policy, plus evidence the cameras were up. Storage scales with camera count, resolution, frame rate and retention; H.265 and event recording keep it affordable.</p>
<p><strong>Indicative costs.</strong> About $1,500–4,000 per standard door and $3,000–10,000 per biometric door (getsafeandsound, 2026) (verify: vendor pricing); a mantrap portal is a five-figure item before integration.</p>
<h2 id="s3"><a id="guards-remote-monitoring-and-multi-tenant-control"></a>Guards, remote monitoring and multi-tenant control</h2>
<p><strong>The guard-post arithmetic.</strong> One 24×7 post needs about <strong>4.5 FTE</strong>: 168 guard-hours a week, roughly 728–730 hours a month with relief and a supervisor. Indicative annual cost is a wide vendor-sourced band of <strong>$130,000–440,000</strong>, average-wage midpoint near <strong>$166,000</strong>, metro single posts $216,000 and above, armed posts more (verify: vendor blogs). <strong>Remote video or SOC monitoring</strong> is cited at $1,000–3,000 a month, about $10–30k a year, claimed 60–88% cheaper (verify: vendor blogs); it is detection and notification, not intervention. Hyperscalers document "security officers … around-the-clock video surveillance by the operations center" (Microsoft); colocation anchors advertise "trained security personnel on-site" (Iron Mountain); compliance and insurance frameworks expect documented 24/7 presence plus CCTV and a SOC. The reference campus needs both. The dump prices one post; the course fixes two, gatehouse and lobby/SOC, about $0.35–0.45M a year, plus a remote SOC.</p>
<p><strong>Wholesale against retail.</strong> A wholesale tenant leases a hall or suite and controls the inner rings (suite door, cage, rack); the operator controls perimeter to building. In retail colocation the operator controls everything to the cabinet and the tenant badges in under escort rules. <strong>Cages</strong> (mesh) are cheaper and faster; <strong>suites</strong> (hard-walled) give a tenant its own four walls and are preferred by regulated tenants, hence the hard-walled 2N suite. Tenants negotiate <strong>audit rights</strong> to inspect logs and walk the space.</p>
<p><strong>Delivery.</strong> A dedicated security consultant, not the electrical engineer, owns the design and threat assessment. A security integrator under the design-builder installs the field devices, but the access-control platform and video management system are typically an operator corporate standard bought owner-direct so every site shares one head-end; the chapter keeps them vendor-neutral. <strong>Failing the first tenant audit</strong> (SOC 2, ISO 27001 or PCI, pre-occupancy) can gate move-in, delay rent commencement and trigger remediation at the operator's cost, so access logging and camera uptime must be complete and evidenced at handover, not "90% done".</p>
<h2 id="s4"><a id="detection-spot-against-aspirating"></a>Detection: spot against aspirating</h2>
<p><strong>Spot smoke detectors</strong> at the ceiling or return air are the code baseline but respond late in a high-airflow room, because the cooling air dilutes the smoke and carries it past them. The data-center standard is <strong>aspirating smoke detection</strong> (ASD, VESDA-class): a pipe network samples air continuously and detects combustion products at about 100× lower concentration. Sensitivity is graded by <strong>EN 54-20 Class A, B and C</strong>, A the highest, "before visible smoke"; VESDA-E is typically Class A. Placement follows the airflow: hot-aisle or return sampling, under a raised floor, above the ceiling, in-cabinet for the highest-value racks.</p>
<p><strong>Codes.</strong> NFPA 72 (fire alarm; transport-time rules for ASD pipes); NFPA 75 (IT equipment; detection under floors and above ceilings); NFPA 76 (telecommunications; two-stage very-early-warning sensitivity). FM Global DS 5-32 adds that on a VEWFD <strong>pre-alarm the cooling air velocity is limited to ≤ 5 ft/s (1.5 m/s)</strong> so detection and suppression can work; in the reference hall that is a BMS action commanded from the fire panel.</p>
<p><strong>Nuisance alarms.</strong> Dust at construction turnover, humidity, diesel or exhaust ingress. ASD's sensitivity makes commissioning-era false alarms a real management issue, so thresholds are set per room against measured background particulate at turnover, and the alarm path pauses for an operator before a second detector confirms.</p>
<h2 id="s5"><a id="suppression-options-in-full"></a>Suppression options in full</h2>
<p>The US baseline is a <strong>pre-action sprinkler</strong> in the white space, water held out of the pipe until both a detector and a head operate, with gas or mist where water contact is unacceptable. The clean-agent market is in upheaval; the durable 2026 choices are inert gas and water or mist.</p>
<table><thead><tr><th>Option</th><th>Mechanism and proof test</th><th>Risk to hardware</th><th>Cost and refill</th><th>2026 status</th><th>Where used</th></tr></thead><tbody><tr><td>Pre-action sprinkler, single or double interlock</td><td>Water; pipe charged only on interlock, flows head by head; hydrostatic plus trip test, NFPA 13/75</td><td>Water only under opened heads</td><td>Lowest capex; no refill</td><td>Code baseline; FM DS 5-32 prioritises reliable control over water-avoidance</td><td>White space, general areas</td></tr><tr><td>HFC-227ea (FM-200)</td><td>Halocarbon heat absorption; door-fan test, NFPA 2001</td><td>Clean</td><td>High and rising; bottled recharge</td><td>AIM Act phase-down to 2036; ~300% price spike seen</td><td>Legacy rooms</td></tr><tr><td>FK-5-1-12 (Novec 1230, generics)</td><td>Fluoroketone heat absorption; door-fan test</td><td>Clean</td><td>High; supply uncertain</td><td>3M exit end-2025; generics (Fike, Kidde) carry PFAS risk</td><td>Declining</td></tr><tr><td>Inert gas (IG-541, IG-55, IG-100)</td><td>Argon, nitrogen, CO₂ blends hold O₂ below combustion; door-fan test, NFPA 2001, UL 2127</td><td>Clean, no PFAS; discharge noise risks HDDs</td><td>Large high-pressure cylinder farm</td><td>Durable; no phase-down exposure</td><td>Electrical rooms</td></tr><tr><td>Water mist (NFPA 750)</td><td>Fine droplets cool and displace O₂; 70–90% less water; pump and nozzle commissioning</td><td>Some water</td><td>Moderate; water and pump service</td><td>Rising; FM DS 5-32 (Jan 2023) approved for all DC areas incl. distributed Li-ion</td><td>AI halls, battery areas</td></tr><tr><td>Oxygen reduction</td><td>Room O₂ held near 15%; sealed-room commissioning, FM DS 4-13</td><td>None</td><td>High running cost, nitrogen generation</td><td>Niche; occupancy limits</td><td>Rarely occupied rooms</td></tr></tbody></table>
<p><strong>The chemistry exit.</strong> Per 3M's 20 December 2022 announcement, filed as an SEC 8-K, 3M "will exit per- and polyfluoroalkyl substance (PFAS) manufacturing and work to discontinue the use of PFAS across its product portfolio by the end of 2025," including Novec 1230; generic FK-5-1-12, patent expired July 2020, continues from other SNAP-listed suppliers. HFC-227ea phases down under the AIM Act to 2036. PFAS regulation may catch the generics too, which is why the reference campus specifies no halocarbon and no FK-5-1-12 anywhere.</p>
<p><strong>Acoustic risk.</strong> High-pressure discharge noise can vibrate spinning disks and cause I/O errors; FM DS 5-32 section 2.4.7.3.7 requires nozzle placement based on listed sound-pressure levels to protect HDDs.</p>
<p><strong>The door-fan test.</strong> Mandatory for any gaseous system: NFPA 2001 requires <strong>85% of the adjusted minimum design concentration held at the highest combustible level for at least 10 minutes</strong>. Walls must run slab to deck or the agent leaks over the ceiling, making the test an architectural item and a gate the AHJ witnesses. <strong>Refill</strong> differs: halocarbon and FK are a bottled recharge, and DOT 49 CFR §180.205 requires a <strong>5-year hydrostatic cylinder retest</strong>; inert gas is a large cylinder bank; mist needs water and pump service.</p>
<p><strong>Why no gas in the white space.</strong> FM prefers control over water-avoidance, the clean agents are exiting, discharge noise hurts drives, and gas would reopen Topic 6's EPO opt-out (§8). The plan's alternatives, inert gas in the 2N suite or mist in the AI pods, were not taken.</p>
<h2 id="s6"><a id="battery-rooms"></a>Battery rooms</h2>
<p>Topic 5 fixed LFP, five minutes at full block load, UL 9540A tested, in dedicated NFPA 855 rooms; Topic 4 fixed the room (600 kWh per fire enclosure, 3 ft spacing, 1–2 h barriers, not below grade). This is what the fire designer puts inside it.</p>
<p><strong>Governing documents.</strong> <strong>NFPA 855</strong> with <strong>UL 9540A</strong> thermal-runaway test data as the key input and the currency with AHJs and insurers. Drivers: <strong>off-gas detection</strong> (H₂, CO and HF sensors before ignition; UL FSRI identifies off-gas sensing as the early-warning method, though NFPA 855 sets no setpoints), <strong>deflagration venting</strong> (NFPA 68) and <strong>explosion prevention</strong> (NFPA 69), ventilation (NFPA 855 §4.9.3: ≥ 1 CFM/ft² continuous, or intermittent at 25% of the lower flammable limit), 3 ft spacing (reducible with UL 9540A data; insurers often want more), and <strong>water-based suppression to cool</strong>, because a clean agent does not stop runaway (Topic 5's appendix).</p>
<p><strong>The 2026 change.</strong> NFPA 855's 2026 edition states that <strong>standalone deflagration venting is no longer sufficient</strong>: systems must add NFPA 69-compliant explosion prevention (verify: 2026 text). The chapter's image draws sprinklers, not a gas nozzle, for this reason.</p>
<p><strong>What the room carries.</strong> Off-gas sensors above the cabinets, aspirating sampling overhead, spot detection, sprinklers, a deflagration vent panel in an outer wall, NFPA 69 prevention, the ventilation duct, the rated wall to the UPS room. Where FM insures, DS 5-33 applies on top of NFPA 855.</p>
<h2 id="s7"><a id="liquid-cooling-meets-fire"></a>Liquid cooling meets fire</h2>
<p>The unsettled frontier; the reference hall's AI pods (Topic 7: 7 × 1 MW-class CDUs, PG25 in the technology loop) sit on it.</p>
<p><strong>NFPA 75.</strong> The <strong>2024 edition added requirements for ITE immersion cooling</strong> (§8.2.2): the liquid must be noncombustible or have a closed-cup flash point ≥ 135 °C (275 °F), and tanks need a lid or closed piping and must be listed or approved. It does <strong>not</strong> mandate a suppression agent for immersion areas (NFPA 13 still governs) and does <strong>not</strong> yet prescribe rules for <strong>direct-to-chip CDU and loop</strong> installations.</p>
<p><strong>Chemistry.</strong> Single-phase synthetic-hydrocarbon dielectrics are combustible (NFPA 30 Class IIIB). Glycol and refrigerants in direct-to-chip loops "are flammable at high concentrations and temperatures" (FM Global, Bob Kasiski, October 2025). Two-phase fluorinated fluids are non-flammable but carry PFAS and HF exposure.</p>
<p><strong>FM's prescriptions.</strong> DS 5-32 is far more prescriptive than NFPA 75: non-combustible welded stainless piping, braided-steel flexible connections, piping arranged to isolate a leak to a single rack, runs kept low or at the room edge, and the blunt advice to "minimize glycol concentration … avoid oils entirely." The reference hall's PG25 loop is a conversation with the insurer, not a default.</p>
<p><strong>Leak detection as a parallel system.</strong> Separate from fire detection, wired to automatic coolant shut-off with a target under 60 seconds; the sensor matches the fluid: conductive cable for water-glycol, optical or vapour for non-conductive dielectrics.</p>
<p><strong>Unsettled.</strong> Suppression for immersion tanks, sprinkler interaction with a full tank, code-level direct-to-chip rules, dielectric HF and PFAS behaviour. The NFPA 75 committee "will look into more guidance around liquid-to-chip cooling systems" (NFPA Journal, February 2026) (verify). The fastest-growing cooling method in the AI era is being built ahead of its fire code.</p>
<h2 id="s8"><a id="egress-life-safety-and-the-fm-insured-owner"></a>Egress, life safety and the FM-insured owner</h2>
<p><strong>Life safety</strong> follows the IBC and IFC: occupant load, travel distance, <strong>two remote exits</strong>, emergency lighting, exit signage. The data-center wrinkle is the <strong>EPO</strong> and NEC 645.10. Topic 6 opted out of Article 645 (Chapter 3 wiring, no button, agreed with the AHJ and fire marshal before schematic design). NFPA 75 8.4.2.1 ties power-off to a gaseous discharge, so the opt-out holds only where there is no gas; with none in the white space it stands, and the inert-gas electrical rooms are raised with the fire marshal as their own question.</p>
<p><strong>The AHJ as a gate.</strong> The AHJ and fire marshal hold acceptance authority; fire-alarm acceptance, sprinkler flush and door-fan witness are a hard schedule gate, named here and proven in Topic 11.</p>
<p><strong>FM as deal terms.</strong> An FM Global-insured owner designs to <strong>DS 5-32 (Data Centers)</strong> and <strong>DS 5-33 (Electrical)</strong> on top of code. Per FM's 6 May 2025 FM Intellium release, "Today the company protects approximately 1,100 data centers, representing US$250 billion of insurable value," and "FM's engineers now spend about 30,000 hours a year working with some of the world's leading data center providers" (reaffirmed 13 January 2026) (verify: 2025–26 press); its recommendations "often become deal terms." FM adds what code does not: FM-Approved components only, VEWFD with airflow limits on pre-alarm, mist for all DC areas since January 2023, the HDD sound-pressure rule, the piping prescriptions of §7. Topic 4 assumed the FM-insured build; this chapter is where most of its cost lands.</p>
<p><strong>Why detection is set so sensitive.</strong> Allianz Commercial's 2026 report, based on "221 claims totaling approximately €677 million ($782 million)," finds fire "accounts for well over 50%" of loss severity, though by volume "water damage led at 21% of claims, followed by willful acts at 19% and fire" (verify). Severity, not frequency, is what the insurer prices.</p>
<p><strong>Delivery.</strong> A <strong>fire protection engineer of record</strong> stamps the design; sprinkler and fire-alarm subcontractors install under the design-builder, inert-gas and mist specialists as further subs; the AHJ acceptance test is the gate.</p>
<h2 id="s9"><a id="the-instrumentation-stack"></a>The instrumentation stack</h2>
<p><strong>Points, in order.</strong> Electrically: utility revenue meter → MV protective relays → transformer and generator monitoring → UPS input → UPS output → PDU branch circuits → busway tap-offs → rack-PDU outlets. Mechanically: aisle temperature and humidity, containment differential pressure, leak-detection cable, CDU flow and temperatures, BTU meters, water meters. A 10 MW hall carries several thousand points (§12).</p>
<table><thead><tr><th>System</th><th>Treats the DC as</th><th>Scope</th><th>Native protocols</th><th>Vendors (indicative)</th></tr></thead><tbody><tr><td>BMS / BAS</td><td>A building</td><td>HVAC, cooling, CRAH and CDU, lighting, sometimes access and fire tie-ins</td><td>BACnet (IP, MS/TP), Modbus, LON, KNX</td><td>Schneider, Siemens, Honeywell, JCI, Trane</td></tr><tr><td>EPMS</td><td>A substation</td><td>Power chain utility to rack; waveform capture, sequence of events</td><td>Modbus TCP/RTU, IEC 61850, SNMP</td><td>Schneider (PME), Vertiv, Siemens</td></tr><tr><td>DCIM</td><td>An IT room</td><td>Assets, capacity, tenants, cabling, billing</td><td>SNMP, Redfish, IPMI, REST</td><td>Schneider (EcoStruxure IT), Vertiv, Sunbird, Nlyte, Hyperview</td></tr><tr><td>SCADA</td><td>An industrial process</td><td>Utility interface, generator paralleling, switchgear control</td><td>OPC UA, Modbus, DNP3, IEC 61850</td><td>Siemens, Schneider, Vertiv, GE</td></tr></tbody></table>
<p>Vendors appear here and not in the chapter by the plan's decision: the reference operator's DCIM and access-control platforms are "corporate standard, owner-direct" and unnamed.</p>
<p><strong>Islands.</strong> Access control and the fire alarm panel are deliberate islands: life safety and security must not depend on the BMS. The panel signals out through contacts and a gateway and nothing commands it; the access system releases doors on alarm and logs to itself.</p>
<p><strong>Convergence against reality.</strong> Vendors sell a "single pane of glass," and newer platforms do normalise BACnet, Modbus, SNMP, Redfish and OPC UA into one data model, but in practice these are separate products from separate vendors installed by separate contractors, so an operator often "cannot correlate a cooling event with the electrical event that caused it" without a gateway or a manual cross-reference. <strong>Protocol bridging</strong> (chiller Modbus to BACnet, PDU SNMP to Modbus) is normal work; <strong>one NTP or PTP clock</strong> lets the EPMS sequence-of-events record and the BMS log order a fault the same way.</p>
<p><strong>Alarm management</strong> follows <strong>ISA-18.2 / IEC 62682</strong> with EEMUA 191: a documented philosophy, <strong>rationalisation</strong> (every alarm actionable, with priority, cause, consequence and response) and flood control. An <strong>alarm flood is more than 10 alarms in any 10-minute window</strong> at one position; a healthy system averages <strong>under 6 alarms per operator per hour</strong> with a priority mix near <strong>80% low, 15% medium, 5% high</strong> (EEMUA 191). A power dip fanning into hundreds of alarms buries the real fault. Capacity dashboards show headroom and stranded capacity (Topic 2); asset lifecycle and change tickets live in DCIM.</p>
<p><strong>OT security.</strong> The stack is an operational-technology estate under <strong>IEC 62443</strong> (zones and conduits, security levels) and <strong>NIST SP 800-82 Rev 3</strong>, which adopted the 62443 model. Practices: segment OT from corporate IT with a DMZ, kill flat networks, broker vendor remote access through a <strong>jump host</strong> with MFA and session recording, keep a passive asset inventory, patch carefully and often late because availability dominates. Topic 9's OOB network carries the traffic, itself segmented, with facility OT and tenant IT on separate segments. Vendor remote access is the most scrutinised conduit because documented OT incidents used it.</p>
<p><strong>The MSI and the points list.</strong> A <strong>master systems integrator</strong> ties BMS, EPMS and DCIM together. Someone must own the <strong>points list</strong>, the register of every monitored point with its address, scaling and alarm setpoint; it is the most fought-over integration artefact. The course fixes it: the owner's controls lead owns it, the MSI maintains it, and the integration test is a dated contract milestone before integrated systems testing (Topic 11). Monitoring is the system most often unfinished at handover because it depends on every other trade finishing first, the integration test is late, and change orders pile up as points are added or re-scaled.</p>
<h2 id="s10"><a id="pue-and-its-siblings"></a>PUE and its siblings</h2>
<p><strong>PUE</strong> is total facility energy divided by IT energy, standardised by <strong>ISO/IEC 30134-2</strong> (2016; a <strong>2026 revision</strong> adds mixed-use-building and unaccounted-energy guidance) (verify: 2026 text), originally by The Green Grid. The categories differ by where the IT number is measured: <strong>Category 1</strong> at UPS output (easiest, most common, most flattering); <strong>Category 2</strong> at PDU output (more accurate); <strong>Category 3</strong> at the rack-PDU (most rigorous; only Category 3 credibly supports sub-1.2 claims); <strong>Category 0</strong> is an instantaneous estimate. A proper PUE needs <strong>12 coincident months</strong>, not a good-day reading. <strong>Partial PUE (pPUE)</strong> isolates a subsystem or pod, useful for a liquid-cooled AI pod, but is not comparable across pods. Most quoted figures never state the category and are often <strong>design PUE (dPUE)</strong>; ask "which category, measured or design, annualised or spot?"</p>
<p><strong>How PUE curves with load.</strong> PUE is worst at low load because fixed overheads (transformer no-load losses, minimum fan and pump speeds, control power, lighting, non-linear UPS losses) are spread over little IT. A 40 MW plant running one 10 MW hall reads well above its 1.4 design point (§12).</p>
<p><strong>Industry context.</strong> Per the Uptime Institute Global Data Center Survey 2024, "the industry average PUE of 1.56 … reveals a continuing trend of inertia," flat for the fifth consecutive year. Uptime's 7 February 2024 analysis: "In 2023, industry average PUE stood at 1.58 … the capacity-weighted PUE figure is 1.47," down from about 2.5 in 2007, 1.98 in 2011, 1.65 in 2014 and 1.58 in 2018; hyperscaler fleets report about 1.1–1.2. The capacity-weighted 1.47 below the 1.58 per-site average confirms that big new sites outperform the ageing tail.</p>
<p><strong>WUE (ISO/IEC 30134-9:2022)</strong> is water divided by IT energy in L/kWh. <strong>Site WUE (Category 1)</strong> counts water at the facility meter; <strong>source WUE</strong> adds the water used off-site to generate the electricity. Most operators, Equinix included, report WUE1 from a single incoming meter. WUE runs from 0 (fully air-cooled) to about 2.5 L/kWh (evaporative). The reference campus's tension: near-zero-water heat rejection drives site WUE toward zero but usually costs more electricity for mechanical cooling in a hot climate, pushing PUE up, so PUE ≤ 1.4 and WUE ≤ 0.2 are one squeeze, not two targets.</p>
<p><strong>CUE (30134-8)</strong> is carbon divided by IT energy, location-based against market-based factors. <strong>ERE and ERF (30134-6)</strong> credit reused heat; ERF is a headline metric in the EU scheme (§11).</p>
<p><strong>"PUE is done."</strong> With PUE stuck near 1.56 and AI raising IT power itself, critics argue it no longer captures useful work and push water, carbon and compute-productivity metrics; defenders keep it as the one comparable, decade-long baseline. Both are right: PUE stays the common yardstick, now one of several.</p>
<h2 id="s11"><a id="pitfalls-levers-regulation-and-the-guarantee"></a>Pitfalls, levers, regulation and the guarantee</h2>
<p><strong>How PUE is gamed.</strong> Category 1 called 1.1; cool-night instantaneous readings; excluded losses (a shared chilled-water plant, the OOB network, security and office loads); and the <strong>server-fan problem</strong>: server fans sit inside the IT number, so a design that pushes heat onto them flatters PUE while wasting energy. <strong>Meter accuracy</strong>: proving PUE ≤ 1.4 and WUE ≤ 0.2 to an auditor needs revenue-grade (about Class 0.5 or better) meters at the fence and at UPS or PDU output, plus a calibrated water meter, logged over 12 months.</p>
<p><strong>Levers ranked by MW saved</strong> at the reference campus against the ~16 MW of overhead at design; order-of-magnitude and not additive.</p>
<table><thead><tr><th>Lever</th><th>Mechanism</th><th>Indicative MW and $</th></tr></thead><tbody><tr><td>Liquid cooling of the AI pods (pPUE ~1.02–1.1)</td><td>Removes 61% of the load at far lower cooling overhead</td><td>Multi-MW; the biggest structural lever</td></tr><tr><td>Air containment</td><td>Stops recirculation, raises return temperature, cuts fan and chiller energy</td><td>A few MW; ~$1–3M/yr</td></tr><tr><td>Supply-air setpoint up (ASHRAE A1/A2)</td><td>More economiser hours, higher chiller efficiency</td><td>1–3 MW; ~$1–2M/yr</td></tr><tr><td>Economiser hours</td><td>Free cooling when ambient allows</td><td>Climate-limited in a hot metro</td></tr><tr><td>UPS eco-mode</td><td>94–96% double-conversion to 98–99%</td><td>~0.5–1 MW; ~$0.3–0.7M/yr; lower IEC 62040-3 class</td></tr><tr><td>Fan control (VFDs, EC fans)</td><td>Fan power scales with the cube of speed</td><td>0.5–1.5 MW</td></tr><tr><td>Transformer losses</td><td>Low-loss or higher-voltage distribution; &gt; 99.5% units exist</td><td>A few hundred kW</td></tr><tr><td>Lighting (LED, controls)</td><td>Small but free</td><td>Tens of kW</td></tr></tbody></table>
<p><strong>Eco-mode, reconciled with Topic 5.</strong> In eco or bypass mode the load rides the bypass with the inverter on standby, 98–99% against 94–96%, but standard eco-mode drops to <strong>IEC 62040-3 Class 3</strong>, the lowest protection class; vendor "eConversion" modes claim about 99% and Class 1. Topic 5 fixed VFI double-conversion with eco-mode off; the lever stays in the table to show what is refused, about 0.5–1 MW and $0.3–0.7M a year, for a load that never sees the grid.</p>
<p><strong>EU reporting.</strong> <strong>Energy Efficiency Directive 2023/1791, Article 12</strong>, with <strong>Delegated Regulation (EU) 2024/1364</strong> (in force 6 June 2024): every EU data center with ≥ 500 kW installed IT reports to the European Database on Data Centres, 24 data points yielding PUE, WUE, ERF and REF, first report 15 September 2024, then annually by 15 May (2025 data due 15 May 2026). A proposed <strong>A–G label</strong> is expected around 2027 (verify: speculative). The campus is US-sited and not bound, but EU-owned tenants and lenders increasingly want the data, so the course fixes a voluntary annual EED-format PUE and WUE report.</p>
<p><strong>Other rules.</strong> The <strong>EN 50600-4</strong> series defines KPI methods (PUE per EN 50600-4-2). <strong>Germany's EnEfG</strong> sets PUE limits, ≤ 1.5 for new centers from July 2026 and ≤ 1.3 from 2030. <strong>ASHRAE 90.4</strong> is the US design-side check (Topic 2): not PUE but a <strong>Mechanical Load Component</strong> and an <strong>Electrical Loss Component</strong> against 19 climate-zone maxima, with water in scope from 90.4-2025. A design can hit its PUE target and still fail MLC.</p>
<p><strong>LEED and ENERGY STAR.</strong> LEED at certification, with EAp3 whole-facility metering feeding Portfolio Manager. ENERGY STAR deferred: it needs 12 months of data and a score of 75 or better on measured PUE, which Phase 1 at part load will not reach (course decision).</p>
<p><strong>Who guarantees PUE.</strong> Under a performance specification the design-builder (or commissioning agent or OEM) warrants a figure, but the fight is when and how it is measured. At acceptance on a lightly loaded Phase 1 PUE reads about 1.55–1.65 and "fails"; after a year at design load it can hit 1.4. Best practice writes the guarantee as a <strong>curve or a loaded-condition test</strong> (PUE at ≥ X% load) or a <strong>12-month annualised measurement</strong>, so neither party is punished for the physics of ramp. A naive "1.4 at acceptance" makes the builder eat liquidated damages for a plant that is fine. The reference campus writes the curve.</p>
<h2 id="s12"><a id="the-reference-hall-assembled"></a>The reference hall, assembled</h2>
<p>Every number is indicative.</p>
<p><strong>Security zones, gate to rack.</strong> Zone 0, approach: setback, M50/P1 barriers, crash-rated sliding gate, guardhouse. Zone 1, site: anti-climb fence, PIDS, perimeter CCTV, lighting, one vehicle entry, a 24×7 post. Zone 2, envelope: one visitor lobby; the dock as its own alarmed, camera-covered interlocked vestibule. Zone 3, back of house: card plus PIN corridors, badge-controlled MEP galleries. Zone 4, Hall 1: mantrap, card plus biometric, anti-passback, about 5 people a minute. Zone 5: mesh cages in the wholesale halls, the 2N suite hard-walled. Zone 6: locking cabinets with electronic handle logging. The visitor path is the chapter's first figure; every boundary logs, cameras cover each door and aisle, records are kept ≥ 90 days. Two guard posts (gatehouse, lobby/SOC) at about $0.35–0.45M a year, plus a remote SOC.</p>
<p><strong>Fire protection by room.</strong></p>
<table><thead><tr><th>Room</th><th>Detection</th><th>Suppression</th><th>Driver</th></tr></thead><tbody><tr><td>White space, air-cooled</td><td>ASD Class A, hot aisle and above ceiling, plus spot</td><td>Double-interlock pre-action; pre-alarm limits air to ≤ 1.5 m/s</td><td>NFPA 75/72, FM DS 5-32</td></tr><tr><td>White space, AI pods</td><td>ASD plus leak detection (conductive cable for glycol) to coolant shut-off &lt; 60 s</td><td>Pre-action overhead; welded stainless loops; glycol minimised, no oils</td><td>NFPA 75-2024 §8.2.2, FM DS 5-32 (unsettled)</td></tr><tr><td>UPS and LFP battery rooms</td><td>Off-gas (H₂, CO, HF) plus ASD plus spot</td><td>Water; deflagration venting plus NFPA 69 prevention; ≥ 1 CFM/ft²</td><td>NFPA 855 (2026), UL 9540A</td></tr><tr><td>Electrical rooms, MEP gallery</td><td>Spot plus ASD</td><td>Inert gas IG-541/55, door-fan tested</td><td>NFPA 2001, FM DS 5-33</td></tr><tr><td>Generator yard and fuel</td><td>Flame and heat, gas</td><td>Foam or water per fuel; bunding</td><td>NFPA 30/37, IFC</td></tr><tr><td>CDU room</td><td>Leak plus ASD</td><td>Pre-action plus leak isolation; non-combustible piping</td><td>FM DS 5-32</td></tr><tr><td>Loading dock</td><td>Spot or heat</td><td>Wet or pre-action sprinkler</td><td>IBC/IFC, FM DS 5-32</td></tr><tr><td>Offices</td><td>Spot smoke</td><td>Wet-pipe sprinkler (NFPA 13)</td><td>IBC/IFC</td></tr></tbody></table>
<p>No halocarbon or FK-5-1-12 anywhere.</p>
<p><strong>The metering tree.</strong> Electrical: utility revenue meter at the fence (Class 0.5) → MV switchgear and relays → substation transformers → generator and UPS input meters → UPS output meters → PDU meters → busway tap-offs → rack-PDU outlet meters. Mechanical: chiller, pump, CRAH and CDU submeters plus BTU meters on the facility side. Water: one incoming meter (WUE Category 1) plus optional make-up submeters. UPS-output metering supports Category 1, PDU-output meters Category 2, and rack-PDU outlet metering, present for tenant billing, Category 3. The hall reports Category 2 annualised and Category 3 on request.</p>
<p><strong>Point counts, Hall 1 (~10 MW):</strong> utility, MV and transformers 30–60; generators and UPS in and out 100–200; PDUs and branch circuits 400–800; rack-PDU outlets across ~250 racks 1,000–2,000; mechanical (CRAH, CDU, BTU, differential pressure) 300–600; environmental (temperature, humidity, leak) 500–1,000. <strong>Total about 2,500–4,500</strong>, which is why the points list is contested.</p>
<p><strong>WUE.</strong> One incoming water meter; the near-zero-water design makes make-up tiny, so site WUE lands about 0.0–0.05 L/kWh, comfortably under the 0.2 ceiling.</p>
<p><strong>Phase 1 part-load PUE, worked.</strong> Phase 1 is 10 MW IT in Hall 1. Overhead splits into a fixed part (transformer no-load, control power, minimum fan, pump and chiller speeds, the UPS conversion floor, lighting) and a load-proportional part (chiller lift, fan and pump work). At the full 40 MW design: facility ≈ 56 MW, overhead ≈ 16 MW, PUE = 56/40 = 1.40. Split the 16 MW as about <strong>6 MW fixed plus 10 MW proportional</strong> (0.25 × IT); <strong>this split is the researcher's assumption, not a measured figure.</strong> At 10 MW IT the proportional overhead is 2.5 MW; if about 40% of the fixed plant is online, 2.4 MW, overhead ≈ 4.9 MW and PUE ≈ 14.9/10 = <strong>1.49</strong>. If all 6 MW of fixed plant must run, common when shared chilled water and switchgear energise campus-wide, overhead ≈ 8.5 MW and PUE ≈ 18.5/10 = <strong>1.85</strong>. The realistic answer sits between, about <strong>1.55–1.65</strong>: it misses 1.4 from part-load physics, not bad design, and this is the number to raise with any builder guaranteeing "1.4 at acceptance."</p>
<p><strong>Capex, against the $400–500M ex-IT campus.</strong> Physical security (barriers, fence, PIDS, access control, CCTV, mantraps, guardhouse) about $8–20M; fire detection and suppression (ASD, pre-action, inert gas, battery-room protection, alarm) about $10–25M; monitoring and controls (BMS, EPMS, DCIM, MSI, metering) about $10–25M. Combined about <strong>$30–70M, roughly 3–6% of ex-IT capex</strong> (verify: indicative), small next to power and cooling and the part most likely to be unfinished at handover.</p>
<p><strong>Scope split.</strong> Design-builder: fire detection and suppression (FPE of record, sprinkler and alarm subs), BMS and EPMS (MSI and controls subs), security infrastructure (pathways, door hardware, field devices). Owner-direct: DCIM and the access-control and CCTV platform; often the EPMS head-end and sometimes the generator-paralleling SCADA are OFE too. The interfaces are the risk: the fire alarm must signal the BMS to shut dampers and stamp the EPMS, and the access system must release doors on alarm. The owner's controls lead owns the points list, the MSI maintains it, and the integration test is a dated milestone before IST.</p>
<p><strong>What auditors inspect.</strong> SOC 2 and ISO 27001: complete, time-synced access logs, camera coverage and uptime records, visitor logs, alarm and event records, evidence of review. PCI DSS Requirement 9: the ≥ 90-day record for sensitive areas, badge issuance and revocation, escort logs. All three care that the systems were operating and evidenced, not merely installed.</p>
<p><strong>Changing fast in 2026.</strong> Clean-agent phase-outs, with PFAS regulation possibly catching generic FK-5-1-12; NFPA 855 (2026) explosion prevention and insurer spacing beyond code; liquid-cooling fire guidance unwritten for direct-to-chip loops; EED reporting live and an A–G label around 2027; PUE supplemented by WUE, CUE and compute-productivity metrics as ISO/IEC 30134-2:2026 refreshes the definition; and AI-driven operations, where per Uptime Institute's 2024 survey "42% of operators said they would not trust an adequately trained AI system to make operational decisions … up 18 percentage points since 2022," positive trust falling from 76% (2021) to 58% (2024): promising, not yet trusted for autonomous control.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<ul><li>TIA-942; EN 50600-2-5:2021 via TÜV Nord; BICSI 002; ASIS; ASTM F2656 and US Department of State K-ratings; uparkbollards (2026) on over-buying K12 (verify).</li><li>AICPA SOC 2 trust services criteria (CC6); ISO/IEC 27001:2022 Annex A.7; PCI DSS v4 Requirement 9 and 9.1.1 (verify text); NIST SP 800-53 Rev 5 PE family.</li><li>Wikipedia, mantrap; getsafeandsound (2026) door costs (verify); guard-cost and remote-monitoring vendor blogs (verify); Microsoft datacenter security documentation; Iron Mountain security pages.</li><li>NFPA 13, 30, 37, 68, 69, 72, 75 (2024), 76, 750, 2001 and 855 (2026, verify); EN 54-20; UL 9540A; UL 2127; UL FSRI on off-gas detection; NFPA Journal (February 2026) on liquid-to-chip guidance (verify).</li><li>FM Global Data Sheets 5-32 (including the January 2023 mist update and section 2.4.7.3.7), 5-33 and 4-13; FM Global, Bob Kasiski on glycol and oils (October 2025); FM Intellium release (6 May 2025) and $5B capacity announcement (13 January 2026) (verify).</li><li>3M PFAS exit announcement (20 December 2022) and SEC Form 8-K; US EPA AIM Act phase-down; DOT 49 CFR §180.205; SNAP listings for FK-5-1-12 generics.</li><li>Allianz Commercial, data center claims analysis (2026) (verify).</li><li>ISA-18.2 / IEC 62682; EEMUA 191; IEC 62443; NIST SP 800-82 Rev 3.</li><li>ISO/IEC 30134-2 (2016; 2026 revision, verify), 30134-6, 30134-8, 30134-9:2022; The Green Grid; Uptime Institute Global Data Center Survey 2024 and analysis of 7 February 2024; Equinix WUE reporting.</li><li>EU Directive 2023/1791 Article 12; Delegated Regulation (EU) 2024/1364; Germany EnEfG; EN 50600-4 series; ASHRAE 90.4-2025; IEC 62040-3; USGBC LEED EAp3; ENERGY STAR data center score.</li><li>The Topic 10 research report (2026), whose reference-hall example, point counts, Phase 1 arithmetic and capex shares are reproduced in §12 as indicative.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-security-monitoring.html"><span class="dir">Back to</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
