<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Site Selection, Grid Interconnection, Water and Procurement — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F3F7F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#13211B">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-site" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-site.html">Site & grid</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Site Selection, Grid Interconnection, Water and Procurement</h1><p class="aside">Sources and fine detail behind <a href="L3-site.html">the chapter</a>. Sections are numbered so the chapter can point at them. The <a href="RR-site.html">research report</a> behind both. The same material as cards: <a href="C-site.html">100 cards</a>.</p></div>
  <p>The detail behind the Topic 3 chapter: how sites are ranked in 2025–26, the load-interconnection process and who pays for it, the large-load tariffs that arrived in 2025–26, bridging power, water as a site and permitting matter, incentives and permitting risk, long-lead equipment and the procurement models around it, and the reference campus's sequence. The chapter cites sections by number (<code>APX-site §n</code>). Non-obvious claims carry their source in parentheses; "(verify)" marks figures the research flagged as soft, fast-moving or borrowed by analogy. Delivery models and contract families are in Topic 1's appendix; the OPR and density profile are in Topic 2's. Substation internals, generators and UPS as systems are Topics 5–6; cooling plant design is Topic 7.</p>
<h2 id="s1"><a id="what-a-site-must-provide-in-2025-26-order"></a>What a site must provide, in 2025–26 order</h2>
<p><strong>The ranking inverted.</strong> For decades the checklist led with connectivity. CBRE's 2026 outlook states that "power availability and certainty are now primary site selection criteria, overshadowing traditional connectivity considerations," and frames a market benchmark as the ability to secure 300 MW-plus deliveries in under 36 months (CBRE, U.S. Data Center Outlook 2026). That benchmark describes competition for very large sites. It is not a qualification threshold for this course's campus, whose planned full-site demand is about 56 MW at the utility connection. JLL calls power "the primary site-selection factor, with average grid-connection wait times in primary markets exceeding four years" (JLL, Global Data Center Outlook 2026). Bloom Energy's mid-2025 survey of 44 hyperscale and colocation developers found 84% placing power in their top three criteria; its November 2025 survey of 92 respondents found 51% (Bloom Energy, Data Center Power Report, June and November 2025). The chapter therefore cites the ranking, not the percentage. Practitioner order: power (availability, timeline, cost), fiber, land, water, hazard exposure, tax and incentive climate, workforce, community acceptance (research synthesis of CBRE, JLL, Bloom, Data Center Watch).</p>
<p><strong>The Phoenix candidate.</strong> The chapter illustrates these screens with an option on roughly 120 contiguous acres near Phoenix. Its map shows a nearby 138 kV line, possible fiber entries and a possible reclaimed-water connection. None establishes spare grid capacity, an approved tap, independent fiber routes, allocated water, sewer capacity or permission to build. The first phase seeks roughly 14 MW at the utility connection; four phases reach roughly 56 MW of planned demand. The utility must study the proposed service ramp (§3).</p>
<p><strong>The 18–24 month versus 4+ year tension.</strong> CBRE reports developers "sourcing parcels within close proximity to substations and locking in power purchase agreements before finalizing land acquisition," with the most sought-after sites offering power in 18–24 months (CBRE, North America Data Center Trends H1 2025). JLL's 4+ years describes typical primary-market waits. The first is a favorable powered-land case, the second a constrained-market observation. Proximity alone does not make the Phoenix candidate powered land; its shorter illustrative schedule in §12 depends on studies, agreements and construction succeeding.</p>
<p><strong>Land.</strong> The average data center land transaction reached 224 acres in 2024, up 144% since 2022 (Cushman &amp; Wakefield via TechTarget); weighted-average land cost was about $244,000 an acre in October 2024 (Gravel2Gavel). A 100 MW facility "might occupy roughly 20 to over 100 acres" depending on density; multi-phase campuses assemble 100–1,000+ acres; "large, unbroken tracts are far more valuable than the same acreage split by roads, easements, or separate parcels" (Passive Investments, developer practice summary). Rising rack density can shrink acres per MW (CBRE), but power, not floor area, is often the binding number. Industrial zoning is the first gate only: data centers may need rezoning, special or conditional-use permits, height variances for cooling equipment and switchgear, noise-ordinance compliance and setbacks. CBRE warns that development outside urban cores "will require rezoning and entitlements" (CBRE, 2025 outlook).</p>
<p><strong>Hazards.</strong> FEMA floodways and 100-year Special Flood Hazard Areas are "generally disqualifying," and partial exposure "complicates insurance, financing, and tenant approval"; serious developers screen to the 500-year (0.2% annual chance) floodplain (Passive Investments). Seismic zones raise structural cost. Wildfire smoke fouls air-side economizers and forces intakes closed, degrading free cooling. Extreme heat raises cooling energy and water use when the grid is most stressed. Climate sets free-cooling hours and therefore operating cost: Phoenix measurements show water-cooled chillers achieving lower energy but higher water use and air-cooled systems the inverse (arXiv survey of 15 US climate zones). At the site stage this is the water-versus-energy decision (§7); the plant is Topic 7.</p>
<p><strong>Fiber.</strong> Carrier diversity avoids monopoly pricing and single-provider outages. Two physically separate entries from different directions are the requirement; paths sharing a conduit or bridge crossing have a hidden single point of failure. Proximity to exchanges and long-haul routes cuts latency and backhaul cost, but fiber now follows power: providers including Fiberlight, Zayo and Flo Networks are building "thousands of route miles of new fiber" in West Texas to reach power-rich sites (CBRE, North America Data Center Trends H2 2025).</p>
<h2 id="s2"><a id="load-interconnection-is-not-generator-interconnection"></a>Load interconnection is not generator interconnection</h2>
<p>A data center is a large electricity consumer, not a generating facility. White &amp; Case summarized the 2025 distinction this way: "interconnection processes for new generating facilities are under FERC jurisdiction while the interconnection of large loads is conducted at the state level" (White &amp; Case, 2025). That is useful historical shorthand, not a complete jurisdictional test for every project. The serving utility normally leads the load request under applicable utility and state procedures; a transmission owner or regional grid operator may also review its wider transmission effects. Generator interconnection was standardised federally through FERC Order 2023 and cluster studies. Load interconnection lacked a uniform equivalent, and utilities handled large loads "on an ad hoc basis" (RMI; GridLab), which strained under the 2024–26 surge. The processes overlap when a load triggers transmission upgrades or a project combines load with on-site generation.</p>
<p><strong>Federal overlay, changing in 2025–26.</strong> DOE directed FERC on 23 October 2025 to accelerate large-load interconnection and permit joint co-located filings; after its 18 June 2026 meeting FERC directed six RTOs to write region-specific large-load rules. The direction was toward faster studies and firmer financial commitments, but the eventual division of federal, regional and state responsibilities remained unsettled. Check the current serving utility's process rather than treating the 2025 shorthand as a permanent rule.</p>
<h2 id="s3"><a id="the-six-steps-and-their-durations"></a>The six steps and their durations</h2>
<p>Drawing on RMI's six-step framing and utility documents (RMI; AEP Ohio tariff; EPC practice), apply each step to a dated ramp: roughly 14 MW at the utility connection for the first roughly 10 MW IT hall, increasing toward roughly 56 MW of planned full-campus demand. The chapter plans a roughly 60 MW full-site service contract; neither that contract capacity nor a queue position supplies later phases automatically.</p>
<ol><li><strong>Application or load-study request:</strong> the developer submits initial and later demand, dates and assumptions through the serving utility. The utility coordinates with the transmission owner and regional operator where applicable. AEP Ohio charges tiered study fees of $10,000, $50,000 and $100,000 by request size.</li><li><strong>Load or feasibility study:</strong> tests whether existing facilities can serve the proposed first delivery and ramp.</li><li><strong>System impact study:</strong> models voltage, thermal and reliability effects and identifies network upgrades. A later phase can change the required work and cost.</li><li><strong>Facilities study:</strong> engineers and prices the substation, tie lines and metering for the agreed scope.</li><li><strong>Service or construction agreement:</strong> allocates scope, costs, security, milestones and staged service dates. An agreed date remains conditional on completing the work and tests.</li><li><strong>Construction and energization:</strong> the utility builds its assigned upgrades, the customer builds its assigned substation, and the parties test, witness and energize the connection. First-phase energization is not delivery of the remaining planned demand.</li></ol>
<p><strong>Durations.</strong> Sources give twelve months to more than three years for interconnection processing; JLL and LBNL data indicate total time-to-power of 4–5+ years in constrained primary markets. The chapter's agreement near month 18 and first energization target near month 38 are scenario assumptions for this candidate, not standard study durations or guaranteed dates. A month-40 energization sometimes used as a schedule allowance is likewise an assumption, not a utility promise. LBNL's Queued Up 2025 finds that, of <em>generation</em> capacity requesting interconnection in 2000–2019, 13% had reached commercial operation by end-2024 and 77% withdrew (LBNL, Queued Up 2025). Those are generator outcomes, not measured completion rates for data-center loads. Treat interconnection as a day-one workstream and overlap studies with substation design and long-lead procurement (§11).</p>
<h2 id="s4"><a id="who-pays-and-the-substation-choice"></a>Who pays, and the substation choice</h2>
<p><strong>Roles and boundary.</strong> The developer pays for assigned customer-side work and utility-side work attributable to its load. The serving utility leads the request and, with the transmission owner as applicable, studies and builds assigned network work; an RTO or ISO such as PJM or ERCOT may review transmission-level impacts. Where there is no RTO, across much of the Southeast and West, the vertically integrated utility may handle those functions (research synthesis). The chapter's substation drawing shows a proposed 138 kV arrangement, not an agreed point of ownership. The service and construction contracts, not the pictured fence, establish where ownership, operation, maintenance, metering and testing responsibilities change.</p>
<p><strong>Three different exposures.</strong> Contribution in aid of construction (CIAC) pays for <em>utility-owned</em> facilities built to serve the customer, such as taps, feeders, metering or a utility-owned substation. The customer-owned substation's transformers, switchgear, installation and testing are <em>owner construction costs</em>, not CIAC. Posted security or collateral backs contractual obligations and can tie up cash or credit without being spent on construction. CIAC is generally non-refundable, although some tariffs provide conditional refunds. Indicative utility-work charges: $75k–400k for 1–3 MW distribution service; $400k–2.5M for 5–20 MW with a line extension; $3M–30M+ where a dedicated substation or transmission tap is needed; eight or nine figures for hyperscale loads (Terrapin CG, 2026). Classic tariffs may refund part of an extension contribution if others later connect, for example 30% within three years; large-load versions may condition refunds on minimum load. Texas SB 6's proposed standard includes a $50,000/MW non-refundable interconnection fee, customer payment of 100% of direct interconnection costs without a usage credit, and retention of 80% of posted security on withdrawal (Texas SB 6, 2025). These are not Phoenix quotes or tariff terms.</p>
<p><strong>Service level by load.</strong> Below about 20 MW a distribution feeder, typically at primary voltage of 35 kV or less, may serve. Most facilities of 20–50 MW and above need a dedicated substation; 100 MW-plus campuses almost always need transmission-level service at 115–345 kV with dual feeds (American Power Engineers, 2026). The course's rule of thumb uses a feeder under roughly 15 MW, a dedicated 69–138 kV substation at roughly 15–80 MW, and transmission-level arrangements above that. The roughly 56 MW campus proposes a customer-owned 138 kV substation and two incoming lines. These are design and request assumptions, not confirmed service. Even two lines may share a substation, corridor or other upstream failure; their independence requires study.</p>
<p><strong>Ownership choice.</strong> A customer-owned substation gives the developer control over procurement and construction, along with transformer and switchgear risk. A utility-owned substation puts that build in the utility's queue and procurement programme, funded under the applicable tariff or contribution arrangement. Neither arrangement creates upstream capacity. In 2025–26 schedule-pressed developers increasingly self-built and self-procured to avoid utility equipment backlogs (research synthesis). Substation internals are Topic 5; their procurement is §10.</p>
<h2 id="s5"><a id="large-load-tariffs-and-where-the-queues-stand"></a>Large-load tariffs and where the queues stand</h2>
<p>As of September 2026 EEI's tracker showed 25 states with at least one approved large-load tariff and 7 pending; the CoBank/DELTa database counted approved tariffs rising from about 20 in 2024 to 53+ in 2025 (EEI; CoBank). Typical features include minimum-take bills, 10–20 year terms, collateral, ramp schedules and exit fees. The examples below are dated snapshots, not current tariff advice. A <em>forecast</em> is a submitted estimate, <em>contracted demand</em> is an agreed billing or reservation obligation, and <em>delivered power</em> is capacity actually available at an energized connection. Queue requests establish none of the latter two by themselves.</p>
<table><thead><tr><th>Market and snapshot</th><th>Rule and threshold</th><th>Contract condition</th><th>Queue, commitment and delivery</th></tr></thead><tbody><tr><td>Dominion, Virginia, order 25 Nov 2025; filing 2 Feb 2026</td><td>GS-5 for at least 25 MW taking service after 1 Jan 2027</td><td>14-year contracts; pay for at least 85% of reserved transmission and distribution capacity and 60% of reserved generation regardless of use; $1.5M/MW collateral</td><td>About 70 GW of requests, nearly 3 times the 24,678 MW all-time peak; roughly 25 GW had projected dates through 2031 and 45 GW was under study. Formal queue applies around 100 MW-plus; Data Center Coalition warned it "can take up to 15 years to cycle through." These are not delivered megawatts.</td></tr><tr><td>ERCOT, Texas, late 2025</td><td>Senate Bill 6, signed 21 June 2025, applies at 75 MW or more</td><td>Standardised interconnection, emergency remote disconnect, demand management and study/deposit rules; Batch Zero cluster plan expected fall 2027</td><td>About 230–233 GW in requests by 9 Dec 2025, up from 63 GW a year earlier; over 70% data centers, versus about 7.5 GW actually connected. A later headline cited 438 GW.</td></tr><tr><td>AEP Ohio, order 9 July 2025</td><td>Data Center Tariff for more than 25 MW, after a 28-month connection moratorium</td><td>Minimum demand charge up to 85% of contracted capacity; about 12-year terms, with some reporting eight years after a four-year ramp; collateral for unrated customers; exit fees of about three years of minimum charges</td><td>Reported speculative requests fell from about 30 GW to 13 GW after firm commitments were required, not because 17 GW had been delivered.</td></tr><tr><td>Georgia Power, 2025–26</td><td>100 MW rule effective 1 Feb 2025; 2025 IRP approved 15 July 2025</td><td>At least 100 MW requires a customised 15-year contract with minimum billing, collateral and termination costs, filed with the PSC at least 30 days before signing</td><td>Pipeline grew from about 12 GW to 36.5 GW in 2024; 19 cancelled AI projects accounted for 83% of MW removed since Q2 2024. IRP forecast about 8,500 MW of new load through 2030–31, roughly 90% data centers; PSC certified 9,885 MW of new generation on 19 Dec 2025. Contracted load was about 2 GW across 29 customers, not 36.5 GW delivered.</td></tr><tr><td>APS and SRP, Phoenix, 2024–26 snapshots</td><td>APS sought roughly 47% more revenue from its extra-large-load class in June 2025; SRP E-67 applies at 20 MW or more</td><td>SRP minimum billing is tied to 80% of forecast demand; cluster applicants posted irrevocable letters of credit covering 30% of their share of network upgrades</td><td>APS had roughly 10 GW pending in Nov 2024 that it "cannot commit to serving," later describing 4.5 GW committed and about 20 GW potential, versus about 400–500 MW of then-current data-center load. SRP's Oct 2025 cluster study identified 83 upgrades costing $12.8B; a July restudy found eight upgrades and $1.5B after requests fell from 7.2 GW to about 1 GW (Pinal Post, Aug 2026). SRP's actual 2025 data-center peak was 441 MW, 5.1% of its 8,542 MW system peak.</td></tr></tbody></table>
<p>For a <em>flat</em> 56 MW forecast subject to SRP's cited 80% rule, the minimum demand billing basis would be 44.8 MW. That arithmetic applies only if the serving utility, tariff and approved forecast use that flat amount without a staged ramp. The chapter's separate flat 60 MW contract illustration yields 48 MW on the same conditional basis. Neither calculation promises 56 MW of service at first-hall opening. Virginia's $1.5M/MW is pledged collateral under a different market's terms, not a Phoenix substation or construction cost.</p>
<p><strong>Non-US markets.</strong> Dublin's de facto moratorium (2021–22) was lifted in December 2025, but new data centers must install on-site generation or storage able to meet full demand and export when needed and, by some reporting, source about 80% of energy from new Irish renewables; data centers use about 21–24% of Irish electricity (EirGrid; CRU). The Netherlands' 2019–20 moratorium was lifted, but the number of Dutch data centers fell from 189 in 2019 to 187 in 2023. Singapore's 2019 moratorium lifted in phases from 2022; its DC-CFA process awards capacity in tranches, initially about 80 MW to four operators and later about 120–300 MW, against PUE at or below 1.3, 100% RECs and liquid cooling for at least 60% of IT load (IMDA).</p>
<p><strong>What queues mean.</strong> ERCOT's late-2025 requests were about 2.7 times the state's record peak; Dominion's were about three times its peak. Deposits and firm commitments reduced SRP and AEP Ohio request totals. Those comparisons distinguish speculative requests from contractual commitments and connected load; they do not produce a measured conversion rate for this site. LBNL's 13% figure (§3) concerns generators, not loads. Whether tariffs protect ratepayers or deter investment remains contested; the Buckeye Institute argues they charge mobile customers the most (verify: contested).</p>
<h2 id="s6"><a id="bridging-and-behind-the-meter-power"></a>Bridging and behind-the-meter power</h2>
<p>Cleanview found 92% of the behind-the-meter (BTM) projects it identified, about 82 GW, were announced since the start of 2025; AI labs had signed leases for more than 10 GW of BTM power (Cleanview, 2026). Estimates compare grid connections taking 4–7 years with gas plants that may take 18–30 months to permit and build (Jefferies; Green Gas Turbines). Neither timeline makes a gas bridge available on demand. The chapter's pictured engines beside an unenergized substation are <em>unapproved contingency scope</em>, not part of the Phoenix candidate's committed service or capital budget. They need separately secured gas supply, an air permit and deliverable engines, as well as an operating and reliability design.</p>
<ul><li><strong>Technologies.</strong> Simple-cycle and aeroderivative gas turbines include GE Vernova's planned 29 aeroderivative turbines, about 1 GW, for Project Stargate. Modular reciprocating gas engines include VoltaGrid units proposed up to 200 MW "under a minor source air permit"; that example does not grant this site a permit. Fuel cells are another option (Bloom Energy; cost and lead time not sourced in the research, verify). Batteries can support a short transfer, including the cited 30–120 seconds between a grid event and engine start. A battery is not long-term generation for months of missing grid service.</li><li><strong>Costs, indicative.</strong> A 50 MW simple-cycle aeroderivative installation is estimated at about $40–60M including balance of plant; broader estimates run $0.7–1.4M/MW depending on cycle, balance of plant and gas interconnection (research synthesis). The first hall needs about 14 MW of facility power, not just 10 MW of IT power; bridge sizing and reliability need their own design.</li><li><strong>Permitting gate.</strong> BTM generation still requires applicable air authorization. Microsoft/Nebius's proposed 400 MW on-site gas plant in New Jersey struggled to obtain its permit, jeopardising tranches of a $17.4B deal. Tier 4 emissions packages can add time; staying under minor-source thresholds may offer a faster route, subject to actual emissions and local review.</li><li><strong>Gas-supply and engine-delivery gates.</strong> The candidate has no secured gas service in the chapter. Cummins was "taking orders for its QSK95 generator solution into the second half of 2028," with customers considering 78, 60 and 50 litre units (Cummins, Jonas Arens, Feb 2026); Cummins targets 55 GW of high-horsepower capacity by 2030. Caterpillar reported a $63B enterprise backlog, up 79% year on year, with orders "well into 2028" (Caterpillar Q1 2026 earnings call, 30 April 2026). BTM can exchange a grid queue for gas, permit and equipment dependencies.</li><li><strong>Ceiling.</strong> Cleanview models 5 GW versus 13 GW of BTM actually deployed by end-2027 depending on permit and engine delays.</li></ul>
<p><strong>PPAs and renewable matching, as siting factors only.</strong> Developers may lock PPAs before finalising land (CBRE H1 2025); 24/7 matching and additionality commitments (Google, Microsoft) favor grids where new clean generation can be added. Georgia's Customer Identified Resource tariff, approved April 2026 and capped at 3 GW through 2035, and Nevada's clean-transition tariffs allow large customers to fund generation in support of service. Sustainability accounting is out of scope.</p>
<h2 id="s7"><a id="water-as-a-site-and-permitting-matter"></a>Water as a site and permitting matter</h2>
<p><strong>Where the water goes.</strong> An indoor sealed liquid-cooling loop moves heat but does not determine outdoor water use: the final heat rejection may use wet towers, dry coolers or air-cooled chillers. Direct-to-chip liquid cooling likewise leaves heat to reject. Uptime Institute benchmarks a conventional evaporative system at "millions of gallons of water per year for each megawatt of IT load"; about 70–80% of its withdrawn water evaporates and 20–30% leaves as blowdown (Uptime Institute). A sealed loop paired with <em>dry</em> rejection can use much less on-site cooling water, with an energy penalty in hot weather; pairing it with wet rejection still consumes water. Vantage's Wisconsin closed-loop campus reports peak use near 22,000 gallons a day, about 65 homes, against about 5,000,000 for its comparable evaporative example (Vantage). That site comparison is not a universal closed-loop performance factor. Air-cooled chillers use almost no cooling water at an energy penalty; Microsoft's August 2024 zero-water design eliminates evaporative cooling and reports savings of about 33 million gallons per facility per year, with deployment in Phoenix (Microsoft).</p>
<p><strong>WUE and the candidate target.</strong> Water usage effectiveness (WUE) expresses reported on-site water use in liters per kilowatt-hour of IT energy. Secondary compilations give 0.09–1.80 L/kWh for water-efficient designs and 1.99–4.00 L/kWh for traditional evaporative designs; AWS reports 0.15 L/kWh for its reporting population (arXiv survey; Introl; Avanza; AWS). These populations and reporting boundaries differ. The course's at-most-0.2 L/kWh Phoenix figure is an <em>unmeasured design target</em>, not an operating result, allocation or demonstrated comparison with another operator. At a constant 40 MW IT for 24 hours it would correspond arithmetically to 192,000 liters, roughly 51,000 US gallons, of on-site use per day. That daily calculation is not a peak supply requirement. A universal industry-average WUE cannot be inferred from these comparisons.</p>
<p><strong>Four distinct water questions.</strong> Withdrawal is the amount taken from a source; consumption is the portion not returned locally, chiefly evaporation in a wet system. Peak supply is the volume and rate a source and its infrastructure can deliver on a demanding day, not an annual WUE result. Discharge is the remaining water sent to sewer or a permitted receiving water, subject to capacity and quality rules. For scale, one reported Google Council Bluffs example withdrew about 3.9 million gallons a day and consumed about 2.8 million (Google). Do not treat that site's quantities, or the compiled WUE ranges, as Phoenix measurements.</p>
<p><strong>Sourcing.</strong> Public water systems supplied about 97% of US data centers' on-site water as of 2025 (CRS-cited analysis); potable supply is straightforward to treat but politically exposed. Reclaimed or "purple pipe" water requires a separate non-potable connection and may have competing users. Groundwater and surface withdrawals may require rights. Western prior appropriation assigns priority by date independently of land ownership, so junior rights can be curtailed first in a shortage; eastern riparian rights are tied to reasonable use of waterfront land, and California and others are hybrids. Southwest diligence therefore runs "aquifer-specific modeling, sustainable yield analysis… priority, transferability, place-of-use limitations and curtailment history" (Gravel2Gavel). Texas groundwater law is not covered by the research. The mapped reclaimed-water main at the chapter's candidate is not a supply commitment.</p>
<p><strong>Discharge and sewer.</strong> Tower blowdown can go to sewer if capacity and terms allow, or to surface water under an NPDES permit with temperature and chemistry limits for thermal pollution, biocides and anti-scalants. One facility under construction was allocated 8 MGD of water and 4 MGD of wastewater, a smaller one 2 MGD and 0.57 MGD (arXiv). Available supply without sewer headroom can still stop a wet-cooled project.</p>
<p><strong>Community response.</strong> The Ypsilanti Community Utilities Authority imposed a 12-month moratorium on supplying water to data centers in April 2026; Data Center Watch catalogues rezoning denials citing water. Microsoft, Vantage, AWS and Oracle have described low-water or closed-loop approaches in response to such concerns. Avanza argues that the frontier design problem is solvable; applying a design and making credible commitments before opposition forms remain separate tasks.</p>
<p><strong>WUE glossary entry.</strong> WUE is reported on-site water use divided by IT energy, commonly in L/kWh. State the reporting boundary and population when comparing values; no single industry average applies to every site or cooling design.</p>
<h2 id="s8"><a id="taxes-and-incentives"></a>Taxes and incentives</h2>
<p>Exemptions and abatements are conditional, location-specific economics, usually negotiated in advance and tied to investment, jobs or wages. Sales-tax exemptions on qualifying equipment, such as servers and switchgear and sometimes electricity, are common. In FY2025 Virginia operators reported about $33.2B of exempt investment and a reported roughly $1.9B single-year benefit, against an original projection of $1.5M a year (Virginia JLARC and state reporting). Local property-tax abatements and payments in lieu of taxes (PILOTs) vary: West Virginia's 2025 law values equipment at about 5% salvage value; Nevada offers up to 75% abatements; Texas pairs a 10–15 year sales-tax exemption, subject to at least $200M investment and 20 jobs, with local Chapter 312 abatements. For an AI build, applying a 6–8% combined sales-tax rate to $25–40M/MW of qualifying equipment suggests low-single-digit millions of dollars per MW of possible relief, not a transferable project quote (verify: qualification and property terms are local and may be confidential).</p>
<p><strong>The turn.</strong> Florida limited its exemption to facilities with at least 100 MW IT load on 30 June 2025; Virginia's exemption was stalling state budget negotiations; more than 300 data-center bills were filed across over 30 states in early 2026, shifting attention toward oversight. New York's Responsible Data Center Development Act had passed both chambers on 5 June 2026 but still awaited the governor's signature in the report's snapshot (verify: pending status). No Virginia, Texas or other state's benefit is an Arizona entitlement. The Phoenix candidate carries no incentive in its base-case pro forma. Even an awarded incentive supplies neither a water or air permit nor approved utility capacity or delivered power.</p>
<h2 id="s9"><a id="permitting-sequence-and-community-risk"></a>Permitting sequence and community risk</h2>
<p><strong>Overlapping approvals.</strong> Zoning checks or rezoning, a conditional or special-use hearing where required, environmental and site-plan review, water-supply and sewer decisions, building review, and air permitting for standby engines or any gas bridge can advance on overlapping tracks. Their legal order and issuing authorities vary locally. A building permit does not replace a discretionary land-use approval or an engine air permit. Noise, setbacks, drainage, discharge and operating conditions can be considered across these tracks. The common stalls are a rezoning or conditional-use hearing, water and sewer or environmental decisions, and engine air review (§6). Reported opposition-related delays average 18–24 months (Introl; Data Center Watch); that is not a promised extension for every project.</p>
<p><strong>Community risk as a site screen.</strong> Data Center Watch (10a Labs) documented about $64B in <em>value of US projects</em> blocked or delayed by local opposition between May 2024 and March 2025, about $98–100B in projects affected in Q2 2025, and more than $130B cumulatively by its June 2026 update. These tallies describe affected project values across different reporting periods, not the chance that the Phoenix parcel will be denied. The tracker reported active opposition groups rising from 396 to 833 across 49 states in one quarter to March 2026 and cancellations rising from 2 in 2023 to 6 in 2024 and 25 in 2025 (Data Center Watch, 2025–26). Opposition spans parties, about 55% Republican and 45% Democrat among opposing politicians in the reported sample. Common arguments concern electricity rates, water, noise, property values and green space, and the low job-to-investment ratio. Documented denials include Peculiar, Missouri (September 2024); Culpeper/Brandy Station, Virginia ($12B, denied June 2024); and Tract's $14B Goodyear/Buckeye, Arizona project, withdrawn after rezoning was blocked. Developers screen for organised opposition, engage early and offer specific water, noise and PILOT commitments before filing. The candidate's pictured homes make that diligence relevant, not a prediction of its hearing outcome.</p>
<h2 id="s10"><a id="long-lead-equipment-and-the-supply-chain"></a>Long-lead equipment and the supply chain</h2>
<p>Electrical gear can gate delivery after a hall is physically finished. The lead times below are 2025–26 planning observations, not vendor commitments. The roughly 128-week large-power-transformer benchmark comes specifically from Wood Mackenzie's <strong>second-quarter 2025 survey</strong>; longer constrained quotations are separate observations.</p>
<table><thead><tr><th>Equipment</th><th>2025–26 lead time</th><th>Pre-pandemic</th><th>Source</th></tr></thead><tbody><tr><td>Large power transformer (&gt; 50 MVA)</td><td>About 128 weeks in the Q2 2025 survey; constrained quotes of 4–5 years and substation-class quotes over 160 weeks in 2026</td><td>7–14 months</td><td>Wood Mackenzie Q2 2025; POWER; VAWN</td></tr><tr><td>Generator step-up transformer</td><td>About 144 weeks in the Q2 2025 survey</td><td></td><td>Wood Mackenzie Q2 2025</td></tr><tr><td>Medium-voltage switchgear</td><td>About 44–84 weeks; some reporting "up to 72 weeks"</td><td></td><td>Wood Mackenzie; Terrapin CG; Central States/DistroForge 2026</td></tr><tr><td>Pad-mount distribution transformer</td><td>40–65 weeks</td><td></td><td>Terrapin CG</td></tr><tr><td>Large diesel generator, 1.5–3 MW</td><td>50–78 weeks; 3–4 MW units 90–110 weeks</td><td>About 20 weeks</td><td>Terrapin CG; Global Power Supply</td></tr><tr><td>Static UPS, 500–1,500 kVA</td><td>30–48 weeks; 2 MVA-plus 40–60 weeks</td><td></td><td>Terrapin CG</td></tr><tr><td>Chillers</td><td>Allocation-driven; no authoritative lead time supplied (verify)</td><td></td><td></td></tr></tbody></table>
<p>The chapter's 78-week first-hall build is an <em>illustrative 18-month construction assumption</em>, not a surveyed universal building lead time. Transformer lead times roughly doubled since 2021 (IEA); power-transformer prices rose 77% since 2019 amid grain-oriented electrical steel, about twice its 2020 price, and copper, up more than 50%. Wood Mackenzie's Q2 2025 survey reports 128 weeks for power transformers and 144 weeks for generator step-up units, estimates a 30% power-transformer shortfall and 10% distribution-unit shortfall in 2025, and notes demand growth since 2019 of 274% for generator step-up and 116% for substation transformers. It calls the market "structurally out of balance" (Wood Mackenzie, via POWER and EEPower). The course uses that dated 128-week benchmark for planning, not 60 months or 4–5 years as a median. Topic 1's "160+ weeks in 2026" describes a later constrained substation-class quote, not a revision of the Q2 2025 survey.</p>
<p><strong>Concentration.</strong> A small group of producers supplies high-voltage transformers, including ABB, Siemens Energy, Hitachi Energy and GE Vernova; Japan, South Korea and Germany make about 70% of global GOES. Vertiv, Eaton and Schneider are major UPS, switchgear and distribution suppliers; Caterpillar and Cummins dominate the cited genset market, with orders stretching into 2028 (§6). Utilities' grid modernisation, renewable and storage interconnection, electrification and reshoring compete for factory capacity: "any AI campus depending on utility-supplied transformation is competing not just with other data centers, but with every utility upgrade in the country" (SAVRN). US transformer demand is projected to exceed domestic capacity by 30–40% through at least 2028, and a new transformer plant takes 3–5 years to build. Buyers "scrambling for imports and factory slots" (Reuters) also face tariff exposure on imported transformers and steel.</p>
<h2 id="s11"><a id="ordering-before-design-and-who-carries-the-equipment"></a>Ordering before design, and who carries the equipment</h2>
<p><strong>Three distinct milestones.</strong> A <em>factory reservation</em> holds a prospective production slot, subject to its terms. A <em>purchase order</em> places an order with specified commercial and technical obligations. <em>Release to manufacture</em> (RTM) authorizes fabrication after the required design information and approvals. Neither a deposit nor a PO necessarily starts the manufacturing clock. A January PO held until April RTM loses about twelve weeks before fabrication begins. Deposits of 10–30% of equipment price and freezing ratings when a one-line drawing is roughly 60% developed are indicative practices for early reservations, not requirements or promises of a completed design (Global Data Center Hub). The chapter's candidate contemplates reserving near months 3–6 and RTM near month 8 (§12).</p>
<p>Lead times can exceed design and permit work. Reservation agreements, slot purchases and framework or programmatic OEM agreements are available; larger buyers also pool purchases and pre-position gear (SAVRN). A smaller owner can standardise designs, make framework supply agreements directly with OEMs and free-issue equipment or nominate subcontractors (King &amp; Spalding), qualify alternative manufacturers such as Efacec, SGB-SMIT and CG Power, whose cited quotes were 24–36 months against 48–60 at some top-tier suppliers, second-source critical categories, and consider pre-engineered modular skids quoted at 26–40 weeks. Those quotes still require project-specific confirmation.</p>
<p><strong>OFE versus CFE.</strong> With owner-furnished equipment (OFE), the owner orders scarce gear and provides it to the design-build or EPC contractor for installation. The owner controls its slot but may carry supplier delay or defect risk; whether a late transformer gives the contractor schedule relief, changes damages or moves a tenant milestone is a <em>contract allocation</em>. Under contractor-furnished equipment (CFE), the contractor buys and installs the gear, usually pricing its schedule exposure in return for more unified responsibility. EPC can support a turnkey CFE arrangement; design-build can combine an owner-controlled long-lead order with contractor installation, as in the chapter. Lump-sum contracting is "increasingly difficult" while copper, equipment and labour prices move (Gravel2Gavel); GMP and blended arrangements are common on sub-$500M builds.</p>
<p><strong>Specify OFE obligations.</strong> The contracts must allocate supplier delay and notice, factory acceptance and witness testing, delivery and installation interfaces, storage and maintenance before installation, insurance and risk of loss, defect correction, and the boundary between the OEM warranty and contractor warranty. Address schedule relief and any delay liquidated damages explicitly. Reported practice cites damages of 0.1–0.5% a day capped at 5–10% of contract value (research synthesis of contract practice); those figures are not terms for this campus. Buying the transformer directly does not by itself decide who pays for testing, insures it in storage or warrants the installed system.</p>
<h2 id="s12"><a id="reference-campus-the-sequence-and-the-money"></a>Reference campus: the sequence and the money</h2>
<p>Interconnection is the likely critical path; land, water, permits and procurement run in parallel and can themselves delay opening. "Power infrastructure is no longer a dependency of development": substations, transmission and time govern usable power even when a building finishes sooner (DataCenters.com). The course campus has about 40 MW planned IT load and 56 MW at the connection at design PUE 1.4. Hall 1 is about 10 MW IT and needs roughly 14 MW at the connection. The full-site service contract is planned near 60 MW, with later capacity and dates to be agreed, not delivered at first energization.</p>
<ul><li><strong>A, interconnection:</strong> apply for a roughly 14 MW first step and later ramp; complete studies, agreement, assigned utility work, testing and staged energization. Large-load total time-to-power can be 2–5+ years.</li><li><strong>B, land:</strong> option, then title, geotechnical, flood, fiber and water diligence, close and any local entitlements. The roughly 120-acre Phoenix parcel remains an illustrative candidate.</li><li><strong>C, water:</strong> source and peak-supply diligence, agreement or rights, and discharge and sewer capacity.</li><li><strong>D, permits:</strong> zoning, hearings, environmental and site-plan work, building review and engine air review as locally required; work overlaps rather than following a universal order.</li><li><strong>E, procurement:</strong> reserve slots, complete design releases, RTM, factory acceptance testing, delivery and installation.</li></ul>
<p><strong>Scope of this budget.</strong> The research report's separately worked <em>single-phase</em> 60 MW example totals $650M–1.1B and uses different fit-out and equipment assumptions. It is not scaled into, added to or a check on this course's four-phase budget. Here the shared-work first phase is $180–230M and the complete campus is $400–500M, both excluding IT equipment. The gate amounts below are illustrative portions of that course budget, not extra charges to add again.</p>
<table><thead><tr><th>Gate</th><th>Scenario timing from month 0 option</th><th>Illustrative commitment at gate</th><th>Dependency</th></tr></thead><tbody><tr><td>Site option and diligence</td><td>Months 0–3</td><td>$0.5–2M</td><td>Option, geotechnical, fiber, flood and water checks; stop if a gate fails</td></tr><tr><td>Initial load request and study fees</td><td>Months 1–3</td><td>$0.1–0.5M</td><td>Study roughly 14 MW first and a later ramp; fees buy no capacity</td></tr><tr><td>Factory slot reservations</td><td>Months 3–6</td><td>$5–15M</td><td>Indicative deposits on long-lead gear; RTM is separate, near month 8</td></tr><tr><td>Land close</td><td>Months 6–9</td><td>$15–30M</td><td>About 120 acres in this illustration, potentially before permits or grid agreement</td></tr><tr><td>Early design and permits</td><td>Months 6–18, overlapping</td><td>$2–5M</td><td>Design, legal work, hearings and applications remain at risk</td></tr><tr><td>Grid and construction agreement</td><td>Assumed near month 18, if studies permit</td><td>Utility-work payments determined then; security tracked separately</td><td>Set assigned upgrade costs, collateral, staged service and conditional dates</td></tr><tr><td>First-hall and assigned utility construction</td><td>Hall build assumed months 18–36; utility work targets completion near months 38–40</td><td>Within the $180–230M shared-work first phase</td><td>Hall build is 18 months; transformer, upstream work and tests may take longer</td></tr><tr><td>First energization, commissioning and opening</td><td>First service targeted near month 38, with month 40 an alternative scenario allowance; tenant opening near month 42 if tests pass</td><td>Remaining phase costs within the course budget</td><td>First roughly 14 MW requires both utility readiness and customer equipment; later service is separate</td></tr></tbody></table>
<p>The <strong>five pre-agreement commitments</strong> are option and diligence, study fees, slot deposits, land purchase, and early design and permits. Their low endpoints sum to <strong>$22.6M</strong> ($0.5M + $0.1M + $5M + $15M + $2M); their high endpoints sum to <strong>$52.5M</strong> ($2M + $0.5M + $15M + $30M + $5M). Rounded, that is <strong>$23–53M</strong> exposed before an assumed month-18 agreement. The midpoint sum is $37.55M, about $38M. Commitment is not necessarily a permanent loss: land and some deposits may retain value or be recoverable under their terms. Utility construction payments belong to the later agreement gate, not those five items. Posted collateral secures obligations and may restrict credit, but is not spent construction capital. Virginia-style $1.5M/MW security is not a requirement or base-case cost for this Phoenix candidate (§5).</p>
<p><strong>Reconcile the clocks.</strong> RTM near month 8 plus the second-quarter 2025 survey benchmark of roughly 128 weeks, about 29–30 months, suggests transformer delivery around month 37–38 if that lead time applies and the slot holds (§10). An 18-month hall build beginning month 18 reaches physical completion near month 36, before that indicated delivery. The first energization target near month 38 requires the utility's work, transformer delivery, installation and connection tests all to align; month 40 is a contingency <em>assumption</em>, not a standard duration or assured date. Commissioning can push tenant opening toward month 42. A delayed utility date is not cured automatically by a gas bridge: that remains separately costed, supplied and permitted contingency scope (§6). A more constrained site can take 4–5 years or longer to get power.</p>
<h2 id="s13"><a id="sources"></a>Sources</h2>
<p>Dates identify the research snapshots, not a claim that tariffs, queues or equipment quotes remain current. In particular, the roughly 128-week transformer benchmark is Wood Mackenzie's <strong>Q2 2025 survey</strong>; the large-load tariff examples draw on <strong>2025–26</strong> orders, filings and reporting. Water values from different facilities, survey populations or reporting boundaries should not be presented as directly comparable industry averages. Figures marked verify elsewhere are not established by this list alone: retain a value only with a supporting source and matching definition.</p>
<ul><li>CBRE Research, U.S. Data Center Outlook 2026; North America Data Center Trends H1 2025 and H2 2025. JLL, Global Data Center Outlook 2026. Bloom Energy, Data Center Power Report, mid-year update (June 2025) and November 2025.</li><li>Cushman &amp; Wakefield land data via TechTarget (2025); Gravel2Gavel (Pillsbury) on land cost, water rights and contracting (2024–26); Passive Investments, developer practice summaries (2025).</li><li>arXiv surveys: data center cooling across 15 US climate zones; water and wastewater allocations (2025–26).</li><li>White &amp; Case, large-load interconnection (2025); RMI, six-step framing and ad hoc history; GridLab; FERC Order 2023; DOE letter to FERC (23 Oct 2025); FERC open meeting (18 June 2026).</li><li>AEP Ohio large-load tariff and PUCO order (9 July 2025); Terrapin CG, CIAC and lead-time ranges (2026); American Power Engineers, service level by load (2026); Texas SB 6 (2025); ERCOT board materials (9 Dec 2025); Utility Dive.</li><li>Virginia SCC, GS-5 order (25 Nov 2025) and Dominion filing (2 Feb 2026); Data Center Coalition; Georgia PSC, 100 MW rule and 2025 IRP orders (15 July and 19 Dec 2025); APS rate case (June 2025); SRP E-67 and cluster study reporting (Pinal Post, Aug 2026); EEI large-load tariff tracker (Sept 2026); CoBank/DELTa database.</li><li>LBNL, Queued Up 2025, a generator-interconnection dataset, not a load completion rate. EirGrid and CRU (Dublin, Dec 2025); Dutch Data Center Association; IMDA Singapore DC-CFA.</li><li>Cleanview, behind-the-meter tracker (2026); Jefferies; Green Gas Turbines; GE Vernova and Project Stargate reporting; VoltaGrid; Bloom Energy; Cummins (Jonas Arens, Feb 2026, via MarketBeat/Yahoo Finance); Caterpillar Q1 2026 earnings call (30 April 2026); Nebius/Microsoft New Jersey air-permit reporting.</li><li>Uptime Institute, water use benchmarks; Vantage Data Centers (Wisconsin); Microsoft, zero-water design (Aug 2024); AWS water disclosures; Google (Council Bluffs); Oracle; Introl; Avanza; Congressional Research Service-cited water analysis (2025); Ypsilanti Community Utilities Authority (April 2026). Compare water figures only where withdrawal, consumption, WUE boundary and reporting population match. The previously circulated 0.36 L/kWh comparison has no supported matching definition in this report and is not used.</li><li>Virginia JLARC and FY2025 exemption reporting; West Virginia 2025 law; Nevada abatement programme; Texas sales-tax exemption and Chapter 312; Florida (30 June 2025); New York Responsible Data Center Development Act (5 June 2026); state bill trackers (early 2026).</li><li>Data Center Watch (10a Labs), reports May 2024–March 2025, Q2 2025 and June 2026; Introl; local records for Peculiar MO, Culpeper VA, Goodyear/Buckeye AZ. Opposition-dollar totals represent affected project values, not denial probabilities.</li><li>Wood Mackenzie, transformer survey Q2 2025 (via POWER Magazine and EEPower); IEA; VAWN; Central States/DistroForge (2026); Global Power Supply; Reuters on transformer imports; SAVRN; Global Data Center Hub; King &amp; Spalding on framework agreements; Efacec, SGB-SMIT, CG Power lead-time quotes. Later constrained transformer quotes are distinct from the Q2 2025 benchmark.</li><li>DataCenters.com on power as critical path; the Topic 3 research report's differently scoped 60 MW worked example (2026). The chapter's four-phase 56 MW budget and first-hall schedule are course scenario decisions, not costs or universal durations sourced from that single-phase example.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-site.html"><span class="dir">Back to</span>Site Selection, Grid Interconnection, Water &amp; Procurement</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
