<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Appendix: Cross-Topic Threads — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F9F4F3">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#241A1C">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter appendix" data-page="APX-threads" data-phase="threads">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-threads">Threads</a><span class="sep">▸</span><a href="L3-threads.html">Threads</a><span class="sep">▸</span><span class="here">Appendix</span></nav></header>
<main class="">
  <div class="hero"><h1>Appendix: Cross-Topic Threads</h1><p class="aside">Sources and fine detail behind <a href="L3-threads.html">the chapter</a>. Sections are numbered so the chapter can point at them.</p></div>
  <p>The arithmetic behind the Topic 12 chapter. Topic 12 has no research dump and adds no new facts: every number below comes from one of the eleven chapters or their appendices, cited as <code>L3-&lt;slug&gt;</code> or <code>APX-&lt;slug&gt; §n</code>. Each thread is worked with the multiplication shown, so a reader who disagrees with a step can see which chapter set it. §7 registers the fifteen places where two chapters gave different numbers for the same thing, with the number the course uses and why; nothing is changed at source here, and rows worth fixing become issues for the review days. Inherited "(verify)" flags are kept and listed once in §9. All worked numbers are indicative, as they were in the chapters that supplied them.</p>
<h2 id="s1"><a id="follow-a-watt-worked"></a>Follow a watt, worked</h2>
<p>Phase 1's design-load illustration allocates 10 MW to IT and 14 MW at the fence at PUE 1.4. The roughly 4 MW difference already includes cooling, electrical losses and other building loads. Do not add the losses below to 14 MW again (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>). At full build, the same design ratio gives 56 MW at the fence for 40 MW of IT. The physical ladder is the 138 kV utility connection, two 30 MVA substation transformers, 34.5 kV campus switchgear, eight hall unit substations, six 2.5 MW VFI UPS blocks, then distribution delivering 415/240 V at the rack. Cooling branches off before the UPS (<a class="apx" href="APX-power-1.html#s4">APX-power-1 §4</a>, §6; <a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>, §12). The table apportions the 14 MW design load. Its indicative losses apply to the power passing through each stage: the upstream transformers and MV gear serve the hall, while the UPS and downstream distribution serve the IT route. Stage efficiencies are from <a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a> and §9 and <a class="apx" href="APX-power-2.html#s1">APX-power-2 §1</a> and §4; the MV loss figure is unsourced in the research (verify).</p>
<table><thead><tr><th>Stage</th><th>Basis</th><th>Loss</th><th>MW</th><th>Of 14 MW</th></tr></thead><tbody><tr><td>LPTs, 138/34.5 kV, oil-filled</td><td>14 MW</td><td>0.5%</td><td>0.07</td><td>0.5%</td></tr><tr><td>MV switchgear and cable</td><td>14 MW</td><td>0.4%</td><td>0.056</td><td>0.4%</td></tr><tr><td>Unit substations, dry-type</td><td>14 MW</td><td>0.6%</td><td>0.084</td><td>0.6%</td></tr><tr><td>UPS, VFI, eco-mode off</td><td>10 MW</td><td>3–6%, 4.5% taken</td><td>0.45</td><td>3.2%</td></tr><tr><td>PDU autotransformer, busway, rack PDU</td><td>10 MW</td><td>~1%</td><td>0.10</td><td>0.7%</td></tr><tr><td><strong>Electrical losses</strong></td><td></td><td></td><td><strong>0.76</strong></td><td><strong>5.4%</strong></td></tr><tr><td>Lighting, security, controls</td><td></td><td></td><td>0.35</td><td>2.5%</td></tr><tr><td>Cooling and mechanical, by difference</td><td>14 − 10 − 0.76 − 0.35</td><td></td><td>2.89</td><td>20.6%</td></tr><tr><td>IT</td><td></td><td></td><td>10.0</td><td>71.4%</td></tr></tbody></table>
<p>Per 100 W at the fence at this design load: IT 71, cooling 21, electrical losses 5.5 (UPS 3.2, transformers and MV gear 1.5, distribution below the UPS 0.8), lighting and other 2.5. These are rounded allocations of the same 100 W, not additional demand.</p>
<p><strong>What the losses cost.</strong> A 2,500 kVA dry-type unit loses roughly $9,400 a year at Topic 5's $0.10/kWh; the UPS loses ten times more per MW, the price of a load that never reaches IT (<a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>, §9). At Topic 1's $0.07/kWh (§7(c)), Phase 1's illustrative 0.76 MW of loss costs 0.76 × 8,760 × $70 ≈ $0.47M a year.</p>
<p><strong>Three PUEs.</strong> The 2.89 MW of mechanical load is the residual required by the 1.4 design allocation, not a separately measured plant sum. Topic 7's full-load plant sum for Hall 1 instead uses 0.7 MW of losses, 0.3 MW of warm-loop fans and pumps and 1.5 MW of chilled-loop compressors, pumps and fan walls: 12.5 MW at the fence for 10 MW IT, PUE ≈ 1.25 (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>). Topic 10's Phase 1 part-load case with shared plant online gives 15.5–16.5 MW and PUE 1.55–1.65; it is a modeled metering scenario, not a measured Phoenix year (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>). The chapter retains all three: 1.4 for equipment design ratings, ~1.25 for Topic 7's full-load plant sum and 1.55–1.65 for Topic 10's Phase 1 part-load case (§7(f)).</p>
<p><strong>Inside the server.</strong> Topic 6 ends at 415/240 V at the rack PDU or a three-phase feed to a 48 V shelf (<a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>). The shipping GB300 NVL72 power shelf, with eight ~33 kW shelves feeding a 50–54 V busbar, is ~94.5% efficient at full load (<a class="apx" href="APX-compute.html#s7">APX-compute §7</a>). Topic 6's 85.5% PSU figure compares legacy supplies at 120, 208 and 240 V; the ladder uses the shipping shelf (§7(k)). The course's 120 kW rack position is an allowance, not a GB300 rating: a GB300 at 132–142 kW nominal exceeds it (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>).</p>
<p><strong>The pod's twist.</strong> In the 200-rack AI zone, 10–12% of 24 MW goes to its network rather than GPU computation: ~1.4 MW is 86,400 optics at ~16 W, about 6% of the zone, and 1.1–1.6 MW is switch electronics (<a class="apx" href="APX-network.html#s6">APX-network §6</a>, §12). Hall 1's pod is about a quarter of each line. Topic 9 places roughly one network rack per two GPU racks: ~100 air-cooled network racks campus-wide sit outside the 1,000 counted positions, but their ~2–3 MW must be allocated inside the relevant phases' IT allowance, not silently added to the 38.9 MW rack sum or the 40 MW rounded plan (<a class="apx" href="APX-network.html#s12">APX-network §12</a>; <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>). For an illustrative pod watt bound: of 100 W at the fence, ~71 goes to IT, ~7 of those watts to switches and lasers, ~64 to GPU racks and storage, and ~60 past the power shelf. That split assumes the supporting network draw has been budgeted within IT.</p>
<h2 id="s2"><a id="follow-a-bit-worked"></a>Follow a bit, worked</h2>
<p>Follow the physical cable route from an off-site carrier hotel through either of two on-site entrance rooms (ERs), one shared meet-me room (MMR), one hall main distribution area (MDA), an HDA cabinet for each pod and the equipment distribution area (EDA) at a rack. The plan figure labels only one of the two ERs and one of several HDA cabinets. Neither the off-site hotel nor a rack is a campus room, and the tenant's switch hops are distinct from the spaces its cable crosses. Each row below describes a segment or handoff, not necessarily a switch hop (<a class="apx" href="APX-network.html#s5">APX-network §5</a>, §7, §9, §11).</p>
<table><thead><tr><th>Segment or TIA space</th><th>Medium, connector</th><th>Reach</th><th>Owner; installer</th></tr></thead><tbody><tr><td>Carrier hotel to the fence; outside plant</td><td>LR4 or 400ZR/800ZR on single-mode, LC</td><td>~10 km; ZR 80–120 km amplified</td><td>Carrier; lateral into an owner room</td></tr><tr><td>Duct bank A or B; two ERs ≥ 20 m apart</td><td>Carrier cable in the owner's conduit</td><td>metres</td><td>Owner's conduit, carrier's cable</td></tr><tr><td>Entrance room to MMR</td><td>Operator single-mode</td><td>tens of metres</td><td>Operator; owner deliverable</td></tr><tr><td>Cross-connect; MMR</td><td>One single-mode LC jumper</td><td>one room</td><td>Operator, $100–300 a month (verify: 2026 pricing)</td></tr><tr><td>MDA to the pod's HDA</td><td>144-fiber base-8 trunks, two per HDA</td><td>~120 m</td><td>Operator; Division 27 cabling design by an RCDD-credentialed designer coordinated with the engineer of record</td></tr><tr><td>HDA to the cabinet; EDA</td><td>2 × 400G DR4, base-8 single-mode, MPO-12 APC</td><td>≤ 500 m; ~60 m here</td><td>Retail: operator to the cabinet. Wholesale: negotiable to the HDA, tenant from the cage</td></tr><tr><td>Leaf to GPU; adjacent racks</td><td>AEC to 7 m; passive DAC ≤ 2 m</td><td>a rack's width</td><td>Tenant or cluster vendor</td></tr><tr><td>Inside the rack</td><td>NVLink copper, ~3.2 km folded</td><td>the rack</td><td>Tenant's vendor</td></tr></tbody></table>
<p>An RCDD credential informs the cabling design; it is not itself a legal design stamp (<a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p>
<p><strong>Time.</strong> About 5 µs per km makes the illustrative carrier hotel ~50 µs away one way. Inside Hall 1, RoCEv2 switches can cost 2–5 µs per switch hop, more than the glass; do not infer the hop count from the room count (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<p><strong>Three contracts.</strong> The carrier's lateral, ordered at T+6–18 or the MMR opens dark; the owner's Division 27 plant from both ERs and the MMR to the MDA and trunks to each pod's HDA; and the tenant's in-cage fabric, a third delivery clock the owner does not run (<a class="apx" href="APX-network.html#s11">APX-network §11</a>). Cross-connects are 19% of Equinix's recurring revenue; wholesale pods hand the operator almost none of it (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<p><strong>Three testers.</strong> The cluster vendor, a Division 27 contractor or the tenant may certify the AI pod's fiber. The 25-year warranty follows the approved installation and certification, so the contract names the certifier, test tier and labeling scheme first (<a class="apx" href="APX-network.html#s11">APX-network §11</a>). Hall 1's pod: 3,600 GPUs, 7,200 × 400G links, ~130 switches, ~21,600 optics as the upper bound and ~25 network racks (<a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p>
<p><strong>Why the network rack stands there.</strong> At 800G, passive copper reaches ~2 m (IEEE 802.3ck) and retimed AEC reaches 5–7 m at 10–11 W an end (<a class="apx" href="APX-network.html#s5">APX-network §5</a>). A rail that puts GPU 1 of each served GPU rack on one leaf needs that leaf close enough for those cables. The planning ratio is two GPU racks to one adjacent network rack: ~100 air-cooled 20–30 kW network racks campus-wide, outside the 1,000 counted racks and on the same busway pair (<a class="apx" href="APX-network.html#s12">APX-network §12</a>; <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>; <a class="apx" href="APX-cooling.html#s10">APX-cooling §10</a>). Their roughly 2–3 MW belongs inside the applicable phases' IT allowances, rather than being added without a change to the 38.9 MW rack plan.</p>
<h2 id="s3"><a id="follow-a-btu-worked"></a>Follow a BTU, worked</h2>
<p><strong>Per rack.</strong> A 120 kW rack's hall-wide planning liquid share is 70–80%, or ~90 kW; the GB300 pod alone can approach 90% (§7(h)). On Topic 7's technology cooling system (TCS) temperatures of 40 °C supply and 48 °C return, an 8 K rise, flow for 90 kW is 90 ÷ (4.18 × 8) ≈ 2.7 kg/s ≈ 161 L/min. Thus the research's 150–180 L/min describes the liquid share, not all 120 kW (<a class="apx" href="APX-cooling.html#s10">APX-cooling §10</a>). Topic 8's ~130 L/min at 10 K carries 2.17 × 4.18 × 10 ≈ 91 kW, the same heat at a wider rise (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>); Topic 7 supplies the ~160 L/min course operating point (§7(g)). PG25 at ≤ 25 µS/cm with 25–50 µm filtration is a lease term at the quick-disconnect (<a class="apx" href="APX-cooling.html#s9">APX-cooling §9</a>, <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<p><strong>The temperature ladder</strong> (<a class="apx" href="APX-cooling.html#s9">APX-cooling §9</a>, §10, §12; L3-cooling).</p>
<table><thead><tr><th>Hand-off</th><th>°C</th><th>Set by</th></tr></thead><tbody><tr><td>TCS out of the rack</td><td>~48</td><td>8 K rise on 40 °C supply</td></tr><tr><td>TCS back to the rack</td><td>~40</td><td>inside GB200's 30–45 °C rating; 5 K under GB300's 45 °C design point</td></tr><tr><td>CDU approach</td><td>2–4 K</td><td>cold end 40 − 36; hot end 48 − 46</td></tr><tr><td>Facility water system (FWS) to the roof</td><td>~46</td><td>10 K rise on 36 °C; W40 applies to qualified IT inlets, not this pipe</td></tr><tr><td>FWS back</td><td>36</td><td>roof adiabatic dry coolers when outdoor and water conditions permit; otherwise sized refrigeration</td></tr><tr><td>Sky</td><td>to 45</td><td>Phoenix peak dry bulb, ASHRAE A4 ceiling</td></tr></tbody></table>
<p>The heat climbs 28 degrees from the 20 °C chilled supply to the 48 °C TCS outlet. <strong>A dry coil in 45 °C air cannot cool 46 °C return water to 36 °C.</strong> The roof coolers have adiabatic spray, but it can meet that target only within verified wet-bulb performance and reclaimed-water supply and WUE limits; otherwise sized refrigeration must carry that hour (<a class="apx" href="APX-cooling.html#s4">APX-cooling §4</a>, §11). W40 describes the allowed inlet temperature for qualified IT equipment, not an FWS pipe rating. The chilled loop makes 20 °C water from hot outdoor air, a lift paid for by a compressor.</p>
<p><strong>Per CDU, per main.</strong> Six pods of eight racks group 48 of the roughly 50 first-phase AI racks, with the remaining roughly two positions to be included in the final CDU grouping and capacity check; seven 1 MW-class CDUs are planned as six duty and one spare (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>, §12). Each eight-rack group's liquid share is 8 × 90 ≈ 0.72 MW, at 8 K ≈ 21.5 kg/s ≈ 1,300 L/min. FWS main: 4,500 ÷ (4.18 × 10) ≈ 108 kg/s ≈ 6,500 L/min, 10-inch at 2 m/s. Chilled main: 6,200 ÷ (4.18 × 10) ≈ 148 kg/s ≈ 8,900 L/min, 12-inch (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>, §12).</p>
<p><strong>Phase 1's heat by loop</strong> (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>): pod cold plates, 75% of 6.0 MW, send ~4.5 MW to the 36/46 °C warm loop; 8 and 15 kW air zones and 40 kW rear doors send ~4.0 MW to chilled water; pod residual air, 25% of 6.0 MW, contributes ~1.2–1.8 MW, with 1.5 MW taken; and ~0.7 MW of in-hall electrical losses also reaches the chilled side, mostly in the gallery. Total heat removal is ~10.7 MW, ~3,040 tons; chilled duty is ~6.2 MW, 58%. Topic 7's chapter breakdown showed 5.5 MW of chilled IT without the 0.7 MW of losses; its appendix and quiz carry 6.2 MW, the figure used for the plant and tank (§7(m)).</p>
<p><strong>Two PUEs by path.</strong> Warm side: 0.3 MW of fans and pumps on 4.5 MW, 1.05–1.10. Chilled side: 1.5 MW plus ~0.4 of the 0.7 MW of losses, on 5.5 MW of IT, 1.3–1.4. Topic 7's illustrative full-load plant sum gives 12.5 MW for 10 MW IT, PUE ≈ 1.25, with a 1.35–1.45 monsoon-week case (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>). The chilled loop carries 58% of the heat and 1.5 of 1.8 MW of cooling electricity, ~80%; these cases are not annual measurements.</p>
<p><strong>The ten-minute tank condition.</strong> At 6.2 MW, ten minutes of usable chilled storage is 6.2 × 600 = 3,720 MJ. The calculated reserve helps only while appropriately powered pumps keep water circulating through the tank and coils (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>).</p>
<h2 id="s4"><a id="the-utility-failure-second-by-second"></a>The utility failure, second by second</h2>
<p>This is an illustrated test sequence, not proof of installed performance (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>, <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>, <a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>, <a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>, <a class="apx" href="APX-network.html#s8">APX-network §8</a>). At <strong>T+0</strong>, utility supply is lost on both 138 kV lines; MV protection opens the dead-source path, and EPMS breaker events use a clock shared with BMS (Topics 5, 10). By <strong>T+20 ms</strong>, the LFP batteries feed the continuously operating inverters of six VFI blocks protecting 10 MW of IT, with A and B rack routes drawn from different blocks (Topics 5, 6). The 20 ms marker is not an output interruption. Chillers and dry-cooler fans may stop with the mechanical bus; CDU pumps and fan walls riding the UPS remain an assumption (verify, <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>). If confirmed, their demand must be added to protected-capacity and battery-runtime sizing. The chilled tank carries load only while its circulation pumps remain powered.</p>
<p>At <strong>T+1–3 s</strong>, six sets crank. Around <strong>T+10 s</strong>, the illustrated engines reach rated voltage and frequency; that marker is not proof of NFPA 110 Type 10 compliance. Type 10 separately requires designated emergency loads to receive power at their transfer-switch terminals within ten seconds. At <strong>T+10–15 s</strong>, the example transfers away from the dead utility source to generator supply, an open-source transfer, not a closed transition; generator pickup and UPS rectifier restart must be verified against the protected load. Closed transition between two live sources is a possible operation only on controlled retransfer after the utility recovers (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>). Six installed 2.75 MW sets cannot carry the 14 MW Hall 1 design load with one unavailable: five provide 13.75 MW at nameplate before hot-site derating (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>).</p>
<p>Around <strong>T+3 min</strong>, the selected magnetic-bearing chillers recover, subject to a witnessed full-load restart. The tank's <strong>T+10 min</strong> chilled-storage target covers the restart only if pumps stay powered and the required temperature and flow remain in range (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>). The NOC follows the EOP, checks available redundancy and contacts tenants over the OOB route at about <strong>T+15–30 min</strong> (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>; <a class="apx" href="APX-network.html#s8">APX-network §8</a>). A <strong>T+24 h</strong> fuel-delivery target is set against <strong>48 h</strong> of planned usable on-site fuel at the required load; delivery is not guaranteed, so forecast and arrange resupply before the reserve is exhausted (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>). The RCA goes to the change advisory board, and the tenant report records actual bus, temperature and SLA results, rather than assuming no credit (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p>
<p><strong>The alarm flood.</strong> A utility loss can produce hundreds of alarms. ISA-18.2 calls more than 10 alarms in 10 minutes at one position a flood; a rationalised system averages under 6 per operator-hour. A shared NTP or PTP time source lets EPMS and BMS records put the fault in the same order (<a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>).</p>
<p><strong>The battery budget.</strong> LFP runtime is five minutes per block at its specified load. The illustrated pickup uses ~15 s: 20 ms for the battery-takeover marker, 1–3 s to crank, near 10 s to rated condition and 10–15 s for pickup. Roughly four and three-quarter minutes remain on that simplified clock, subject to actual loading, battery condition and any protected pumps or fans. The 45 s retry bound is a tank-design case, not proof that an unsuccessful generator start can always be recovered (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>, §7(n)).</p>
<p><strong>The tank.</strong> 6.2 MW × 600 s = 3,720 MJ; at a usable 10 K and 4.18 kJ/kg·K, 3,720,000 ÷ 41.8 ≈ 89,000 kg, about 90 m³ (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>). If circulation and temperature limits are maintained, it covers a 10–45 s interruption case and a roughly 3 min chiller restart with nominal time remaining. Stored energy alone does not prove rack cooling.</p>
<p><strong>An EOP skeleton for loss of utility</strong>, modelled on MOP-EL-014 (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>); a course example.</p>
<ul><li>EOP-EL-001, loss of utility, Hall 1. Trigger: EPMS loss-of-source on both lines, or generator start signal. Roles: shift engineer commands; two technicians check the yard and UPS rooms; NOC monitors and communicates; OEM field engineers are requested on the 15–30 min response.</li><li>Decision first: is the critical bus stable? If any block is on bypass or under 20% charge, go to the loss-of-critical-bus EOP.</li><li>Steps with expected results: six blocks on battery, then generator input [rectifiers restored after verified pickup]; sets online and sharing the approved protected load [34.5 kV bus in tolerance]; chilled pumps, fan walls and CDU pumps running [flow and differential pressure, with UPS feed unverified]; chillers restarted [supply under 22 °C within 5 min]; dry coolers and FWS pumps running [36 ± 2 °C when hot-weather mode can deliver it]; declare and notify tenants over OOB within 15 min; check usable fuel and call resupply if the forecast exceeds 12 h; suspend MOPs and hot work; on utility return, verify a stable live source and witness retransfer.</li><li>Rollback: stop and escalate on any failed check; the intended safe source is the generator bus if it can carry the approved load. Completion: record actual capacity and alarms, open the RCA and draft a tenant-report line.</li></ul>
<p><strong>An illustrative tenant-report line.</strong> "Loss of utility, 02:14, 47 min on generator. Critical bus and temperatures: record witnessed traces and any excursions. RCA pending; assess SLA credit under the lease. Fuel inventory and resupply status: record verified amounts and delivery." The monthly report also carries PUE and WUE against the OPR, plus maintenance and generator-test logs (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p>
<h2 id="s5"><a id="what-fails-first"></a>What fails first</h2>
<p>This is the chapter's one-component-out comparison, with outcomes conditional on the actual distribution path, approved load and witnessed test (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>, <a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>, <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>). The order is a way to examine the failure chain, not a prediction that every listed part fails at a fixed time.</p>
<ul><li><strong>Second 138 kV line.</strong> In the illustrated simultaneous utility loss, losing the second line does not change the immediate source: the engines must carry the load. A different utility fault and actual route diversity need their own test; the Tier Standard credits no utility arrangement (<a class="apx" href="APX-power-1.html#s2">APX-power-1 §2</a>).</li><li><strong>Battery.</strong> Without UPS ride-through, a loss of utility can interrupt the critical bus during the illustrated 10–15 s open-source transfer. Which racks drop depends on their actual feeds and alternate sources, not a presumed closed transition. If a training job loses power, it may restart from its last checkpoint (L3-compute); any SLA credit depends on the lease and recorded breach, rather than an automatic 1/30th-month award (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</li><li><strong>The generator spare.</strong> Five surviving 2.75 MW sets give <strong>5 × 2.75 = 13.75 MW at nameplate against the 14 MW Hall 1 design load</strong>, a 0.25 MW shortfall even before hot-site derating. The locked six-set yard is therefore not N+1 for that load (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>). The owner needs an approved change: a seventh set, larger site-rated sets or a revised protected-load requirement. Do not assume diversity closes the gap. Load shedding helps only if a revised, approved requirement still protects the necessary IT and cooling load.</li><li><strong>3M2.</strong> Each row has two feeds from separate blocks in the six-block layout, with blocks normally near 67% loading. Whether a block fault leaves a row powered depends on separation, breaker action, capacity on its surviving feed and the witnessed one-out test; losing 3M2 does not necessarily drop rows. Plain N+1 on a common bus supplies a spare module, not an independent path, so a common-path fault <em>can</em> drop rows (<a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>, §12).</li><li><strong>The tank.</strong> Without usable storage, the chilled side has less protection during the 10–45 s transfer and roughly 3 min chiller restart. If circulation or fan power stops, stored cold water cannot protect the racks. An indicative bound puts ~4 MW into ~12,000 m³ of hall air, about 14,400 kg, for a potential ~0.28 K/s rise after containment recirculates; the real inlet response depends on airflow, load and thermal mass (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>).</li><li><strong>UPS on the CDU pumps (verify).</strong> The research does not establish whether CDU pumps and fan walls ride UPS; the course assumes they do for its illustrated recovery (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>). If they do not, cold-plate flow may stop until generator pickup and become the earliest thermal problem. A 1,000–1,400 W GPU with stopped coolant has a time constant of seconds. Settle pump and fan feeds in the BOD, add confirmed protected loads to UPS and battery sizing, and witness flow during transfer before releasing the CDU order.</li><li><strong>OOB network.</strong> If repair access shares the failed production path, supply or carrier, the NOC may be blind. Meta, 4 October 2021: "our primary and out-of-band network access was down, so we sent engineers onsite" (<a class="apx" href="APX-network.html#s8">APX-network §8</a>).</li><li><strong>A drilled EOP.</strong> Roughly 40% of operators had a major human-error outage in three years; 85% of those incidents involved procedures that were ignored or flawed. Rehearse the actual isolation and recovery path (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</li><li><strong>Fuel contract.</strong> The planned 48 h usable reserve is four times Uptime's 12 h minimum at the required load, but its depletion time varies with load and available fuel. A 24 h resupply target does not guarantee delivery or turn 48 h into a week. Test the contract, inventory and multi-day contingency (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>).</li></ul>
<h2 id="s6"><a id="follow-a-dollar-worked"></a>Follow a dollar, worked</h2>
<p><strong>The gate table</strong> tracks when money is paid, pledged or withheld <em>within</em> the estimated $180–230M Phase 1 facility budget, not increments to add on top of it. That phase includes shared site and shell work for all four halls; the $400–500M full-campus budget excludes tenant IT (<a class="apx" href="APX-site.html#s12">APX-site §12</a>, <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>–12, <a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>, §10, <a class="apx" href="APX-compute.html#s12">APX-compute §12</a>). Cash ranges at different gates overlap in project scope, so a running total across a full phase build would double count them.</p>
<table><thead><tr><th>Gate</th><th>Timing</th><th>Payment or exposure within scope</th><th>Treatment</th><th>Who holds it</th></tr></thead><tbody><tr><td>Option and diligence</td><td>T0–3</td><td>$0.5–2M</td><td>Early site spending within Phase 1</td><td>Owner</td></tr><tr><td>Interconnection application, study deposits</td><td>T+1–3</td><td>$0.1–0.5M</td><td>Study spending, not a power reservation</td><td>Owner pays; utility runs the clock</td></tr><tr><td>Slot reservations, 10–30% of ~$40–80M of OFE</td><td>T+3–6</td><td>$5–15M</td><td>Deposit against gear's purchase price</td><td>Owner; release to manufacture near T+8</td></tr><tr><td>Land close, ~120 acres</td><td>T+6–9</td><td>$15–30M</td><td>Land purchase within site scope</td><td>Owner</td></tr><tr><td>Utility construction agreement</td><td>T+9–18</td><td>CIAC or other construction charge, amount to confirm (verify)</td><td>Spent utility work; not the same as posted security</td><td>Owner; utility sets its delivery work</td></tr><tr><td>Utility security</td><td>T+9–18</td><td>Collateral amount and refund terms to confirm (verify)</td><td>Posted or refundable security, not construction expense</td><td>Owner pledges cash or credit</td></tr><tr><td>Permits, design, community package</td><td>T+6–18</td><td>$2–5M</td><td>Early design and approval spending</td><td>Owner and the hearing</td></tr><tr><td>Phase 1 construction, OFE and shared work</td><td>T+18–38</td><td>~$180–230M total Phase 1 estimate (verify)</td><td>Includes applicable early payments and shared work; not a new gate increment</td><td>Design-builder and owner OFE suppliers</td></tr><tr><td>Commissioning, Levels 3–5</td><td>T+38–42</td><td>$2–10M</td><td>Allowance within the agreed phase scope, not added again</td><td>0.5–2%; CxA paid by owner</td></tr><tr><td>Substantial completion</td><td>T+42</td><td>Half of 5% retainage released</td><td>Previously withheld agreed-price payment</td><td>Owner releases to builder</td></tr><tr><td>Final completion</td><td>T+54</td><td>Remaining retainage released</td><td>Previously withheld agreed-price payment</td><td>Record documents, final account</td></tr></tbody></table>
<p>The course's Phase 1 scope is roughly one hall's share of a $450M campus, ~$110M, plus ~$70–120M of day-one shared work: the 138 kV substation and large power transformers, site and shell provisions for 40 MW, duct banks, two ERs, the MMR, headers and stubs. That gives ~$180–230M by T+38 (verify). Topic 3's rewritten chapter now uses this same estimate; its earlier $300–400M research estimate was scaled from a single-phase 60 MW example (§7(o); <a class="apx" href="APX-site.html#s12">APX-site §12</a>). Utility security is financing exposure unless applied or forfeited; spent construction contributions belong in project cost. Retainage changes payment timing, not the agreed expense.</p>
<p><strong>Capex by system.</strong> At the $450M midpoint, Turner &amp; Townsend's <em>air-cooled benchmark</em> shares imply electrical 54% ≈ $243M, mechanical 22% ≈ $99M, shell 14% ≈ $63M and GC 10% ≈ $45M (<a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>). They are indicative construction shares, not an exact allocation for this mixed-cooling campus. Topic 10's component ranges are physical security $8–20M, fire detection and suppression $10–25M, and monitoring and controls $10–25M: $28–70M together, inside the electrical, mechanical and shell cost lines rather than on top of campus capex. Against a $400–500M campus, the range is about 6–18% (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>; §7(q)).</p>
<p><strong>Phase 1 opex.</strong> An illustrative 12.5–14 MW × 8,760 h × $0.07 gives ~$7.7–8.6M a year of electricity, mostly passed through. Maintenance at 3% of ~$180–230M is ~$5.4–6.9M; insurance at 0.7% is ~$1.3–1.6M; payroll for 25–32 people at $110–150k loaded is ~$3–4.5M; tax, water, connectivity and G&amp;A add $2–4M. This gives about $20–25M a year for Hall 1 versus roughly $65M a year at full-campus use, including ~$34M of electricity at $0.07/kWh (<a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a>, <a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>). These are load-conditioned illustrations, not an annual Phoenix meter record.</p>
<p><strong>Retainage and damages.</strong> On ~$200M of agreed Phase 1 construction price, 5% retainage is ~$10M withheld from payments: half released at T+42 and half at T+54 after the 12-month defects period, not $10M of extra expense. Delay liquidated damages of 0.1–0.5% a day are $0.2–1M a day, capped at 5–10%, or $10–20M; tenant SLA damages can exceed that cap and leave the owner with the gap. OEM warranties on gear delivered at T+30–34 may already have run for months by T+42 (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p>
<p><strong>The 15-year table</strong> (<a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>).</p>
<table><thead><tr><th>Item</th><th>Value</th><th>Note</th></tr></thead><tbody><tr><td>Capex, all-in, ex-IT</td><td>$450M</td><td>midpoint of $400–500M</td></tr><tr><td>Electricity, 15 years</td><td>$515M</td><td>56 MW × 8,760 h × $0.07 = $34.3M a year</td></tr><tr><td>Non-power opex, 15 years</td><td>$458M</td><td>maintenance $203M, staff $117M, other $90M, insurance $48M</td></tr><tr><td>Mid-life MEP refresh</td><td>$54M</td><td>~12% of capex, about year 12</td></tr><tr><td>15-year TCO, undiscounted</td><td>$1.48B</td><td>450 + 515 + 458 + 54</td></tr><tr><td>Operator-borne, power passed through</td><td>$0.96B</td><td>450 + 458 + 54</td></tr><tr><td>15-year TCO at 8%</td><td>$1.03B</td><td>annuity factor 8.56 on $65M ≈ $557M; refresh ≈ $20M</td></tr><tr><td>Revenue at full lease</td><td>$77–94M a year</td><td>40,000 kW × $160–196 per kW-month</td></tr></tbody></table>
<p>The $1.48B is a gross, full-campus, full-use illustration before tenant electricity pass-through, not an early-hall cash forecast. The $450M build is about a third of the ~$1.48B total. The $515M electricity line is about half of the <strong>$1.027B after the build</strong>, since 515 + 458 + 54 = 1,027, not two thirds. With full power reimbursement, undiscounted operator-borne costs are about $0.96B; discounting gross costs at 8% gives about $1.03B. Neither is profit. The $77–94M full-lease base-rent illustration should not be compared with gross opex without accounting for separate electricity reimbursements. The pod's illustrative $600M of tenant IT is outside these facility lines and can be replaced several times over the building's life (<a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<h2 id="s7"><a id="reconciliations"></a>Reconciliations</h2>
<p>These seventeen reconciliations record decisions applied when Topics 1 to 11 were rewritten on 2026-09-26. The “Why” column points to where the chosen treatment now appears; remaining verification and approved-change items stay open rather than being presented as completed tests.</p>
<table><thead><tr><th>Item</th><th>Chapter A says</th><th>Chapter B says</th><th>Course uses</th><th>Why</th></tr></thead><tbody><tr><td>(a) UPS blocks for 10 MW</td><td>Topic 5 research: 5, N+1</td><td>Topic 6: 6, 3M2</td><td>Six, 15 MW installed</td><td>Topic 5, “Let the UPS protect a different load,” and Topic 6, “Make the upstream paths maintainable,” now show the six-block layout (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>, <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</td></tr><tr><td>(b) Staff</td><td>Topic 1: 60 people, $7.8M at 40 MW</td><td>Topic 11: 25–32 at 10 MW, 50–58 at 40</td><td>Topic 11; Topic 1's 60 as the 40 MW ceiling</td><td>Topic 11, “Maintain the site and staff every shift,” gives the phase staffing; Topic 1, “Separate the annual bill,” calls 60 the full-build budget ceiling (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</td></tr><tr><td>(c) Electricity price</td><td>Topic 1: $0.07/kWh, the bill</td><td>Topic 5: $0.10/kWh, loss costing</td><td>$0.07 for every bill and TCO line</td><td>Topic 1, “Separate the annual bill” and “Count the cost of the whole life,” use $0.07; the $0.10 example remains loss costing (<a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>).</td></tr><tr><td>(d) LPT lead time</td><td>Topics 3, 5: 128 weeks (Wood Mackenzie Q2 2025)</td><td>Topic 1: over 160 quoted in 2026</td><td>128 from RTM at T+8, landing T+35–38</td><td>Topic 1, “Watch the clocks,” Topic 3, “Put the clocks and money on one page,” and Topic 5, “Order the long-lead chain,” use 128 weeks from factory release at T+8 as baseline. A 160-week quote lands near T+45 and prompts gas-bridge contingency, not the base case (<a class="apx" href="APX-site.html#s12">APX-site §12</a>).</td></tr><tr><td>(e) WUE industry average</td><td>Topic 3: 1.85 L/kWh, one survey</td><td>Topic 7: 0.36 L/kWh, LBNL 2024</td><td>Both shown; target 0.2, expected 0.0–0.05</td><td>Topic 3, “Make water a design and permit decision,” and Topic 7, “Put the plant on the site,” distinguish reported populations (verify) from the site's target and unmeasured expectation (<a class="apx" href="APX-cooling.html#s11">APX-cooling §11</a>).</td></tr><tr><td>(f) PUE</td><td>Design 1.4 (Topics 1, 2)</td><td>Topic 7: ~1.25 full load; Topic 10: 1.55–1.65 Phase 1 part load</td><td>All three, named</td><td>Topic 12, “Account for the other watts,” and this appendix §1 retain 1.4 as the value every design rating was sized to, ~1.25 as Topic 7's Hall 1 full-load plant sum, and 1.55–1.65 as Topic 10's Phase 1 part-load metering scenario, not a measured year (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>; <a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</td></tr><tr><td>(g) Coolant per rack</td><td>Topic 8: ~130 LPM at 10 K</td><td>Topic 7: 150–180 LPM at 8 K</td><td>Topic 7, ~160 LPM</td><td>Topic 7, “Cross the liquid boundary,” and Topic 8, “Check a rack against the installed service,” now use ~160 L/min at 8 K for ~90 kW; the 10 K comparison remains in this appendix §3 (<a class="apx" href="APX-cooling.html#s10">APX-cooling §10</a>, <a class="apx" href="APX-compute.html#s2">APX-compute §2</a>).</td></tr><tr><td>(h) Liquid share</td><td>Topic 7: 70–80% hall-wide</td><td>Topic 8: ~90% for GB300</td><td>75% sizes the fan walls; 90% noted</td><td>Topic 7, “Start with the heat” and “Assemble the first 10 MW,” sizes residual air at 75% capture; Topic 8, “Check a rack against the installed service,” keeps the GB300-specific check (<a class="apx" href="APX-cooling.html#s9">APX-cooling §9</a>).</td></tr><tr><td>(i) Rack mass</td><td>Topic 4: 1,360 dry, 1,500 kg wet, GB200</td><td>Topic 8: ~1,580 kg GB300</td><td>~1,500 kg envelope on 400 psf</td><td>Topic 4, “Follow the weight from rack to ground,” and Topic 8, “Check a rack against the installed service,” separate the ~480–505 psf filled-footprint check from the 400 psf blended bay allowance; both require separate structural checks, including feet and delivery (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>, <a class="apx" href="APX-building.html#s4">APX-building §4</a>).</td></tr><tr><td>(j) Fault current at the PDU</td><td>Topic 5: ~50 kA at the unit-sub secondary</td><td>Topic 6: ~56 kA, transformerless PDU, one vendor</td><td>50–56 kA; the stamped study decides</td><td>Topic 6, “Contain faults and protect people,” identifies example circuits and requires a study of this site's actual 480-to-415 V path rather than treating either value as its result (<a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</td></tr><tr><td>(k) PSU efficiency</td><td>Topic 6: 85.5% at 240 V</td><td>Topic 8: ~94.5% shelf</td><td>94–96% in the ladder</td><td>Topic 6, “A dense rack changes its power interface,” treats legacy supplies separately; Topic 8, “What is inside an AI rack,” and this appendix §1 identify the shipping GB300 power shelf (<a class="apx" href="APX-compute.html#s7">APX-compute §7</a>).</td></tr><tr><td>(l) White space, Hall 1</td><td>Topic 4: 32,000 sf gross</td><td>Topic 2: ~17,000–18,000 sf net</td><td>Topic 4</td><td>Topic 4, “Give the systems room to work,” now labels 32,000 sf as white space including reserve; the gross-to-net comparison remains qualified (verify, <a class="apx" href="APX-building.html#s8">APX-building §8</a>).</td></tr><tr><td>(m) Chilled load, Phase 1</td><td>Topic 7 breakdown: 5.5 MW of IT</td><td>Topic 7 quiz and appendix: 6.2 MW</td><td>6.2 MW including 0.7 MW of losses</td><td>Topic 7, “Assemble the first 10 MW,” and Topic 12, “Follow the rack's heat,” now give 6.2 MW including the separate loss heat (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>).</td></tr><tr><td>(n) Time with no active cooling</td><td>Topic 7: 10–45 s</td><td>Topic 5: 15 s to generator</td><td>15 s design; 45 s the retry bound the tank covers</td><td>Topic 5, “Watch the first fifteen seconds,” and Topic 7, “Keep cooling through a power cut,” separate illustrated pickup from retry and require circulation through the tank (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>, <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>).</td></tr><tr><td>(o) Phase 1 committed by T+38</td><td>Topic 3: $300–400M, from a 60 MW single-phase example</td><td>$450M ÷ 4 halls plus campus items</td><td>~$180–230M (verify)</td><td>Topic 3, “Put the clocks and money on one page,” now uses $180–230M within $400–500M campus capex; $300–400M belongs to the earlier research estimate. The chapter discrepancy is closed, while the estimate's scope remains qualified (<a class="apx" href="APX-site.html#s12">APX-site §12</a>; this appendix §6).</td></tr><tr><td>(p) Hall 1 generator count</td><td>Topic 5 research: six 2.75 MW sets are N+1 for 14 MW</td><td>Topic 5 chapter and <a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>: five survivors give 13.75 MW at nameplate, 0.25 MW short before derating</td><td>Six installed, the locked reference plant; shortfall open pending an approved seventh set, larger site-rated sets or revised protected load</td><td>Topic 5, “Size standby generators for the whole hall,” and Topic 12, “Check the promises with one part unavailable,” retain the fixed 6 × 2.75 MW yard and state its arithmetic instead of hiding the failed one-out check (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>).</td></tr><tr><td>(q) Security, fire and monitoring capex</td><td>This appendix §6 said $30–70M, 3–6% inside the electrical, mechanical and shell lines</td><td>Topic 10 (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>): physical security $8–20M plus fire detection and suppression $10–25M plus monitoring and controls $10–25M = $28–70M, about 6–18% of the $400–500M campus</td><td>6–18%, $28–70M</td><td>This appendix §6 now uses Topic 10's component sum. The earlier 3–6% came from Topic 10 research but conflicts with those ranges: $28M ÷ $500M = 5.6%, and $70M ÷ $400M = 17.5% (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</td></tr></tbody></table>
<h2 id="s8"><a id="the-density-ripple-worked"></a>The density ripple, worked</h2>
<p><strong>The rows with arithmetic</strong> (<a class="apx" href="APX-requirements.html#s5">APX-requirements §5</a>, §12, <a class="apx" href="APX-building.html#s4">APX-building §4</a>, <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>, <a class="apx" href="APX-cooling.html#s1">APX-cooling §1</a>, §10, <a class="apx" href="APX-network.html#s6">APX-network §6</a>, §12, <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>, §9, <a class="apx" href="APX-compute.html#s10">APX-compute §10</a>, §11). These comparisons and cost ratios are planning heuristics, not certifications that the reference campus can accept a denser rack without a new check.</p>
<table><thead><tr><th>Dimension</th><th>8 kW</th><th>120 kW</th><th>Arithmetic</th></tr></thead><tbody><tr><td>Floor on the footprint</td><td>170 psf</td><td>435 psf dry, ~480 wet</td><td>1,360 kg ÷ 0.64 m² = 2,125 kg/m² × 0.2048 = 435 psf; 1,500 kg wet ≈ 480; ~340 kg per caster dry</td></tr><tr><td>Circuit</td><td>one 24–32 A at 415 V, 13.8–18.4 kW</td><td>four 60 A per side, 138 kW</td><td>P = √3 × 415 × I × 0.8; 60 A ≈ 34.5 kW; an 8 kW rack draws ~11 A</td></tr><tr><td>Feed run</td><td>RPP 400–600 A, 230–345 kW, 20–40 racks</td><td>busway 800–1,000 A, 460–575 kW, 2–4 racks</td><td>1,000 A at 80% ≈ 575 kW: four racks at 120 kW or three at 190</td></tr><tr><td>Racks per MW</td><td>125</td><td>8.3</td><td>1,000 ÷ 8; 1,000 ÷ 120; the AI band is 20% of racks, 61% of load</td></tr><tr><td>Cooling</td><td>~1,250 CFM at 11 K</td><td>~161 L/min at 8 K plus 24–36 kW of air</td><td>157 CFM per kW × 8; 90 ÷ (4.18 × 8) ≈ 2.7 kg/s</td></tr><tr><td>Network</td><td>ToR or EoR; a few fiber uplinks</td><td>72 outward optical connections a rack; ~6 optics a GPU; a network rack per two GPU racks</td><td>6 × 72 = 432 optics a rack, upper bound; 10–12% of pod power</td></tr><tr><td>Cost per MW</td><td>$10–12M</td><td>$15–20M</td><td>~1.5×; mechanical 22 → 33%, shell 14 → 9%</td></tr><tr><td>IT clock</td><td>5+ years</td><td>2–3 years</td><td>Hopper to Blackwell to Rubin ~30 months; 3–6 generations in a 15–20 year shell</td></tr></tbody></table>
<p>The chapter's illustrative ratios read off the table: 15× is 120 ÷ 8 and 2.6× is 435 ÷ 170. The shift from 1.4–1.6 to 1.1–1.2 is the explorer's heuristic regime PUE comparison for room air versus warm-water direct-to-chip, not a certified PUE for this campus. Floor figures above average mass across a rack footprint; the roughly 1,500 kg filled planning envelope, 400 psf blended AI-bay allowance and roughly 1,580 kg populated GB300 check case must be tested separately against feet, wheels, slab and delivery route (<a class="apx" href="APX-building.html#s4">APX-building §4</a>; <a class="apx" href="APX-compute.html#s10">APX-compute §10</a>). At roughly one network rack per two GPU racks, the ~100 AI network cabinets sit outside the 1,000 counted positions, but their electricity must fit inside each phase's IT allowance and the rounded 40 MW boundary, not be silently added to it (<a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p>
<p><strong>The explorer's rules as calibrated.</strong> The model lives in <code>estimate()</code> in <code>templates/site.js</code>. Its thresholds, costs and regime PUE ranges are planning heuristics, not as-built certifications of the reference campus.</p>
<table><thead><tr><th>Rule</th><th>Value</th><th>Set or corrected by</th></tr></thead><tbody><tr><td>Cooling thresholds</td><td>THRESH = [20, 45, 80] kW</td><td>Topic 2's scale; Topic 7 kept the switch points, containment ceiling ~30 (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>)</td></tr><tr><td>UPS blocks</td><td>ups = ceil(IT ÷ 2.5) + 1</td><td>Topic 5's generic IT-capacity N+1 rule gives five at 10 MW; the course instead installs six blocks in its 3M2 layout (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>, <a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>)</td></tr><tr><td>Generators</td><td>gens = ceil(IT × PUE ÷ 2.75) + 1</td><td>Topic 5's generic one-unavailable rule covers mechanical load too: ceil(14 ÷ 2.75) + 1 = seven, unlike the locked six-set yard (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>, §8)</td></tr><tr><td>Grid tier</td><td>≤ 15 MW feeder; ≤ 50 MW dedicated substation, 69–138 kV; ≤ 150 MW transmission-fed; above, interconnect</td><td>Topic 5's four planning tiers replacing a three-band rule (<a class="apx" href="APX-power-1.html#s1">APX-power-1 §1</a>)</td></tr><tr><td>Regime PUE, liquid share</td><td>room air 1.4–1.7, 0%; containment 1.25–1.45, 0%; rear door 1.2–1.35, 80–100%; direct-to-chip 1.1–1.2, 70–80%</td><td>Topic 7's illustrative regimes; room-air range widened for Phoenix (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>)</td></tr><tr><td>Rack mass</td><td>400 + 8 × kW ± 20% below 80 kW; max(400 + 8 × kW, 1,400) kg above</td><td>Topic 8's 1,400 kg vendor floor for rack-scale AI; storage racks sized by drive count (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>)</td></tr><tr><td>Servers per rack</td><td>~0.7 kW a server, 42 cap; ~12 kW an eight-GPU node; GB200 120–132, GB300 132–142 kW</td><td>Topic 8's equipment checks (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>)</td></tr></tbody></table>
<p>Dragging the slider from 8 to 120 makes the explorer re-derive its planning comparison, not validate installed capacity. Its generic UPS rule gives ceil(10 ÷ 2.5) + 1 = five blocks, while the course's 3M2 design has six. Its generator rule gives seven 2.75 MW sets for 14 MW with one unavailable, while the fixed yard has six and fails that nameplate one-out check before site derating (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>, §8; <a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>).</p>
<h2 id="s9"><a id="sources"></a>Sources</h2>
<p>Topic 12 has no external sources. Every number is taken from the eleven chapters and their appendices, cited inline above as <code>L3-&lt;slug&gt;</code> and <code>APX-&lt;slug&gt; §n</code>: foundations, requirements, site, building, power-1, power-2, cooling, compute, network, security-monitoring and commissioning; and from the explorer model in <code>templates/site.js</code>, <code>estimate()</code>. The sections drawn on most are <a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>, §6, §12; <a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>; <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>, §10, §12; <a class="apx" href="APX-network.html#s12">APX-network §12</a>; <a class="apx" href="APX-compute.html#s2">APX-compute §2</a>, §10, §12; <a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>; <a class="apx" href="APX-site.html#s12">APX-site §12</a>; <a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>, §8, §10; <a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>, §12.</p>
<p><strong>Inherited verify flags, once, with origin.</strong> CDU pumps and fan walls on the UPS remain assumed (verify, <a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>); the 10–45 s no-cooling window uses a secondary source (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>); coolant flow per rack draws on three vendor figures (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>); cross-connect pricing at $100–300 a month needs a 2026 contract check (verify, <a class="apx" href="APX-network.html#s7">APX-network §7</a>); WUE averages cover two populations (verify, <a class="apx" href="APX-cooling.html#s11">APX-cooling §11</a>, <a class="apx" href="APX-site.html#s7">APX-site §7</a>); Hall 1 gross versus net white space needs reconciliation (verify, <a class="apx" href="APX-building.html#s8">APX-building §8</a>); Phase 1 committed capex of ~$180–230M has a scope estimate to verify, although Topic 3's rewritten chapter now uses it instead of its earlier $300–400M research estimate (§6, §7(o)); the 6 MW fixed and 10 MW proportional overhead split is illustrative, not a measured result (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>); the 56 kA PDU fault current comes from one vendor example (<a class="apx" href="APX-power-2.html#s1">APX-power-2 §1</a>); and GB300's ~90% liquid share is compared with a third-party GB200 figure (<a class="apx" href="APX-cooling.html#s9">APX-cooling §9</a>).</p>
<p><strong>Boundary and one-out checks carried forward.</strong> The roughly 100 AI network racks are outside the 1,000-position count, but their power must be found inside the relevant phase's IT allowance; otherwise revise the IT and site-power plans (<a class="apx" href="APX-network.html#s12">APX-network §12</a>; §1, §2). Six installed 2.75 MW generators leave only 13.75 MW at nameplate with one out against Hall 1's 14 MW design load; site rating and an approved remedy remain open (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>; §5). Transfer away from a dead utility feeder cannot use closed transition; closed transition applies only between two live sources on a suitable retransfer, and designated NFPA 110 Type 10 emergency loads have a separate ten-second obligation (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>; §4). A roof dry coil cannot supply 36 °C water in 45 °C air; confirm adiabatic performance against wet-bulb, reclaimed-water and WUE limits, or size refrigeration for that hour (<a class="apx" href="APX-cooling.html#s4">APX-cooling §4</a>, §11; §3). Topic 10's physical-security, fire and monitoring components total $28–70M, about 6–18% of $400–500M campus capex, not the former 3–6% claim (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>; §6, §7(q)).</p>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-threads.html"><span class="dir">Back to</span>Cross-Topic Threads</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
