<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: AI/HPC Infrastructure + Compute &amp; Storage — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-compute" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-compute.html">AI & compute</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 08</p><h1>Cards: AI/HPC Infrastructure + Compute &amp; Storage</h1><p class="aside">69 question cards for Topic 8, generated by gpt-6-sol from the <a href="RR-compute.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-compute.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-compute" data-n="69" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 69</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 69</span><span class="cat">context</span></p><h2>What rack-density zones, delivery phases, availability target, and efficiency target define the reference Phoenix campus?</h2><div class="a" id="answer-1" hidden><p>The reference colocation campus outside Phoenix has 1,000 racks in four zones: 300 at 8 kW, 300 at 15 kW, 200 at 40 kW, and 200 AI-pod racks at 120 kW each. Its planned IT load is about 40 MW, delivered in roughly 10 MW phases. The targets are Tier III concurrent maintainability and a power usage effectiveness (PUE) of no more than 1.4.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Power per rack</th></tr></thead><tbody><tr><th>Zone 1</th><td>300</td><td>8 kW</td></tr><tr><th>Zone 2</th><td>300</td><td>15 kW</td></tr><tr><th>Zone 3</th><td>200</td><td>40 kW</td></tr><tr><th>AI pods</th><td>200</td><td>120 kW</td></tr></tbody></table></div><ul class="mm-notes"><li>1,000 racks total; ~40 MW campus.</li><li>Built in ~10 MW phases.</li><li>Tier III concurrently maintainable; design PUE ≤1.4.</li></ul><p class="mm-cap">Show how rack counts and planned power densities differ across the campus’s four zones.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility (chapter header)</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 69</span><span class="cat">result</span></p><h2>How is the reference campus’s IT load calculated from its four zones, and what fraction of racks and IT power does the AI pod represent?</h2><div class="a" id="answer-2" hidden><p>Multiply the racks in each zone by their planned power per rack: 300 × 8 kW = 2.4 MW; 300 × 15 kW = 4.5 MW; 200 × 40 kW = 8 MW; and 200 × 120 kW = 24 MW. Together, that is 38.9 MW of IT load. The AI pod holds 20% of racks but supplies about 62% of planned IT load.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>AI shares (racks; IT load) = 200 / 1,000 = 20%; 24 MW / 38.9 MW ≈ 62%</code></div><dl class="mm-terms"><dt>200 / 1,000</dt><dd>AI racks divided by all campus racks</dd><dt>24 MW / 38.9 MW</dt><dd>AI pod IT load divided by total planned campus IT load</dd></dl><p class="mm-cap">Show how the AI pod accounts for one-fifth of campus racks but most of its planned IT load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility (chapter header), §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 69</span><span class="cat">methodology</span></p><h2>What does PUE measure, and what facility input power does the reference PUE target imply at full planned IT load?</h2><div class="a" id="answer-3" hidden><p>Power usage effectiveness (PUE) compares total facility input power with the power used by IT equipment; the difference covers supporting systems such as cooling. The four rack zones total 38.9 MW of planned IT load. At the design target of PUE ≤1.4, full-load facility input would be no more than about 54.5 MW. This is a design-target calculation, not a measured operating result.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Facility input power at full planned IT load = (2.4 + 4.5 + 8 + 24) MW IT × PUE ≤ 38.9 MW × 1.4 = 54.46 MW</code></div><dl class="mm-terms"><dt>2.4, 4.5, 8, 24 MW</dt><dd>Planned IT power in the 8, 15, 40, and 120 kW rack zones, respectively</dd><dt>PUE</dt><dd>Total facility input power divided by IT power; design target ≤1.4</dd></dl><ul class="mm-notes"><li>Applies at full planned IT load if the design PUE target is met.</li></ul><p class="mm-cap">Show how the four IT-load zones and the PUE target determine full-load facility input power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility (chapter header)</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 69</span><span class="cat">context</span></p><h2>How do surveyed enterprise rack densities and the 2026 enterprise, colocation, and AI density bands put the reference AI racks in context?</h2><div class="a" id="answer-4" hidden><p>Uptime Institute’s 2025 survey found a roughly 9 kW modal enterprise rack and a 7.5 kW trimmed mean. In 2026, high-density colocation racks run about 15–30 kW, while AI training spans 40–142 kW. The reference campus’s 120 kW AI racks sit near the top of that band—about 13 times the surveyed enterprise mode, not a typical rack density.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack category</th><th>Power per rack</th></tr></thead><tbody><tr><th>Enterprise, 2025 survey mode</th><td>Enterprise</td><td>~9 kW</td></tr><tr><th>Enterprise, 2025 survey trimmed mean</th><td>Enterprise</td><td>~7.5 kW</td></tr><tr><th>High-density colocation, 2026</th><td>Colocation</td><td>15–30 kW</td></tr><tr><th>AI training, 2026</th><td>AI training</td><td>40–142 kW</td></tr><tr><th>Reference AI rack</th><td>AI training</td><td>120 kW</td></tr></tbody></table></div><ul class="mm-notes"><li>Enterprise mode rising into the 10–30 kW band.</li></ul><p class="mm-cap">Show how the reference AI rack compares with surveyed enterprise density and 2026 colocation and AI training bands.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §6.1 Density trajectory 2026–2030</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 69</span><span class="cat">foundation</span></p><h2>What does the EIA-310 rack standard specify, what dimensions and load ratings does it leave to manufacturers, and which reference zones commonly use EIA racks?</h2><div class="a" id="answer-5" hidden><p>EIA-310 standardizes the 19-inch (482.6 mm) equipment mounting width, mounting-hole pattern, and rack-unit height (1U = 44.45 mm). It does not guarantee a rack’s depth, external width, or load capacity; those depend on the manufacturer and model. The reference campus commonly uses standard EIA racks in its 8 kW and 15 kW zones.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 EIA-310 (19-inch) vs Open Compute ORv3 / Open Rack Wide</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 69</span><span class="cat">concept</span></p><h2>How do ORv3 and Open Rack Wide differ physically from 19-inch EIA racks, and why do their widths and equipment heights matter for AI trays?</h2><div class="a" id="answer-6" hidden><p>A 19-inch EIA rack mounts 482.6 mm-wide panels in 44.45 mm-high units (1U). ORv3 accommodates 537 mm-wide equipment in taller 48 mm OpenU slots; Open Rack Wide uses a double-wide frame for AI accelerator trays. These dimensions determine which trays physically fit. The reference campus’s 40 kW and 120 kW zones are liquid-capable and often use ORv3-derived or vendor rack-scale frames, not one universal frame.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>EIA-310 19-inch</th><th>OCP ORv3</th><th>Open Rack Wide</th></tr></thead><tbody><tr><th>Equipment width</th><td>19 in (482.6 mm) panel</td><td>21 in (537 mm) equipment</td><td>Double-wide for AI accelerator trays</td></tr><tr><th>Height convention</th><td>1U = 44.45 mm</td><td>1 OpenU = 48 mm</td><td>Tall AI frame</td></tr></tbody></table></div><ul class="mm-notes"><li>ORv3 also accepts 19-inch equipment via adapter.</li></ul><p class="mm-cap">Show how mounting width and equipment-height conventions affect whether AI trays fit different rack frames.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 EIA-310 (19-inch) vs Open Compute ORv3 / Open Rack Wide</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 69</span><span class="cat">mechanism</span></p><h2>How does an ORv3 power-shelf and 48 V busbar arrangement differ from supplying individual servers through AC rack PDUs?</h2><div class="a" id="answer-7" hidden><p>In a conventional rack, AC rack power distribution units (PDUs) deliver power through cords to individual servers, which convert it internally. An ORv3 rack instead uses power shelves to convert AC to 48 V DC centrally. A shared busbar then supplies servers through blind-mate connections rather than individual AC cords. This consolidates AC-to-DC conversion at the rack level.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>AC rack PDUs</th><th>ORv3 power shelf + 48 V busbar</th></tr></thead><tbody><tr><th>Distribution</th><td>AC via rack PDUs / server cords</td><td>Shared 48 V DC busbar</td></tr><tr><th>Conversion</th><td>At individual servers</td><td>One AC-to-DC conversion for the rack</td></tr><tr><th>Server connection</th><td>AC cords</td><td>Blind-mate DC connections</td></tr></tbody></table></div><p class="mm-cap">Contrast where AC-to-DC conversion occurs and how power reaches servers in conventional and ORv3 racks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 EIA-310 vs Open Compute ORv3 / Open Rack Wide, §2.2 What fills a rack</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 69</span><span class="cat">result</span></p><h2>What form factor, core counts, processor power, and memory technologies characterize modern two-socket CPU servers, and what per-server power range replaces the older 0.35 kW rule?</h2><div class="a" id="answer-8" hidden><p>Modern two-socket CPU servers typically occupy 1U or 2U of rack space. AMD EPYC Turin reaches 192 cores per processor; Intel Xeon 6 reaches 128 performance cores or 288 efficiency cores, depending on model. Processor thermal design power can reach 500 W. These servers use DDR5 memory, with CXL for expansion. Budget roughly 0.5–1.0 kW per mainstream server; 0.35 kW suits only a light single-socket or edge node.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1 CPU servers, §7 Verdict on the course explorer’s four rules of thumb</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 69</span><span class="cat">methodology</span></p><h2>At about 0.5–0.7 kW per two-socket server, what server count does a 15 kW rack’s power budget permit, and when can 1U versus 2U rack space instead limit the count?</h2><div class="a" id="answer-9" hidden><p>Dividing 15 kW by roughly 0.5–0.7 kW per server gives a power-limited estimate of about 20–30 two-socket servers. Rack space changes the result: 30 servers fit in 30U if each is 1U high, but require 60U if each is 2U. In a common 42U–52U rack, 2U servers can therefore run out of space before reaching the power limit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Server height</th><th>Height for 30 servers</th><th>Common rack height</th></tr></thead><tbody><tr><th>1U servers</th><td>1U each</td><td>30U</td><td>42U–52U</td></tr><tr><th>2U servers</th><td>2U each</td><td>60U</td><td>42U–52U</td></tr></tbody></table></div><ul class="mm-notes"><li>15 kW ÷ 0.5–0.7 kW/server gives approximately 20–30 servers by power.</li></ul><p class="mm-cap">Show why the same power-limited server estimate may fit as 1U equipment but exceed available rack height as 2U equipment.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1 CPU servers, §2.1 EIA-310 vs Open Compute ORv3 / Open Rack Wide</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 69</span><span class="cat">result</span></p><h2>How should the power, rack space, and mass of an eight-GPU Blackwell server be estimated, and why is the older 9 kW-per-server rule low?</h2><div class="a" id="answer-10" hidden><p>For an eight-GPU HGX B200 server, allow about 10–14 kW, 4U–10U of rack height, and roughly 90–130 kg. Its eight GPUs alone draw about 8 kW at approximately 1,000 W each; the complete node is cited at about 10.2 kW and can reach 14.3 kW depending on configuration. Thus, the older 9 kW estimate understates current Blackwell server power.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2 GPU / accelerator servers, §7 Verdict on the course explorer’s four rules of thumb</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 69</span><span class="cat">mechanism</span></p><h2>How have GPU power and high-bandwidth memory evolved from H100 through Blackwell, and why does memory contribute to the accelerator power envelope?</h2><div class="a" id="answer-11" hidden><p>GPU power has risen from about 700 W for H100 to 1,000 W for H200 and roughly 1,000–1,400 W for Blackwell B200/B300. High-bandwidth memory (HBM), the GPU’s stacked memory, is a major reason power planning cannot rely on compute performance alone: memory capacity and bandwidth also shape demand. A GB300 is reported with 288 GB of HBM3e per GPU.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">H100</b><span class="mm-t">~700 W</span></li><li class="edge"><span>GPU generation</span></li><li class="box"><b class="mm-h">H200</b><span class="mm-t">~1,000 W</span></li><li class="edge"><span>GPU generation</span></li><li class="box"><b class="mm-h">B200/B300</b><span class="mm-t">~1,000–1,400 W</span></li></ol><ul class="mm-notes"><li>GB300: 288 GB HBM3e per GPU; memory capacity and bandwidth also shape power demand.</li></ul><p class="mm-cap">Show the reported progression in GPU power from H100 through Blackwell alongside the GB300 memory figure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2 GPU / accelerator servers</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 69</span><span class="cat">concept</span></p><h2>What makes an NVL72 a factory-integrated, single rack-scale accelerator, and how are its GPUs, CPUs, compute trays, and NVLink switch trays organized?</h2><div class="a" id="answer-12" hidden><p>An NVL72 arrives as a factory-integrated, liquid-cooled rack, rather than separate servers assembled on site. Its 18 compute trays each hold four GPUs and two Grace CPUs: 72 GPUs and 36 CPUs in total. Nine NVLink switch trays connect the GPUs through an in-rack copper network, allowing the whole rack to operate as one accelerator.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">18 compute trays</b><span class="mm-t">4 GPUs + 2 Grace CPUs each</span></li><li class="edge"><span>In-rack copper NVLink connections</span></li><li class="box"><span>9 NVLink switch trays</span></li><li class="edge"><span>Connect the GPUs across the rack</span></li><li class="box"><b class="mm-h">One rack-scale accelerator</b><span class="mm-t">72 GPUs + 36 CPUs</span></li></ol><ul class="mm-notes"><li>Factory-integrated, liquid-cooled rack</li></ul><p class="mm-cap">Show how the compute trays and NVLink switch trays connect 72 GPUs into one rack-scale accelerator.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §2.2 What fills a rack</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 69</span><span class="cat">result</span></p><h2>How do the shipping dates and nominal, observed full-load, and peak rack-power figures differ between GB200 and GB300 NVL72?</h2><div class="a" id="answer-13" hidden><p>GB200 NVL72 began shipping in Q1 2025. Its nominal rack draw is about 120 kW, rising to 130–132 kW at observed full load; the report gives no separate peak figure. GB300 began shipping from mid-2025 and has a higher 132–142 kW nominal range, with a reported peak of about 155 kW. These distinctions matter when sizing rack power capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>GB200 NVL72</th><th>GB300 NVL72</th></tr></thead><tbody><tr><th>First shipping</th><td>Q1 2025</td><td>mid-2025</td></tr><tr><th>Nominal rack power</th><td>~120 kW</td><td>132–142 kW</td></tr><tr><th>Observed full load</th><td>130–132 kW</td><td>Not separately stated</td></tr><tr><th>Reported peak</th><td>Not separately stated</td><td>~155 kW</td></tr></tbody></table></div><p class="mm-cap">Show how shipping timing and distinct rack-power figures change from GB200 to GB300 without treating nominal draw as peak draw.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §7 Verdict on the course explorer’s four rules of thumb</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 69</span><span class="cat">limitation</span></p><h2>How does pooled HBM capacity change from GB200 to GB300, and how should a planner handle conflicting published GB300 per-GPU memory figures?</h2><div class="a" id="answer-14" hidden><p>Across the 72-GPU NVL72 rack, pooled high-bandwidth memory (HBM) rises from 13.4 TB in GB200 to about 20 TB in GB300—roughly a 50% increase. Published GB300 per-GPU figures conflict, although Supermicro lists 288 GB HBM3e per GPU. A planner should treat the rack total as approximate and verify the memory configuration in the specific vendor’s documentation before sizing a deployment.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §3.2 GPU / accelerator servers</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 69</span><span class="cat">mechanism</span></p><h2>How do GB300’s power shelves and low-voltage DC busbar supply the rack, and what shelf count, PSU configuration, and conversion efficiency characterize them?</h2><div class="a" id="answer-15" hidden><p>GB300 centralizes power conversion in eight shelves rather than converting AC separately in each compute tray. Each shelf contains six 5.5 kW power-supply units and is rated at about 33 kW. The shelves feed a shared 50–54 V DC busbar that distributes power through the rack. The report cites about 94.5% conversion efficiency at full load; shelf ratings are not the rack’s operating draw.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>AC supply</span></li><li class="edge"><span>converted to DC</span></li><li class="box"><span>8 power shelves; 6 × 5.5 kW PSUs each</span></li><li class="edge"><span>feed 50–54 V DC</span></li><li class="box"><span>Shared DC busbar</span></li><li class="edge"><span>distributes rack power</span></li><li class="box"><span>Compute trays</span></li></ol><ul class="mm-notes"><li>~33 kW per shelf; ~94.5% conversion efficiency at full load.</li></ul><p class="mm-cap">Show how centralized power conversion feeds a shared DC busbar and then the rack’s compute trays.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2 What fills a rack, §3.3 Power supplies, efficiency, refresh</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 69</span><span class="cat">mechanism</span></p><h2>How do NVLink and NVSwitch provide in-rack scale-up bandwidth, and why does the NVL72 use extensive copper rather than optical links inside the rack?</h2><div class="a" id="answer-16" hidden><p>NVLink connects the NVL72’s 72 GPUs through NVSwitch, giving them all-to-all communication within the rack at 130 TB/s aggregate bandwidth. The rack uses about 3.2 km (2 miles) of copper for these connections. Keeping scale-up traffic on copper rather than optics avoids roughly 20 kW of optics power; optical links are used for connections leaving the rack.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>~3.2 km (2 miles) of in-rack copper</span></li><li class="edge"><span>connects GPUs through</span></li><li class="box"><b class="mm-h">NVLink and NVSwitch</b><span class="mm-t">130 TB/s aggregate all-to-all bandwidth</span></li><li class="edge"><span>uses copper instead of in-rack optics</span></li><li class="box"><span>~20 kW of optics power avoided</span></li></ol><ul class="mm-notes"><li>72 GPUs in one NVL72 rack</li></ul><p class="mm-cap">Show how extensive in-rack copper supports NVLink’s all-to-all bandwidth while avoiding optics power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §1.4 Network fabric implications</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 69</span><span class="cat">methodology</span></p><h2>How do per-GPU scale-out NICs translate into external port speeds and link counts per NVL72 rack and per 100,000-GPU cluster, apart from storage and management connections?</h2><div class="a" id="answer-17" hidden><p>Each NVL72 GPU has one scale-out network interface (NIC), so 72 GPUs mean 72 external ports per rack. GB200 ports run at 400 Gb/s; GB300 ports run at 800 Gb/s. Across 100,000 GPUs, that means roughly 100,000 high-speed optical links for inter-rack InfiniBand or Ethernet, before storage and management connections. Copper NVLink connects GPUs inside each rack instead.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>External scale-out links = GPU count x 1 link per GPU</code></div><dl class="mm-terms"><dt>GPU count</dt><dd>72 GPUs per NVL72 rack; 100,000 GPUs in the example cluster</dd><dt>1 link per GPU</dt><dd>One optical InfiniBand or Ethernet scale-out connection per GPU</dd></dl><ul class="mm-notes"><li>GB200: 400 Gb/s per port; GB300: 800 Gb/s per port.</li><li>Excludes separate storage and management connections.</li></ul><p class="mm-cap">Show that one external scale-out link per GPU determines rack and cluster link counts.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §1.4 Network fabric implications, §2.2 What fills a rack</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 69</span><span class="cat">context</span></p><h2>How does AMD Helios differ from an NVIDIA NVL72 in accelerator and CPU inventory, rack footprint, cooling, networking, and announced availability?</h2><div class="a" id="answer-18" hidden><p>AMD Helios is an announced rack-scale alternative with 72 MI455X accelerators and 18 EPYC “Venice” CPUs, versus an NVIDIA GB300 NVL72’s 72 GPUs and 36 Grace CPUs. Helios uses a double-wide Open Rack Wide frame; the NVL72 planning footprint is about 0.64 m². Both require direct-to-chip liquid cooling. Helios specifies 800 Gb/s Pensando Vulcano NICs; GB300 has 72 ConnectX-8 ports at 800 Gb/s. Helios engineering samples were planned for H2 2026 and volume for about Q2 2027; GB300 was already shipping. The report gives no exact Helios area.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>AMD Helios</th><th>NVIDIA GB300 NVL72</th></tr></thead><tbody><tr><th>Accelerators / CPUs</th><td>72 MI455X / 18 EPYC Venice</td><td>72 B300 / 36 Grace</td></tr><tr><th>Footprint</th><td>Double-wide ORW; exact area not given</td><td>~0.64 m² planning footprint</td></tr><tr><th>Cooling</th><td>Direct-to-chip liquid</td><td>Direct-to-chip liquid</td></tr><tr><th>Networking</th><td>Pensando Vulcano 800 Gb/s NICs</td><td>72 ConnectX-8 ports @ 800 Gb/s</td></tr><tr><th>Availability</th><td>Engineering samples H2 2026; volume ~Q2 2027</td><td>Shipping from mid-2025</td></tr></tbody></table></div><ul class="mm-notes"><li>Universal vendor-frame dimensions are not given.</li></ul><p class="mm-cap">Compare the two rack-scale systems while distinguishing the approximate NVL72 planning footprint from Helios’s unspecified exact area.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §3.2 GPU / accelerator servers, §1.5 Floor loading and cost</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 69</span><span class="cat">context</span></p><h2>How do Google TPU v7 Ironwood and AWS Trainium3 illustrate cloud-specific accelerator designs that cannot simply be assumed to have NVL72 rack packaging or procurement access?</h2><div class="a" id="answer-19" hidden><p>Ironwood is a liquid-cooled Google Cloud design organized into 9,216-TPU pods built from 256-chip blocks, not specified as a standard NVL72-style rack. AWS Trainium3, generally available from December 2025, has 144 GB of high-bandwidth memory per chip, but the report gives no NVL72-equivalent rack specification. Both are cloud-captive, so a colocation buyer cannot assume access to either as a separately procurable rack.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §3.2 GPU / accelerator servers</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 69</span><span class="cat">methodology</span></p><h2>Using 72 GPUs and roughly 120–140 kW per rack, how do training clusters of 1,000, 10,000, 30,000, and 100,000 GPUs translate into racks, IT megawatts, and halls?</h2><div class="a" id="answer-20" hidden><p>Divide GPU count by 72, then multiply the rack count by roughly 120–140 kW. That gives about 14 racks and 1.7–2 MW for 1,000 GPUs; 139 racks and 17–19 MW for 10,000; 417 racks and 50–58 MW for 30,000; and 1,390 racks and 170–195 MW for 100,000. These range from part of a hall to a multi-hall campus.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>IT power</th><th>Hall scale</th></tr></thead><tbody><tr><th>1,000 GPUs</th><td>~14</td><td>~1.7–2 MW</td><td>Corner of one hall</td></tr><tr><th>10,000 GPUs</th><td>~139</td><td>~17–19 MW</td><td>One to two ~10 MW halls</td></tr><tr><th>30,000 GPUs</th><td>~417</td><td>~50–58 MW</td><td>~5–6 × 10 MW halls</td></tr><tr><th>100,000 GPUs</th><td>~1,390</td><td>~170–195 MW</td><td>Multi-hall campus</td></tr></tbody></table></div><ul class="mm-notes"><li>Assumes 72 GPUs and roughly 120–140 kW per rack.</li><li>The 30,000-GPU hall estimate is a rough conversion using ~10 MW halls.</li></ul><p class="mm-cap">Show how GPU count translates into rack count, IT power, and approximate hall scale.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Cluster sizes in racks, MW, and halls, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 69</span><span class="cat">mechanism</span></p><h2>How do compute phases, all-reduce barriers, and checkpoints make a multi-rack training job behave as one synchronized machine rather than many independent enterprise servers?</h2><div class="a" id="answer-21" hidden><p>In bulk-synchronous training, GPUs across many racks compute together, reach a synchronization barrier, then exchange results through all-reduce before continuing. They also pause periodically to save checkpoints. Because the racks follow the same job rather than independent workloads, their activity—and power draw—rises and falls together. Unlike enterprise servers, their peaks cannot be assumed to average out.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Racks compute together</span></li><li class="edge"><span>reach synchronization barrier</span></li><li class="box"><span>Synchronization barrier</span></li><li class="edge"><span>exchange results</span></li><li class="box"><span>All-reduce across racks</span></li><li class="edge"><span>repeat compute cycle</span></li><li class="box"><span>Racks compute together</span></li></ol><ul class="mm-notes"><li>Checkpoint saves occur periodically, not at every step.</li></ul><p class="mm-cap">Show the repeating compute–barrier–all-reduce cycle across racks, with checkpoints occurring periodically rather than at every step.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Cluster sizes in racks, MW, and halls, §1.3 Power ramps and load transients, §5.1 The stack and why the facility cares</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 69</span><span class="cat">mechanism</span></p><h2>Why do the rack-shaped scale-up domain and cross-rack all-reduce traffic constrain cable lengths, latency, and the placement of training racks and rows?</h2><div class="a" id="answer-22" hidden><p>Within an NVL72 rack, NVLink connects 72 GPUs as one fast scale-up domain. Training across racks uses external links for bandwidth-hungry all-reduce, in which GPUs exchange results to keep the job synchronized. Racks sharing a job therefore need to be physically clustered so cables and communication latency stay within the network’s limits. Fabric topology, rather than convenient floor spacing, drives row placement.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">72 GPUs</b><span class="mm-t">in-rack NVLink scale-up domain</span></li><li class="edge"><span>Scale-out links carry cross-rack all-reduce</span></li><li class="box"><span>Racks sharing a training job</span></li><li class="edge"><span>Keep cable lengths and latency in budget</span></li><li class="box"><span>Physically clustered training rows</span></li></ol><ul class="mm-notes"><li>Fabric topology dictates row layout.</li></ul><p class="mm-cap">Show that the in-rack NVLink domain connects to other training racks through latency-sensitive scale-out links, making physical clustering necessary.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Network fabric implications, §1.2 Cluster sizes in racks, MW, and halls</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 69</span><span class="cat">concept</span></p><h2>What distinguishes nameplate, diversified design, and actual IT loads, and why can an enterprise hall use load diversity while a gang-scheduled training hall generally cannot?</h2><div class="a" id="answer-23" hidden><p>Nameplate load is the equipment’s rated power; diversified design load is the capacity planned after allowing for workloads that do not peak together; actual load is power drawn in operation. Enterprise servers run largely uncorrelated workloads, so their peaks can average out. A gang-scheduled training job keeps GPUs near 90–100% utilization and synchronizes their activity, leaving little diversity to rely on.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Definition</th><th>Enterprise hall</th><th>Training hall</th></tr></thead><tbody><tr><th>Nameplate load</th><td>Equipment’s rated power</td><td>Rated capacity</td><td>Rated capacity</td></tr><tr><th>Diversified design load</th><td>Capacity sized allowing for uncorrelated peaks</td><td>Peaks and troughs average out</td><td>Little diversity to bank on</td></tr><tr><th>Actual load</th><td>Power drawn in operation</td><td>Many uncorrelated, lower loads</td><td>GPUs near 90–100% for hours</td></tr></tbody></table></div><p class="mm-cap">Distinguish the three load measures and show why load diversity applies differently to enterprise and training halls.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Cluster sizes in racks, MW, and halls, §5.2 Utilization and the three loads</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 69</span><span class="cat">experiment</span></p><h2>What production-workload measurements and analyses establish the magnitude and timescale of synchronized AI power swings, from millisecond rack changes to recurring cluster-wide megawatt changes?</h2><div class="a" id="answer-24" hidden><p>Synchronized compute and communication phases make GPU power change together. A rack-level study measured swings exceeding 50% of rated GPU power within milliseconds. Separately, frequency analysis of production DGX-H100 workloads found recurring oscillations at 0.2–3 Hz—roughly second-scale cycling. An analysis of tens of thousands of synchronized GPUs found that aggregated swings can reach hundreds of megawatts; the scale depends on cluster size.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Synchronized compute and communication phases</span></li><li class="edge"><span>GPUs change power together</span></li><li class="box"><b class="mm-h">Rack-level swing</b><span class="mm-t">&gt;50% of GPU TDP within milliseconds</span></li><li class="edge"><span>Changes aggregate across tens of thousands of GPUs</span></li><li class="box"><b class="mm-h">Cluster swings</b><span class="mm-t">up to hundreds of MW</span></li></ol><ul class="mm-notes"><li>Separate production DGX-H100 frequency analysis: 0.2–3 Hz oscillations.</li><li>Hundreds-of-MW scale applies to tens of thousands of synchronized GPUs.</li></ul><p class="mm-cap">Show how synchronized training phases produce fast rack-level changes that add up across a cluster, while distinguishing the separately measured oscillation frequency.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Power ramps and load transients</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 69</span><span class="cat">mechanism</span></p><h2>Why do the speed and frequency of synchronized training swings challenge UPS systems, generators, transformers, utility forecasting, and grid stability?</h2><div class="a" id="answer-25" hidden><p>Synchronized GPUs can change rack power within milliseconds and produce cluster-wide swings of tens of megawatts or more, recurring at 0.2–3 Hz. UPS systems and generators must supply these rapid changes; current pulses and harmonic distortion stress transformers, motivating K-rated designs. The swings also disrupt utility load forecasting. Their frequency can overlap turbine-generator and transmission-line resonances, threatening grid stability.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Synchronized training power swings (0.2–3 Hz)</span><ul><li><span>Facility equipment</span><ul><li>UPS and generators: supply rapid swings</li><li>Transformers: current pulses and harmonic distortion; K-rated designs</li></ul></li><li><span>Utility forecasting</span><ul><li>Rapid swings disrupt load forecasting</li></ul></li><li><span>Grid stability</span><ul><li>Overlap with turbine-generator and transmission-line resonances</li></ul></li></ul></li></ul></div><p class="mm-cap">Show the parallel equipment, forecasting, and resonance effects of synchronized training power swings without implying that one effect causes another.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Power ramps and load transients</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 69</span><span class="cat">result</span></p><h2>What did NERC’s 2026 alert and the reported Northern Virginia load trip reveal about rapid bulk-system load loss, and how is that risk distinct from periodic training oscillations?</h2><div class="a" id="answer-26" hidden><p>NERC issued its highest-urgency Essential Actions alert on May 4, 2026, after 2024–25 incidents in which more than 1,000 MW of computational load disconnected from the bulk power system within seconds. A July 2024 Northern Virginia incident reportedly tripped about 1.5 GW. These were sudden losses of load, distinct from the recurring 0.2–3 Hz power swings measured during synchronized training.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Recurring training swings</th><th>Sudden load disconnection</th></tr></thead><tbody><tr><th>Timescale</th><td>0.2–3 Hz oscillations</td><td>Within seconds</td></tr><tr><th>Pattern</th><td>Power rises and falls repeatedly</td><td>Computational load trips offline</td></tr><tr><th>Reported scale</th><td>Tens of MW for a large job; hundreds of MW at gigawatt scale</td><td>&gt;1,000 MW in 2024–25 events; ~1.5 GW in Northern Virginia</td></tr></tbody></table></div><ul class="mm-notes"><li>Northern Virginia trip: July 2024; NERC Essential Actions alert: May 4, 2026.</li><li>The reported trip is not identified as a training oscillation.</li></ul><p class="mm-cap">Distinguish recurring synchronized-training power swings from sudden, large-scale disconnections of computational load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Power ramps and load transients</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 69</span><span class="cat">mechanism</span></p><h2>How much energy do GB300 power-shelf capacitors store, what grid-facing peak reduction was reported for a training workload, and why does that smoothing not reduce UPS ride-through requirements?</h2><div class="a" id="answer-27" hidden><p>GB300 power-shelf capacitors store about 65 joules per GPU, or 4.68 kilojoules across its 72-GPU rack. They charge during lower-demand intervals and discharge on power spikes. NVIDIA reported a 30% reduction in grid-facing peak demand while training the Megatron LLM. This smooths brief swings but provides no power-outage ride-through, so UPS capacity requirements remain unchanged.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Lower-demand interval</b><span class="mm-t">capacitors charge</span></li><li class="edge"><span>Stored energy: 65 J/GPU (~4.68 kJ/rack)</span></li><li class="box"><b class="mm-h">Power spike</b><span class="mm-t">capacitors discharge</span></li><li class="edge"><span>Peak shaving</span></li><li class="box"><span>Grid-facing peak reduced 30%</span></li></ol><ul class="mm-notes"><li>Megatron LLM training workload; NVIDIA-reported result.</li><li>Smoothing provides no outage ride-through; UPS sizing unchanged.</li></ul><p class="mm-cap">Distinguish capacitor smoothing of training power spikes from UPS ride-through during an outage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Power ramps and load transients, §10 What surprised the researcher</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 69</span><span class="cat">methodology</span></p><h2>What software controls and larger energy buffers can smooth job startup, all-reduce dips, and shutdown without turning a training cluster into a diversified load?</h2><div class="a" id="answer-28" hidden><p>Gradual startup ramp caps limit how quickly a job raises power. During repeated compute and all-reduce phases, a minimum power floor can keep GPUs near 90% of rated power through communication dips; dummy work can serve a similar purpose. GPU power caps, megawatt-hour storage for cluster-level peak shaving, and a controlled “GPU burn” tail-off further smooth demand. The GPUs still act together, so their load does not diversify.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Job startup</b><span class="mm-t">gradual ramp caps</span></li><li class="edge"><span>Power rises at a controlled rate</span></li><li class="box"><b class="mm-h">Compute</b><span class="mm-t">GPUs near 90–100%</span></li><li class="edge"><span>Training step reaches all-reduce</span></li><li class="box"><b class="mm-h">All-reduce</b><span class="mm-t">minimum power floor near 90%</span></li><li class="edge"><span>After repeated compute/all-reduce cycles, job ends</span></li><li class="box"><b class="mm-h">Shutdown</b><span class="mm-t">controlled “GPU burn” tail-off</span></li></ol><ul class="mm-notes"><li>Compute and all-reduce repeat during training.</li><li>GPU power caps and megawatt-hour storage can shave cluster peaks.</li></ul><p class="mm-cap">Show how ramp control, a repeated compute/all-reduce stage with a power floor, and controlled shutdown shape one training job’s load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3 Power ramps and load transients, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 69</span><span class="cat">result</span></p><h2>How do base versus fully populated NVL72 masses and rack footprint translate into floor loading, and how does that loading compare with typical raised floors and the reference slab allowance?</h2><div class="a" id="answer-29" hidden><p>Divide rack mass by its roughly 0.64 m² footprint: a 1,360 kg base rack imposes about 2,125 kg/m²; a 1,500–1,580 kg populated rack, about 2,340–2,470 kg/m². The report’s coarser planning range is 2,200–2,470 kg/m², above a typical raised floor’s 1,000–1,500 kg/m². The reference facility instead uses a slab rated for roughly 1,500 kg **per rack**—a separate allowance that should be checked against fully populated mass.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Mass or rating</th><th>Loading over ~0.64 m²</th></tr></thead><tbody><tr><th>Base NVL72</th><td>~1,360 kg/rack</td><td>~2,125 kg/m²</td></tr><tr><th>Fully populated NVL72</th><td>~1,500–1,580 kg/rack</td><td>~2,340–2,470 kg/m²</td></tr><tr><th>Typical enterprise raised floor</th><td>—</td><td>1,000–1,500 kg/m²</td></tr><tr><th>Reference slab allowance</th><td>~1,500 kg/rack</td><td>Not stated in kg/m²</td></tr></tbody></table></div><ul class="mm-notes"><li>Report’s coarse AI-rack planning range: 2,200–2,470 kg/m².</li><li>Slab allowance is stated per rack, not per square metre.</li></ul><p class="mm-cap">Compare calculated NVL72 floor loading with typical raised-floor capacity while keeping the slab’s per-rack allowance in its own unit.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §1.5 Floor loading and cost, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 69</span><span class="cat">concept</span></p><h2>What is the difference between static and dynamic rack load ratings, and why does compliance with a rack mounting standard not establish that a frame can safely carry a populated AI system?</h2><div class="a" id="answer-30" hidden><p>Static load is the weight a rack frame can support while stationary; dynamic load is its rating while being moved. One conventional frame is rated ~1,360 kg static but ~1,020 kg dynamic; illustrative ORv3 ratings are ~1,600 kg and ~1,400 kg. EIA-310 specifies mounting dimensions, not load capacity. Check the chosen frame’s ratings before moving a factory-populated AI rack.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Static: stationary</th><th>Dynamic: moving</th></tr></thead><tbody><tr><th>Conventional frame example</th><td>~1,360 kg</td><td>~1,020 kg</td></tr><tr><th>ORv3 example</th><td>~1,600 kg</td><td>~1,400 kg</td></tr></tbody></table></div><ul class="mm-notes"><li>Illustrative frame ratings, not guarantees for every manufacturer’s frame.</li></ul><p class="mm-cap">Show that a rack frame’s moving-load rating can be lower than its stationary rating, using illustrative ratings that vary by frame.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1 EIA-310 (19-inch) vs Open Compute ORv3 / Open Rack Wide</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 69</span><span class="cat">methodology</span></p><h2>Why does shipping and moving a factory-populated AI rack impose special dock, caster, ramp, transport-route, and slab-staging requirements?</h2><div class="a" id="answer-31" hidden><p>AI rack-scale systems arrive factory-integrated and populated, so their roughly 1,400–1,580 kg load must travel from the dock to its final position without unloading it. The delivery plan therefore needs suitable handling equipment, casters or pallets, ramps, and a route capable of carrying the loaded rack. Stage it on a rated slab: a standard raised-floor tile cannot support such a rack.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Factory-integrated, populated rack (~1,400–1,580 kg)</span></li><li class="edge"><span>ships loaded</span></li><li class="box"><span>Dock and special casters/pallets</span></li><li class="edge"><span>move via ramps and load-capable route</span></li><li class="box"><span>Slab staging and final position</span></li></ol><ul class="mm-notes"><li>A standard raised-floor tile cannot carry a ~1,400 kg rack.</li></ul><p class="mm-cap">Show that factory-populated delivery carries the full rack weight through every handling stage to slab staging.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3 Airflow discipline and physical handling, §2.4 Delivery and risk</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 69</span><span class="cat">mechanism</span></p><h2>How do cold plates, tray quick-disconnects, and an in-rack manifold provide mandatory direct-to-chip cooling for GB200/GB300, and what share of rack heat still reaches air?</h2><div class="a" id="answer-32" hidden><p>GB200 and GB300 require direct-to-chip liquid cooling. An in-rack manifold supplies coolant through dripless quick-disconnects to cold plates on the compute trays; the warmed coolant returns through the manifold. This carries away roughly 90% of rack heat. The remaining roughly 10% still reaches the air, including heat from NICs, SSDs, and memory, so airflow remains necessary.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>In-rack supply manifold</span></li><li class="edge"><span>Supplies coolant</span></li><li class="box"><span>Dripless tray quick-disconnects</span></li><li class="edge"><span>Feed compute trays</span></li><li class="box"><span>Cold plates on compute trays</span></li><li class="edge"><span>Warmed coolant returns</span></li><li class="box"><span>In-rack return manifold</span></li></ol><ul class="mm-notes"><li>Roughly 90% of GB200/GB300 rack heat goes to liquid; roughly 10% reaches air.</li></ul><p class="mm-cap">Show the coolant path through the rack and distinguish liquid-carried heat from residual heat reaching air.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §2.2 What fills a rack, §2.3 Airflow discipline and physical handling</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 69</span><span class="cat">methodology</span></p><h2>What inlet and return temperatures, flow, filtration, and coupling characteristics must be supported at an NVL72 rack’s coolant quick-disconnect?</h2><div class="a" id="answer-33" hidden><p>At the NVL72 coolant quick-disconnect, plan for an inlet temperature up to 45 °C and a return up to about 55 °C. Vendor figures put rack flow around 120–130 L/min (roughly 2 L/s). The tray connections use dripless UQD-class quick-disconnects and require 25–50 µm filtration. These are rack-interface requirements; the reference facility assumes a 30–45 °C facility-water supply.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 69</span><span class="cat">limitation</span></p><h2>How should a designer reconcile quoted rack flow with a flow-per-liquid-cooled-kW rule and distinguish the vendor’s liquid-capture figure from the reference facility’s design assumption?</h2><div class="a" id="answer-34" hidden><p>At roughly a 10 °C coolant rise, apply the ~1.5 L/min per liquid-cooled kW rule only to heat captured by liquid. The reference facility’s 70–80% assumption gives ~126–144 L/min at 120 kW; the vendor’s ~90% figure gives ~178–192 L/min at 132–142 kW. Quoted vendor flows of ~120–130 L/min therefore cannot be assumed to describe that latter operating point. Confirm the exact flow, heat capture and temperature rise with the vendor.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Estimated coolant flow (L/min) = rack power (kW) × liquid-capture fraction × ~1.5 L/min per liquid-cooled kW</code></div><dl class="mm-terms"><dt>rack power</dt><dd>120 kW reference design point; 132–142 kW GB300 nominal range</dd><dt>liquid-capture fraction</dt><dd>70–80% reference facility assumption; ~90% vendor figure</dd><dt>~1.5 L/min per liquid-cooled kW</dt><dd>Flow rule of thumb at a ~10 °C coolant temperature rise</dd></dl><ul class="mm-notes"><li>120 kW × 70–80%: ~126–144 L/min; 132–142 kW × ~90%: ~178–192 L/min.</li><li>Quoted vendor flow: ~120–130 L/min; confirm its specified flow and temperature rise before applying it to either operating point.</li></ul><p class="mm-cap">Show how rack power and liquid-capture fraction determine estimated coolant flow, and why the quoted vendor flow needs operating-point confirmation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 69</span><span class="cat">mechanism</span></p><h2>Why do liquid-cooled AI racks still need front-to-back airflow discipline, blanking panels, and sometimes switch baffles?</h2><div class="a" id="answer-35" hidden><p>Liquid cooling does not remove all rack heat: NICs, SSDs, DIMMs and other components still heat the air. Front-to-back airflow and blanking panels keep that air moving through equipment; side-breathing switches may need baffles. Vendor-class GB300 figures put the air residual near 10% (~13 kW), but the reference facility assumes 70–80% liquid capture—meaning 24–36 kW of air heat at 120 kW/rack. Do not combine those figures.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack basis</th><th>Liquid capture</th><th>Air heat</th></tr></thead><tbody><tr><th>Vendor-class GB300</th><td>~132 kW/rack</td><td>~90%</td><td>~10% (~13 kW/rack)</td></tr><tr><th>Reference design</th><td>120 kW/rack</td><td>70–80%</td><td>20–30% (24–36 kW/rack)</td></tr></tbody></table></div><ul class="mm-notes"><li>The ~13 kW example cannot be combined with the 70–80% liquid-capture assumption.</li></ul><p class="mm-cap">Show why the vendor-class air-heat example and the reference facility’s air-cooling design assumption must be kept separate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3 Airflow discipline and physical handling, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 69</span><span class="cat">methodology</span></p><h2>Why is a 120 kW rack busway tight for GB300 at nominal and peak draw, and what can power capping, A/B feeds, and higher busway provisioning change?</h2><div class="a" id="answer-36" hidden><p>GB300 draws 132–142 kW nominally and about 155 kW at peak, exceeding the reference rack’s 120 kW busway. Power capping could keep a rack within that limit, but constrains its operation. Pre-provisioned A/B feeds provide separate supply paths; they do not, by themselves, establish enough capacity for the higher draw. HPE advises busway provisioning to about 192 kW for GB300 headroom.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reference busway</th><th>GB300 nominal draw</th><th>GB300 peak draw</th><th>HPE-advised busway</th></tr></thead><tbody><tr><th>Power per rack</th><td>120 kW</td><td>132–142 kW</td><td>~155 kW</td><td>~192 kW</td></tr></tbody></table></div><ul class="mm-notes"><li>A/B feeds are pre-provisioned at the reference rack position.</li></ul><p class="mm-cap">Show how GB300’s nominal and peak draw exceed the reference busway rating and compare with advised provisioning.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.3 The reference AI pod as a worked example, §7 Verdict on the course explorer’s four rules of thumb</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 69</span><span class="cat">methodology</span></p><h2>If every AI rack received approximately 192 kW of distribution capacity, why would that not by itself permit all 200 racks to draw that power within the reference pod and campus budgets?</h2><div class="a" id="answer-37" hidden><p>A 192 kW connection gives each rack headroom; it does not increase the pod’s upstream power budget. If all 200 AI racks drew 192 kW, they would use 38.4 MW—rather than the planned 24 MW. The other zones require 14.9 MW, bringing campus IT load to 53.3 MW, well above its roughly 39–40 MW plan. Simultaneous use would require additional site capacity.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Campus IT load if all AI racks draw 192 kW = 200 x 192 kW + (300 x 8 kW + 300 x 15 kW + 200 x 40 kW) = 53.3 MW</code></div><dl class="mm-terms"><dt>200 x 192 kW</dt><dd>AI pod load at simultaneous full use of rack distribution capacity: 38.4 MW</dd><dt>300 x 8 kW + 300 x 15 kW + 200 x 40 kW</dt><dd>Other three zones’ IT load: 14.9 MW</dd></dl><ul class="mm-notes"><li>Planned AI pod: 200 x 120 kW = 24 MW IT.</li><li>Planned campus: approximately 39–40 MW IT.</li></ul><p class="mm-cap">Show how simultaneous use of per-rack distribution headroom exceeds the planned pod and campus IT power budgets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Reference facility (chapter header), §6.3 The reference AI pod as a worked example, §6.4 Delivery and risk</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 69</span><span class="cat">methodology</span></p><h2>How do responsibility and installation differ between empty general-purpose rack-and-stack and a tenant-specified, factory-integrated AI rack, and what rack-position services must the owner prepare?</h2><div class="a" id="answer-38" hidden><p>In general-purpose zones, the owner or tenant buys empty racks, then installers mount and cable equipment on site—a process called rack-and-stack. For AI, the tenant or its IT vendor typically specifies and buys a populated, factory-integrated rack that arrives ready to position. Before the tenant is known, the owner must prepare busway tap-offs, A/B power feeds, liquid-manifold connections, floor capacity, and network pathways at each rack position.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>General-purpose rack</th><th>AI rack</th></tr></thead><tbody><tr><th>Purchase</th><td>Owner or tenant buys empty rack</td><td>Tenant/IT vendor buys integrated system</td></tr><tr><th>Installation</th><td>Rack-and-stack on site</td><td>Factory-integrated; shipped populated</td></tr><tr><th>Owner prepares</th><td>Rack-position services</td><td>Busway tap-off, A/B feeds, liquid manifold stubs, network pathways, floor capacity</td></tr></tbody></table></div><p class="mm-cap">Contrast who supplies and installs each rack type while showing the owner&#x27;s rack-position fit-out boundary.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6 Delivery and risk, §2.4 Delivery and risk, §6.2 IT procurement vs facility procurement</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 69</span><span class="cat">limitation</span></p><h2>How should the parties assign CDU provision, coolant quality and service levels, and server warranty responsibilities at the quick-disconnect, including the implications of liquid-loop service for tray replacement?</h2><div class="a" id="answer-39" hidden><p>Use the coolant quick-disconnect as the responsibility boundary: the IT vendor warrants the server up to it; the operator is responsible for facility-side water quality. The lease should specify who supplies the cooling distribution unit (CDU)—either party may—and set temperature, flow, coolant-chemistry and filtration service levels at the manifold. Although trays are front-serviceable, replacing one may require draining part of the liquid loop.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show the quick-disconnect as the boundary between IT-vendor server warranty and facility-side water responsibility, with contractual coolant service levels at the interface.</p><ul class="mm-labels"><li>Server and liquid-cooled tray: IT vendor warranty up to quick-disconnect</li><li>Quick-disconnect and manifold interface: temperature, flow, coolant chemistry and filtration service levels specified in lease</li><li>Facility side: operator responsible for facility-water quality</li><li>CDU: supplied by either party, depending on lease</li></ul></div><ul class="mm-notes"><li>Tray replacement may require draining part of the liquid loop.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4 Delivery and risk, §6.4 Delivery and risk</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 69</span><span class="cat">result</span></p><h2>What does xAI’s dated Colossus deployment demonstrate about rapid delivery of integrated AI systems, and why should its Hopper-based power and rack density not be mistaken for NVL72 specifications?</h2><div class="a" id="answer-40" hidden><p>xAI brought 100,000 Hopper H100 GPUs online in 122 days, live July 22, 2024, then doubled capacity to 200,000 GPUs in 92 more days. The deployment shows how quickly integrated AI systems can be delivered. Its first 100,000 GPUs used roughly 64 GPUs per rack and reportedly drew ~130–150 MW; the expanded site reached ~250 MW. Those site figures are not specifications for 72-GPU NVL72 racks.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>100,000 H100 GPUs; live July 22, 2024; ~130–150 MW</span></li><li class="edge"><span>92 more days</span></li><li class="box"><span>200,000 GPUs; ~250 MW</span></li></ol><ul class="mm-notes"><li>First milestone: 122 days; ~64 Hopper GPUs/rack.</li><li>MW figures describe the site, not an NVL72 rack.</li></ul><p class="mm-cap">Show Colossus’s two rapid deployment milestones while keeping Hopper-based site figures distinct from NVL72 rack specifications.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Cluster sizes in racks, MW, and halls, §2.4 Delivery and risk</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 69</span><span class="cat">foundation</span></p><h2>How do direct-attached, SAN, NAS, and object storage differ in access method, network requirements, and typical hall placement?</h2><div class="a" id="answer-41" hidden><p>Direct-attached storage (DAS) connects disks to one server in its compute rack, without a storage network. A storage-area network (SAN) provides block storage over a dedicated Fibre Channel or Ethernet network; network-attached storage (NAS) provides files over IP, sharing Ethernet. Both typically occupy storage rows. Object storage serves data as objects through an S3-compatible HTTP interface and occupies storage or cold-storage rows.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Access method</th><th>Network</th><th>Hall placement</th></tr></thead><tbody><tr><th>DAS</th><td>Disks attached to server</td><td>No storage fabric</td><td>Compute rack</td></tr><tr><th>SAN</th><td>Block storage</td><td>Dedicated FC/Ethernet</td><td>Storage rows</td></tr><tr><th>NAS</th><td>Files (NFS/SMB)</td><td>Shared Ethernet/IP</td><td>Storage rows</td></tr><tr><th>Object</th><td>S3-compatible HTTP objects</td><td>HTTP</td><td>Storage/cold rows</td></tr></tbody></table></div><p class="mm-cap">Compare how four storage types are accessed, what network each uses, and where each sits in the hall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1 Types and where they live</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 69</span><span class="cat">concept</span></p><h2>How does pooled, composable NVMe-over-Fabrics flash differ from local drives or a conventional storage array, and what does it require of nearby fabric and storage rows?</h2><div class="a" id="answer-42" hidden><p>Local drives sit inside compute servers. In the reported composable design, NVMe flash is instead pooled in nearby storage rows and assigned to compute on demand over a high-bandwidth fabric. Unlike a fixed assignment of local drives, capacity can be composed for different workloads. This does not mean conventional SAN arrays cannot pool storage: NVMe-over-Fabrics can itself be a SAN protocol.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Compute racks</span></li><li class="edge"><span>NVMe-over-Fabrics access</span></li><li class="box"><span>High-bandwidth fabric</span></li><li class="edge"><span>Storage assigned on demand</span></li><li class="box"><span>Pooled flash in nearby storage rows</span></li></ol><ul class="mm-notes"><li>Local drives instead reside in compute racks.</li><li>NVMe-over-Fabrics can also be a SAN protocol.</li></ul><p class="mm-cap">Show compute accessing flash pooled in nearby storage rows through a high-bandwidth fabric rather than through drives inside the compute rack.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1 Types and where they live, §4.3 What AI training needs vs enterprise</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 69</span><span class="cat">foundation</span></p><h2>How are NVMe flash, other SSDs, nearline HDDs, and tape assigned to hot, warm or cold, and archival data tiers?</h2><div class="a" id="answer-43" hidden><p>The report places NVMe flash in the hot tier and tape in the archive tier. SATA/SAS SSDs sit between hot NVMe flash and nearline HDDs; it does not give those SSDs a fixed hot, warm, or cold label. Nearline HDDs serve warm or cold data. The tiers distinguish storage choices by how readily data needs to be accessed.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2 Tiers, media, and the &quot;light in kW, heavy in kg&quot; fact</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 69</span><span class="cat">result</span></p><h2>What do the cited SSD and HDD watts-per-terabyte and capacity-per-rack examples show about storage energy and space density?</h2><div class="a" id="answer-44" hidden><p>The cited 122 TB Solidigm QLC SSD uses about 0.20 W per TB, versus about 0.32 W per TB for a 30 TB Seagate HDD. Flash can also pack exceptional capacity into little space: the Solidigm example exceeds 1 PB per rack unit, while 245 TB Micron SSDs enable over 176 PB per rack. These are product examples, not universal storage-rack specifications.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Energy per capacity</th><th>Space density</th></tr></thead><tbody><tr><th>Solidigm 122 TB QLC SSD</th><td>≈0.20 W/TB</td><td>&gt;1 PB/RU class</td></tr><tr><th>Seagate 30 TB HAMR HDD</th><td>≈0.32 W/TB</td><td>Not stated</td></tr><tr><th>Micron 6600 ION 245 TB SSD</th><td>Not stated</td><td>&gt;176 PB/rack</td></tr></tbody></table></div><ul class="mm-notes"><li>Micron drive power: &lt;5 W idle; &lt;30 W maximum.</li></ul><p class="mm-cap">Compare the cited products’ energy per terabyte and capacity density without treating separate product examples as one rack specification.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2 Tiers, media, and the &quot;light in kW, heavy in kg&quot; fact</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 69</span><span class="cat">limitation</span></p><h2>Why can a storage rack be heavy despite low power draw, and why is a linear kilograms-per-kilowatt rack-mass rule unreliable across storage and AI compute?</h2><div class="a" id="answer-45" hidden><p>A storage rack can hold many drives, making it heavy with hardware and data capacity while drawing only a few kilowatts. Its mass therefore does not scale with power like an AI compute rack’s might. The shortcut “400 kg + 8 kg per kW” may roughly estimate an AI rack but badly misjudges storage. Size storage loads by drive count and AI racks by vendor-published mass.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power and mass relationship</th><th>Mass-sizing basis</th></tr></thead><tbody><tr><th>Storage rack</th><td>Few kW; heavy in kg</td><td>Drive count</td></tr><tr><th>AI compute rack</th><td>Heavy in kW; ~1,400–1,600 kg</td><td>Vendor-published mass</td></tr></tbody></table></div><ul class="mm-notes"><li>400 kg + 8 kg/kW is only a rough planning proxy.</li></ul><p class="mm-cap">Contrast storage and AI racks to show why power draw alone cannot predict rack mass.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2 Tiers, media, and the &quot;light in kW, heavy in kg&quot; fact, §7 Verdict on the course explorer&#x27;s four rules of thumb</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 69</span><span class="cat">mechanism</span></p><h2>Why do large AI training jobs use parallel or distributed file systems and direct storage-to-GPU paths rather than relying only on ordinary enterprise NAS or SAN?</h2><div class="a" id="answer-46" hidden><p>Large training jobs must feed many GPUs at once and periodically write large checkpoints. Parallel or distributed file systems, such as Lustre and WEKA, serve data at the bandwidth those jobs need; ordinary enterprise NAS or SAN typically serves much lower-bandwidth workloads. GPUDirect Storage offers a complementary path that can move data straight to GPU memory, bypassing the CPU—not a required step for every read.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Parallel/distributed file system</th><th>GPUDirect Storage</th><th>Enterprise NAS/SAN</th></tr></thead><tbody><tr><th>Role</th><td>Feeds many GPUs in parallel</td><td>Direct path to GPU memory</td><td>General enterprise storage</td></tr><tr><th>Bandwidth context</th><td>GB/s–TB/s at scale</td><td>40+ GB/s path</td><td>Far lower bandwidth needs</td></tr><tr><th>Relationship</th><td>Training storage architecture</td><td>Possible CPU-bypassing path</td><td>Not sufficient alone for large training jobs</td></tr></tbody></table></div><ul class="mm-notes"><li>GPUDirect Storage is not compulsory for every file-system read.</li></ul><p class="mm-cap">Distinguish the high-bandwidth file system from the optional CPU-bypassing path, without depicting GPUDirect Storage as a required step.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 What AI training needs vs enterprise</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 69</span><span class="cat">result</span></p><h2>What reported per-GPU, 512-GPU, and large-cluster read-throughput figures, including GPUDirect Storage, inform AI storage sizing, and why are they not one universal scaling rule?</h2><div class="a" id="answer-47" hidden><p>Reported figures span different scopes: data-heavy workloads may need about 4 GB/s of reads per GPU; GPUDirect Storage provides a 40+ GB/s path directly to GPU memory; a 512-GPU cluster needs roughly 400–600 GB/s sustained; and DDN delivers about 4 TB/s to NVIDIA Eos. These are workload guidance and system examples, not points on one per-GPU scaling curve.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Observation scope</th><th>Reported throughput</th><th>What the figure describes</th></tr></thead><tbody><tr><th>Data-heavy per GPU</th><td>One GPU</td><td>~4 GB/s read</td><td>Workload rule of thumb</td></tr><tr><th>GPUDirect Storage</th><td>Direct path to GPU memory</td><td>40+ GB/s</td><td>Storage-to-GPU path</td></tr><tr><th>512-GPU cluster</th><td>512 GPUs</td><td>~400–600 GB/s sustained</td><td>Cluster read demand</td></tr><tr><th>NVIDIA Eos</th><td>Large cluster</td><td>~4 TB/s</td><td>DDN-delivered throughput</td></tr></tbody></table></div><ul class="mm-notes"><li>Different observations, not one scaling curve.</li></ul><p class="mm-cap">Show the scope and unit of each reported throughput figure so they are not mistaken for points on one scaling curve.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 What AI training needs vs enterprise</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 69</span><span class="cat">limitation</span></p><h2>How do model weights and optimizer state determine checkpoint size and write-bandwidth needs, and what does the cited production-checkpoint analysis suggest about sizing to worst-case writes?</h2><div class="a" id="answer-48" hidden><p>A checkpoint saves a training job’s state so it can restart after a fault. For a 70-billion-parameter model, FP16 weights alone are about 140 GB; including optimizer state raises the report’s example to about 420 GB. Writing large checkpoints periodically can require 100 GB/s–1 TB/s, but an analysis of 85,000 production checkpoints found actual needs often well below 1 TB/s. Size for the workload, not the highest estimate alone.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>FP16 weights alone</th><th>Including optimizer state</th></tr></thead><tbody><tr><th>70 B model checkpoint size</th><td>≈140 GB</td><td>≈420 GB</td></tr></tbody></table></div><ul class="mm-notes"><li>Write throughput: 100 GB/s–1 TB/s for large clusters.</li><li>Analysis of 85,000 production checkpoints: actual needs often well below 1 TB/s.</li></ul><p class="mm-cap">Show how including optimizer state increases the example checkpoint size while keeping write-throughput guidance distinct from stored size.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 What AI training needs vs enterprise</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 69</span><span class="cat">implication</span></p><h2>How does the compute-to-storage rack ratio of an AI training pod differ from that of a more storage-balanced enterprise hall, and what does that imply for storage-row provisioning?</h2><div class="a" id="answer-49" hidden><p>An AI training pod is compute-heavy: the report expects roughly a handful of storage racks per 50–200 GPU racks, rather than the more storage-balanced mix of an enterprise hall. Storage rows therefore occupy a small fraction of the AI pod, but must still provide the high bandwidth needed to feed GPUs and receive checkpoints. Provision them for throughput, not rack count alone.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>AI training pod</th><th>Enterprise hall</th></tr></thead><tbody><tr><th>Rack mix</th><td>Handful of storage racks per ~50–200 GPU racks</td><td>More storage-balanced; no ratio specified</td></tr><tr><th>Storage-row priority</th><td>High bandwidth from a few flash rows</td><td>General NAS/SAN/object at far lower bandwidth</td></tr></tbody></table></div><p class="mm-cap">Contrast the small storage-rack share of an AI training pod with an enterprise hall’s more storage-balanced mix.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3 What AI training needs vs enterprise, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 69</span><span class="cat">implication</span></p><h2>Who generally owns storage in colocation, why does moving petabytes create data gravity, and what end-of-life data-sanitization handoff remains?</h2><div class="a" id="answer-50" hidden><p>In colocation, the tenant typically owns the storage equipment. Once petabytes of data are in place, moving them elsewhere takes time and money; this “data gravity” encourages tenants to remain at the site. At end of life, the parties still need a handoff for IT asset disposition (ITAD) and data sanitization. The report names that handoff but does not specify its procedure.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4 Delivery and risk</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 69</span><span class="cat">concept</span></p><h2>How do hypervisors and VMs, Kubernetes containers, Slurm, and bare metal serve different workloads, and why is bare-metal Slurm common for large training jobs?</h2><div class="a" id="answer-51" hidden><p>These tools operate at different layers. Bare metal runs directly on servers; hypervisors run virtual machines (VMs). Large AI training commonly uses bare metal to avoid virtualization overhead and expose GPU connections. Slurm schedules HPC batch jobs, including training, while Kubernetes orchestrates containers for much enterprise and cloud work. A typical split is Slurm for training and Kubernetes elsewhere, though Slurm-on-Kubernetes hybrids are emerging.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Layer</th><th>Options</th><th>Reported use</th></tr></thead><tbody><tr><th>Execution environment</th><td>Server execution</td><td>Bare metal; hypervisor/VMs</td><td>Bare metal: large AI training; VMs: enterprise and cloud</td></tr><tr><th>Scheduling and orchestration</th><td>Workload management</td><td>Slurm; Kubernetes containers</td><td>Slurm: HPC training; Kubernetes: enterprise and cloud</td></tr><tr><th>Hybrid</th><td>Combined approach</td><td>Slurm-on-Kubernetes</td><td>Emerging; validated at 8,000+ GPUs</td></tr></tbody></table></div><p class="mm-cap">Distinguish where workloads run from how they are scheduled, without implying Slurm and Kubernetes cannot be combined.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1 The stack and why the facility cares</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 69</span><span class="cat">implication</span></p><h2>What can a colocation owner observe or control when the tenant runs the scheduler, and why must the resulting service limits be expressed as a facility envelope?</h2><div class="a" id="answer-52" hidden><p>The tenant, cloud provider, or GPU cloud runs the job scheduler; the colocation owner typically sees power, cooling, and space telemetry, not which jobs are starting or stopping. Because the owner cannot rely on controlling those workload decisions, the lease must define the physical limits the facility will support—power per rack, cooling capacity, and weight—and require the tenant to stay within them.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4 Delivery and risk</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 69</span><span class="cat">mechanism</span></p><h2>How do checkpointing, replication, and availability zones allow some AI services to tolerate faults in software, and what work is recovered after an interruption?</h2><div class="a" id="answer-53" hidden><p>Checkpointing periodically saves a training job’s state, so after an interruption it can restart from the last saved point; work done since then must be repeated. Replication and availability zones—separate locations holding copies—can help some services survive a facility fault. These software protections reduce dependence on duplicate facility systems, but stopping one large training cluster can still interrupt an expensive job.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Checkpoint saves job state</span></li><li class="edge"><span>training continues</span></li><li class="box"><span>Work since checkpoint</span></li><li class="edge"><span>facility fault interrupts job</span></li><li class="box"><span>Job interruption</span></li><li class="edge"><span>restart from saved state</span></li><li class="box"><span>Repeat work since checkpoint</span></li></ol><p class="mm-cap">Show that a training job restarts from its last checkpoint and must repeat work performed after that save.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3 Software fault tolerance vs facility redundancy</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 69</span><span class="cat">mechanism</span></p><h2>How can a Tier III concurrently maintainable facility use N+1 rather than full 2N for most AI capacity, and how do rack PDU feeds and single- versus dual-corded nodes affect that choice?</h2><div class="a" id="answer-54" hidden><p>Tier III concurrent maintainability does not require full 2N power capacity. N+1 provides one spare component; 2N duplicates the full required capacity. The reference facility uses N+1 for most AI capacity, with an optional 2N suite. Checkpointing lets jobs restart after faults, so some operators accept less redundancy. Single-corded GPU nodes save duplicate power supplies; dual-cording adds cost. Guidance calls for at least three rack PDUs on separate feeds, but surviving a feed loss also requires the shared power shelves and busbar to have suitable connections and enough remaining capacity.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>At least three rack PDUs on separate feeds</span></li><li class="edge"><span>supply power through suitably arranged connections</span></li><li class="box"><span>Shared power shelves</span></li><li class="edge"><span>convert power and feed</span></li><li class="box"><span>Rack DC busbar</span></li><li class="edge"><span>supplies</span></li><li class="box"><span>Single-corded GPU nodes</span></li></ol><ul class="mm-notes"><li>After one feed is lost, remaining feeds and power shelves must have enough capacity; three PDUs alone do not ensure continued operation.</li><li>Reference facility: Tier III concurrently maintainable; optional 2N suite.</li></ul><p class="mm-cap">Show the conditions under which separate rack feeds can keep shared power shelves and a busbar supplying single-corded GPU nodes after one feed is lost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Floor loading and cost, §3.3 Power supplies, efficiency, refresh, §5.3 Software fault tolerance vs facility redundancy</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 69</span><span class="cat">limitation</span></p><h2>Why can a fault that stops one 10,000-GPU training job still be extremely costly despite checkpointing, and why does software resilience not eliminate the need for concurrent maintainability?</h2><div class="a" id="answer-55" hidden><p>A 10,000-GPU training run is one coordinated job: a facility fault can stop the entire run, not just a few independent servers. Checkpointing saves progress periodically, but work since the last checkpoint is lost and the job must restart, making an interruption costly. Concurrent maintainability remains important because it lets facility equipment be serviced without stopping that expensive job.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Facility fault stops one 10,000-GPU job</span></li><li class="edge"><span>The coordinated run is interrupted</span></li><li class="box"><span>Work since last checkpoint is lost</span></li><li class="edge"><span>Restart uses saved state, but interruption remains costly</span></li><li class="box"><span>Costly interruption despite checkpointing</span></li><li class="edge"><span>Motivates servicing facility equipment without stopping the job</span></li><li class="box"><span>Concurrent maintainability remains necessary</span></li></ol><p class="mm-cap">Show why recoverable training state does not make interruption of one coordinated job inexpensive, and why uninterrupted maintenance matters.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3 Software fault tolerance vs facility redundancy</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 69</span><span class="cat">methodology</span></p><h2>How do the reference NVL72-class per-rack power, GPU and CPU counts, coolant flow, and scale-out links scale to both the approximately 50-rack Phase 1 AI slice and the full 200-rack pod?</h2><div class="a" id="answer-56" hidden><p>Multiply the reference per-rack figures—120 kW, 72 GPUs, 36 CPUs, about 130 L/min of coolant, and 72 scale-out links—by the rack count. Approximately 50 Phase 1 racks require 6 MW, 3,600 GPUs, 1,800 CPUs, 6,500 L/min, and 3,600 links. The full 200-rack pod requires 24 MW, 14,400 GPUs, 7,200 CPUs, 26,000 L/min, and 14,400 links. These are planning totals: GB300 full-load power exceeds 120 kW per rack.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Per rack</th><th>Phase 1: ~50 racks</th><th>Full pod: 200 racks</th></tr></thead><tbody><tr><th>IT power</th><td>120 kW</td><td>~6 MW</td><td>~24 MW</td></tr><tr><th>GPUs</th><td>72</td><td>~3,600</td><td>~14,400</td></tr><tr><th>CPUs</th><td>36</td><td>~1,800</td><td>~7,200</td></tr><tr><th>Coolant flow</th><td>~130 L/min</td><td>~6,500 L/min</td><td>~26,000 L/min</td></tr><tr><th>Scale-out links</th><td>72</td><td>~3,600</td><td>~14,400</td></tr></tbody></table></div><ul class="mm-notes"><li>120 kW/rack is the reference planning point; GB300 full-load draw exceeds it.</li></ul><p class="mm-cap">Show how each per-rack planning quantity scales to the Phase 1 slice and full AI pod.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 69</span><span class="cat">interpretation</span></p><h2>How does the estimated IT hardware cost of the 200-rack AI pod compare with the estimated cost of building its 24 MW facility capacity, and what does the comparison imply?</h2><div class="a" id="answer-57" hidden><p>At roughly $3 million per GB200 NVL72 rack, the 200-rack pod’s IT hardware costs about $600 million. Building facility capacity for its 24 MW IT load is estimated at $260–480 million, using $11–20 million per MW. The GPUs therefore cost more than the capacity housing them—and will be replaced several times during the building’s life, making IT procurement central to the economics.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cost basis</th><th>Estimated cost</th></tr></thead><tbody><tr><th>200 GB200 NVL72 racks</th><td>~$3 M/rack</td><td>~$600 M</td></tr><tr><th>24 MW facility capacity</th><td>~$11–20 M/MW</td><td>~$260–480 M</td></tr></tbody></table></div><ul class="mm-notes"><li>Estimates for the reference 200-rack AI pod.</li></ul><p class="mm-cap">Show that the estimated cost of the pod’s IT hardware exceeds the estimated cost of its facility capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Floor loading and cost, §6.3 The reference AI pod as a worked example, §10 What surprised the researcher</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 69</span><span class="cat">implication</span></p><h2>How do CPU, GPU, mechanical-and-electrical, and building-shell lifetimes differ, and why must one facility accommodate several GPU refresh generations?</h2><div class="a" id="answer-58" hidden><p>CPU servers typically last 5+ years; GPUs refresh faster, roughly every 2–5 years. Mechanical-and-electrical equipment lasts about 10–15 years, while the building shell lasts 15–20 years. A single building may therefore host roughly 3–6 GPU generations. Its power, cooling, and physical capacity must remain adaptable rather than being fixed around today’s rack specifications.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Typical lifetime</th></tr></thead><tbody><tr><th>GPU</th><td>2–5 years</td></tr><tr><th>CPU server</th><td>5+ years</td></tr><tr><th>Mechanical-and-electrical equipment</th><td>10–15 years</td></tr><tr><th>Building shell</th><td>15–20 years</td></tr></tbody></table></div><ul class="mm-notes"><li>About 3–6 GPU generations may occupy one building.</li></ul><p class="mm-cap">Compare equipment lifetimes to show why multiple GPU generations must fit within one building-shell lifetime.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3 Power supplies, efficiency, refresh, §6.2 IT procurement vs facility procurement</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 69</span><span class="cat">result</span></p><h2>What dated evidence on Blackwell allocation, GPU supply inputs, H100 rental pricing, and booked capacity shows why acquiring accelerators was an IT procurement constraint in 2025–26?</h2><div class="a" id="answer-59" hidden><p>In 2025–26, hyperscaler forward orders had consumed much of Blackwell’s allocation through 2026–27, while high-bandwidth memory (HBM) and advanced CoWoS packaging constrained GPU supply. By March 2026, one-year H100 rental prices had risen about 40% to roughly $2.35 per GPU-hour, and new capacity through approximately August–September 2026 was booked. Securing GPUs, not just space, therefore gated deployment.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4 Delivery and risk, §6.2 IT procurement vs facility procurement, §8 Open questions and what is changing fast in 2026</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 69</span><span class="cat">context</span></p><h2>How do the suppliers and scarcity constraints for facility procurement differ from those for IT procurement, especially for grid interconnection, water, and land?</h2><div class="a" id="answer-60" hidden><p>IT procurement obtains accelerators from NVIDIA or AMD through equipment makers such as Supermicro, Dell, and HPE; GPU allocation is its main scarcity constraint, shaped by advance orders and memory and chip-packaging supply. Facility procurement instead depends on the general contractor, mechanical and electrical contractors, and utility. Its bottlenecks are grid power and interconnection—with reported queues of 5–6 years—plus water and land.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Suppliers</th><th>Scarcity gate</th></tr></thead><tbody><tr><th>IT</th><td>NVIDIA/AMD via Supermicro/Dell/HPE</td><td>GPU allocation; HBM/CoWoS supply</td></tr><tr><th>Facility</th><td>General contractor, MEP contractors, utility</td><td>Grid interconnection (5–6 yr queues), water, land</td></tr></tbody></table></div><p class="mm-cap">Contrast who supplies IT and facility assets and what limits procurement of each.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 IT procurement vs facility procurement</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 69</span><span class="cat">result</span></p><h2>What processor configuration, power range, timing, and distribution-voltage changes are announced for Vera Rubin and Rubin Ultra/Kyber after shipping GB300 racks?</h2><div class="a" id="answer-61" hidden><p>After shipping GB300 racks, NVIDIA announced Vera Rubin variants for volume availability in H2 2026: 72 Rubin packages (144 dies) and 36 Vera CPUs, at roughly 120–130 kW for NVL72 or up to about 190 kW for the NVL144 variant. The separate 2027 Rubin Ultra/Kyber target is roughly 600 kW per rack, with 800 V DC distribution. These are announced targets, not shipping specifications.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>System</th><th>Processor configuration</th><th>Rack power</th><th>Status and distribution</th></tr></thead><tbody><tr><th>GB300 NVL72</th><td>GB300 NVL72</td><td>72 B300 GPUs + 36 Grace CPUs</td><td>132–142 kW nominal; ~155 kW peak</td><td>Shipping; 50–54 V DC rack busbar</td></tr><tr><th>Vera Rubin variants</th><td>VR200 NVL72 / NVL144</td><td>72 Rubin packages (144 dies) + 36 Vera CPUs</td><td>NVL72 ~120–130 kW; NVL144 up to ~190 kW</td><td>Volume H2 2026 announced</td></tr><tr><th>Rubin Ultra / Kyber</th><td>Rubin Ultra / Kyber</td><td>Not specified in report</td><td>~600 kW target</td><td>2027 target; 800 V DC</td></tr></tbody></table></div><ul class="mm-notes"><li>Vera Rubin and Kyber figures are announced, not shipping specifications.</li></ul><p class="mm-cap">Distinguish the shipping GB300 baseline from the announced H2 2026 Vera Rubin variants and separate 2027 Rubin Ultra/Kyber target.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.1 Density trajectory 2026–2030</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 69</span><span class="cat">mechanism</span></p><h2>Why do 415 V AC and approximately 54 V DC distribution become impractical as rack power approaches hundreds of kilowatts, and how would 800 V DC change current and copper requirements?</h2><div class="a" id="answer-62" hidden><p>At a fixed rack power, raising distribution voltage lowers the current that conductors must carry. As rack power rises, current and copper requirements make 415 V AC and ~54 V DC impractical above ~200 kW and, according to Schneider/NVIDIA, unworkable near 400 kW. They say 800 V DC can deliver more than 150% more power through the same copper; at 54 V, a 1 MW rack would need roughly 200 kg of busbar.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Rack power approaches hundreds of kW</span></li><li class="edge"><span>At fixed power, lower voltage requires higher current</span></li><li class="box"><b class="mm-h">415 V AC / ~54 V DC</b><span class="mm-t">rising current and copper demand</span></li><li class="edge"><span>Raise distribution voltage to lower current</span></li><li class="box"><b class="mm-h">800 V DC</b><span class="mm-t">lower current at the same rack power</span></li></ol><ul class="mm-notes"><li>Schneider/NVIDIA: 415 V AC and ~54 V DC impractical above ~200 kW/rack; unworkable near 400 kW/rack.</li><li>Attributed claim: 800 V DC moves &gt;150% more power through the same copper.</li><li>At 1 MW, a 54 V rack would need ~200 kg of copper busbar.</li></ul><p class="mm-cap">Show how higher distribution voltage reduces current at a fixed rack power and changes the copper constraint.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1 Density trajectory 2026–2030, §10 What surprised the researcher</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 69</span><span class="cat">mechanism</span></p><h2>Besides accelerator chips, which electrical, liquid-flow, weight, and floor constraints limit whether a future 190–600 kW rack can fit a hall?</h2><div class="a" id="answer-63" hidden><p>A faster chip does not make a rack fit. The hall’s busway must deliver its power; at hundreds of kilowatts, busbar current makes today’s low-voltage distribution impractical. Coolant manifolds must supply enough flow to remove the heat. The rack frame, handling route, and floor must also bear the populated weight. The reference hall’s 120 kW busway and roughly 1,500 kg rack allowance are not 190–600 kW guarantees.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Can a 190–600 kW rack fit the hall?</span><ul><li><span>Electrical delivery</span><ul><li>Busway capacity</li><li>Busbar current and distribution voltage</li></ul></li><li><span>Liquid cooling</span><ul><li>Coolant flow</li><li>Manifold capacity</li></ul></li><li><span>Weight and floor</span><ul><li>Populated rack mass</li><li>Rack frame and handling route</li><li>Floor loading</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Reference hall: 120 kW busway; slab rated for ~1,500 kg racks.</li></ul><p class="mm-cap">Show that electrical delivery, liquid cooling, and structural capacity must each accommodate a higher-power rack.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5 Floor loading and cost, §2.3 Airflow discipline and physical handling, §6.1 Density trajectory 2026–2030, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 69</span><span class="cat">interpretation</span></p><h2>Why is 120 kW per rack a defensible design point for some 2025–26 deployments but already inadequate as an unchangeable maximum?</h2><div class="a" id="answer-64" hidden><p>A 120 kW rack is a practical design point for some 2025–26 GB200-class deployments: it can be powered and cooled. But even GB200 reaches 130–132 kW at observed full load, so a strict limit may require power capping or headroom. GB300 draws 132–142 kW nominally, while announced later racks reach higher still. The pod therefore needs an upgrade path, not a permanent 120 kW ceiling.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack system</th><th>Power per rack</th><th>Relationship to 120 kW</th></tr></thead><tbody><tr><th>GB200 NVL72</th><td>GB200 NVL72</td><td>~120 kW nominal; 130–132 kW observed</td><td>Observed full load exceeds limit</td></tr><tr><th>GB300 NVL72</th><td>GB300 NVL72</td><td>132–142 kW nominal; ~155 kW peak</td><td>Nominal and peak exceed limit</td></tr><tr><th>Vera Rubin</th><td>VR200 NVL72 / NVL144</td><td>~120–190 kW</td><td>Announced range extends above limit</td></tr><tr><th>Rubin Ultra / Kyber</th><td>Rubin Ultra / Kyber</td><td>~600 kW target</td><td>Announced target far above limit</td></tr></tbody></table></div><ul class="mm-notes"><li>Vera Rubin and Rubin Ultra / Kyber figures are announced, not shipping specifications.</li></ul><p class="mm-cap">Show how current and announced rack power figures cross the reference pod’s 120 kW design point.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1 Rack-scale systems shipping and announced, §6.1 Density trajectory 2026–2030, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 69</span><span class="cat">methodology</span></p><h2>How can an owner provision a reconfigurable power, cooling, weight, and fiber envelope rather than a vendor-specific rack, while retaining an electrical upgrade path and respecting aggregate site capacity?</h2><div class="a" id="answer-65" hidden><p>Before the tenant chooses racks, the owner can prepare each position with power feeds and busway headroom, liquid manifolds and CDU space, a slab rated for loaded racks, and fiber pathways suited to clustered training racks. Keep electrical-room space for higher-density distribution, potentially 800 V DC, rather than designing around one vendor’s rack. Per-rack headroom is not extra site capacity: upgrades must also fit the pod and campus power budgets.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Reconfigurable AI-ready shell</span><ul><li><span>Rack positions</span><ul><li>Busway headroom and A/B feeds</li><li>Liquid manifolds and CDU space</li><li>Slab for ~1,500 kg reference allowance (verify populated mass; GB300 ~1,580 kg); fiber pathways</li></ul></li><li><span>Electrical upgrade path</span><ul><li>Electrical-room path to 800 VDC / higher density</li></ul></li><li><span>Aggregate power budget</span><ul><li>200 racks × 120 kW = 24 MW IT pod</li><li>~39 MW planned campus IT load</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Per-rack headroom does not increase pod or campus capacity.</li></ul><p class="mm-cap">Show rack-position provisions and the electrical upgrade path within the constraint of the pod and campus power budgets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6 Delivery and risk, §6.2 IT procurement vs facility procurement, §6.4 Delivery and risk, §1.4 Network fabric implications, §6.1 Density trajectory 2026–2030, §6.3 The reference AI pod as a worked example</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 69</span><span class="cat">implication</span></p><h2>Which AI-ready lease provisions protect against stranded capacity when a tenant upgrades GPU racks mid-lease?</h2><div class="a" id="answer-66" hidden><p>The lease should define allowable power, cooling, weight, and rack-density envelopes rather than name a specific GPU rack. It should spell out the tenant’s refresh rights, conditions for returning or reconfiguring space, and cooling-interface service levels, so a new generation does not silently exceed the facility’s capacity or strand its investment. How to price and bound these rights remained unsettled in 2026.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4 Delivery and risk, §6.2 IT procurement vs facility procurement, §6.4 Delivery and risk, §8 Open questions and what is changing fast in 2026</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 69</span><span class="cat">open question</span></p><h2>Which megawatt-class rack targets and assumptions about wider adoption of 800 V DC remained unsettled as of September 2026, and how should designers treat announced rather than shipping specifications?</h2><div class="a" id="answer-67" hidden><p>As of September 2026, NVIDIA’s roughly 600 kW Kyber/Rubin Ultra rack target for 2027 was still an announcement and may have been revised. Production 800 V DC distribution was expected alongside Kyber, but whether it would become standard for lower-power racks remained open. Designers should distinguish roadmap targets from shipping specifications and preserve an upgrade path rather than assume either is settled.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §8 Open questions and what is changing fast in 2026, §6.1 Density trajectory 2026–2030</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 69</span><span class="cat">open question</span></p><h2>How might the lower-but-rising density of inference systems, compared with training clusters, change the zoning of a mixed AI campus?</h2><div class="a" id="answer-68" hidden><p>Inference systems generally have lower rack power density than training systems, though their density is rising. A mixed campus may therefore need separate power-and-cooling zones rather than treating every AI rack as a high-density training rack. The appropriate density bands and training-to-inference mix remain unsettled, so zoning should not assume today’s inference requirements will stay fixed.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1 Density trajectory 2026–2030, §8 Open questions and what is changing fast in 2026</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 69</span><span class="cat">open question</span></p><h2>What unresolved tradeoff between composable flash storage and traditional parallel file systems could change the layout and fabric needs of future AI storage rows?</h2><div class="a" id="answer-69" hidden><p>AI training needs storage that can feed many GPUs in parallel. Traditional parallel file systems, such as Lustre, GPFS and WEKA, serve that role; composable NVMe-over-Fabrics pools flash that can be assigned on demand over a high-bandwidth network. The report sees a shift toward flash-dense disaggregation, but the eventual balance is unsettled. The two can overlap within one solution—the report cites VAST in both roles—so future storage-row placement and network needs remain uncertain.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1 Types and where they live, §4.3 What AI training needs vs enterprise, §8 Open questions and what is changing fast in 2026</p></article><div class="card fin" data-i="70"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>69</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 69</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-compute.html"><span class="dir">Back to</span>AI/HPC Infrastructure + Compute &amp; Storage</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
