<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Foundations, Delivery Models &amp; Project Economics — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-foundations" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-foundations.html">Foundations</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 01</p><h1>Cards: Foundations, Delivery Models &amp; Project Economics</h1><p class="aside">87 question cards for Topic 1, generated by gpt-6-sol from the <a href="RR-foundations.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-foundations.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-foundations" data-n="87" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 87</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 87</span><span class="cat">foundation</span></p><h2>What must a data center supply to keep computing equipment running continuously, and why does nearly all electricity used by that equipment become heat the facility must remove?</h2><div class="a" id="answer-1" hidden><p>A data center houses servers, storage, and networking equipment and supplies conditioned power, cooling, connectivity, and physical security so they can run continuously. The equipment uses electricity to perform computation, but essentially all the electrical energy it draws is ultimately dissipated as heat. The facility must keep removing that heat while delivering reliable power to the equipment.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Electricity delivered to computing equipment</span></li><li class="edge"><span>powers computation</span></li><li class="box"><span>Computation and heat</span></li><li class="edge"><span>heat must be removed continuously</span></li><li class="box"><span>Facility cooling removes heat</span></li></ol><ul class="mm-notes"><li>Essentially all electricity drawn by IT equipment is dissipated as heat.</li></ul><p class="mm-cap">Show that powering computing equipment produces heat that the facility must continuously remove.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 87</span><span class="cat">foundation</span></p><h2>How do IT load, total facility load, and protected critical load differ, and why is capacity usually expressed in MW of IT power rather than square feet?</h2><div class="a" id="answer-2" hidden><p>IT load is the power used by servers, storage, and networking equipment. Total facility load also includes cooling, power losses, and other building uses: at a total-to-IT-power ratio of 1.4, a 40 MW IT facility draws about 56 MW overall. Critical load is the portion backed by redundant power, typically IT plus critical cooling. Capacity is quoted in IT MW because power, not floor area, is the scarce resource.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>What it measures</th><th>40 MW IT example</th></tr></thead><tbody><tr><th>IT load</th><td>Servers, storage, networking</td><td>40 MW</td></tr><tr><th>Total facility load</th><td>IT plus cooling, losses, ancillary loads</td><td>~56 MW at a total-to-IT ratio of 1.4</td></tr><tr><th>Critical load</th><td>Load backed by redundant power</td><td>Close to IT load plus critical cooling</td></tr></tbody></table></div><p class="mm-cap">Distinguish the three power measures without treating protected load as either IT load or total facility load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §5</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 87</span><span class="cat">foundation</span></p><h2>Roughly how is a typical data center&#x27;s electricity divided among IT equipment, cooling, power-distribution losses, and other building uses?</h2><div class="a" id="answer-3" hidden><p>IT equipment typically uses about 60–65% of a data center’s electricity, while cooling uses roughly 30–40%. Power-distribution and conversion losses, plus lighting and other building needs, account for the remainder. The split varies by facility: one illustrative 100 MW breakdown assigns 65 MW to IT, about 27 MW to cooling, 4 MW to distribution losses, and 4 MW to lighting, security, building controls, and fire systems.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power from 100 MW facility</th></tr></thead><tbody><tr><th>IT equipment</th><td>65 MW</td></tr><tr><th>Cooling</th><td>about 27 MW</td></tr><tr><th>Uninterruptible power supply and distribution losses</th><td>about 4 MW</td></tr><tr><th>Lighting, security, building controls, fire systems</th><td>about 4 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Illustrative allocation; proportions vary by facility.</li></ul><p class="mm-cap">Show how an illustrative facility’s 100 MW electricity draw is divided among IT, cooling, distribution losses, and other uses.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 87</span><span class="cat">concept</span></p><h2>How is PUE calculated and interpreted, and what do Uptime Institute&#x27;s 2024–25 averages versus Google&#x27;s 2025 fleet figure show about non-IT energy overhead?</h2><div class="a" id="answer-4" hidden><p>Power Usage Effectiveness (PUE) is total facility power divided by IT-equipment power. A lower figure means less electricity goes to cooling, power losses, and other non-IT uses; 1.0 is the theoretical ideal. Uptime Institute’s 2024–25 survey averages of 1.54–1.56 imply 54–56% overhead relative to IT power. Google reported 1.09 across its fleet in 2025, implying just 9%.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>PUE = total facility power / IT power</code></div><dl class="mm-terms"><dt>PUE</dt><dd>Power Usage Effectiveness; 1.0 is the theoretical ideal</dd><dt>total facility power</dt><dd>IT power plus cooling, losses, and ancillary loads; measured in the same power unit as IT power</dd><dt>IT power</dt><dd>Power drawn by computing equipment; measured in the same power unit as total facility power</dd></dl><ul class="mm-notes"><li>Non-IT overhead relative to IT power = PUE - 1.0.</li></ul><p class="mm-cap">Show how dividing total facility power by IT power makes the amount above 1.0 the non-IT overhead relative to IT power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.4</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 87</span><span class="cat">concept</span></p><h2>What are an equipment rack and a rack unit (U), and why does kW per rack distinguish traditional colocation from dense GPU deployments?</h2><div class="a" id="answer-5" hidden><p>An equipment rack is a cabinet for servers and other IT equipment. A rack unit (U) measures equipment height: 1U is 1.75 inches, and a standard rack has about 42U. Kilowatts per rack measures power density, not physical height. Traditional enterprise and colocation racks typically use 3–10 kW; AI/GPU deployments use 20–130 kW, creating cooling demands that require liquid cooling.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Power density</th><th>Cooling requirement</th></tr></thead><tbody><tr><th>Traditional enterprise/colo</th><td>3–10 kW/rack</td><td>Not specified</td></tr><tr><th>AI/GPU deployments</th><td>20–130 kW/rack</td><td>Liquid cooling required</td></tr></tbody></table></div><p class="mm-cap">Show how power per rack separates traditional deployments from dense AI/GPU deployments and their cooling requirements.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §1.4</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 87</span><span class="cat">concept</span></p><h2>How do white space and gray space differ, what mechanical and electrical systems occupy the latter, and why can their rough planning ratio change?</h2><div class="a" id="answer-6" hidden><p>White space is the floor where IT racks and servers sit. Gray space houses the MEP (mechanical, electrical and plumbing) infrastructure that supports them, including UPS backup power, switchgear, generators and cooling plant. A rough planning estimate gives the two areas about equal space, but greater redundancy or rack density can increase the support area needed.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §5</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 87</span><span class="cat">concept</span></p><h2>What do N, N+1, and 2N mean for power or cooling resilience, and why does additional redundancy increase construction cost?</h2><div class="a" id="answer-7" hidden><p>N means exactly enough power or cooling capacity to carry the load, with no spare. N+1 adds one spare unit, so a component can fail or be serviced while service continues. 2N provides a fully duplicated, independent system with no shared single point of failure. More redundancy costs more because it requires additional equipment; 2N roughly duplicates electrical gear.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Capacity arrangement</th><th>Resilience</th><th>Equipment implication</th></tr></thead><tbody><tr><th>N</th><td>Exactly enough for load</td><td>No spare</td><td>No spare unit</td></tr><tr><th>N+1</th><td>One spare unit</td><td>Service holds during one component failure or servicing</td><td>Additional unit</td></tr><tr><th>2N</th><td>Fully duplicated, independent system</td><td>No shared single point of failure</td><td>Roughly duplicates electrical gear</td></tr></tbody></table></div><p class="mm-cap">Show how each redundancy configuration changes spare capacity, resilience, and equipment needs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §4.4, §5</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 87</span><span class="cat">concept</span></p><h2>How do enterprise and colocation data centers differ in who owns and uses the facility and who supplies the IT equipment?</h2><div class="a" id="answer-8" hidden><p>An enterprise data center is owned and operated by one organization for its own computing needs; that organization supplies the IT equipment. In colocation, a provider owns and operates the facility, renting space, power, and cooling to multiple customers. Those customers install their own servers and other IT equipment. The key distinction is whether the facility serves its owner or paying tenants.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Enterprise</th><th>Colocation</th></tr></thead><tbody><tr><th>Facility owner and operator</th><td>Single organization</td><td>Colocation provider</td></tr><tr><th>Facility users</th><td>Owner&#x27;s own IT</td><td>Multiple tenants</td></tr><tr><th>IT equipment supplier</th><td>Owning organization</td><td>Tenants</td></tr></tbody></table></div><p class="mm-cap">Show who owns and operates the facility, who uses it, and who supplies the IT equipment in each model.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 87</span><span class="cat">concept</span></p><h2>How do retail and wholesale colocation compare in customer size, allocated space, pricing unit, and usual lease term?</h2><div class="a" id="answer-9" hidden><p>Retail colocation serves smaller customers, roughly 100 kW to 1 MW each. They typically rent racks or cabinets with bundled power on 1–3-year terms. Wholesale colocation serves larger customers, roughly 250 kW to tens of MW, in dedicated halls or entire buildings. It is priced per kW of committed power, usually under 5–15-year leases. The customer-size ranges overlap.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Customer size</th><th>Allocated space</th><th>Pricing unit</th><th>Usual lease term</th></tr></thead><tbody><tr><th>Retail colocation</th><td>~100 kW to ~1 MW</td><td>Rack or cabinet</td><td>Per rack/cabinet; bundled power</td><td>1–3 years</td></tr><tr><th>Wholesale colocation</th><td>~250 kW to tens of MW</td><td>Dedicated hall or whole building</td><td>Per kW of committed power</td><td>5–15 years</td></tr></tbody></table></div><ul class="mm-notes"><li>Customer-size ranges overlap.</li></ul><p class="mm-cap">Show how retail and wholesale colocation differ in customer scale, allocated space, pricing, and lease length despite overlapping size ranges.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §4.6</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 87</span><span class="cat">concept</span></p><h2>What does a powered-shell provider deliver rather than a fully fitted facility, what must the tenant fit out, and roughly how does shell cost compare with finished-facility cost?</h2><div class="a" id="answer-10" hidden><p>A powered-shell provider supplies the land, building shell, and utility power capacity—not a data center fully fitted with power and cooling systems. The tenant installs the interior electrical and mechanical equipment needed to operate its IT. According to the report, powered land and shell cost roughly 15–20% of a finished facility, leaving substantial fit-out cost to the tenant.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Provider delivers</th><th>Tenant fits out</th></tr></thead><tbody><tr><th>Powered shell</th><td>Land, building, utility power capacity</td><td>Electrical/mechanical interior</td></tr></tbody></table></div><ul class="mm-notes"><li>Powered land/shell: roughly 15–20% of finished-facility cost.</li></ul><p class="mm-cap">Show the boundary between what the provider delivers and what the tenant must complete.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 87</span><span class="cat">concept</span></p><h2>What defines a hyperscale facility by size and standardization, and how do self-built and leased capacity both fit the hyperscaler model?</h2><div class="a" id="answer-11" hidden><p>A hyperscale facility is a very large, standardized data center used by a cloud or platform operator such as AWS, Microsoft, Google, or Meta. Individual facilities commonly reach about 100 MW or more, with campuses spanning hundreds of MW. “Hyperscale” describes the operator and scale, not necessarily building ownership: at end-2025, operators owned and self-built almost 60% of hyperscale capacity and leased roughly 40% from colocation developers.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Ownership route</th><th>Share of hyperscale capacity at end-2025</th></tr></thead><tbody><tr><th>Owned, self-built</th><td>Operator builds and owns</td><td>Almost 60%</td></tr><tr><th>Leased wholesale</th><td>Colocation developer provides facility</td><td>Roughly 40%</td></tr></tbody></table></div><p class="mm-cap">Show that hyperscale capacity includes both self-built and leased facilities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 87</span><span class="cat">concept</span></p><h2>What are edge and micro data centers, and how do their size and proximity to users or data sources address latency?</h2><div class="a" id="answer-12" hidden><p>Edge data centers are relatively small facilities, roughly 1–10 MW, placed close to users or the sources producing data. Micro data centers can be as small as a single rack. Both bring computing nearer to where data is needed or generated, reducing latency—the delay in moving data between a user or source and the computing equipment.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 87</span><span class="cat">methodology</span></p><h2>Why is modular or prefabricated construction a delivery method rather than a tenant type, and what factory-built components and modeled savings does it involve?</h2><div class="a" id="answer-13" hidden><p>Modular describes how a data center is built, not who uses it. Power and cooling skids, or even entire data-hall modules, are assembled in a factory and trucked to the site for installation. This can shorten on-site construction; the report cites 6–12 months for a modular build versus 12–24 months for a conventional 40 MW build. Some models estimate 20–30% lower capital cost for comparable builds.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Build method</th><th>On-site construction</th></tr></thead><tbody><tr><th>Conventional 40 MW build</th><td>Site, shell, MEP fit-out</td><td>12–24 months</td></tr><tr><th>Modular build</th><td>Factory-built power/cooling skids or data-hall modules assembled on site</td><td>6–12 months</td></tr></tbody></table></div><ul class="mm-notes"><li>Some modeled estimates suggest 20–30% lower capex versus a comparable traditional build.</li></ul><p class="mm-cap">Show that modular construction changes the build method and can shorten construction time relative to a conventional 40 MW build.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.1</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 87</span><span class="cat">concept</span></p><h2>What distinguishes a GPU-focused AI factory from a conventional data hall in workload, rack density, and cooling requirements?</h2><div class="a" id="answer-14" hidden><p>A GPU-focused “AI factory” is typically a single-tenant, single-workload facility built for AI training or inference clusters. Its racks often draw 30–130 kW each, compared with roughly 3–10 kW in traditional enterprise or colocation halls. That concentrated power produces heat that requires liquid cooling, rather than the conventional air-cooled approach.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Conventional data hall</th><th>GPU-focused AI factory</th></tr></thead><tbody><tr><th>Workload</th><td>Enterprise or colocation IT</td><td>Single-workload AI training/inference clusters</td></tr><tr><th>Rack density</th><td>3–10 kW/rack</td><td>Often 30–130 kW/rack</td></tr><tr><th>Cooling</th><td>Air-cooled</td><td>Liquid cooling required</td></tr></tbody></table></div><p class="mm-cap">Show how AI workload concentration corresponds to much higher rack power density and a different cooling requirement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §1.4</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 87</span><span class="cat">context</span></p><h2>Who are neocloud operators, how do they commonly obtain powered sites for AI computing, and what market size does Synergy forecast for 2031?</h2><div class="a" id="answer-15" hidden><p>Neoclouds are operators of GPU-focused computing facilities for AI training and inference; the report names CoreWeave and Nscale as examples. Rather than necessarily building a complete facility themselves, they often lease land and powered shells on net lease terms, then fit out the infrastructure needed for their dense computing equipment. Synergy forecasts the neocloud market approaching $400 billion by 2031.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 87</span><span class="cat">interpretation</span></p><h2>How are hyperscale self-builds, wholesale build-to-suit leases, and large phased campuses blurring traditional facility-type boundaries?</h2><div class="a" id="answer-16" hidden><p>A hyperscaler can build and own its own facility or lease one built to its specifications by a colocation developer. Meanwhile, wholesale developers plan 100–500 MW campuses and add modular data halls in phases. Thus “hyperscale” describes the scale and user, not necessarily ownership; a colocation developer can deliver hyperscale facilities without being the computing operator.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Builder / owner</th><th>User</th><th>How capacity is delivered</th></tr></thead><tbody><tr><th>Hyperscale self-build</th><td>Hyperscale operator</td><td>Hyperscale operator</td><td>Own-built facility</td></tr><tr><th>Wholesale build-to-suit</th><td>Colocation developer</td><td>Hyperscale lessee</td><td>Built to lessee&#x27;s specifications</td></tr><tr><th>Phased wholesale campus</th><td>Wholesale developer</td><td>Not specified</td><td>100–500 MW total; modular, phased data halls</td></tr></tbody></table></div><p class="mm-cap">Show that the facility&#x27;s builder and owner can change while hyperscale use remains, and that phased campuses describe a development approach rather than a fixed tenant arrangement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 87</span><span class="cat">result</span></p><h2>What were LBNL&#x27;s estimates of U.S. data-center electricity use in 2014 and 2023, what share of U.S. electricity was the latter, and what range does it project for 2028?</h2><div class="a" id="answer-17" hidden><p>Lawrence Berkeley National Laboratory (LBNL) estimates that U.S. data centers used 58 terawatt-hours (TWh) of electricity in 2014 and 176 TWh in 2023. The 2023 figure was 4.4% of all U.S. electricity use. LBNL projects 325–580 TWh in 2028, or 6.7–12.0% of U.S. electricity; that range is a forecast, not measured consumption.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">2014</b><span class="mm-t">58 TWh</span></li><li class="edge"><span>2014–2023</span></li><li class="box"><b class="mm-h">2023</b><ul><li>176 TWh</li><li>4.4% of U.S. electricity</li></ul></li><li class="edge"><span>projection to 2028</span></li><li class="box"><b class="mm-h">2028 projection</b><ul><li>325–580 TWh</li><li>6.7–12.0% of U.S. electricity</li></ul></li></ol><ul class="mm-notes"><li>LBNL estimates and projection; TWh means terawatt-hours.</li></ul><p class="mm-cap">Show the rise in estimated U.S. data-center electricity use and distinguish the 2028 projection from historical estimates.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 87</span><span class="cat">context</span></p><h2>What did the IEA estimate for worldwide data-center electricity use in 2024, and why does its global percentage have a different denominator from LBNL&#x27;s U.S. percentage?</h2><div class="a" id="answer-18" hidden><p>The IEA estimated that data centers used about 415 TWh in 2024, roughly 1.5% of worldwide electricity. LBNL estimated 176 TWh in the U.S. in 2023, or 4.4% of U.S. electricity. These percentages use different denominators—worldwide electricity versus U.S. electricity—and refer to different years, so they should not be read as directly comparable shares.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>U.S. (2023)</th><th>Worldwide (2024)</th></tr></thead><tbody><tr><th>Data-center use</th><td>176 TWh</td><td>about 415 TWh</td></tr><tr><th>Share</th><td>4.4%</td><td>roughly 1.5%</td></tr><tr><th>Percentage denominator</th><td>total U.S. electricity</td><td>world electricity</td></tr></tbody></table></div><p class="mm-cap">Show that the worldwide and U.S. estimates report different years, electricity use, and percentage denominators.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 87</span><span class="cat">result</span></p><h2>How did U.S. data-center power-demand growth accelerate between 2014–18 and 2018–23, and what role did AI and accelerated servers play?</h2><div class="a" id="answer-19" hidden><p>LBNL estimates that U.S. data-center power demand grew at a compound annual rate of about 7% in 2014–18, then about 18% in 2018–23—more than twice as fast. Demand more than doubled between 2017 and 2023. LBNL identifies AI and accelerated servers, which use specialized processors for demanding computations, as the chief drivers of that increase.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Compound annual growth rate</th></tr></thead><tbody><tr><th>2014–18</th><td>~7%</td></tr><tr><th>2018–23</th><td>~18%</td></tr></tbody></table></div><ul class="mm-notes"><li>LBNL estimates for U.S. data-center power demand.</li></ul><p class="mm-cap">Show how the estimated annual growth rate accelerated between the two periods.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 87</span><span class="cat">result</span></p><h2>How has the on-premises enterprise share of global data-center capacity changed since 2018, and where does Synergy forecast it by 2031?</h2><div class="a" id="answer-20" hidden><p>According to Synergy, on-premises enterprise facilities accounted for 56% of global data-center capacity in 2018, about 32% at the end of 2025, and are forecast to account for 19% by 2031. This is a decline in their *share* of worldwide capacity; the figures do not show whether the absolute amount of enterprise capacity has fallen.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">2018</b><span class="mm-t">56% share</span></li><li class="edge"><span>to end-2025</span></li><li class="box"><b class="mm-h">End-2025</b><span class="mm-t">about 32% share</span></li><li class="edge"><span>forecast to 2031</span></li><li class="box"><b class="mm-h">2031 forecast</b><span class="mm-t">19% share</span></li></ol><ul class="mm-notes"><li>Shares of global data-center capacity, not absolute capacity.</li><li>Synergy Research Group.</li></ul><p class="mm-cap">Show the observed decline and forecast further decline in the enterprise share of global data-center capacity, without implying a change in absolute capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 87</span><span class="cat">result</span></p><h2>What do Synergy&#x27;s end-Q4 2025 figures for hyperscale facility count, global capacity share, leading operators, and U.S. share show about industry concentration?</h2><div class="a" id="answer-21" hidden><p>At end-Q4 2025, Synergy counted 1,360 large hyperscale data centers. Their operators controlled 48% of all worldwide data-center capacity. Within worldwide hyperscale capacity, Amazon, Microsoft, and Google together held 58%, while about 55% was located in the U.S. These figures show concentration both among a few operators and geographically; the percentages use different capacity bases.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Figure</th><th>Basis</th></tr></thead><tbody><tr><th>Hyperscale facilities</th><td>Facility count</td><td>1,360</td><td>Large data centers</td></tr><tr><th>Hyperscale operators</th><td>Capacity share</td><td>48%</td><td>All worldwide data-center capacity</td></tr><tr><th>Amazon, Microsoft, Google</th><td>Capacity share</td><td>58%</td><td>Worldwide hyperscale capacity</td></tr><tr><th>U.S. location</th><td>Capacity share</td><td>about 55%</td><td>Worldwide hyperscale capacity</td></tr></tbody></table></div><ul class="mm-notes"><li>Synergy Research Group, end-Q4 2025.</li></ul><p class="mm-cap">Show each concentration figure alongside its distinct counting or capacity basis.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 87</span><span class="cat">result</span></p><h2>What shares of under-construction capacity did CBRE report as committed in North America in H1 2025 and JLL report as pre-committed in its 2026 outlook, whose pipeline geography is unspecified here, and which tenants drove demand?</h2><div class="a" id="answer-22" hidden><p>CBRE reported that 74.3% of North American data-center capacity under construction was already committed in H1 2025. JLL’s 2026 outlook cited 77% of the construction pipeline as pre-committed, but the report does not specify the geography of JLL’s figure. Cloud and AI occupiers were the primary sources of demand for this advance leasing.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>CBRE H1 2025</th><th>JLL 2026 outlook</th></tr></thead><tbody><tr><th>Capacity committed</th><td>74.3%</td><td>77%</td></tr><tr><th>Pipeline geography stated here</th><td>North America</td><td>Not specified</td></tr></tbody></table></div><ul class="mm-notes"><li>Demand driven primarily by cloud and AI occupiers.</li></ul><p class="mm-cap">Show the two pre-commitment figures side by side without implying that JLL’s pipeline has the same stated geography as CBRE’s.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 87</span><span class="cat">result</span></p><h2>What year-end 2025 primary-market vacancy and net-absorption figures show how tight North American colocation supply was, and which market led absorption?</h2><div class="a" id="answer-23" hidden><p>CBRE reported that vacancy in North America’s primary colocation markets fell to a record-low 1.4% at year-end 2025. Net absorption—the increase in occupied capacity—reached a record 2,497.6 MW. Northern Virginia led, accounting for 1,102.0 MW of that total. Together, the low vacancy and high absorption show that available capacity was being taken up quickly.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 87</span><span class="cat">result</span></p><h2>What do Dallas–Fort Worth&#x27;s 2025 supply, vacancy, absorption, and preleased construction figures illustrate about demand for new capacity?</h2><div class="a" id="answer-24" hidden><p>Dallas–Fort Worth had surpassed 1 GW of total data-center supply by year-end 2025, yet vacancy was just 2.4%. It absorbed 470.8 MW during the year, and 94.5% of roughly 700 MW under construction was already preleased. Together, those figures show strong demand for new capacity despite substantial existing supply and active building.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Market measure</th><th>2025 figure</th></tr></thead><tbody><tr><th>Supply</th><td>Total supply</td><td>Over 1 GW</td></tr><tr><th>Vacancy</th><td>Vacancy rate</td><td>2.4%</td></tr><tr><th>Absorption</th><td>Net absorption</td><td>470.8 MW</td></tr><tr><th>Construction</th><td>Under construction</td><td>~700 MW</td></tr><tr><th>Preleasing</th><td>Share under construction preleased</td><td>94.5%</td></tr></tbody></table></div><p class="mm-cap">Show that Dallas–Fort Worth&#x27;s large supply and construction pipeline coincided with low vacancy, high absorption, and extensive preleasing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 87</span><span class="cat">interpretation</span></p><h2>Why do very low vacancy and extensive preleasing make new colocation capacity resemble a pre-sold infrastructure asset rather than speculative real estate?</h2><div class="a" id="answer-25" hidden><p>Two observations point to demand already in place: primary-market vacancy was just 1.4% at year-end 2025, while 74.3% of North American capacity under construction was committed in CBRE’s H1 2025 report. Rather than building space and hoping tenants appear, developers can often build against lease commitments. That makes capacity resemble a pre-sold infrastructure asset, though it does not guarantee returns.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Observation</th><th>CBRE evidence</th><th>What it indicates</th></tr></thead><tbody><tr><th>Low vacancy</th><td>Primary markets</td><td>1.4% at year-end 2025</td><td>Little completed capacity available</td></tr><tr><th>Preleasing</th><td>North American construction</td><td>74.3% committed in H1 2025</td><td>Much new capacity has tenants committed</td></tr></tbody></table></div><ul class="mm-notes"><li>These are observations from different reporting periods, not a causal sequence.</li></ul><p class="mm-cap">Show low vacancy and preleasing as separate observations that together support the pre-sold-asset interpretation, without implying one causes the other.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §4.7, What Surprised the Researcher</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 87</span><span class="cat">methodology</span></p><h2>What stages and principal outputs take a 40 MW facility from business case and site search through design, procurement, construction, testing, operation, and retirement?</h2><div class="a" id="answer-26" hidden><p>A 40 MW project begins with a business case setting the market, budget, and delivery approach. Site acquisition secures land, permissions, and grid connection. Design turns requirements into construction documents, while procurement orders major equipment. Construction delivers the shell and power-and-cooling systems; commissioning tests them before handover. Operations maintain and refresh the facility until decommissioning removes equipment or repurposes the site.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Business case</b><span class="mm-t">market, budget, delivery approach</span></li><li class="edge"><span>guides site search</span></li><li class="box"><b class="mm-h">Site and power</b><span class="mm-t">land, permissions, grid connection</span></li><li class="edge"><span>establishes design constraints</span></li><li class="box"><b class="mm-h">Design</b><span class="mm-t">concept through construction documents</span></li><li class="edge"><span>specifies what to build</span></li><li class="box"><b class="mm-h">Procurement</b><span class="mm-t">major equipment ordered</span></li><li class="edge"><span>supplies the build</span></li><li class="box"><b class="mm-h">Construction</b><span class="mm-t">shell and power-and-cooling fit-out</span></li><li class="edge"><span>systems ready for testing</span></li><li class="box"><b class="mm-h">Commissioning</b><span class="mm-t">tested systems and handover</span></li><li class="edge"><span>enables operation</span></li><li class="box"><b class="mm-h">Operations and refresh</b><span class="mm-t">run and maintain facility</span></li><li class="edge"><span>ends with asset retirement</span></li><li class="box"><b class="mm-h">Decommissioning</b><span class="mm-t">remove equipment or repurpose site</span></li></ol><ul class="mm-notes"><li>Design and procurement overlap; commissioning overlaps construction turnover.</li></ul><p class="mm-cap">Show the eight lifecycle stages and their principal outputs, from initial strategy to retirement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 87</span><span class="cat">methodology</span></p><h2>What are the indicative durations of the preopening stages in 2025–26, how do they overlap, and why can decision-to-operation take three to six years?</h2><div class="a" id="answer-27" hidden><p>For a 40 MW facility, business planning takes roughly 3–9 months; site and power acquisition, 6–24+ months; design, 6–12 months; construction, 12–24 months; and commissioning, 2–6 months. Design and procurement overlap, while commissioning begins during construction turnover. Long-lead equipment is ordered 12–36 months ahead. These stages are not simply added together: grid interconnection and equipment waits can dominate the 3–6-year path to operation.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Business case</b><span class="mm-t">3–9 months</span></li><li class="edge"><span>site strategy</span></li><li class="box"><b class="mm-h">Site and power</b><span class="mm-t">6–24+ months</span></li><li class="edge"><span>design overlaps power acquisition</span></li><li class="box"><b class="mm-h">Design</b><span class="mm-t">6–12 months</span></li><li class="edge"><span>procurement overlaps design</span></li><li class="box"><b class="mm-h">Long-lead procurement</b><span class="mm-t">order 12–36 months ahead</span></li><li class="edge"><span>equipment delivery enables installation</span></li><li class="box"><b class="mm-h">Construction</b><span class="mm-t">12–24 months</span></li><li class="edge"><span>commissioning overlaps turnover</span></li><li class="box"><b class="mm-h">Commissioning</b><span class="mm-t">2–6 months</span></li></ol><ul class="mm-notes"><li>Decision to operation: typically 3–6 years for a 40 MW facility.</li><li>Grid interconnection and long-lead equipment can set the critical path.</li></ul><p class="mm-cap">Show indicative preopening durations, overlapping work, and the external waits that can govern the opening date.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 87</span><span class="cat">problem</span></p><h2>What is grid interconnection, how long can it take in constrained markets such as PJM, and why can it leave a completed building waiting for power?</h2><div class="a" id="answer-28" hidden><p>Grid interconnection is the utility process and agreement that connects a data-center site to the electricity grid. In constrained markets, it can take 4–7 years. PJM projects have averaged over three years to reach an interconnection agreement and roughly four more to come online. Because construction can finish sooner, a completed building may remain unusable until grid power is available.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Site and power acquisition</span></li><li class="edge"><span>Utility interconnection process</span></li><li class="box"><span>Interconnection agreement</span></li><li class="edge"><span>Further wait to come online</span></li><li class="box"><span>Grid power available</span></li><li class="edge"><span>Enables operation</span></li><li class="box"><span>Facility operates</span></li></ol><ul class="mm-notes"><li>PJM projects averaged over three years to reach an agreement and roughly four more to come online.</li><li>Construction may finish before grid power is available.</li></ul><p class="mm-cap">Show why the grid-power timeline can outlast building construction and delay operation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, What Surprised the Researcher</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 87</span><span class="cat">problem</span></p><h2>Which components are long-lead equipment, and how did quoted transformer lead times change from 2023 to 2026 relative to other major equipment?</h2><div class="a" id="answer-29" hidden><p>Long-lead equipment includes substation transformers, generators, switchgear, and chillers—items that must be ordered well before installation because manufacturing takes so long. Quoted transformer lead times rose from about 140 weeks in 2023 to 150 weeks in 2025 and more than 160 weeks in 2026, roughly three years. Generators, switchgear, and chillers commonly quote 12–24 months or longer.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">2023</b><span class="mm-t">transformers ~140 weeks</span></li><li class="edge"><span>quoted lead time rises</span></li><li class="box"><b class="mm-h">2025</b><span class="mm-t">transformers ~150 weeks</span></li><li class="edge"><span>quoted lead time rises</span></li><li class="box"><b class="mm-h">2026</b><span class="mm-t">transformers &gt;160 weeks (~3 years)</span></li></ol><ul class="mm-notes"><li>Generators, switchgear, and chillers commonly quote 12–24+ months.</li></ul><p class="mm-cap">Show the rise in quoted transformer lead times and distinguish them from the commonly quoted range for other major equipment.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 87</span><span class="cat">result</span></p><h2>What do JLL&#x27;s equipment lead-time and 2025 project-delay figures reveal about the limits of ordering early, and why should an average lead time not be confused with transformer lead time?</h2><div class="a" id="answer-30" hidden><p>JLL reports that, despite developers preordering materials up to 24 months ahead, more than half of projects in 2025 had construction delays of at least three months. Its global average equipment lead time was 33 weeks, 50% above pre-2020 levels. That average spans equipment types; substation transformers alone exceeded 160 weeks in 2026, so the average can conceal a schedule-defining wait.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Reported figure</th></tr></thead><tbody><tr><th>Average equipment lead time</th><td>Global equipment average</td><td>33 weeks</td></tr><tr><th>Substation transformer lead time</th><td>2026</td><td>Over 160 weeks</td></tr><tr><th>Early ordering</th><td>Materials preordered</td><td>Up to 24 months ahead</td></tr><tr><th>2025 project delays</th><td>Projects delayed ≥3 months</td><td>More than half</td></tr></tbody></table></div><ul class="mm-notes"><li>Average lead time was 50% above pre-2020 levels.</li></ul><p class="mm-cap">Contrast JLL&#x27;s global average equipment lead time with the much longer substation-transformer wait, alongside the observed limits of early ordering.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 87</span><span class="cat">mechanism</span></p><h2>How can parallel work, repeatable designs, and modular assembly shorten on-site construction, and which utility or manufacturing waits can they not shorten?</h2><div class="a" id="answer-31" hidden><p>Overlapping design, procurement, and construction avoids waiting for each stage to finish before the next begins. Repeatable reference designs reduce one-off work, while factory-built power, cooling, or data-hall modules arrive ready for faster site assembly. These methods can compress construction, but not the utility’s grid-interconnection process or manufacturers’ long lead times—transformers exceed 160 weeks in 2026.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Work or wait</th><th>Effect of faster delivery methods</th></tr></thead><tbody><tr><th>Parallel work</th><td>Overlapping design, procurement, construction</td><td>Avoids sequential waits</td></tr><tr><th>Repeatable designs</th><td>Reference designs</td><td>Reduces one-off work</td></tr><tr><th>Modular assembly</th><td>Factory-built power, cooling, data-hall modules</td><td>Shortens site assembly</td></tr><tr><th>Grid interconnection</th><td>Utility process</td><td>Not shortened</td></tr><tr><th>Transformer manufacturing</th><td>Lead time exceeds 160 weeks in 2026</td><td>Not shortened</td></tr></tbody></table></div><p class="mm-cap">Separate work that can be compressed on site from external waits that remain on the project schedule.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §2.1</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 87</span><span class="cat">methodology</span></p><h2>Which design stages does the report name from concept through Construction Documents, and which facility-defining decisions does it say should be made at concept or Schematic Design?</h2><div class="a" id="answer-32" hidden><p>Design progresses from Concept to Schematic Design (SD), Design Development (DD), and Construction Documents (CD). At Concept or SD, the team should settle the site’s available power, redundancy approach (such as N+1 or 2N), target rack density, air versus liquid cooling, and the electrical one-line—a diagram of the main power-distribution arrangement. Changing these choices later can be extremely costly.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Concept</b><span class="mm-t">site power, redundancy, rack density, cooling, electrical one-line</span></li><li class="edge"><span>develop initial design</span></li><li class="box"><b class="mm-h">Schematic Design (SD)</b><span class="mm-t">settle facility-defining choices</span></li><li class="edge"><span>develop design</span></li><li class="box"><span>Design Development (DD)</span></li><li class="edge"><span>prepare detailed documents</span></li><li class="box"><span>Construction Documents (CD)</span></li></ol><ul class="mm-notes"><li>Electrical one-line: diagram of the main power-distribution arrangement.</li></ul><p class="mm-cap">Show the four design stages and that facility-defining choices belong at the beginning, before designs become costly to change.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §2.2</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 87</span><span class="cat">concept</span></p><h2>What do the Owner&#x27;s Project Requirements and Basis of Design each document, and how do they connect design decisions to commissioning acceptance?</h2><div class="a" id="answer-33" hidden><p>The Owner’s Project Requirements (OPR) state, in measurable terms, what the facility must do. The Basis of Design (BOD) records the design team’s assumptions and decisions about how to meet those requirements. Together they link the owner’s goals to the proposed systems: during commissioning, those systems are tested against the OPR before handover, rather than accepted simply because construction is complete.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">OPR</b><span class="mm-t">measurable facility requirements</span></li><li class="edge"><span>guides design</span></li><li class="box"><b class="mm-h">BOD</b><span class="mm-t">assumptions and design decisions meeting OPR</span></li><li class="edge"><span>systems built and tested</span></li><li class="box"><b class="mm-h">Commissioning</b><span class="mm-t">verify systems against OPR before handover</span></li></ol><p class="mm-cap">Show how measurable owner requirements guide documented design decisions and become the yardstick for commissioning acceptance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §5</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 87</span><span class="cat">context</span></p><h2>How do the facility&#x27;s operating life, mid-life power-and-cooling refresh, IT-equipment replacement cycle, and eventual decommissioning differ?</h2><div class="a" id="answer-34" hidden><p>The building and its supporting systems typically operate for 15–20 years or more. During that life, servers and other IT equipment are replaced more frequently, about every 3–5 years, while major mechanical and electrical systems receive a mid-life refresh. These are upgrades within the facility’s operating life, not new facility lifecycles. Decommissioning comes afterward: equipment is removed and the site may be repurposed.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Facility begins operating</span></li><li class="edge"><span>IT refreshed every 3–5 years</span></li><li class="box"><span>Recurring IT replacements</span></li><li class="edge"><span>Facility continues operating</span></li><li class="box"><b class="mm-h">Mid-life MEP refresh</b><span class="mm-t">power and cooling</span></li><li class="edge"><span>IT replacement cycle continues</span></li><li class="box"><span>Further recurring IT replacements</span></li><li class="edge"><span>Operating life ends</span></li><li class="box"><span>Facility retirement</span></li><li class="edge"><span>Equipment removal and possible site repurposing</span></li><li class="box"><span>Decommissioning</span></li></ol><ul class="mm-notes"><li>Facility operating life: 15–20+ years.</li><li>IT replacements recur every 3–5 years throughout operations; the nodes do not represent a single replacement.</li></ul><p class="mm-cap">Show recurring IT replacements and a mid-life power-and-cooling refresh within the facility’s longer operating life, followed by decommissioning.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §4.6</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 87</span><span class="cat">mechanism</span></p><h2>Why must site power, redundancy, rack density, cooling approach, and the main electrical design be chosen early rather than changed after construction begins?</h2><div class="a" id="answer-35" hidden><p>These choices determine how much power the site needs and how its electrical and cooling systems are laid out. At concept or schematic design, alternatives can still be changed on paper. Once equipment is ordered and construction begins, a change can require redesign and costly rework. The owner’s influence falls as the project advances, while the cost of changing course rises.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Concept / schematic design</b><span class="mm-t">choose power, redundancy, density and cooling</span></li><li class="edge"><span>Choices shape the electrical and cooling design</span></li><li class="box"><span>Design and equipment orders commit the project</span></li><li class="edge"><span>Changes now affect committed work</span></li><li class="box"><b class="mm-h">Construction begins</b><span class="mm-t">redesign and rework become costly</span></li></ol><ul class="mm-notes"><li>Influence decreases and cost of change increases as the project proceeds.</li></ul><p class="mm-cap">Show why early decisions have greater influence and lower change costs than decisions made after procurement and construction begin.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 87</span><span class="cat">result</span></p><h2>What do Uptime Institute outage findings and reported AI-readiness retrofit costs reveal about the consequences of early power and cooling decisions?</h2><div class="a" id="answer-36" hidden><p>Uptime Institute found power was the primary cause of outages for 54% of 97 operators surveyed in 2024 and accounted for 45% of impactful outages in 2025. Among operators, 54% said their most recent significant outage cost over $100,000; one in five reported over $1 million. Industry reporting also puts later AI-readiness retrofits at $10–50 million. These figures show why power and cooling choices made early can be costly to correct.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 87</span><span class="cat">concept</span></p><h2>How do the owner, owner&#x27;s representative, owner&#x27;s engineer, architect, and MEP designers divide financial, project-management, technical, and code-design responsibilities?</h2><div class="a" id="answer-37" hidden><p>The owner commissions and finances the facility, sets its requirements, and retains ultimate risk. The owner’s representative manages the project’s budget, schedule, and stakeholders; the owner’s engineer checks designs against owner standards. The architect handles building design, code compliance, and the envelope; under the AIA framework, the architect also certifies payments and interprets the contract. MEP designers engineer the mechanical, electrical, and plumbing systems.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Party</th><th>Responsibilities</th></tr></thead><tbody><tr><th>Owner</th><td>Owner / developer</td><td>Commissions and finances facility; sets requirements; carries ultimate risk</td></tr><tr><th>Project management</th><td>Owner’s representative</td><td>Manages schedule, budget, and stakeholders</td></tr><tr><th>Technical review</th><td>Owner’s engineer</td><td>Reviews designs against owner standards</td></tr><tr><th>Building design</th><td>Architect</td><td>Building design, code compliance, envelope; AIA payment certification and contract interpretation</td></tr><tr><th>Systems design</th><td>MEP designers</td><td>Mechanical, electrical, and plumbing design</td></tr></tbody></table></div><ul class="mm-notes"><li>The architect’s payment-certification and contract-interpretation roles are qualified to the AIA framework.</li></ul><p class="mm-cap">Show which owner-side or design-team party is responsible for each distinct area of work.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 87</span><span class="cat">concept</span></p><h2>What distinct work do the general contractor or design-builder, trade subcontractors, equipment manufacturers, and electric utility perform?</h2><div class="a" id="answer-38" hidden><p>A general contractor builds to a completed design; a design-builder takes responsibility for both design and construction. Trade subcontractors perform much of the on-site electrical, mechanical, and controls work. Equipment manufacturers supply major components such as transformers, switchgear, generators, and cooling equipment. The electric utility supplies grid power and manages the site’s interconnection agreement, often setting the project’s pace.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Distinct work</th></tr></thead><tbody><tr><th>GC / design-builder</th><td>Builds to a completed design / designs and builds</td></tr><tr><th>Trade subcontractors</th><td>Electrical, mechanical, controls work</td></tr><tr><th>Equipment manufacturers</th><td>Supply transformers, switchgear, generators, cooling equipment</td></tr><tr><th>Electric utility</th><td>Supplies grid power; executes interconnection agreement</td></tr></tbody></table></div><p class="mm-cap">Distinguish who designs or coordinates construction, who performs trade work, who supplies equipment, and who connects grid power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 87</span><span class="cat">methodology</span></p><h2>What does a commissioning agent verify before handover, and why does independence from the contractor whose work is tested matter?</h2><div class="a" id="answer-39" hidden><p>Before handover, the commissioning agent plans, witnesses, and signs off tests showing that the facility’s systems meet the Owner’s Project Requirements—the written, measurable standards for what the facility must do. Testing culminates in integrated systems testing. The agent should report independently of the contractor: if findings threaten a completion milestone, a contractor-controlled agent may soften them, undermining the check.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §3.1</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 87</span><span class="cat">methodology</span></p><h2>When do the utility, owner advisers, designers, manufacturers, builders, commissioning agent, and future operations team need to participate across the project lifecycle?</h2><div class="a" id="answer-40" hidden><p>The owner brings in capital, real-estate and power advisers, the utility, and local authorities during business planning and site selection. The owner’s engineer, architect, and mechanical/electrical designers shape the design; an independent commissioning agent should join before design to set acceptance criteria. Owner procurement staff, builders, and equipment manufacturers coordinate purchases and construction. The commissioning agent, manufacturers’ field engineers, builders, and future operators participate in testing and turnover. These stages overlap.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Business case and site</b><span class="mm-t">owner, advisers, utility, local government</span></li><li class="edge"><span>Begin design while site and power acquisition continue</span></li><li class="box"><b class="mm-h">Pre-design and design</b><span class="mm-t">commissioning agent, owner&#x27;s engineer, architect, MEP designers</span></li><li class="edge"><span>Procurement overlaps design</span></li><li class="box"><b class="mm-h">Procurement</b><span class="mm-t">owner team, contractor, equipment manufacturers</span></li><li class="edge"><span>Deliver equipment for installation</span></li><li class="box"><b class="mm-h">Construction</b><span class="mm-t">builders, subcontractors, owner&#x27;s representative, inspectors</span></li><li class="edge"><span>Test systems and turn over</span></li><li class="box"><b class="mm-h">Commissioning and turnover</b><span class="mm-t">independent agent, builders, manufacturers&#x27; field engineers, future operators</span></li></ol><ul class="mm-notes"><li>Early utility engagement does not mean grid interconnection is complete before design or commissioning-agent engagement.</li><li>Stages overlap.</li></ul><p class="mm-cap">Show when each party joins while making clear that utility interconnection and design can proceed in parallel.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §3.1</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 87</span><span class="cat">foundation</span></p><h2>What is a project delivery model, and which design, cost, completion, and coordination risks does its contract decide who bears?</h2><div class="a" id="answer-41" hidden><p>A project delivery model is the contractual arrangement for designing and building a facility. It determines whether the owner, builder, or both bear the risk of design errors, cost overruns, late completion, and gaps between designers, suppliers, and construction teams. The central choice is whether design and construction are contracted separately or placed under one entity with single-point responsibility.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 87</span><span class="cat">concept</span></p><h2>How does design-bid-build allocate design, construction, and overall project-schedule risk, when is its sequential low-bid route chosen, and how can coordination problems or change orders erode the apparent saving?</h2><div class="a" id="answer-42" hidden><p>In design-bid-build, the owner hires designers first, then bids their completed plans to a general contractor. The owner bears design risk and overall exposure from this sequential schedule; the contractor bears fixed-price construction obligations. Owners choose it for well-defined work, budget certainty, or public low-bid rules. A low initial bid can lose its advantage when design–construction coordination problems produce change orders or claims.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Owner</th><th>Contractor</th></tr></thead><tbody><tr><th>Design risk</th><td>Owns design; warrants drawings</td><td>Builds to completed design</td></tr><tr><th>Construction cost risk</th><td>Change-order exposure</td><td>Fixed-price construction obligations</td></tr><tr><th>Overall schedule risk</th><td>Sequential delivery; change-order exposure</td><td>Construction obligations under contract</td></tr><tr><th>Interface risk</th><td>Coordinates design–build gap</td><td>Builds to owner&#x27;s design</td></tr></tbody></table></div><p class="mm-cap">Show which design-bid-build risks remain with the owner and which fixed-price construction obligations sit with the contractor.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 87</span><span class="cat">concept</span></p><h2>How does design-build combine design and construction accountability, enable overlapping work, and change the owner&#x27;s risk compared with design-bid-build?</h2><div class="a" id="answer-43" hidden><p>In design-build, one contracted entity designs and constructs the facility. It can start construction while design continues, speeding delivery, and gives the owner one party accountable for design, construction, schedule, and their coordination. In design-bid-build, the owner contracts design and construction separately and sequentially, retaining design risk and responsibility for bridging the two. Design-build shifts those risks to the design-builder.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design-bid-build</th><th>Design-build</th></tr></thead><tbody><tr><th>Contracts</th><td>Separate design and construction</td><td>One design-and-construction entity</td></tr><tr><th>Work sequence</th><td>Sequential</td><td>Overlapping (fast-track)</td></tr><tr><th>Design and coordination risk</th><td>Owner</td><td>Design-builder</td></tr><tr><th>Accountability</th><td>Split between designer and builder</td><td>Single point of responsibility</td></tr></tbody></table></div><p class="mm-cap">Show how combining design and construction changes sequencing, accountability, and owner risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 87</span><span class="cat">concept</span></p><h2>How does EPC or turnkey contracting differ from ordinary design-build in price, completion, and risk commitments, and why is this process-industry term used more loosely in data centers?</h2><div class="a" id="answer-44" hidden><p>Both put design and construction under one contractor. EPC/turnkey goes further: it typically promises a complete, ready-to-use facility for a fixed lump sum and guaranteed completion date, with the contractor pricing in greater procurement and integration risk. The term comes from process-industry projects. Data-center owners often retain standard designs and buy major equipment themselves, so their “EPC” contracts may transfer less risk.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design-build</th><th>EPC / turnkey</th></tr></thead><tbody><tr><th>Scope</th><td>Design and construction</td><td>Complete, ready-to-use facility</td></tr><tr><th>Price</th><td>Often lump sum or GMP</td><td>Fixed lump sum; highest risk premium</td></tr><tr><th>Completion</th><td>Fast-track delivery</td><td>Completion date guaranteed</td></tr><tr><th>Risk</th><td>Design and construction: design-builder</td><td>Design, procurement, construction, integration: contractor</td></tr></tbody></table></div><ul class="mm-notes"><li>In data centers, owner-standard designs and owner-furnished equipment can limit turnkey risk transfer.</li></ul><p class="mm-cap">Show how turnkey commitments extend ordinary design-build risk transfer, while data-center practice can retain owner responsibilities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 87</span><span class="cat">concept</span></p><h2>How does construction-manager-at-risk with a Guaranteed Maximum Price divide design and overrun risks, and why might an owner choose its early input and open-book pricing?</h2><div class="a" id="answer-45" hidden><p>Under construction-manager-at-risk (CMAR), the manager joins during design to advise on construction, then commits to a Guaranteed Maximum Price (GMP). The owner’s design team retains design risk; the manager bears costs above the GMP, while savings are often shared. An owner may choose CMAR for a complex, fast-track project that benefits from early contractor input, transparent open-book pricing, and a cost ceiling.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Owner</th><th>Construction manager</th></tr></thead><tbody><tr><th>Design risk</th><td>Retained through owner’s design team</td><td>Does not assume owner’s design risk</td></tr><tr><th>Costs above GMP</th><td>Protected by cost ceiling</td><td>Bears overruns</td></tr><tr><th>Savings below GMP</th><td>Often shared</td><td>Often shared</td></tr></tbody></table></div><ul class="mm-notes"><li>GMP means Guaranteed Maximum Price.</li></ul><p class="mm-cap">Show which party retains design risk and which bears costs above the GMP.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 87</span><span class="cat">concept</span></p><h2>How does integrated project delivery or alliance contracting pool risk and reward, and why is it uncommon outside sophisticated, trust-based data-center programs?</h2><div class="a" id="answer-46" hidden><p>Integrated project delivery (IPD), or alliance contracting, puts the owner, designer, and builder under one multi-party contract. Rather than assigning each party separate risks, it pools risk and reward so they have a shared stake in project outcomes. The report describes it as rare in data centers and suited to highly complex programs run by sophisticated owners with enough trust to collaborate closely.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Multi-party contract</b><span class="mm-t">pooled risk and reward</span><ul><li><span>Owner</span></li><li><span>Designer</span></li><li><span>Builder</span></li></ul></li></ul></div><p class="mm-cap">Show that one multi-party contract links the owner, designer, and builder through pooled risk and reward.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 87</span><span class="cat">methodology</span></p><h2>How does a hyperscaler&#x27;s combination of a standard reference design, design-build or CMAR, and owner-bought equipment differ from fully outsourced turnkey delivery?</h2><div class="a" id="answer-47" hidden><p>A hyperscaler can reuse its own reference design, hire a design-builder or construction manager at risk (CMAR), and buy long-lead equipment directly. This helps standardize sites and reserve scarce equipment early, while the contractor executes construction. Unlike fully outsourced turnkey delivery, the owner retains control of specifications and procurement—and bears more equipment lead-time and integration risk rather than transferring most risk to one contractor.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Hyperscaler hybrid</th><th>EPC / turnkey</th></tr></thead><tbody><tr><th>Design</th><td>Owner-standard reference design; builder executes</td><td>Contractor designs</td></tr><tr><th>Equipment procurement</th><td>Owner buys long-lead equipment</td><td>Contractor procures</td></tr><tr><th>Risk</th><td>Owner retains equipment and integration risk; builder carries site execution</td><td>Contractor absorbs most design, procurement, construction, and integration risk</td></tr></tbody></table></div><ul class="mm-notes"><li>Hybrid uses design-build or CMAR; owner-bought gear is owner-furnished equipment.</li></ul><p class="mm-cap">Show which responsibilities stay with the owner under hybrid delivery versus transfer to the contractor under turnkey delivery.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.6</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 87</span><span class="cat">mechanism</span></p><h2>How does buying long-lead gear as owner-furnished equipment allow manufacturing to start in parallel, and what delivery, storage, integration, and warranty risks must the contract then address?</h2><div class="a" id="answer-48" hidden><p>The owner buys long-lead equipment directly, so manufacturing can begin while design and grid interconnection proceed, rather than waiting for the construction contract. Before handing the gear to the contractor for installation, the contract must allocate responsibility for delivery and storage, integration with other systems, and warranty problems. It must also specify schedule relief or compensation if owner-furnished equipment arrives late or defective.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Owner buys long-lead gear</span></li><li class="edge"><span>starts manufacturing early</span></li><li class="box"><span>Manufacturing alongside design and interconnection</span></li><li class="edge"><span>before equipment handoff</span></li><li class="box"><span>Contract allocates delivery, storage, integration and warranty risks</span></li><li class="edge"><span>governs handoff and installation</span></li><li class="box"><span>Contractor installs equipment</span></li></ol><ul class="mm-notes"><li>Address schedule relief and compensation for late or defective owner-furnished equipment.</li></ul><p class="mm-cap">Show how direct owner procurement starts manufacturing alongside design and interconnection, while risk allocation precedes contractor installation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.5</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 87</span><span class="cat">methodology</span></p><h2>Which AIA standard forms serve stipulated-price construction, general conditions, design-build, and CMAR/GMP work, and what does each form do?</h2><div class="a" id="answer-49" hidden><p>AIA forms provide different pieces of a project’s contract. A101 is the owner–contractor agreement for stipulated-price (lump-sum) construction; A201 sets the general conditions—the rules governing the work. A141 is the owner–design-builder agreement, covering a single entity responsible for design and construction. CMAR projects use A102/A133 to document a Guaranteed Maximum Price, a cost ceiling above which the construction manager bears overruns.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Contract role</th><th>Delivery arrangement</th></tr></thead><tbody><tr><th>A101</th><td>Owner–contractor stipulated-price agreement</td><td>Lump-sum construction</td></tr><tr><th>A201</th><td>General conditions: operative rulebook</td><td>Private building work</td></tr><tr><th>A141</th><td>Owner–design-builder agreement</td><td>Design-build</td></tr><tr><th>A102/A133</th><td>Documents Guaranteed Maximum Price</td><td>CMAR/GMP</td></tr></tbody></table></div><p class="mm-cap">Map each AIA form or form pair to its contract role and delivery arrangement.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.3</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 87</span><span class="cat">methodology</span></p><h2>How do ConsensusDocs and DBIA forms differ in purpose from architect-centered AIA documents?</h2><div class="a" id="answer-50" hidden><p>AIA is the long-established U.S. standard for private building contracts, with the architect playing a central administrative role. ConsensusDocs, developed with broad industry-association backing, aims for more balanced, collaborative terms between project parties. DBIA forms are designed specifically for design-build, where one entity takes responsibility for both design and construction. All three provide contract frameworks, but emphasize different relationships and delivery methods.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Primary emphasis</th></tr></thead><tbody><tr><th>AIA</th><td>Architect-centered private building contracts</td></tr><tr><th>ConsensusDocs</th><td>Balanced, collaborative terms</td></tr><tr><th>DBIA</th><td>Single-point design-build responsibility</td></tr></tbody></table></div><p class="mm-cap">Contrast the organizing purpose of the three contract-form families.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §3.1</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 87</span><span class="cat">methodology</span></p><h2>How do the FIDIC Red, Yellow, and Silver Books progressively allocate design and turnkey risk, and in what project settings are they used?</h2><div class="a" id="answer-51" hidden><p>FIDIC is a contract suite widely used outside the US and on internationally financed projects. Under the Red Book, the employer (owner) supplies the design and bears design risk; the contractor builds to it. Under the Yellow Book, the contractor designs and builds. The Silver Book goes further: it is an EPC/turnkey form placing maximum design, delivery, and fixed-price risk on the contractor.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design responsibility</th><th>Contractor’s commitment</th></tr></thead><tbody><tr><th>Red Book</th><td>Employer/owner designs and bears design risk</td><td>Builds to employer’s design</td></tr><tr><th>Yellow Book</th><td>Contractor designs</td><td>Plant and design-build</td></tr><tr><th>Silver Book</th><td>Contractor designs; maximum risk transfer</td><td>Fixed-price EPC/turnkey</td></tr></tbody></table></div><ul class="mm-notes"><li>FIDIC is widely used outside the US and on internationally financed projects.</li></ul><p class="mm-cap">Show how design responsibility and turnkey risk shift from the employer to the contractor across the three FIDIC Books.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.3</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 87</span><span class="cat">methodology</span></p><h2>How does NEC&#x27;s option-based approach, including target-cost Option C, encourage active schedule and risk management?</h2><div class="a" id="answer-52" hidden><p>NEC (New Engineering Contract) offers contract options for different commercial arrangements, including target-cost Option C. Its collaborative approach emphasizes managing the project program and risks proactively, rather than waiting for problems to become disputes. A target-cost arrangement gives the parties a cost benchmark to manage against. The report identifies NEC as common in the UK and increasingly used on international infrastructure projects.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 87</span><span class="cat">mechanism</span></p><h2>What do liquidated damages and a consequential-damages waiver do when completion is late, where is the liquidated-damages rate specified in AIA documents, and which AIA general-conditions provision provides the waiver?</h2><div class="a" id="answer-53" hidden><p>Liquidated damages set a pre-agreed daily amount the contractor owes the owner for late completion—important when a tenant lease depends on the handover date. In AIA documents, the rate is negotiated and entered in A101 §4.5; A201 does not set it. Separately, A201 §15.1.7 waives covered consequential-damages claims rather than merely capping their amount.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 87</span><span class="cat">mechanism</span></p><h2>How do force-majeure terms, price-escalation clauses, and contingency allocate exceptional events and cost uncertainty, especially under GMP versus lump-sum contracts?</h2><div class="a" id="answer-54" hidden><p>Force-majeure terms excuse performance for specified events outside a party’s control. Price-escalation clauses assign the risk of rising material and equipment prices. Contingency is a buffer for uncertain costs: under a guaranteed maximum price (GMP), it is explicit and often shared; under lump-sum design-bid-build or turnkey contracts, it is built into the contractor’s price. The contract’s wording determines the allocation.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Contract pricing</th><th>Contingency treatment</th></tr></thead><tbody><tr><th>GMP / CMAR</th><td>Cost ceiling</td><td>Explicit; often shared</td></tr><tr><th>Lump-sum DBB / EPC</th><td>Fixed price</td><td>Buried in contractor’s price</td></tr></tbody></table></div><p class="mm-cap">Show how the visibility of the contingency buffer differs between GMP and lump-sum pricing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 87</span><span class="cat">methodology</span></p><h2>What projects and period underpin the CII/Pankow delivery-method comparison, and why do its cross-sector, pre-AI sample and earlier non-unanimous findings limit precise application to today&#x27;s data centers?</h2><div class="a" id="answer-55" hidden><p>The 2018 CII/Pankow study revisited delivery-method performance over 1998–2018, updating a 1998 benchmark of more than 350 projects. Its evidence spans building and infrastructure projects, not specifically data centers, and predates today’s AI-driven supply-chain constraints. An older CII sample sometimes favored design-bid-build on schedule growth. Thus, design-build’s apparent speed advantage is relevant, but its reported percentages should not be applied literally to current data centers.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 87</span><span class="cat">result</span></p><h2>What did the CII/Pankow comparison find about design-build&#x27;s construction cost per square foot and cost growth versus CMAR and design-bid-build?</h2><div class="a" id="answer-56" hidden><p>The CII/Pankow comparison found that design-build cost about 1.9% less per square foot than construction-manager-at-risk (CMAR) projects and 0.3% less than design-bid-build projects. Its cost growth—the increase during delivery—was also lower: by 2.4% versus CMAR and 3.8% versus design-bid-build. These cross-sector findings predate today’s AI-driven data-center market, so the percentages are indicative, not data-center forecasts.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design-build cost per square foot</th><th>Design-build cost growth</th></tr></thead><tbody><tr><th>CMAR</th><td>1.9% less</td><td>2.4% less</td></tr><tr><th>Design-bid-build</th><td>0.3% less</td><td>3.8% less</td></tr></tbody></table></div><ul class="mm-notes"><li>Cross-sector comparison; exact percentages are not data-center-specific.</li></ul><p class="mm-cap">Show design-build’s reported cost advantages against each alternative on both measures.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 87</span><span class="cat">result</span></p><h2>What did the same comparison find about design-build&#x27;s schedule growth, construction duration, and total design-to-completion time versus the alternatives?</h2><div class="a" id="answer-57" hidden><p>The CII/Pankow comparison found that design-build had 3.9% less schedule growth than construction-manager-at-risk (CMAR) and 1.7% less than design-bid-build (DBB). Its construction phase was 13% faster than CMAR and 36% faster than DBB. From design through completion, the study reported it was 61% faster than CMAR and 102% faster than DBB. “102% faster” does not mean a 102% reduction in duration; the report gives no exact durations to calculate one.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure for design-build</th><th>Versus CMAR</th><th>Versus DBB</th></tr></thead><tbody><tr><th>Schedule growth</th><td>Less growth</td><td>3.9% less</td><td>1.7% less</td></tr><tr><th>Construction duration</th><td>Faster construction</td><td>13% faster</td><td>36% faster</td></tr><tr><th>Design through completion</th><td>Faster overall</td><td>61% faster</td><td>102% faster</td></tr></tbody></table></div><ul class="mm-notes"><li>“102% faster” is the study’s wording, not a 102% reduction in duration.</li><li>The report supplies no exact durations from which to calculate that reduction.</li></ul><p class="mm-cap">Compare the study’s three schedule findings while distinguishing its reported speed wording from a reduction in elapsed time.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 87</span><span class="cat">methodology</span></p><h2>Before comparing data-center $/W or $/MW quotes, what must be checked about the load denominator and inclusion of IT gear, land, soft costs, shell, and completed power-and-cooling fit-out?</h2><div class="a" id="answer-58" hidden><p>First check what the watts measure: IT load, protected critical load, or total facility load. Then check the cost scope. Data-center construction quotes usually exclude servers and GPUs, but may also exclude land or soft costs. A shell-only price is not comparable with a turnkey price that includes the completed electrical and cooling fit-out.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 87</span><span class="cat">result</span></p><h2>What facility does Turner &amp; Townsend&#x27;s 2025–26 benchmark represent, how does Phoenix&#x27;s price compare with higher-cost U.S. markets, and how did annual build-cost inflation change?</h2><div class="a" id="answer-59" hidden><p>Turner &amp; Townsend benchmarks construction of an air-cooled, build-to-suit hyperscale facility with 30–50 MW of IT load. Phoenix costs an indicative $9.8 per watt of IT capacity, versus $13.3 in Silicon Valley and $12.9 in New Jersey. Annual build-cost inflation slowed to 5.5% in 2025 from 9.0% in 2024; costs were still rising, just less quickly.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Construction cost (US$/W)</th></tr></thead><tbody><tr><th>Phoenix</th><td>$9.8/W</td></tr><tr><th>Silicon Valley</th><td>$13.3/W</td></tr><tr><th>New Jersey</th><td>$12.9/W</td></tr></tbody></table></div><ul class="mm-notes"><li>Air-cooled, build-to-suit hyperscale facility; 30–50 MW IT load.</li></ul><p class="mm-cap">Show Phoenix&#x27;s lower benchmark construction price alongside two higher-cost U.S. markets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 87</span><span class="cat">result</span></p><h2>What does JLL&#x27;s shell-and-core benchmark say about average construction cost per MW in 2020 and 2025 and its forecast for 2026?</h2><div class="a" id="answer-60" hidden><p>JLL reports that average global data-center construction cost rose from $7.7 million per MW in 2020 to $10.7 million per MW in 2025, and forecasts $11.3 million per MW for 2026. Its benchmark covers shell-and-core construction, not a fully fitted facility. Tenant technology fit-out is separate and can add substantially to the cost, particularly for AI facilities.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Average construction cost per MW</th></tr></thead><tbody><tr><th>2020</th><td>$7.7M/MW</td></tr><tr><th>2025</th><td>$10.7M/MW</td></tr><tr><th>2026 forecast</th><td>$11.3M/MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Global shell-and-core benchmark; tenant technology fit-out excluded.</li></ul><p class="mm-cap">Show the rise in JLL&#x27;s average global shell-and-core construction cost per MW across the reported and forecast years.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 87</span><span class="cat">result</span></p><h2>What does Cushman &amp; Wakefield&#x27;s 2026 all-in greenfield cost per MW cover, and how has its estimate for modern facilities changed since its 2024 edition?</h2><div class="a" id="answer-61" hidden><p>Cushman &amp; Wakefield’s 2026 guide estimates an average of $17.6 million per MW for all-in greenfield development of the most modern U.S. and Canadian data centers, excluding chips and GPUs. That is about 21% higher per MW than in its Q4 2024 edition. The report does not establish the load denominator for this figure, so verify it before making like-for-like comparisons.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 87</span><span class="cat">result</span></p><h2>Why is powered land priced per MW, and what 2026 price per MW did Cushman &amp; Wakefield report for primary U.S. markets?</h2><div class="a" id="answer-62" hidden><p>Powered land is priced by power capacity because available electricity, rather than acreage alone, limits how much computing a site can support. Cushman &amp; Wakefield reported an average of $584,000 per MW for powered land in primary U.S. markets in 2026 year-to-date. The report does not specify whether that quote uses IT load or utility-power capacity; check its denominator before comparing prices.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §4.2</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 87</span><span class="cat">result</span></p><h2>How large was Cushman &amp; Wakefield&#x27;s reported global development pipeline, how much was actually under construction, and why are those different measures of future supply?</h2><div class="a" id="answer-63" hidden><p>Cushman &amp; Wakefield reported a global data-center development pipeline worth about $2.3 trillion, including $492 billion in projects already under construction. The pipeline is the broader pool of proposed development; construction is the portion being built. Neither figure represents completed capacity, and the $492 billion is the reported value of those projects—not money already spent.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">Global development pipeline</b><span class="mm-t">~$2.3 trillion</span><ul><li><b class="mm-h">Projects under construction</b><span class="mm-t">$492 billion</span></li></ul></li></ul></div><ul class="mm-notes"><li>Figures are project values, not construction spending already incurred.</li></ul><p class="mm-cap">Show that projects under construction are a subset of the wider global development pipeline, not a separate amount to add to it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 87</span><span class="cat">result</span></p><h2>How can colocation requirements, liquid cooling, and AI tenant fit-out change a conventional air-cooled $/MW estimate, and what broad conventional versus AI cost bands does the report cite?</h2><div class="a" id="answer-64" hidden><p>Scope matters: colocation requirements can shift Turner &amp; Townsend’s air-cooled build benchmark by up to ±15%, while liquid cooling adds a 7–10% premium for the same IT load. Separately, JLL says AI tenant technology fit-out can add up to $25M/MW to a shell-and-core starting quote. Broad build estimates are $8–12M/MW for conventional facilities versus $15–20M+/MW for AI-optimized ones; these differently scoped figures are not automatically additive.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Starting scope</th><th>Adjustment or cost band</th></tr></thead><tbody><tr><th>Colocation requirements</th><td>Turner &amp; Townsend air-cooled build</td><td>Up to ±15%</td></tr><tr><th>Liquid cooling</th><td>Air-cooled build, same IT load</td><td>7–10% premium</td></tr><tr><th>AI tenant technology fit-out</th><td>JLL shell-and-core quote</td><td>Up to $25M/MW additional</td></tr><tr><th>Conventional build</th><td>Standard/air-cooled colocation or enterprise</td><td>$8–12M/MW</td></tr><tr><th>AI-optimized build</th><td>AI-optimized/liquid-cooled</td><td>$15–20M+/MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Scopes differ; adjustments and bands are not automatically additive.</li></ul><p class="mm-cap">Show which cost changes apply to different starting scopes rather than presenting them as stackable additions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 87</span><span class="cat">interpretation</span></p><h2>Why need Turner &amp; Townsend&#x27;s Phoenix figure, JLL&#x27;s global figure, and Cushman &amp; Wakefield&#x27;s modern-facility figure not represent conflicting prices for the same product?</h2><div class="a" id="answer-65" hidden><p>They price different scopes and facilities. Turner &amp; Townsend’s Phoenix figure is about $9.8M/MW for an air-cooled build-to-suit benchmark; JLL’s $10.7M/MW is a 2025 global shell-and-core average; Cushman &amp; Wakefield’s $17.6M/MW covers modern all-in greenfield facilities, excluding chips. Location, fit-out and cooling requirements affect price. Verify each figure’s load denominator before comparing them directly.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reported figure</th><th>Geography and scope</th></tr></thead><tbody><tr><th>Turner &amp; Townsend</th><td>$9.8M/MW</td><td>Phoenix; air-cooled, build-to-suit benchmark</td></tr><tr><th>JLL</th><td>$10.7M/MW (2025)</td><td>Global average; shell-and-core only</td></tr><tr><th>Cushman &amp; Wakefield</th><td>$17.6M/MW (2026)</td><td>US/Canada; modern all-in greenfield, excluding chips/GPUs</td></tr></tbody></table></div><ul class="mm-notes"><li>Verify load denominators before making a like-for-like comparison.</li></ul><p class="mm-cap">Show that the three reported prices describe different geographic and construction scopes, so they are not directly interchangeable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.2, What Surprised the Researcher</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 87</span><span class="cat">result</span></p><h2>How does construction spending divide among preliminaries, building shell, electrical systems, and mechanical systems for air-cooled versus liquid-cooled facilities?</h2><div class="a" id="answer-66" hidden><p>Turner &amp; Townsend’s 2025 U.S. construction-cost allocation puts air-cooled facilities at 10% for general-contractor preliminaries and fees, 14% for shell and architecture, 54% for electrical systems, and 22% for mechanical systems. Liquid-cooled facilities allocate 10%, 9%, 48%, and 33%, respectively. Electrical and mechanical systems therefore dominate both budgets; liquid cooling shifts a larger share toward mechanical equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Air-cooled</th><th>Liquid-cooled</th></tr></thead><tbody><tr><th>GC preliminaries &amp; fees</th><td>10%</td><td>10%</td></tr><tr><th>Core/shell &amp; architectural</th><td>14%</td><td>9%</td></tr><tr><th>Electrical (incl. equipment)</th><td>54%</td><td>48%</td></tr><tr><th>Mechanical (incl. equipment)</th><td>22%</td><td>33%</td></tr></tbody></table></div><ul class="mm-notes"><li>Turner &amp; Townsend 2025 allocation for US facilities; shares of construction cost.</li></ul><p class="mm-cap">Compare the shares of construction cost by system for air-cooled and liquid-cooled facilities.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 87</span><span class="cat">mechanism</span></p><h2>How do rack density, redundancy, local climate, skilled labor, equipment inflation, and schedule compression affect build cost, and what bid-price evidence illustrates current pressure?</h2><div class="a" id="answer-67" hidden><p>Higher rack density requires more power and cooling infrastructure; 2N redundancy roughly duplicates electrical equipment. Hot climates can raise cooling costs, though cheaper land or power may offset them. Scarce skilled mechanical and electrical labor, equipment inflation, and extra shifts to compress schedules add cost. In Turner &amp; Townsend’s survey, 47% reported bid-price rises of 6–15% in the past year; 21% reported rises above 15%.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cost driver</th><th>Effect on build cost</th></tr></thead><tbody><tr><th>Rack density</th><td>Higher kW/rack</td><td>More power and cooling infrastructure per MW</td></tr><tr><th>Redundancy</th><td>2N versus N+1</td><td>Roughly duplicates electrical gear</td></tr><tr><th>Climate</th><td>Hot metro</td><td>Cooling penalty; potentially cheaper power, land, tax</td></tr><tr><th>Skilled labor</th><td>MEP and commissioning labor scarce</td><td>Raises labor pressure</td></tr><tr><th>Equipment inflation</th><td>Tariffs and equipment inflation</td><td>Raises equipment prices</td></tr><tr><th>Schedule compression</th><td>Fixed lead times</td><td>More crews and shifts</td></tr></tbody></table></div><ul class="mm-notes"><li>Turner &amp; Townsend survey: 47% saw 6–15% bid-price rises in the past year; 21% saw &gt;15%.</li></ul><p class="mm-cap">Show how each technical or market condition affects construction cost, including the climate trade-off.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 87</span><span class="cat">context</span></p><h2>What recurring costs make up facility opex, what annual per-MW benchmarks does the report cite, and why must a benchmark specify whether electricity is included?</h2><div class="a" id="answer-68" hidden><p>Facility opex covers electricity, maintenance, staffing, land or lease costs, insurance, taxes, and water. The report cites roughly $1.0–1.5 million per MW annually, alongside a broader $0.8–2.0 million per MW range. Electricity is the largest line, but rarely exceeds 40–45% at temperate, well-managed sites. Specify whether a figure includes power: the hotter worked example reaches about $1.6 million per MW gross, versus roughly $0.5–0.8 million excluding power.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.5, §4.7</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 87</span><span class="cat">implication</span></p><h2>Why can evaporative cooling make water a significant consideration in hot locations, and what U.S. data-center water-use estimate illustrates its scale?</h2><div class="a" id="answer-69" hidden><p>Data centers must continuously remove heat from computing equipment. In a hot location, a facility using evaporative cooling must account for water alongside electricity and other operating costs. The report estimates that U.S. data centers used about 17 billion gallons of water in 2023. That is an industry-wide figure, not a water-use estimate for any particular cooling design or site.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §4.5</p></article><article class="card quiz" data-i="70" data-q="70"><p class="meta"><span class="pos">Card 70 of 87</span><span class="cat">methodology</span></p><h2>How do IT MW, PUE, hours of operation, and electricity tariff determine annual facility energy and power cost, and what changes when PUE falls from 1.5 to 1.2?</h2><div class="a" id="answer-70" hidden><p>Multiply IT load in MW by 1,000 to get kW, then by operating hours and PUE (total facility power divided by IT power) to get facility kWh. Multiply by the electricity tariff in $/kWh for cost. At fixed IT load, hours, and tariff, lowering PUE from 1.5 to 1.2 cuts total electricity and cost 20%; non-IT overhead falls 60%. Calling that a cooling saving requires a breakdown of overhead uses.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Annual electricity cost ($) = IT load (MW) * 1,000 kW/MW * operating hours (h/year) * PUE * tariff ($/kWh)</code></div><dl class="mm-terms"><dt>IT load</dt><dd>Power drawn by computing equipment, in MW</dd><dt>1,000 kW/MW</dt><dd>Converts megawatts to kilowatts</dd><dt>operating hours</dt><dd>Hours operated per year; 8,760 h for continuous operation</dd><dt>PUE</dt><dd>Total facility power divided by IT power; no unit</dd><dt>tariff</dt><dd>Electricity price in $/kWh</dd></dl><ul class="mm-notes"><li>Before applying the tariff, IT load * 1,000 * operating hours * PUE gives annual facility energy in kWh.</li><li>At fixed IT load and hours, PUE 1.5 to 1.2 cuts total energy 20% and non-IT overhead 60%.</li></ul><p class="mm-cap">Show how IT load, operating time, PUE, and tariff combine to determine annual electricity cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-70" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 70">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.5, §1.4</p></article><article class="card quiz" data-i="71" data-q="71"><p class="meta"><span class="pos">Card 71 of 87</span><span class="cat">methodology</span></p><h2>What annual maintenance and insurance assumptions and per-MW staffing benchmarks does the report give for colocation and single-workload AI facilities?</h2><div class="a" id="answer-71" hidden><p>For indicative annual operating-cost estimates, the report models maintenance at about 3% of facility capital cost and insurance at about 0.7% of facility capital cost. Staffing varies more by operating model: roughly 1.5 full-time employees per MW for colocation, versus about 0.2 per MW for a single-workload AI campus. These are planning assumptions, not fixed costs for every site.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-71" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 71">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.5</p></article><article class="card quiz" data-i="72" data-q="72"><p class="meta"><span class="pos">Card 72 of 87</span><span class="cat">methodology</span></p><h2>What belongs in a 10–20-year facility total-cost-of-ownership model, and how do refresh cycles, depreciation assumptions, and discounting at the owner&#x27;s cost of capital enter it?</h2><div class="a" id="answer-72" hidden><p>A facility total-cost-of-ownership model combines upfront construction cost, recurring operating costs, and major power-and-cooling equipment refresh over 10–20 years. It distinguishes facility costs from IT equipment, which is typically replaced every 3–5 years and may belong to tenants. Owners commonly assume 15–30 years for facility depreciation or amortization and discount future spending using their cost of capital, often around 8–10%, to compare upfront and lifetime costs.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-72" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 72">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.6</p></article><article class="card quiz" data-i="73" data-q="73"><p class="meta"><span class="pos">Card 73 of 87</span><span class="cat">implication</span></p><h2>Why might a more efficient UPS or cooling design be preferable despite higher upfront cost, and what illustrative long-term UPS saving does the report cite?</h2><div class="a" id="answer-73" hidden><p>A more efficient UPS (uninterruptible power supply) or cooling system costs more to install but uses less electricity over the facility’s life. The report cites an illustrative $1.4 million electricity saving over 10 years from a one-percentage-point UPS efficiency gain at a 10 MW site. That is a saving for whoever pays the electricity bill—not necessarily money retained by a colocation owner that passes power charges through to tenants.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-73" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 73">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.6</p></article><article class="card quiz" data-i="74" data-q="74"><p class="meta"><span class="pos">Card 74 of 87</span><span class="cat">context</span></p><h2>How are colocation rent and electricity generally billed, and what do CBRE&#x27;s year-end 2025 national lease rate and lower large-block secondary-market rates show?</h2><div class="a" id="answer-74" hidden><p>Wholesale colocation rent is generally charged per kW of committed power per month; retail is usually priced per rack or cabinet with bundled power. Electricity is commonly passed through to tenants, either metered or at a PUE-marked rate. CBRE’s year-end 2025 national rate for 250–500 kW requirements was $195.94/kW/month, up 6.5% year over year for a fourth consecutive annual increase. Larger blocks in secondary markets such as Dallas and Phoenix were lower, around $120–160/kW/month; the different deal sizes limit direct comparison.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-74" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 74">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.6</p></article><article class="card quiz" data-i="75" data-q="75"><p class="meta"><span class="pos">Card 75 of 87</span><span class="cat">methodology</span></p><h2>What density follows from the worked example&#x27;s 40 MW across 1,000 racks, and which location, redundancy, cooling, PUE, and tariff assumptions must be checked before applying its costs elsewhere?</h2><div class="a" id="answer-75" hidden><p>Dividing 40 MW of IT load by 1,000 racks gives an average of 40 kW per rack. The illustrative colocation project assumes Phoenix or Dallas, N+1 redundancy (one spare unit), air cooling, a power usage effectiveness (PUE) of 1.4, and electricity at $0.07/kWh. Air cooling here is an example assumption, not a prescription for GPU racks; a GPU-focused project needs its own cooling specification and cost basis.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-75" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 75">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.7</p></article><article class="card quiz" data-i="76" data-q="76"><p class="meta"><span class="pos">Card 76 of 87</span><span class="cat">result</span></p><h2>How does the reference project turn Phoenix&#x27;s per-MW construction benchmark into a core-build figure and then an all-in capex range, and how would an AI/liquid-cooled specification change that range?</h2><div class="a" id="answer-76" hidden><p>For the illustrative 40 MW project, Phoenix’s $9.8 million per MW construction benchmark gives a $392 million core build. Allowing for colocation fit-out, land, and soft costs raises estimated all-in capex to $400–500 million; the model uses $450 million as its midpoint. A liquid-cooled version carries a 7–10% premium on the benchmark’s basis. Broader AI-optimized estimates instead reach $600–800 million or more; these are alternative estimates, not charges to stack.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Specification / scope</th><th>Unit cost</th><th>Resulting 40 MW cost</th></tr></thead><tbody><tr><th>Phoenix core build</th><td>40 MW × Phoenix benchmark</td><td>$9.8M/MW</td><td>$392M</td></tr><tr><th>Colocation all-in</th><td>Fit-out, soft costs, land</td><td>$10–12.5M/MW</td><td>$400–500M</td></tr><tr><th>Model midpoint</th><td>Selected from all-in range</td><td>—</td><td>$450M</td></tr><tr><th>Liquid-cooled alternative</th><td>Premium on T&amp;T basis</td><td>7–10% above air-cooled</td><td>Not separately estimated</td></tr><tr><th>AI-optimized alternative</th><td>Broader AI cost class</td><td>$15–20M/MW</td><td>$600–800M+</td></tr></tbody></table></div><ul class="mm-notes"><li>Figures are indicative and exclude tenant IT gear.</li><li>The liquid-cooling premium and broader AI cost class are alternative bases, not stacked charges.</li></ul><p class="mm-cap">Show how the 40 MW estimate moves from a core-build benchmark to an all-in range, while keeping alternative AI and liquid-cooling estimates distinct.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-76" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 76">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.7</p></article><article class="card quiz" data-i="77" data-q="77"><p class="meta"><span class="pos">Card 77 of 87</span><span class="cat">result</span></p><h2>For the worked 40 MW project, how do its assumed PUE and electricity price produce facility MW, annual kWh, and annual electricity expense?</h2><div class="a" id="answer-77" hidden><p>The example assumes 40 MW of computing-equipment power and a PUE of 1.4, meaning the whole facility draws 1.4 times the IT load: 56 MW. Running at that load for 8,760 hours uses 56,000 kW × 8,760 hours = 490,560,000 kWh annually. At $0.07/kWh, electricity costs about $34.3 million per year, largely passed through to colocation tenants.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>40 MW IT load</span></li><li class="edge"><span>× PUE 1.4</span></li><li class="box"><span>56 MW facility load</span></li><li class="edge"><span>56,000 kW × 8,760 h</span></li><li class="box"><span>490,560,000 kWh/yr</span></li><li class="edge"><span>× $0.07/kWh</span></li><li class="box"><span>≈ $34.3M/yr electricity</span></li></ol><ul class="mm-notes"><li>Assumes operation at the stated load throughout the year.</li></ul><p class="mm-cap">Show how IT load, PUE, operating hours, and electricity price produce the worked facility load, annual energy, and annual cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-77" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 77">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.7</p></article><article class="card quiz" data-i="78" data-q="78"><p class="meta"><span class="pos">Card 78 of 87</span><span class="cat">result</span></p><h2>How does the worked project estimate maintenance, insurance, staffing, and other non-power expenses, and what gross annual opex results once electricity is added?</h2><div class="a" id="answer-78" hidden><p>Using illustrative all-in facility capex of $450 million, the example estimates annual maintenance at 3% ($13.5 million) and insurance at 0.7% ($3.2 million). Staffing is 60 full-time employees—1.5 per MW—at about $130,000 each, or $7.8 million. Property tax, water, connectivity, and overhead add an assumed $6 million. Non-power costs total about $30.5 million; adding $34.3 million for electricity gives roughly $65 million in gross annual operating expense.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Gross annual opex = $13.5M maintenance + $3.2M insurance + $7.8M staffing + $6M other + $34.3M electricity ≈ $65M/yr</code></div><dl class="mm-terms"><dt>Maintenance</dt><dd>3% of $450M illustrative all-in facility capex per year</dd><dt>Insurance</dt><dd>0.7% of $450M illustrative all-in facility capex per year</dd><dt>Staffing</dt><dd>60 FTE at approximately $130,000 loaded cost per FTE per year</dd><dt>Other</dt><dd>Assumed annual property tax, water, connectivity, and G&amp;A</dd><dt>Electricity</dt><dd>Estimated annual electricity expense</dd></dl><ul class="mm-notes"><li>Illustrative estimates; displayed figures are rounded.</li></ul><p class="mm-cap">Show how the estimated non-power expenses and electricity combine into gross annual operating expense.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-78" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 78">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.7</p></article><article class="card quiz" data-i="79" data-q="79"><p class="meta"><span class="pos">Card 79 of 87</span><span class="cat">result</span></p><h2>How do initial capex, 15 years of opex, and a mid-life MEP refresh produce the example&#x27;s undiscounted TCO, and how does excluding tenant-reimbursed electricity change the operator-borne figure?</h2><div class="a" id="answer-79" hidden><p>The example starts with $450 million in all-in facility capex. Fifteen years of $65 million annual gross opex adds $975 million; a one-time mid-life mechanical and electrical (MEP) refresh adds 12% of capex, or $54 million. Undiscounted gross TCO is therefore about $1.48 billion. If all $34.3 million in annual electricity is reimbursed by tenants, operator-borne TCO falls to about $0.96 billion.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Gross cost</th><th>Operator-borne cost</th></tr></thead><tbody><tr><th>All-in facility capex</th><td>$450M</td><td>$450M</td></tr><tr><th>15-year opex</th><td>15 × $65M = $975M</td><td>15 × $30.5M ≈ $458M</td></tr><tr><th>One-time MEP refresh</th><td>12% × $450M = $54M</td><td>$54M</td></tr><tr><th>Undiscounted 15-year TCO</th><td>≈ $1.48B</td><td>≈ $0.96B</td></tr></tbody></table></div><ul class="mm-notes"><li>Operator-borne column assumes all electricity costs are reimbursed by tenants.</li></ul><p class="mm-cap">Show how removing tenant-reimbursed electricity changes the 15-year cost total without changing capex or refresh cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-79" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 79">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.7</p></article><article class="card quiz" data-i="80" data-q="80"><p class="meta"><span class="pos">Card 80 of 87</span><span class="cat">methodology</span></p><h2>How is the example&#x27;s discounted 15-year TCO calculated using an 8% rate, and what refresh timing would need to be specified to verify the stated present value of its mid-life refresh?</h2><div class="a" id="answer-80" hidden><p>At an 8% annual discount rate, 8.56 is the present value of fifteen annual $1 payments. Multiplying by $65 million annual opex gives about $557 million; add $450 million upfront capex and the refresh’s present value for roughly $1.03 billion. But the stated ~$20 million refresh value implies about year 13. A year-7–8 refresh would be worth roughly $29–32 million today.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Discounted 15-year TCO = $450M + ($65M x 8.56) + $54M/(1.08)^t</code></div><dl class="mm-terms"><dt>$450M</dt><dd>Upfront capex</dd><dt>$65M</dt><dd>Annual gross facility opex for 15 years</dd><dt>8.56</dt><dd>Present value of 15 annual $1 payments discounted at 8%</dd><dt>$54M</dt><dd>One-time MEP refresh cost</dd><dt>t</dt><dd>Year in which the refresh occurs</dd><dt>1.08</dt><dd>1 + 0.08, one year of growth at the assumed 8% annual discount rate</dd></dl><ul class="mm-notes"><li>t approximately 13 yields ~$20M refresh present value; t of 7–8 yields roughly $29–32M.</li><li>The report does not specify the refresh year.</li></ul><p class="mm-cap">Show how upfront capex, discounted annual opex, and a separately timed refresh combine into discounted total cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-80" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 80">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.7</p></article><article class="card quiz" data-i="81" data-q="81"><p class="meta"><span class="pos">Card 81 of 87</span><span class="cat">limitation</span></p><h2>How do the report&#x27;s headline annual-opex and 15-year-TCO ranges compare with its higher worked-example results, and which gross-versus-net and discounted-versus-undiscounted distinctions must be kept explicit?</h2><div class="a" id="answer-81" hidden><p>The headline puts annual facility opex at roughly $40–60 million, including electricity that is largely passed through to tenants; the worked example reaches about $65 million gross, or $30.5 million excluding power. The headline’s $1.2–1.4 billion 15-year TCO does not specify its basis. The example is $1.48 billion gross undiscounted, $0.96 billion operator-borne undiscounted, or about $1.03 billion gross discounted—figures that should not be compared without those distinctions.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Headline</th><th>Worked example</th></tr></thead><tbody><tr><th>Annual facility opex</th><td>$40–60M; includes electricity</td><td>~$65M gross; ~$30.5M excluding power</td></tr><tr><th>15-year TCO headline</th><td>$1.2–1.4B; basis unspecified</td><td>Not directly comparable</td></tr><tr><th>15-year TCO, gross undiscounted</th><td>Not specified</td><td>~$1.48B</td></tr><tr><th>15-year TCO, operator-borne undiscounted</th><td>Not specified</td><td>~$0.96B</td></tr><tr><th>15-year TCO, gross discounted</th><td>Not specified</td><td>~$1.03B at ~8%</td></tr></tbody></table></div><ul class="mm-notes"><li>Electricity is largely passed through to colocation tenants.</li></ul><p class="mm-cap">Show why headline and worked-example costs require explicit electricity-pass-through and discounting labels before comparison.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-81" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 81">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §4.7</p></article><article class="card quiz" data-i="82" data-q="82"><p class="meta"><span class="pos">Card 82 of 87</span><span class="cat">result</span></p><h2>What gross annual rent does the 40 MW example imply at a large-block secondary-market rate of about $160/kW/month versus an illustrative $196/kW/month national benchmark for 250–500 kW leases, and why does extrapolating those rates not establish net return?</h2><div class="a" id="answer-82" hidden><p>Assuming all 40 MW (40,000 kW) is leased, $160/kW/month implies about $77 million in gross annual rent; $196 implies about $94 million. The latter is an illustrative extrapolation of CBRE’s national benchmark for much smaller 250–500 kW leases, not an observed 40 MW rate. Neither gross figure establishes net return: operating costs and the roughly $450 million construction investment must also be covered.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Monthly rate</th><th>Leased power</th><th>Gross annual rent</th></tr></thead><tbody><tr><th>Secondary-market large block</th><td>~$160/kW/month</td><td>40,000 kW</td><td>~$77M/year</td></tr><tr><th>Illustrative national benchmark extrapolation</th><td>~$196/kW/month</td><td>40,000 kW</td><td>~$94M/year</td></tr></tbody></table></div><ul class="mm-notes"><li>Assumes all 40 MW is leased for 12 months.</li><li>~$196/kW/month benchmarks 250–500 kW leases, not an observed 40 MW rate.</li><li>Gross rent is not net return; operating costs and capex remain.</li></ul><p class="mm-cap">Compare the two full-lease rent calculations while distinguishing the applicable large-block rate from the extrapolated smaller-lease benchmark.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-82" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 82">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.6, §4.7</p></article><article class="card quiz" data-i="83" data-q="83"><p class="meta"><span class="pos">Card 83 of 87</span><span class="cat">implication</span></p><h2>Why does the report favor design-build or turnkey delivery with an owner-standard design and owner-furnished long-lead equipment for the reference site, and when might CMAR/GMP be preferable?</h2><div class="a" id="answer-83" hidden><p>For the reference site, grid connection can take over four years and transformers about three, so waiting to order equipment until construction starts risks delay. An owner-standard design and early, owner-furnished purchases start manufacturing in parallel; design-build provides overlapping work and one party accountable for design and construction. The owner retains equipment-integration risks. CMAR/GMP may suit an owner seeking early contractor input and an open-book cost ceiling.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Delivery approach</th><th>Main benefit</th><th>Owner-retained risk</th></tr></thead><tbody><tr><th>Design-build / turnkey + owner-furnished equipment</th><td>Owner-standard design; early equipment orders</td><td>Overlapping work; single design-build responsibility</td><td>Equipment delivery and integration</td></tr><tr><th>CMAR / GMP</th><td>Early contractor input; open-book pricing</td><td>Guaranteed Maximum Price cost ceiling</td><td>Design remains with owner&#x27;s team</td></tr></tbody></table></div><ul class="mm-notes"><li>Grid interconnection: 4+ years; transformers: ~3 years.</li></ul><p class="mm-cap">Contrast why the reference project favors design-build with early owner procurement and when CMAR/GMP offers a different benefit.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-83" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 83">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.4, §3.5, §4.7</p></article><article class="card quiz" data-i="84" data-q="84"><p class="meta"><span class="pos">Card 84 of 87</span><span class="cat">limitation</span></p><h2>Why are emerging AI and liquid-cooled construction-cost estimates less settled than conventional air-cooled benchmarks, and how should the widest quoted $/MW ranges be treated?</h2><div class="a" id="answer-84" hidden><p>Conventional air-cooled builds have more established benchmarks; Turner &amp; Townsend says extensive global benchmark data is not yet available for AI and liquid-cooled facilities. Early estimates of $20–37 million per deliverable MW are wide, all-in figures—not settled prices. Before comparing them with conventional $/MW quotes, check what each includes, especially cooling systems, tenant technology fit-out, and whether IT equipment is excluded.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-84" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 84">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, Open questions / what is changing fast in 2026</p></article><article class="card quiz" data-i="85" data-q="85"><p class="meta"><span class="pos">Card 85 of 87</span><span class="cat">open question</span></p><h2>How could behind-the-meter gas, small modular nuclear reactors, or storage change the grid-interconnection bottleneck, facility capex, and development lifecycle?</h2><div class="a" id="answer-85" hidden><p>Behind-the-meter power—such as on-site gas generation, small modular nuclear reactors, or storage—could reduce a project’s dependence on the grid-interconnection queue, which can take years in constrained markets. It could also change what power infrastructure the owner must finance and when power decisions enter the development schedule. The report identifies these as emerging options, not proven shortcuts: it gives no guaranteed schedule saving or net capex effect.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>On-site gas, small modular nuclear reactors, or storage</span></li><li class="edge"><span>could reduce reliance on</span></li><li class="box"><span>Grid interconnection queue</span></li><li class="edge"><span>could change</span></li><li class="box"><span>Power-infrastructure capex and development lifecycle</span></li></ol><ul class="mm-notes"><li>Potential effects only; no guaranteed schedule saving or net capex effect is established.</li></ul><p class="mm-cap">Show the conditional link between behind-the-meter power options, grid-queue dependence, and possible changes to project cost and timing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-85" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 85">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, Open questions / what is changing fast in 2026</p></article><article class="card quiz" data-i="86" data-q="86"><p class="meta"><span class="pos">Card 86 of 87</span><span class="cat">open question</span></p><h2>Why might software-level fault tolerance let some AI training facilities use less power-system redundancy than cloud facilities, despite their greater rack density?</h2><div class="a" id="answer-86" hidden><p>Some AI training facilities may accept a power interruption because their software or computing cluster can tolerate faults. That can allow less duplicated power equipment than a cloud facility would use, reducing construction cost. High rack density still demands substantial power and cooling capacity; it does not automatically require greater redundancy. The report presents this as an emerging design trade-off, not a rule for all AI facilities.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Software/cluster-level fault tolerance</span></li><li class="edge"><span>may permit acceptance of lower power resilience</span></li><li class="box"><span>Less power-system redundancy than cloud</span></li><li class="edge"><span>can reduce duplicated electrical gear</span></li><li class="box"><span>Lower construction cost</span></li></ol><ul class="mm-notes"><li>Applies to some AI training facilities, not all.</li><li>Greater rack density still requires power and cooling capacity.</li></ul><p class="mm-cap">Show how software-level fault tolerance can change the power-redundancy and cost decision without reducing the need to serve dense racks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-86" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 86">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Open questions / what is changing fast in 2026, §4.4, §5</p></article><article class="card quiz" data-i="87" data-q="87"><p class="meta"><span class="pos">Card 87 of 87</span><span class="cat">open question</span></p><h2>How are community opposition and permitting delays changing data-center site strategy, and what reported project value and shift toward power-advantaged metros illustrate the risk?</h2><div class="a" id="answer-87" hidden><p>Community opposition and permitting have become major schedule risks, not just hurdles after a site is chosen. The report says more than $64 billion of U.S. data-center projects have reportedly been blocked or delayed since 2023. Developers are therefore looking toward power-advantaged secondary metros such as Dallas and Phoenix, though choosing such a market does not eliminate permitting risk.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Community opposition and permitting delays</span></li><li class="edge"><span>Block or delay projects</span></li><li class="box"><span>More than $64B in U.S. projects reportedly affected since 2023</span></li><li class="edge"><span>Push site strategy toward</span></li><li class="box"><span>Power-advantaged secondary metros such as Dallas and Phoenix</span></li></ol><ul class="mm-notes"><li>Reported project value is not a measured financial loss.</li></ul><p class="mm-cap">Show how community and permitting risk is influencing where developers look for sites.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-87" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 87">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Open questions / what is changing fast in 2026</p></article><div class="card fin" data-i="88"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>87</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 87</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-foundations.html"><span class="dir">Back to</span>Foundations, Delivery Models &amp; Project Economics</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
