<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Power Systems I — Utility to UPS — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-power-1" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-1.html">Power I</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 05</p><h1>Cards: Power Systems I — Utility to UPS</h1><p class="aside">69 question cards for Topic 5, generated by gpt-6-sol from the <a href="RR-power-1.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-power-1.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-power-1" data-n="69" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 69</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 69</span><span class="cat">context</span></p><h2>How do the reference campus’s rack counts and four density bands determine its approximate IT load, and what shares of racks and load fall in the 120-kW AI band?</h2><div class="a" id="answer-1" hidden><p>Multiply the rack count in each density band by its power per rack: 300 × 8 kW = 2.4 MW; 300 × 15 kW = 4.5 MW; 200 × 40 kW = 8 MW; and 200 × 120 kW = 24 MW. Together, the 1,000 racks draw about 39 MW of IT power. The 120-kW AI band contains 20% of racks but about 61% of that load.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Density (kW/rack)</th><th>IT load (MW)</th></tr></thead><tbody><tr><th>8-kW band</th><td>300</td><td>8</td><td>2.4</td></tr><tr><th>15-kW band</th><td>300</td><td>15</td><td>4.5</td></tr><tr><th>40-kW band</th><td>200</td><td>40</td><td>8</td></tr><tr><th>120-kW AI band</th><td>200</td><td>120</td><td>24</td></tr><tr><th>Total</th><td>1,000</td><td>—</td><td>≈39</td></tr></tbody></table></div><ul class="mm-notes"><li>AI band: 20% of racks; approximately 61% of IT load.</li></ul><p class="mm-cap">Show how each rack-density band contributes to total IT load, making the AI band&#x27;s disproportionate share visible.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference facility</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 69</span><span class="cat">foundation</span></p><h2>What does PUE measure, and how does the reference PUE convert campus and Phase 1 IT loads into total electrical loads?</h2><div class="a" id="answer-2" hidden><p>Power usage effectiveness (PUE) compares a facility’s total electrical load with its IT-equipment load; the difference covers cooling and other non-IT uses. At the reference design PUE of 1.4, the approximately 40 MW IT campus requires about 56 MW at the utility fence. Phase 1’s 10 MW IT becomes 14 MW total: roughly 10 MW critical IT and 4 MW mechanical and other load. These figures are indicative.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Total electrical load = IT load x PUE</code></div><dl class="mm-terms"><dt>PUE</dt><dd>Total electrical load divided by IT load; reference design value 1.4</dd><dt>Campus</dt><dd>Approximately 40 MW IT x 1.4 = approximately 56 MW at the fence</dd><dt>Phase 1</dt><dd>10 MW IT x 1.4 = 14 MW total</dd></dl><ul class="mm-notes"><li>Indicative design loads.</li></ul><p class="mm-cap">Show that multiplying IT load by PUE yields total load for both the campus and Phase 1.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference facility, §2.4, §8</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 69</span><span class="cat">foundation</span></p><h2>What are the major equipment stages between the utility fence and UPS output, and where does standby generation join the power path?</h2><div class="a" id="answer-3" hidden><p>Utility power enters a customer substation, where a large power transformer lowers high voltage to campus medium voltage. Medium-voltage (MV) switchgear routes it to unit-substation transformers, which lower it again to feed UPS equipment. The UPS conditions power for its output bus. Standby generators connect in parallel at the MV switchgear, supplying the path when utility power fails.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Utility service → customer substation</span></li><li class="edge"><span>High-voltage supply</span></li><li class="box"><span>Large power transformer</span></li><li class="edge"><span>Steps down to campus MV</span></li><li class="box"><span>MV switchgear and bus</span></li><li class="edge"><span>Routes power to hall</span></li><li class="box"><span>MV/LV unit substations</span></li><li class="edge"><span>Steps down to 480Y/277 V</span></li><li class="box"><span>UPS</span></li><li class="edge"><span>Conditions power</span></li><li class="box"><span>UPS output bus</span></li></ol><ul class="mm-notes"><li>Standby generators connect in parallel at the MV switchgear and bus.</li><li>Reference campus: 138 kV → 34.5 kV → 480Y/277 V (indicative).</li></ul><p class="mm-cap">Show the ordered voltage-conversion path and where standby generation joins it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §2.1, §8</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 69</span><span class="cat">foundation</span></p><h2>How do Tier III concurrent maintainability, N+1 spare capacity, and the optional 2N suite differ in this campus design?</h2><div class="a" id="answer-4" hidden><p>Tier III concurrent maintainability means a power component can be taken out for maintenance without interrupting service; the double-ended MV bus uses a tie to keep loads supplied. N+1 provides one spare unit beyond those needed at the transformer, generator, unit-substation, and UPS levels. The optional 2N suite goes further: it duplicates the UPS and distribution path for one hall.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Design choice</th><th>What it provides</th><th>Campus implementation</th></tr></thead><tbody><tr><th>Tier III</th><td>Concurrent maintainability</td><td>Maintenance without load loss</td><td>Double-ended MV bus with tie</td></tr><tr><th>N+1</th><td>One spare beyond required units</td><td>Capacity with one unit unavailable</td><td>LPTs, gensets, unit substations, UPSs</td></tr><tr><th>Optional 2N suite</th><td>Duplicated UPS/distribution path</td><td>Two paths for one hall</td><td>Optional suite</td></tr></tbody></table></div><p class="mm-cap">Distinguish maintenance continuity, spare-unit capacity, and a duplicated power path.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference facility, §8</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 69</span><span class="cat">methodology</span></p><h2>Under design-build with owner-furnished equipment, how are customer-side design, major-equipment procurement, construction, and commissioning responsibilities divided?</h2><div class="a" id="answer-5" hidden><p>The design-builder engineers, builds, and commissions the customer-side power system. With owner-furnished equipment (OFE), the owner buys specified long-lead items, such as large transformers, rather than leaving every purchase to the builder. The owner must coordinate specifications, delivery, storage, warranties, and factory-test hand-offs with construction. The utility handles its side of the connection and decides when to energize it.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Owner (OFE)</th><th>Design-builder</th><th>Utility</th></tr></thead><tbody><tr><th>Major equipment</th><td>Buys selected long-lead gear; manages supplier hand-offs</td><td>Integrates OFE into customer-side works</td><td>Builds or accepts utility-side works</td></tr><tr><th>Design and construction</th><td>Coordinates specifications and delivery</td><td>Engineers and builds customer-side substation</td><td>Owns utility-side scope</td></tr><tr><th>Completion</th><td>Coordinates storage, warranty, and factory-test hand-off</td><td>Commissions customer-side works</td><td>Decides energization</td></tr></tbody></table></div><ul class="mm-notes"><li>Utility-side works may be customer-built and deeded back under the interconnection agreement.</li></ul><p class="mm-cap">Show how customer-side delivery responsibilities split among the owner, design-builder, and utility.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Opening reference facility, §1.2, §1.5, §2.6</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 69</span><span class="cat">problem</span></p><h2>Why do 2025–26 manufacturing queues make early factory-slot reservation more consequential than waiting for a fully frozen electrical design?</h2><div class="a" id="answer-6" hidden><p>Manufacturing queues can outlast the remaining design and construction work: large power transformers averaged 128 weeks in a Q2 2025 survey, while data-center-spec MV switchgear took 52–84+ weeks. Waiting for every electrical detail to be finalized before ordering can therefore push energization back by years. Reserving factory capacity early protects the schedule, though equipment specifications still need to be settled in time for manufacture.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>2025–26 lead time</th></tr></thead><tbody><tr><th>Large power transformer</th><td>128 weeks average</td></tr><tr><th>Data-center-spec MV switchgear</th><td>52–84+ weeks</td></tr><tr><th>Diesel generator (1.5–3 MW)</th><td>50–78 weeks</td></tr><tr><th>UPS (500 kVA–1.5 MW frame)</th><td>26–52 weeks</td></tr></tbody></table></div><ul class="mm-notes"><li>Lead times are indicative; verify with OEM at quote.</li><li>Reserve factory slots before design freeze.</li></ul><p class="mm-cap">Show why the longest 2025–26 equipment queues justify reserving factory capacity before the design is fully frozen.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, §7, §12</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 69</span><span class="cat">methodology</span></p><h2>How do approximate load-at-fence bands map to utility service voltages, and how does that pattern qualify the explorer’s voltage rule for the reference campus?</h2><div class="a" id="answer-7" hidden><p>The explorer’s rule puts 15–80 MW at 69–138 kV and loads above 80 MW at 230 kV or higher. The report gives more qualified bands: below ~15 MW uses 12.47–35 kV; ~15–50 MW, 69–138 kV; ~50–150 MW, 138–230 kV; and above ~200 MW, 230–345 kV. Some 60–80 MW sites use 230 kV. The reference campus, at ~56 MW at the fence, indicatively uses a dedicated 115–138 kV substation; the utility interconnection study governs.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Load at fence</th><th>Explorer’s rule</th><th>Report’s pattern</th></tr></thead><tbody><tr><th>Small</th><td>&lt;~15 MW</td><td>12–35 kV</td><td>12.47–35 kV</td></tr><tr><th>Middle</th><td>~15–50 MW</td><td>69–138 kV</td><td>69–138 kV</td></tr><tr><th>Overlap</th><td>~50–80 MW</td><td>69–138 kV</td><td>138–230 kV</td></tr><tr><th>Higher</th><td>&gt;80–150 MW</td><td>230 kV+</td><td>138–230 kV</td></tr><tr><th>Largest</th><td>&gt;~200 MW</td><td>230 kV+</td><td>230–345 kV</td></tr></tbody></table></div><ul class="mm-notes"><li>Explorer’s middle band is 15–80 MW; its top band begins above 80 MW.</li><li>Reference campus: ~56 MW at fence; indicative 115–138 kV dedicated substation.</li><li>Utility interconnection study governs the choice.</li></ul><p class="mm-cap">Show how the explorer’s thresholds differ from the report’s approximate, overlapping service-voltage bands.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §9 (Rule 2)</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 69</span><span class="cat">concept</span></p><h2>Where is the usual utility–customer demarcation, and who owns the incoming line, revenue metering, high-side protection, transformers, and downstream MV gear?</h2><div class="a" id="answer-8" hidden><p>The demarcation is the agreed utility–customer ownership boundary, usually at the incoming structure’s line-side terminals or the high-side breaker. The utility owns the incoming line and revenue-metering equipment, and typically the first high-side protective device. The customer owns equipment downstream, including the step-down transformers and medium-voltage (MV) switchgear. Revenue metering is located at the demarcation; downstream sub-metering belongs to the customer.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Agreed utility–customer demarcation (location varies)</span><ul><li><span>Utility-owned</span><ul><li>Incoming line</li><li>Revenue-metering CTs/PTs at demarcation</li><li>Typically the first high-side protective device</li></ul></li><li><span>Customer-owned downstream</span><ul><li>Step-down transformers</li><li>MV switchgear</li><li>Downstream sub-metering</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Demarcation is usually at the incoming structure’s line-side terminals or the high-side breaker.</li><li>Do not imply a fixed meter–breaker–demarcation sequence.</li></ul><p class="mm-cap">Show which equipment belongs to the utility or customer while keeping the metering boundary variable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2 Ownership and demarcation</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 69</span><span class="cat">mechanism</span></p><h2>What three degrees of independence can “two utility feeds” provide, and which types of outage can each arrangement withstand?</h2><div class="a" id="answer-9" hidden><p>“Two feeds” can mean very different levels of protection. Two feeders from one substation bus can withstand a single feeder fault, but not loss of that substation. Feeders from separate substations can withstand one substation’s loss. Feeds using different transmission paths or grid injection points can also protect against a transmission contingency; this is the strongest, rarest, and most expensive arrangement.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Feed arrangement</th><th>Outage it protects against</th><th>Shared vulnerability or trade-off</th></tr></thead><tbody><tr><th>Same substation bus</th><td>Two feeders, one bus</td><td>Single feeder fault</td><td>Substation or grid event</td></tr><tr><th>Different substations</th><td>One feeder from each</td><td>Single substation loss</td><td>Shared transmission contingency may remain</td></tr><tr><th>Different transmission paths</th><td>Separate paths or grid injection points</td><td>Transmission contingency</td><td>Rarest and most expensive</td></tr></tbody></table></div><p class="mm-cap">Show how separating the feeds at progressively more upstream points changes the outages they can withstand.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 69</span><span class="cat">interpretation</span></p><h2>Why does Uptime Institute base Tier reliability on the engine-generator plant rather than the number of utility feeds, and why might dual feeds still have value?</h2><div class="a" id="answer-10" hidden><p>Uptime Institute treats utility power as unreliable for Tier purposes: the on-site engine-generator plant must sustain the data center when the grid fails. Adding utility feeds therefore does not improve its Tier rating. Dual feeds can still improve availability and reduce generator use, but their value depends on independence: two feeders from one substation offer less protection than feeds from separate substations or transmission paths.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §12</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 69</span><span class="cat">concept</span></p><h2>What equipment, protection functions, and physical space does a dedicated customer substation for a campus of this scale require?</h2><div class="a" id="answer-11" hidden><p>For the roughly 40–60 MW campus, the customer substation needs incoming line structures and disconnects, high-side breakers, step-down power transformers, revenue metering, and a medium-voltage bus arranged for maintenance. Protective relays detect transformer or bus faults, overcurrent, and breaker failure. Indicatively, the site occupies several acres to accommodate transformer pads, firewalls, a control building, and electrical clearances.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4 Substation layout, protection, footprint</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 69</span><span class="cat">mechanism</span></p><h2>How do radial, main-tie-main, ring-bus, and breaker-and-a-half layouts trade cost against resilience, and how does a bus tie enable maintenance without dropping load?</h2><div class="a" id="answer-12" hidden><p>These layouts generally rise in both resilience and cost: radial, main-tie-main, ring bus, then breaker-and-a-half. For the reference campus, main-tie-main is the Tier III workhorse. It has two bus sections linked by a tie: operators can open one main, close the tie, and maintain that side while the other source carries the load. This works only if the isolated section’s loads have another live path.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cost</th><th>Resilience</th><th>Maintenance implication</th></tr></thead><tbody><tr><th>Radial</th><td>Lowest</td><td>Lowest</td><td>No bus-tie alternative shown</td></tr><tr><th>Main-tie-main</th><td>Above radial</td><td>Above radial</td><td>Close tie; open one main for maintenance</td></tr><tr><th>Ring bus</th><td>Above main-tie-main</td><td>Above main-tie-main</td><td>Specific maintenance path not detailed</td></tr><tr><th>Breaker-and-a-half</th><td>Highest</td><td>Highest</td><td>Specific maintenance path not detailed</td></tr></tbody></table></div><ul class="mm-notes"><li>For maintenance without load loss, an isolated bus section’s loads need another live path.</li></ul><p class="mm-cap">Show the increasing cost and resilience of four bus layouts and why main-tie-main supports maintenance without dropping load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §3.4, §8</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 69</span><span class="cat">mechanism</span></p><h2>Why is a 34.5-kV campus distribution loop favored over 13.8 kV for the reference facility, and where is that voltage stepped down for hall equipment?</h2><div class="a" id="answer-13" hidden><p>For the reference campus’s roughly 56 MW fence load spread across 10 MW halls, 34.5 kV moves power around the site with less copper and fewer feeders than 13.8 kV. The lower voltage is simpler and cheaper for smaller sites or shorter runs. At each hall, unit-substation transformers step 34.5 kV down to 480Y/277 V for UPS and other hall equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Attribute</th><th>34.5 kV</th><th>13.8 kV</th></tr></thead><tbody><tr><th>Campus distribution</th><td>Fit</td><td>Large campuses; distributed halls</td><td>Smaller sites; shorter runs</td></tr><tr><th>Feeders and copper</th><td>Materials</td><td>Less copper; fewer feeders</td><td>More copper; more feeders</td></tr><tr><th>Simplicity and cost</th><td>Trade-off</td><td>Not the simpler, cheaper option</td><td>Simpler and cheaper</td></tr></tbody></table></div><ul class="mm-notes"><li>At each hall: 34.5 kV → 480Y/277 V unit-substation transformers.</li></ul><p class="mm-cap">Show why the larger, distributed campus favors 34.5 kV while retaining the hall-level step-down.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §8</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 69</span><span class="cat">limitation</span></p><h2>How do utility studies, utility-controlled energization, and utility-scope construction shape the substation schedule and its division of risk?</h2><div class="a" id="answer-14" hidden><p>Utility interconnection and system-impact studies are frequently multi-year, and the utility controls the final energization decision. The design-builder handles customer-side substation design, procurement, construction, and commissioning; the utility handles its side. Substation construction takes 2–4 years when utility work is included—not necessarily the whole project timeline. Transformer procurement is a separate major schedule risk that may overlap construction.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 69</span><span class="cat">concept</span></p><h2>How do large HV-to-MV power transformers differ from MV-to-LV unit-substation transformers in rating, location, quantity, and function?</h2><div class="a" id="answer-15" hidden><p>Large power transformers sit outdoors in the customer substation and step high-voltage utility power down to campus medium voltage—for example, 138 to 34.5 kV. They are typically 30–100 MVA each; the reference campus needs roughly two or three. Unit-substation transformers, typically 1,000–3,000 kVA, step medium voltage down to 480Y/277 V near hall loads. Dozens feed UPS equipment and mechanical plant.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Large power transformer</th><th>Unit-substation transformer</th></tr></thead><tbody><tr><th>Rating</th><td>30–100 MVA</td><td>1,000–3,000 kVA</td></tr><tr><th>Location</th><td>Outdoor customer substation</td><td>Across campus</td></tr><tr><th>Quantity</th><td>Two to three</td><td>Dozens</td></tr><tr><th>Voltage and role</th><td>HV → MV; 138 → 34.5 kV</td><td>MV → LV; 34.5 kV → 480Y/277 V; feeds UPS and mechanical plant</td></tr></tbody></table></div><ul class="mm-notes"><li>Quantities refer to the reference campus.</li></ul><p class="mm-cap">Show how the two transformer populations differ in scale, placement, quantity, and role.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 69</span><span class="cat">mechanism</span></p><h2>How do oil-filled, ester-filled, and dry-type transformers compare on cooling, efficiency, fire safeguards, maintenance, and indoor or outdoor placement?</h2><div class="a" id="answer-16" hidden><p>Oil-filled transformers offer better cooling, efficiency, and power density, so large substation units are normally outdoors; indoor use requires fire separation and liquid containment. Ester-filled units use less-flammable fluid as a middle option. Dry-type transformers avoid flammable liquid and containment sumps, making them standard indoors for UPS-feeding unit substations. Their maintenance relies more on periodic visual and thermal inspections than the more frequent oil testing.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Oil-filled</th><th>Ester-filled</th><th>Dry-type</th></tr></thead><tbody><tr><th>Cooling and efficiency</th><td>Better cooling, efficiency, power density</td><td>Less-flammable fluid; other performance not specified</td><td>No comparative figures specified</td></tr><tr><th>Fire safeguards</th><td>Indoor vault, containment, fire separation</td><td>Less-flammable middle path</td><td>No flammable liquid or containment sump</td></tr><tr><th>Placement and maintenance</th><td>Standard outdoors; oil testing in months</td><td>Placement and maintenance not specified</td><td>Standard indoors; visual/thermal inspections in years</td></tr></tbody></table></div><p class="mm-cap">Show why liquid-filled large transformers usually sit outdoors while dry-type UPS-feeding units are commonly indoors.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 69</span><span class="cat">mechanism</span></p><h2>What does transformer percent impedance control, and why do lower impedance and better voltage regulation come with higher prospective fault current?</h2><div class="a" id="answer-17" hidden><p>Transformer percent impedance (%Z) affects both voltage regulation and the current a transformer can deliver into a short circuit. Lower %Z means less voltage drop as load changes, but it also allows more prospective fault current, requiring breakers with higher interrupting ratings. Higher %Z limits fault current but worsens voltage regulation. For a given transformer rating, fault capacity is approximately kVA divided by %Z expressed as a decimal.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Percent impedance</th><th>Voltage regulation</th><th>Prospective fault current</th><th>Breaker interrupting rating</th></tr></thead><tbody><tr><th>Lower %Z</th><td>Lower</td><td>Better</td><td>Higher</td><td>Higher required</td></tr><tr><th>Higher %Z</th><td>Higher</td><td>Worse</td><td>Lower</td><td>Lower required</td></tr></tbody></table></div><ul class="mm-notes"><li>Compare transformers of the same kVA rating.</li></ul><p class="mm-cap">Show the opposing effects of transformer impedance on voltage regulation and prospective fault current.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 69</span><span class="cat">methodology</span></p><h2>For a 2,500-kVA, 480Y/277-V transformer near 6% impedance, how are full-load current, secondary fault current, and breaker interrupting rating calculated, including impedance tolerance?</h2><div class="a" id="answer-18" hidden><p>For this three-phase transformer, full-load secondary current is 2,500,000 ÷ (1.732 × 480) ≈ 3,007 A, where 1.732 is √3, the three-phase factor for line-to-line voltage. At 6% impedance, the estimated bolted secondary fault current is 3,007 ÷ 0.06 ≈ 50 kA. Allowing the −7.5% impedance tolerance gives a minimum of 5.55% and a higher fault estimate: 3,007 ÷ 0.0555 ≈ 54.2 kA. The report’s indicative breaker selection is ≥65 kA AIC (interrupting capacity).</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Worst-case transformer-secondary fault current = [2,500,000 VA / (1.732 × 480 V)] / [0.06 × (1 − 0.075)] ≈ 3,007 A / 0.0555 ≈ 54.2 kA</code></div><dl class="mm-terms"><dt>2,500,000 VA</dt><dd>Transformer three-phase apparent-power rating</dd><dt>480 V</dt><dd>Secondary line-to-line voltage</dd><dt>1.732</dt><dd>√3, the three-phase factor applied to line-to-line voltage</dd><dt>0.06</dt><dd>Nominal 6% transformer impedance, as a fraction</dd><dt>0.075</dt><dd>7.5% downward impedance tolerance</dd><dt>0.0555</dt><dd>Minimum impedance: 6% × (1 − 0.075) = 5.55%</dd><dt>3,007 A</dt><dd>Approximate full-load secondary current</dd></dl><ul class="mm-notes"><li>At nominal 6% impedance: 3,007 A / 0.06 ≈ 50 kA.</li><li>Indicative breaker interrupting rating: ≥65 kA AIC.</li></ul><p class="mm-cap">Show how minimum permitted transformer impedance raises the estimated fault current used to select breaker interrupting capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §8</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 69</span><span class="cat">mechanism</span></p><h2>Why do transformer core losses continue whenever a unit is energized while copper losses change roughly with the square of loading?</h2><div class="a" id="answer-19" hidden><p>A transformer has two distinct losses. Core, or no-load, loss continues whenever the transformer is energized, even if it supplies no load. Copper loss depends on the current flowing to the load and rises roughly with current squared. Consequently, at 50% of full-load current, copper loss is about 25% of its full-load value, while core loss remains.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Relationship to load</th><th>At 50% load</th></tr></thead><tbody><tr><th>Core (no-load)</th><td>Constant while energized</td><td>Continues</td></tr><tr><th>Copper (load)</th><td>Scales with current squared</td><td>25% of full-load loss</td></tr></tbody></table></div><p class="mm-cap">Show why reducing transformer load cuts copper loss but does not eliminate core loss.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 69</span><span class="cat">limitation</span></p><h2>How do the existing DOE transformer-efficiency floors, the April 2024 rule’s 2029 compliance target, and the September 2025 removal of certain amendments affect a buyer ordering now?</h2><div class="a" id="answer-20" hidden><p>For units installed before 2029, buyers should specify the existing 2016 DOE efficiency floors. DOE published a tighter rule in April 2024; it took effect July 8, 2024, but mandatory compliance begins April 23, 2029. In September 2025, DOE removed certain December 2024 amendments—not the entire rule. Because the forward requirements remain uncertain, check the current 10 CFR Part 431 text when ordering.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>2016 efficiency floors apply before 2029</span></li><li class="edge"><span>April 22, 2024</span></li><li class="box"><span>Tighter DOE rule published</span></li><li class="edge"><span>July 8, 2024</span></li><li class="box"><span>2024 rule effective</span></li><li class="edge"><span>September 9, 2025</span></li><li class="box"><span>Certain Dec. 2024 amendments removed</span></li><li class="edge"><span>April 23, 2029</span></li><li class="box"><b class="mm-h">Tighter floors</b><span class="mm-t">mandatory compliance target</span></li></ol><ul class="mm-notes"><li>Check current 10 CFR Part 431 at order time.</li><li>The September 2025 removal did not repeal the entire April 2024 rule.</li></ul><p class="mm-cap">Distinguish the existing efficiency floors from the 2024 rule’s publication, effective date, and later mandatory compliance, while showing the limited scope of the 2025 removal.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §10, §12</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 69</span><span class="cat">result</span></p><h2>At what loading are medium-voltage dry-type transformer efficiencies tested, and what indicative efficiency levels does the report give for different dry-type sizes versus a liquid-immersed unit?</h2><div class="a" id="answer-21" hidden><p>Medium-voltage dry-type transformer efficiency is tested at 50% load, not at full rated output. Under the report’s cited DOE 2016 benchmarks, a 500-kVA high-BIL dry-type unit is about 98.9% efficient; 1,500–2,500-kVA dry-type units reach roughly 99.3–99.5%. For comparison, a 2,500-kVA liquid-immersed unit is rated 99.49% at the same 50% loading.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Transformer</th><th>Rating</th><th>Efficiency at 50% load</th></tr></thead><tbody><tr><th>Dry-type, high-BIL</th><td>Medium-voltage dry-type</td><td>500 kVA</td><td>~98.9%</td></tr><tr><th>Larger dry-type</th><td>Medium-voltage dry-type</td><td>1,500–2,500 kVA</td><td>99.3–99.5%</td></tr><tr><th>Liquid-immersed</th><td>Liquid-immersed</td><td>2,500 kVA</td><td>99.49%</td></tr></tbody></table></div><ul class="mm-notes"><li>DOE 2016 efficiency benchmarks cited in report.</li></ul><p class="mm-cap">Compare the reported efficiency benchmarks at the same 50% test loading across transformer sizes and insulation types.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3 Losses, efficiency and the DOE rule</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 69</span><span class="cat">methodology</span></p><h2>How is annual transformer-loss cost estimated from the report’s core loss, full-load copper loss, loading, and electricity price, and what load basis must be checked when scaling costs to the whole campus?</h2><div class="a" id="answer-22" hidden><p>Annual cost is (constant core loss + full-load copper loss × loading²) × 8,760 hours × electricity price. For one transformer at 50% load, (4 kW + 27 kW × 0.25) × 8,760 × $0.10/kWh ≈ $9,400. The report’s low-single-digit-million campus estimate needs actual transformer counts and large-transformer losses. Check the load basis: $34 million resembles 39 MW year-round at $0.10/kWh; 56 MW implies ~$49 million. Neither establishes the actual tariff, loading or billing basis.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Annual transformer-loss cost = (core loss + full-load copper loss × loading²) × 8,760 hours × electricity price</code></div><dl class="mm-terms"><dt>core loss</dt><dd>No-load loss in kW while energized</dd><dt>full-load copper loss</dt><dd>Copper loss in kW at full load</dd><dt>loading</dt><dd>Fraction of full load; 0.5 at 50% load</dd><dt>electricity price</dt><dd>Price in $/kWh</dd></dl><ul class="mm-notes"><li>Indicative example: 4 kW core loss, 27 kW full-load copper loss, 50% load, $0.10/kWh → approximately $9,400/year per transformer.</li></ul><p class="mm-cap">Show how constant core loss and loading-dependent copper loss combine into annual electricity cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.3, §8</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 69</span><span class="cat">methodology</span></p><h2>How should IT MW, PUE, power factor, diversified design load, redundancy, and future headroom be combined when sizing transformers rather than relying on equipment nameplates alone?</h2><div class="a" id="answer-23" hidden><p>Multiply IT MW by PUE to estimate total hall MW, then separate UPS-backed IT load from mechanical and other loads. Size each transformer for its diversified design load—the realistic simultaneous demand, not the sum of nameplates. Convert MW to MVA using MVA = MW ÷ power factor (MW/MVA), applying the appropriate factor to each load. Then allow for N+1 redundancy and future growth.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>IT load (MW)</span></li><li class="edge"><span>multiply by PUE</span></li><li class="box"><span>Total hall load (MW)</span></li><li class="edge"><span>split UPS-backed and mechanical/other loads</span></li><li class="box"><span>Load groups</span></li><li class="edge"><span>use realistic simultaneous demand, not nameplate sum</span></li><li class="box"><span>Diversified design load (MW)</span></li><li class="edge"><span>MVA = MW ÷ applicable power factor</span></li><li class="box"><span>Transformer demand (MVA)</span></li><li class="edge"><span>allow N+1 and future headroom</span></li><li class="box"><span>Transformer ratings and quantities</span></li></ol><ul class="mm-notes"><li>Report assumes ~0.9–0.95 power factor at UPS input; do not automatically apply it to mechanical loads or the whole campus.</li></ul><p class="mm-cap">Show how hall load becomes transformer apparent-power requirements after load allocation, diversity, power factor, redundancy, and growth allowances.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §11</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 69</span><span class="cat">methodology</span></p><h2>How can standard or dual-rated transformer specifications and advance factory-slot reservations reduce procurement risk?</h2><div class="a" id="answer-24" hidden><p>Use standard rather than bespoke transformer designs to avoid adding customization to an already long manufacturing queue. A dual-rated unit, such as 34.5/13.8 kV, preserves flexibility over the operating voltage. Reserve a factory slot before the design is fully frozen, then lock the specifications needed to hold it. This matters when substation-class transformers have indicative 75–110-week lead times.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 69</span><span class="cat">limitation</span></p><h2>What storage, preservation, insurance, warranty, factory-test, and pad-readiness disputes can arise when the owner furnishes a long-lead transformer?</h2><div class="a" id="answer-25" hidden><p>Owner-furnished transformers may arrive before their installation pads are ready. The contract must say who stores and insures them, maintains preservation heaters, administers the warranty, and accepts the factory acceptance test (FAT) hand-off. It should also align the shipping date with pad readiness: if the pad is late, the owner as supplier may bear storage or demurrage costs.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.6</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 69</span><span class="cat">concept</span></p><h2>When is air-insulated rather than gas-insulated MV switchgear preferable, considering footprint, cost, maintenance, and site conditions?</h2><div class="a" id="answer-26" hidden><p>Air-insulated switchgear (AIS) is the usual indoor medium-voltage choice for data centers when there is room for its larger lineup: it costs less and is easier to maintain. Gas-insulated switchgear (GIS) is compact and sealed, making it useful where space is tight, conditions are harsh—such as dust or salt—or voltages are higher. The trade-off is footprint versus cost and maintenance access.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Attribute</th><th>Air-insulated switchgear (AIS)</th><th>Gas-insulated switchgear (GIS)</th></tr></thead><tbody><tr><th>Footprint</th><td>Space</td><td>Larger</td><td>Compact</td></tr><tr><th>Cost</th><td>Cost</td><td>Lower</td><td>Higher</td></tr><tr><th>Maintenance</th><td>Maintenance</td><td>Easy</td><td>Sealed</td></tr><tr><th>Typical use</th><td>Site conditions</td><td>Default indoor MV lineup</td><td>Tight space; dust or salt; higher voltages</td></tr></tbody></table></div><p class="mm-cap">Show how space, cost, maintenance, and site conditions determine the AIS-versus-GIS choice.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 69</span><span class="cat">context</span></p><h2>Why is SF6 a climate concern in switchgear, and which EU and US regulatory changes affect new MV-gear specifications in 2025–30?</h2><div class="a" id="answer-27" hidden><p>SF6 has been used to insulate gas-insulated switchgear, but it is a potent greenhouse gas: the report cites a 100-year global-warming potential of about 23,500 times that of CO2. EU rules ban SF6 in new switchgear up to 24 kV from January 2026 and up to 52 kV by 2030. California and New York began state-level bans on new SF6 gear in 2025; US federal reporting is also tightening.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">2025</b><span class="mm-t">California and New York state-level bans begin</span></li><li class="edge"><span>January 1, 2026</span></li><li class="box"><b class="mm-h">EU</b><span class="mm-t">ban for new MV switchgear up to 24 kV</span></li><li class="edge"><span>By 2030</span></li><li class="box"><b class="mm-h">EU</b><span class="mm-t">ban extends to new switchgear up to 52 kV</span></li></ol><ul class="mm-notes"><li>US EPA reporting is tightening; no date is specified.</li></ul><p class="mm-cap">Show when the cited US and EU restrictions begin to affect specifications for new SF6 switchgear.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §10</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 69</span><span class="cat">methodology</span></p><h2>What SF6-free interruption and insulation options exist, and what price and US 60-Hz qualification questions must a campus buyer resolve?</h2><div class="a" id="answer-28" hidden><p>SF6-free MV switchgear options include vacuum interruption with dry or clean-air insulation, and fluoronitrile gas mixtures such as g3. The report estimates a 12–18% price premium for SF6-free gear. Before specifying it for a US campus, buyers should confirm that the particular product is available and qualified for 60-Hz service: some lines initially launched only for 50-Hz IEC systems.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §10</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 69</span><span class="cat">mechanism</span></p><h2>What does IEEE C37.20.7 arc-resistant certification protect against, and why is Type 2B particularly relevant to energized maintenance?</h2><div class="a" id="answer-29" hidden><p>IEEE C37.20.7 tests switchgear under an internal arcing fault to verify that hot gases are directed away from personnel. Type 2B covers access at the front, sides, and rear, including when control-compartment doors are open. That matters in a concurrently maintainable data center, where staff may operate gear while it remains energized; the report specifies Type 2B for Phase 1.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §8</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 69</span><span class="cat">mechanism</span></p><h2>What is selective coordination during an electrical fault, and how do vacuum breakers, protective relays, device ratings, and engineering studies confine the outage?</h2><div class="a" id="answer-30" hidden><p>Selective coordination means a fault trips only the nearest upstream breaker, leaving other circuits energized. Medium-voltage vacuum breakers act on protective-relay signals, such as overcurrent or differential protection. Engineers study relay trip curves and available fault current, check that breakers can safely interrupt it, and assess arc-flash hazards. Proper settings and ratings isolate the smallest practical zone.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Fault on a downstream circuit</span></li><li class="edge"><span>Protective relay detects the fault</span></li><li class="box"><span>Nearest upstream vacuum breaker trips</span></li><li class="edge"><span>Opens the faulted circuit</span></li><li class="box"><span>Smallest practical zone is isolated</span></li></ol><ul class="mm-notes"><li>Relay curves and breaker interrupting ratings must be checked in a selective coordination study.</li></ul><p class="mm-cap">Show how coordinated protection turns a local fault into a limited outage rather than a wider shutdown.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §3.4</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 69</span><span class="cat">methodology</span></p><h2>Why must the protection-coordination study have a clearly assigned owner, and how do unfrozen OFE switchgear ratings delay its completion?</h2><div class="a" id="answer-31" hidden><p>The design-build team must explicitly assign the protection-coordination study—usually to the engineer of record or a specialist—so someone is responsible for checking that protective devices isolate faults without unnecessarily shutting down other loads. The study needs the actual ratings of owner-furnished (OFE) switchgear. Until those equipment ratings are fixed, its calculations cannot be finalized, creating a dependency between procurement and engineering.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4, §3.5</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 69</span><span class="cat">concept</span></p><h2>How do standby diesel, natural-gas engines or turbines, and HVO-fueled diesel compare in start and block-load response, fuel security, installed cost, and emissions?</h2><div class="a" id="answer-32" hidden><p>Standby diesel starts quickly, accepts large sudden loads, and uses on-site fuel, but has the highest NOx and particulate emissions; the report cites roughly $1,000/kW as a generator cost benchmark. Natural-gas engines and turbines start more slowly and handle sudden loads less well, though engines outperform turbines. Gas engines cost comparably or more and usually depend on a pipeline. HVO is a drop-in diesel fuel: it retains diesel hardware and response while reducing lifecycle CO2 by up to about 90%, subject to regional supply.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Start / block load</th><th>Fuel security</th><th>Installed cost</th><th>Emissions</th></tr></thead><tbody><tr><th>Standby diesel</th><td>Fast; excellent single-step response</td><td>On-site storage; truck resupply</td><td>Around $1,000/kW benchmark</td><td>Highest NOx/PM</td></tr><tr><th>Natural gas</th><td>Slower; engines better than turbines</td><td>Pipeline interruption risk; LNG/CNG possible</td><td>Engines comparable-to-higher; turbines vary</td><td>Much lower NOx/PM/SOx</td></tr><tr><th>HVO-fueled diesel</th><td>Same as diesel</td><td>On-site storage; regional supply varies</td><td>Same hardware as diesel</td><td>Up to ~90% lower lifecycle CO2</td></tr></tbody></table></div><ul class="mm-notes"><li>The $1,000/kW figure is a cited generator benchmark, not a complete installed-system quote.</li></ul><p class="mm-cap">Show the operational, cost, fuel-security, and emissions trade-offs among the three generator options.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 69</span><span class="cat">result</span></p><h2>What 2025 interconnection-queue figures and large on-site gas deployment illustrate the shift toward natural gas as prime or bridge power?</h2><div class="a" id="answer-33" hidden><p>ERCOT’s large-load interconnection requests reached about 226 GW in November 2025, up from roughly 63 GW a year earlier; about 77% of the November requests were from data centers. Separately, INNIO announced an order for 92 natural-gas power packs rated at 25 MW each—2.3 GW total—for Oracle cloud infrastructure. The queue figures are requests and the gas figure is an announced order, not built capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Evidence</th><th>Figure</th><th>Status</th></tr></thead><tbody><tr><th>ERCOT, one year before November 2025</th><td>Large-load interconnection</td><td>~63 GW</td><td>Requests</td></tr><tr><th>ERCOT, November 2025</th><td>Large-load interconnection</td><td>~226 GW; ~77% data centers</td><td>Requests</td></tr><tr><th>INNIO gas-power order, October 2025</th><td>92 packs × 25 MW</td><td>2.3 GW total</td><td>Announced order</td></tr></tbody></table></div><p class="mm-cap">Distinguish the growth in requested grid connections from the scale of an announced on-site gas-power order, without presenting either as built capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §10, §12</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 69</span><span class="cat">concept</span></p><h2>How does a prime or continuous-duty generator rating differ from an emergency-standby rating, and why does that distinction matter for bridge power?</h2><div class="a" id="answer-34" hidden><p>A prime or continuous-duty rating describes a generator intended to supply power in ongoing operation. An emergency-standby rating applies to a generator used only when normal power fails. Bridge power runs while a campus waits for its grid connection, so it is ongoing supply rather than emergency backup. Its generators must therefore be specified for that duty, not treated as standby sets.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §4.3, §11</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 69</span><span class="cat">mechanism</span></p><h2>When is Tier 2 diesel-emissions treatment limited to true emergency standby, and what changes if generators perform demand response, peak shaving, or bridge-power duty?</h2><div class="a" id="answer-35" hidden><p>Tier 2 diesel treatment is limited to generators used for true emergency standby. If a generator also runs for demand response, peak shaving, or bridge power while awaiting grid service, federal rules push the specification to Tier 4 Final, adding selective catalytic reduction (SCR) and often a diesel particulate filter (DPF). The air permit also governs permitted run hours, testing, and reporting.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Generator duty</th><th>Diesel emissions treatment</th></tr></thead><tbody><tr><th>Emergency only</th><td>True emergency standby</td><td>Tier 2 allowed</td></tr><tr><th>Non-emergency operation</th><td>Demand response, peak shaving, or bridge power</td><td>Tier 4 Final; SCR, often DPF</td></tr></tbody></table></div><ul class="mm-notes"><li>Air-permit conditions govern run hours, testing, and reporting.</li></ul><p class="mm-cap">Show how the generator’s duty changes the applicable diesel-emissions treatment.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 69</span><span class="cat">limitation</span></p><h2>How can an air permit restrict generator run hours, testing, and reporting or delay construction, particularly in a non-attainment area?</h2><div class="a" id="answer-36" hidden><p>The air permit sets how many hours generators may run for emergencies versus other uses, caps monthly testing, and specifies reporting obligations. These limits affect how operators can exercise or use the backup plant. In a non-attainment area, where air quality already fails applicable standards, obtaining the permit can gate the project: construction may be halted if emissions requirements are not met.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2, §4.5</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 69</span><span class="cat">methodology</span></p><h2>How are generator kW and kVA ratings related through power factor, and how can an overly optimistic power-factor assumption undersize a genset?</h2><div class="a" id="answer-37" hidden><p>Generator kW measures usable real power; kVA measures the total electrical capacity the generator must supply. Divide required kW by the load’s power factor to find required kVA: at 0.8, a 700 kW load needs 875 kVA. Data-center loads typically run at 0.8–0.9. Assuming 0.9 when the actual factor is 0.75 would undersize the required kVA by more than 15%.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Required generator kVA = load kW / power factor</code></div><dl class="mm-terms"><dt>load kW</dt><dd>real power required, in kW; example: 700 kW</dd><dt>power factor</dt><dd>ratio of real power to apparent power; example: 0.8</dd><dt>required generator kVA</dt><dd>apparent-power capacity required, in kVA; example: 700 / 0.8 = 875 kVA</dd></dl><p class="mm-cap">Show how a lower actual power factor increases the generator kVA required for the same kW load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 69</span><span class="cat">mechanism</span></p><h2>Why do UPS rectifier pickup and battery recharge impose generator step-load requirements beyond steady-state load, and what transient-response characteristics matter?</h2><div class="a" id="answer-38" hidden><p>When generator power takes over, UPS rectifiers suddenly draw power to supply the load and recharge depleted batteries. That step can exceed the hall’s steady-state demand. Generators therefore need enough capacity and a governor and automatic voltage regulator that can accept the step without excessive frequency or voltage dip. The report points to ISO 8528-5 transient-response specifications.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Generator takes over</span></li><li class="edge"><span>UPS rectifiers pick up load</span></li><li class="box"><span>Rectifiers supply load and recharge batteries</span></li><li class="edge"><span>sudden increase in demand</span></li><li class="box"><span>Generator sees step load</span></li><li class="edge"><span>governor and voltage regulator respond</span></li><li class="box"><span>Frequency and voltage must avoid excessive dip</span></li></ol><ul class="mm-notes"><li>Transient response: ISO 8528-5</li></ul><p class="mm-cap">Show why UPS pickup creates a generator transient beyond steady-state demand.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 69</span><span class="cat">mechanism</span></p><h2>How does an N+1 paralleled-generator bus differ from an isolated-redundant standby set in flexibility and failure or maintenance behavior?</h2><div class="a" id="answer-39" hidden><p>In an N+1 paralleled arrangement, switchgear synchronizes several generators onto a common bus. The extra generator lets the remaining sets carry the design load when one is unavailable, making spare capacity flexible across the group. An isolated-redundant arrangement instead dedicates a standby set. Paralleling is economical and flexible, but its switchgear is itself critical, long-lead equipment. Either approach needs a capacity check with one set unavailable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Arrangement</th><th>Spare capacity</th><th>Connection</th></tr></thead><tbody><tr><th>N+1 paralleled</th><td>Shared across generator group</td><td>One extra generator</td><td>Synchronized onto common bus</td></tr><tr><th>Isolated-redundant</th><td>Dedicated standby set</td><td>Standby set reserved</td><td>Not paralleled onto common bus</td></tr></tbody></table></div><ul class="mm-notes"><li>Confirm remaining sets can carry the design load with one unavailable.</li></ul><p class="mm-cap">Show how shared spare capacity differs from a dedicated standby generator.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3, §8</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 69</span><span class="cat">concept</span></p><h2>What restoration deadline and measurement point define NFPA 110 Type 10, and what keeps critical IT power continuous until generators take over?</h2><div class="a" id="answer-40" hidden><p>NFPA 110 Type 10 requires emergency power to be restored at the transfer switch’s load terminals within 10 seconds of utility failure. That deadline does not mean IT equipment loses power for 10 seconds: a double-conversion UPS keeps its output continuous, drawing on its battery while generators start and the hall load transfers to generator power.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3, §5.6</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 69</span><span class="cat">concept</span></p><h2>How does Uptime’s minimum on-site fuel requirement differ from common owner autonomy targets and the longer storage referenced for some NFPA 110 systems?</h2><div class="a" id="answer-41" hidden><p>Uptime Institute sets a 12-hour minimum of on-site generator fuel at the required N load while meeting the facility’s stated topology objective. Owners often specify more: hyperscale targets commonly run 24–72 hours, and “72 hours” is a market convention, not an Uptime Tier requirement. NFPA 110 references 96-hour storage for some Level 1 systems; that figure is not universal.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Basis</th><th>On-site fuel duration</th><th>Qualification</th></tr></thead><tbody><tr><th>Uptime Tier</th><td>Uptime minimum</td><td>12 hours</td><td>At N load; stated topology objective</td></tr><tr><th>Owner target</th><td>Hyperscale convention</td><td>24–72 hours</td><td>72 hours is not a Tier requirement</td></tr><tr><th>NFPA 110</th><td>Some Level 1 systems</td><td>96 hours</td><td>Not universal</td></tr></tbody></table></div><p class="mm-cap">Distinguish the minimum fuel requirement from owner targets and the longer duration referenced for some NFPA 110 systems.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4, §8</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 69</span><span class="cat">mechanism</span></p><h2>What roles do sub-base tanks, bulk storage, day tanks, fuel polishing, and resupply contracts play in meeting the intended generator autonomy?</h2><div class="a" id="answer-42" hidden><p>Sub-base (“belly”) tanks beneath each diesel generator provide immediate fuel. Bulk storage and day tanks support the longer on-site autonomy target. Fuel polishing filters stored diesel to prevent degradation from water and microbes, while resupply contracts provide a way to replenish it. Together, these measures support operation for the intended duration; the report does not prescribe a tank-to-tank flow sequence.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Intended generator autonomy</span><ul><li><span>Immediate supply</span><ul><li>Sub-base tanks beneath each genset</li></ul></li><li><span>Extended on-site supply</span><ul><li>Bulk storage</li><li>Day tanks</li></ul></li><li><span>Fuel reliability</span><ul><li>Fuel polishing: filters water and microbial degradation</li><li>Resupply contracts: replenish fuel</li></ul></li></ul></li></ul></div><p class="mm-cap">Distinguish immediate fuel supply, extended storage, fuel quality, and replenishment as separate supports for generator autonomy.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 69</span><span class="cat">methodology</span></p><h2>Why are routine monthly generator exercises and annual load-bank tests used, and what operational problems are they intended to prevent or detect?</h2><div class="a" id="answer-43" hidden><p>Monthly no-load or light-load exercises keep standby generators in a routine test cycle. An annual load-bank test then applies load up to the generator’s full rated output, checking whether it can deliver its specified capacity when needed. The testing program is intended to prevent wet-stacking—an operating problem associated with insufficient loading—and expose a failure to meet rated capacity before an outage.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 69</span><span class="cat">concept</span></p><h2>How do double-conversion (VFI), line-interactive (VI), and diesel rotary (DRUPS) UPS systems compare in power conditioning, ride-through, efficiency, footprint, cost, and typical use?</h2><div class="a" id="answer-44" hidden><p>VFI continuously converts incoming power, giving the strongest conditioning and battery-backed ride-through; at 94–97% normal efficiency, it is the data-center default. VI provides good response with a smaller footprint, 97.5–98.5% efficiency, and roughly 35% lower cost; it suits smaller sites. DRUPS uses flywheel inertia and an integrated diesel for 13–40 seconds of battery-free ride-through. It is large and costly initially, though vendors claim lower 15-year total cost.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>VFI double-conversion</th><th>VI line-interactive</th><th>DRUPS diesel rotary</th></tr></thead><tbody><tr><th>Conditioning / response</th><td>Best; load never sees raw mains</td><td>Good response</td><td>Excellent response</td></tr><tr><th>Ride-through</th><td>Battery; typically 5–10 min</td><td>Battery</td><td>Flywheel + diesel; 13–40 s</td></tr><tr><th>Normal efficiency</th><td>94–97%</td><td>97.5–98.5%</td><td>Up to ~97%</td></tr><tr><th>Footprint</th><td>Moderate</td><td>Smaller</td><td>Large</td></tr><tr><th>Cost</th><td>Baseline</td><td>~35% less than VFI</td><td>High initial cost</td></tr><tr><th>Typical use</th><td>Data-center default</td><td>Edge, colo, smaller loads</td><td>Large campuses avoiding battery rooms</td></tr></tbody></table></div><ul class="mm-notes"><li>DRUPS 15-year total cost is claimed to be 12–18% lower; this is not a guaranteed result.</li></ul><p class="mm-cap">Compare how the three UPS topologies trade power conditioning and ride-through against efficiency, footprint, cost, and typical use.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, §11</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 69</span><span class="cat">mechanism</span></p><h2>How does UPS eco-mode improve efficiency, what exposure does bypass operation introduce, and how do newer high-efficiency VFI designs affect the trade-off?</h2><div class="a" id="answer-45" hidden><p>Eco-mode raises UPS efficiency from roughly 94–97% to 98–99% by normally feeding the load through the bypass instead of continuously converting power. That exposes equipment to raw mains until a disturbance triggers conditioning, making surge protection necessary; some operators reject the risk. Newer double-conversion VFI designs approach 99% efficiency without eco-mode, reducing the incentive to use bypass.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Normal efficiency</th><th>Normal power path</th></tr></thead><tbody><tr><th>Traditional VFI</th><td>94–97%</td><td>Double conversion</td></tr><tr><th>Eco-mode</th><td>98–99%</td><td>Bypass; raw mains</td></tr><tr><th>Newest VFI</th><td>~99%</td><td>Double conversion</td></tr></tbody></table></div><ul class="mm-notes"><li>Surge protection is mandatory with eco-mode.</li></ul><p class="mm-cap">Show how the efficiency gain from bypass differs from achieving high efficiency while retaining continuous double conversion.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 69</span><span class="cat">mechanism</span></p><h2>How do hot-swappable UPS modules provide internal redundancy, and why is a 2–3 MW UPS block useful as an economic, maintenance, and failure domain?</h2><div class="a" id="answer-46" hidden><p>A modular UPS combines hot-swappable 15–500 kW modules. With N+1 capacity inside the frame, one module can be removed for maintenance while the others continue supplying the load. At 2–3 MW, a UPS block is large enough for economies of scale but small enough to limit the load affected by a failure or maintenance; it also aligns with a genset and unit-substation transformer.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Hot-swappable 15–500 kW modules</span></li><li class="edge"><span>Combined with one spare module’s capacity</span></li><li class="box"><span>N+1 within UPS frame</span></li><li class="edge"><span>Modules form a practical power block</span></li><li class="box"><span>2–3 MW UPS block</span></li></ol><ul class="mm-notes"><li>Block size balances economies of scale with a granular failure and maintenance domain.</li></ul><p class="mm-cap">Show how replaceable modules provide redundancy within a UPS block, while the block defines a limited maintenance and failure domain.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.3, §9 (Rule 1)</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 69</span><span class="cat">concept</span></p><h2>What UPS output-voltage choices does the report describe, and how does the selected voltage constrain downstream PDUs and busway?</h2><div class="a" id="answer-47" hidden><p>The report describes two UPS output choices: 480Y/277 V, traditional in North America, and 415/240 V, increasingly used for efficiency because it can deliver 240 V to server power supplies. The reference hall uses 480Y/277 V. That choice sets the voltage downstream power distribution units (PDUs) and busway must carry; their design must match the UPS output.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.4, §6.5</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 69</span><span class="cat">mechanism</span></p><h2>What features of AI/GPU workloads produce rapid or periodic power swings, how large can the excursions be, and why can they stress both UPSs and generators?</h2><div class="a" id="answer-48" hidden><p>When GPU training jobs start, checkpoint, or stop, cluster demand can ramp by tens of megawatts in seconds. Synchronized AllReduce operations also produce periodic, second-scale swings; brief peaks can reach 150% of steady-state demand. These transients may exceed a UPS’s ability to supply and condition power, drawing on stored energy, while the abrupt load changes can destabilize generators.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Job starts, checkpoints, stops; synchronized AllReduce</span></li><li class="edge"><span>Changes GPU power demand</span></li><li class="box"><span>Tens of MW in seconds; periodic second-scale swings; brief 150% peaks</span></li><li class="edge"><span>Stresses both power sources</span></li><li class="box"><b class="mm-h">UPS</b><ul><li>stored-energy draw</li><li>generators: possible instability</li></ul></li></ol><ul class="mm-notes"><li>150% is relative to steady-state demand.</li></ul><p class="mm-cap">Show how AI workload changes create rapid demand swings with distinct consequences for UPSs and generators.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5, §12</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 69</span><span class="cat">open question</span></p><h2>Which UPS-sizing, energy-buffering, software-smoothing, and grid-coordination approaches are being explored for AI transients, and what remains unsettled?</h2><div class="a" id="answer-49" hidden><p>Engineers are exploring oversized UPSs to handle short power surges and energy buffers—supercapacitors, extra batteries, or larger battery storage—to absorb rapid swings. Software can smooth demand through power caps, staged ramps, or dummy workloads; grid-side coordination is another avenue. These approaches are still competing: the report says there is no settled design standard for AI-load transients.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.5, §10</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 69</span><span class="cat">mechanism</span></p><h2>After utility power fails, what happens from the first milliseconds through generator start and hall-load transfer, and what happens when stable utility power returns?</h2><div class="a" id="answer-50" hidden><p>At utility loss, the double-conversion (VFI) UPS inverter keeps supplying critical IT power while its energy source shifts to battery within about 20 milliseconds. Generators start in roughly 1–3 seconds and reach rated voltage and frequency within 10 seconds. Paralleling gear connects them to the MV bus; hall mechanical loads and UPS rectifiers transfer at about 10–15 seconds. Once utility power is stable, controls retransfer the load and generators cool down. The indicative hall-transfer time alone does not establish NFPA 110 Type 10 compliance, measured at transfer-switch load terminals.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">t = 0</b><ul><li>utility fails</li><li>MV detects loss</li></ul></li><li class="edge"><span>UPS draws on battery</span></li><li class="box"><b class="mm-h">0–~20 ms</b><span class="mm-t">VFI inverter maintains critical output</span></li><li class="edge"><span>start signal</span></li><li class="box"><b class="mm-h">~1–3 s</b><span class="mm-t">generators crank and accelerate</span></li><li class="edge"><span>reach rated voltage and frequency</span></li><li class="box"><b class="mm-h">≤10 s</b><ul><li>generators ready</li><li>paralleling gear connects MV bus</li></ul></li><li class="edge"><span>hall-load transfer</span></li><li class="box"><b class="mm-h">~10–15 s</b><ul><li>mechanical and UPS-rectifier loads transfer</li><li>batteries recharge</li></ul></li><li class="edge"><span>utility returns and stability is verified</span></li><li class="box"><span>Retransfer to utility; generators cool down and stop</span></li></ol><ul class="mm-notes"><li>Times are indicative for the reference hall.</li><li>NFPA 110 Type 10 measures restoration at transfer-switch load terminals within 10 seconds; the ~10–15-second hall-transfer estimate alone does not demonstrate compliance for those circuits.</li></ul><p class="mm-cap">Show continuous UPS output through the change of energy source, followed by generator pickup, hall-load transfer, and eventual retransfer.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.6, §4.3</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 69</span><span class="cat">methodology</span></p><h2>How can semiconductor and battery-cabinet queues delay a UPS package, and where does its factory-witness-test hand-off fit under OFE or contractor-furnished procurement?</h2><div class="a" id="answer-51" hidden><p>A UPS frame may take 26–52 weeks to deliver, while its IGBT or SiC power semiconductors have their own 26–40-week lead times. Battery cabinets form a second queue within the order, so the complete package depends on more than the frame’s availability. The factory witness test is a procurement hand-off; the project should explicitly assign it whether the UPS is owner-furnished (OFE) or contractor-furnished (CFE).</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.7</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 69</span><span class="cat">mechanism</span></p><h2>Why can a short-duration UPS battery cover a normal generator transfer, and what generator-start failures or retries justify additional runtime margin?</h2><div class="a" id="answer-52" hidden><p>The UPS battery keeps critical IT power continuous while generators start and take over. A normal transfer takes about 10–15 seconds, whereas Phase 1’s LFP battery is specified for five minutes at full load—roughly 20–30 times longer. That extra runtime provides margin if a generator fails to start promptly or needs another start attempt; it is not intended to power the hall for hours.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Duration</th><th>What it covers</th></tr></thead><tbody><tr><th>Normal transfer</th><td>~10–15 s</td><td>Generator start and load transfer</td></tr><tr><th>LFP battery at full load</th><td>5 min</td><td>Normal transfer plus start-failure/retry margin</td></tr></tbody></table></div><ul class="mm-notes"><li>Indicative Phase 1 design.</li></ul><p class="mm-cap">Show how five minutes of battery runtime exceeds the normal generator-transfer interval and leaves time for start failures or retries.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.6, §6.1, §8</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 69</span><span class="cat">concept</span></p><h2>How do VRLA, LFP, NMC, and nickel-zinc batteries compare for short-duration UPS duty in life, footprint, energy density, and thermal-runaway behavior?</h2><div class="a" id="answer-53" hidden><p>For short-duration UPS backup, valve-regulated lead-acid (VRLA) is cheapest to buy but has the largest footprint and a 3–6-year life. Lithium iron phosphate (LFP) lasts 10–15 years, occupies about 60% of VRLA’s space, and has lower thermal-runaway risk than nickel-manganese-cobalt (NMC). NMC has the highest energy density but the highest thermal-runaway risk. Nickel-zinc is compact, has good cycle life, and does not undergo thermal runaway.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Life or cycle life</th><th>Footprint or energy density</th><th>Thermal-runaway behavior</th></tr></thead><tbody><tr><th>Valve-regulated lead-acid (VRLA)</th><td>3–6 years; ~200–500 cycles</td><td>Largest; 80 Wh/L</td><td>Low risk</td></tr><tr><th>Lithium iron phosphate (LFP)</th><td>10–15 years; 3,000–5,000+ cycles</td><td>~60% of VRLA footprint; 250 Wh/L</td><td>Lower risk than NMC</td></tr><tr><th>Nickel-manganese-cobalt (NMC)</th><td>High cycle life</td><td>Smallest; highest energy density</td><td>Highest risk; releases O2 ~150°C</td></tr><tr><th>Nickel-zinc</th><td>Good cycle life</td><td>Compact</td><td>No thermal runaway</td></tr></tbody></table></div><p class="mm-cap">Show how the four UPS battery chemistries trade service life, space or energy density, and thermal-runaway risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 69</span><span class="cat">result</span></p><h2>What do the cited 2025 estimates say about VRLA and lithium adoption overall and at hyperscale, and why can lithium’s higher purchase price still produce lower long-term cost?</h2><div class="a" id="answer-54" hidden><p>The cited 2025 estimates use different measures: VRLA (lead-acid) held about 61.76% of the overall market, while lithium-ion accounted for about 40% of data-center backup UPS installations and 55% at hyperscale. Lithium cost about 35% more to buy, but its smaller footprint and longer life helped produce an estimated 39% lower ten-year total cost of ownership.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>VRLA</th><th>Lithium-ion</th></tr></thead><tbody><tr><th>Overall market share</th><td>2025 estimate</td><td>~61.76%</td><td>Not stated</td></tr><tr><th>Backup UPS installations</th><td>All facility types</td><td>Not stated</td><td>~40%</td></tr><tr><th>Hyperscale installations</th><td>Backup UPS</td><td>Not stated</td><td>55%</td></tr><tr><th>Purchase price</th><td>Relative to VRLA</td><td>Baseline</td><td>~35% higher</td></tr><tr><th>Ten-year total cost</th><td>Relative to VRLA</td><td>Baseline</td><td>~39% lower</td></tr></tbody></table></div><ul class="mm-notes"><li>Adoption figures have different denominators and should not be summed.</li></ul><p class="mm-cap">Keep the different adoption measures distinct while contrasting lithium-ion’s purchase premium with its estimated ten-year cost advantage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1, §10</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 69</span><span class="cat">concept</span></p><h2>What distinct roles do UL 9540A testing, UL 9540 system listing, and NFPA 855 installation rules play for a lithium UPS battery system?</h2><div class="a" id="answer-55" hidden><p>UL 9540A is a test method that examines how fire propagates in an energy-storage system; it is not the system’s listing. UL 9540 provides that listing. NFPA 855 governs installation, including spacing, ventilation, fire protection and separation. The report states that lithium-ion systems over 20 kWh must be UL 9540 listed and UL 9540A tested under NFPA 855.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>UL 9540A</th><th>UL 9540</th><th>NFPA 855</th></tr></thead><tbody><tr><th>Role</th><td>Fire-propagation test method</td><td>System listing</td><td>Installation standard</td></tr><tr><th>Addresses</th><td>Fire-propagation behavior</td><td>Listing of the energy-storage system</td><td>Spacing, ventilation, explosion control, suppression and separation</td></tr></tbody></table></div><ul class="mm-notes"><li>For lithium-ion systems &gt;20 kWh, NFPA 855 requires UL 9540 listing and UL 9540A testing.</li></ul><p class="mm-cap">Distinguish fire-propagation testing, system listing, and installation requirements as three different roles.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2 Codes: NFPA 855 and UL 9540A</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 69</span><span class="cat">mechanism</span></p><h2>How do lithium fire and explosion safeguards change battery-room spacing, ventilation, separation, and suppression, and when can test data justify layout exceptions?</h2><div class="a" id="answer-56" hidden><p>Lithium UPS batteries generally need dedicated, ventilated, fire-rated rooms rather than placement alongside the UPS. NFPA 855 calls for roughly 3-foot spacing between units, limits unit size, and requires explosion controls and suppression such as sprinklers. Suitable large-scale UL 9540A fire-test data can support closer spacing or larger units, subject to approval by the local authority. Clean-agent suppression alone cannot stop thermal runaway.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show how spacing, ventilation, fire separation, explosion control, and sprinklers shape a dedicated lithium battery room.</p><ul class="mm-labels"><li>Dedicated fire-rated battery room: points to the room enclosure separating batteries from the UPS space</li><li>Ventilation: points to the room&#x27;s ventilation provision</li><li>Approximately 3 ft between battery units: points to the default spacing</li><li>Explosion control: points to a room safeguard</li><li>Sprinklers per NFPA 13: points to the suppression system</li></ul></div><ul class="mm-notes"><li>Closer spacing or larger units require suitable UL 9540A large-scale-fire-test data and local authority approval.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 69</span><span class="cat">limitation</span></p><h2>Why do the locally adopted NFPA 855 edition and AHJ interpretation of fire-test results affect lithium approval time, and how does the 2026 edition change the approach?</h2><div class="a" id="answer-57" hidden><p>The authority having jurisdiction (AHJ) applies the locally adopted NFPA 855 edition, not necessarily the newest one, so installation requirements vary by location. UL 9540A specifies how to test fire propagation but historically gave no fixed pass/fail threshold; AHJs may need to assess results case by case, prolonging approval. The 2026 edition moves from prescriptive tables toward analysis and testing, with its effect dependent on local adoption and interpretation.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.2, §6.3, §10</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 69</span><span class="cat">methodology</span></p><h2>Which party must be assigned battery-cabinet purchasing, warranty, end-of-life, and recycling duties when batteries are supplied through an owner or UPS vendor?</h2><div class="a" id="answer-58" hidden><p>The project must explicitly assign battery-cabinet purchasing and installation to either the owner, when the batteries are owner-furnished equipment, or the UPS vendor. It must also specify who administers the warranty and handles batteries at end of life, including recycling—particularly for retired lead-acid batteries. The report does not prescribe one party for every duty; leaving them unassigned creates hand-off gaps.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.3 Delivery and approval risk</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 69</span><span class="cat">mechanism</span></p><h2>How does a BESS beyond UPS ride-through serve peak shaving, grid services, demand response, or AI-transient smoothing, and where can it connect on the one-line?</h2><div class="a" id="answer-59" hidden><p>A battery energy storage system (BESS) larger than the UPS ride-through battery can discharge to limit peak grid imports, participate in demand response or other grid services, and buffer rapid AI power swings. It can connect to the campus medium-voltage (MV) bus for grid-facing functions or at the UPS/low-voltage (LV) level for transient smoothing.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Connection point</th><th>BESS role</th></tr></thead><tbody><tr><th>Campus MV bus</th><td>Medium-voltage bus</td><td>Grid services / peak shaving</td></tr><tr><th>UPS/LV level</th><td>UPS / low-voltage level</td><td>AI-transient smoothing</td></tr></tbody></table></div><p class="mm-cap">Show how the BESS connection point matches its grid-facing or AI-transient-smoothing role.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 69</span><span class="cat">interpretation</span></p><h2>Why can demand-charge savings from peak shaving be less compelling for a nearly flat 24/7 data-center load, despite the report’s example BESS savings?</h2><div class="a" id="answer-60" hidden><p>Peak shaving uses a battery energy storage system (BESS) to limit the facility’s maximum grid draw, reducing demand charges. A cited commercial-and-industrial example used a 5 MW/10 MWh BESS and cut demand charges 35%, saving over $500,000 annually. But a data center running nearly flat 24/7 has little lower-demand time to recharge, so that example is not a savings forecast for this campus.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 69</span><span class="cat">implication</span></p><h2>How might BESS-backed flexibility shorten grid-connection waits without curtailing critical load, and what cited study and queue durations indicate its potential value?</h2><div class="a" id="answer-61" hidden><p>A battery energy storage system (BESS) could temporarily supply power behind the meter when grid capacity is constrained, limiting grid import while keeping critical loads running. That flexibility may allow an earlier connection, subject to utility approval. A February 2025 Duke University study estimated that roughly 100 GW of new load could connect with minimal grid impact if flexible. The potential matters when interconnection waits have a median of about five years and exceed eight years in some PJM cases.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Grid capacity constrained</span></li><li class="edge"><span>flexible interconnection limits grid import</span></li><li class="box"><span>BESS supplies power behind the meter</span></li><li class="edge"><span>reduces grid import during constraints</span></li><li class="box"><span>Critical load remains supplied</span></li><li class="edge"><span>may permit earlier connection, subject to utility approval</span></li><li class="box"><span>Grid connection may occur sooner</span></li></ol><ul class="mm-notes"><li>Duke University study (Feb 2025): ~100 GW of new load could connect with minimal grid impact if flexible.</li><li>Interconnection waits: median ~5 years; some PJM cases &gt;8 years.</li></ul><p class="mm-cap">Show how battery-backed limits on grid import could make an earlier connection possible without curtailing critical load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.4</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 69</span><span class="cat">implication</span></p><h2>What voltage, frequency, waveform, and continuity objectives define “clean” power at the UPS output bus, and what protection and A/B-path duties pass downstream?</h2><div class="a" id="answer-62" hidden><p>At the UPS output bus, “clean” power means regulated 480Y/277 V (or 415/240 V), indicatively within ±1% at steady state; tightly held 60 Hz; and a low-distortion sine wave, typically under 2–3% voltage harmonic distortion. Battery ride-through keeps output continuous through utility failure and generator transfer. Downstream distribution must preserve selective fault protection and independent A/B power paths to the racks.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.5</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 69</span><span class="cat">result</span></p><h2>What dated 2025–26 lead times are reported for large and smaller transformers, data-center MV switchgear, diesel generators, and UPSs, and how do they compare with earlier delivery times?</h2><div class="a" id="answer-63" hidden><p>Indicative 2025–26 waits are much longer than earlier delivery times. Large power transformers average 128 weeks, versus 7–14 months before the pandemic; generator-step-up transformers average 144 weeks. Substation transformers take 75–110 weeks, and unit-substation transformers 40–65 weeks. Data-center-spec 15-kV switchgear takes 52–84+ weeks, versus about 24 weeks earlier; 38-kV gear can reach 96–120. Diesel gensets take 50–78 weeks at 1.5–3 MW, or 90–110 at 3–4 MW, versus about 20 weeks earlier. UPS frames take 26–52 weeks. Verify every estimate with the manufacturer at quote.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>2025–26 lead time</th><th>Earlier delivery time</th></tr></thead><tbody><tr><th>Large power transformer</th><td>128 weeks average</td><td>7–14 months pre-pandemic</td></tr><tr><th>Generator-step-up transformer</th><td>144 weeks average</td><td>Not stated</td></tr><tr><th>Substation transformer (5–50 MVA)</th><td>75–110 weeks</td><td>Not stated for this class</td></tr><tr><th>Unit-substation / padmount (≤5 MVA)</th><td>40–65 weeks</td><td>~8 weeks for padmount</td></tr><tr><th>15-kV data-center MV switchgear</th><td>52–84+ weeks</td><td>~24 weeks</td></tr><tr><th>38-kV MV switchgear</th><td>96–120 weeks</td><td>Not stated</td></tr><tr><th>1.5–3-MW diesel generator</th><td>50–78 weeks</td><td>~20 weeks</td></tr><tr><th>3–4-MW diesel generator</th><td>90–110 weeks</td><td>Not stated for this rating</td></tr><tr><th>UPS frame (500 kVA–1.5 MW)</th><td>26–52 weeks</td><td>Not stated</td></tr></tbody></table></div><ul class="mm-notes"><li>2025–26 figures are indicative; verify with OEM at quote.</li><li>Earlier figures are pre-pandemic where specified in the report.</li></ul><p class="mm-cap">Compare indicative 2025–26 equipment-class delivery ranges with the earlier figures available for those classes.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5, §3.5, §4.5, §5.7, §7</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 69</span><span class="cat">methodology</span></p><h2>How do utility approval, reserved factory slots, equipment-rating freezes, protection studies, air permits, and battery approval interact on the project critical path?</h2><div class="a" id="answer-64" hidden><p>Several approval and procurement paths can delay energization. Utility studies and utility-controlled energization may take years, so reserve long-lead factory slots before the design is fully frozen. Once owner-furnished equipment ratings are fixed, the engineer can complete the protection-coordination study. Separately, generator air permits and local lithium-battery approval can hold up construction or installation. Owner-furnished genset-package delays typically fall to the owner-supplier; permit risk falls to the applicant, often the owner with an environmental consultant.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Project critical path to energization</span><ul><li><span>Utility path</span><ul><li>Interconnection and system-impact studies</li><li>Utility-controlled energization</li></ul></li><li><span>Equipment and engineering path</span><ul><li>Reserve long-lead factory slots before design freeze</li><li>Freeze OFE gear ratings → complete protection-coordination study</li></ul></li><li><span>Separate approval gates</span><ul><li>Generator air permit</li><li>Local lithium-battery approval</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Paths can advance in parallel; an unresolved gate can delay the project.</li></ul><p class="mm-cap">Show the parallel schedule gates and the dependency from frozen equipment ratings to the protection study.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §2.6, §3.5, §4.5, §6.3, §7</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 69</span><span class="cat">methodology</span></p><h2>For Phase 1, what indicative equipment ratings, quantities, voltage changes, and backup provisions make up the proposed one-line for its critical IT and non-IT loads?</h2><div class="a" id="answer-65" hidden><p>Indicatively, Phase 1 serves 10 MW of critical IT and about 4 MW of non-IT load. Campus service steps from 138 to 34.5 kV through two 30-MVA transformers, then passes through a double-ended, arc-resistant, SF6-free bus and eight 2,500-kVA dry-type unit substations to 480Y/277 V. Five 2.5-MW VFI UPSs have five-minute LFP battery support. The report proposes six 2.75-MW generators, but five survivors provide only 13.75 MW against roughly 14 MW: strict N+1 requires revising the rating, count, or diversified load.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>138-kV campus service</span></li><li class="edge"><span>step down</span></li><li class="box"><span>2 × 30-MVA, 138/34.5-kV transformers</span></li><li class="edge"><span>feed</span></li><li class="box"><span>34.5-kV double-ended, arc-resistant, SF6-free MV bus; six 2.75-MW generators join here through paralleling gear</span></li><li class="edge"><span>step down</span></li><li class="box"><b class="mm-h">Eight 2,500-kVA dry-type unit substations</b><span class="mm-t">34.5 kV → 480Y/277 V</span></li><li class="edge"><span>split load</span></li><li class="box"><span>Separate ≈4-MW non-IT path; ≈10-MW critical IT path continues</span></li><li class="edge"><span>critical path feeds</span></li><li class="box"><span>Five 2.5-MW VFI UPSs; five-minute LFP batteries support ride-through</span></li><li class="edge"><span>conditioned output</span></li><li class="box"><span>480Y/277-V UPS output to critical IT</span></li></ol><ul class="mm-notes"><li>Indicative Phase 1 one-line.</li><li>Proposed genset count is not strict N+1 at ≈14 MW: five × 2.75 MW = 13.75 MW.</li></ul><p class="mm-cap">Show the voltage changes, where generators join, and how the 480Y/277-V path divides between non-IT loads and battery-backed critical IT loads.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §8, §2.4</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 69</span><span class="cat">methodology</span></p><h2>How does repeating hall-scale power blocks while expanding the shared substation let the campus grow toward full build-out without replacing Phase 1 equipment?</h2><div class="a" id="answer-66" hidden><p>The shared 138-kV substation and two 30-MVA transformers start with Phase 1. Each later ~10-MW IT hall adds its own unit substations, generators, and UPS blocks to the shared 34.5-kV bus, leaving Phase 1 gear in place. Add a third transformer before demand, losses, and margin exceed the 30 MVA available after one fails. At full build, even two surviving transformers’ 60 MVA needs checking against actual power factor.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Phase 1</b><ul><li>138-kV substation</li><li>2 × 30-MVA transformers</li><li>~10-MW IT hall</li></ul></li><li class="edge"><span>Add another hall-scale block</span></li><li class="box"><span>Repeat unit substations, generators, and UPS blocks on shared 34.5-kV bus</span></li><li class="edge"><span>Check demand plus losses and margin with one transformer out</span></li><li class="box"><span>Add third 30-MVA transformer before surviving 30-MVA capacity is exceeded</span></li><li class="edge"><span>Continue toward full build</span></li><li class="box"><b class="mm-h">Full build</b><ul><li>~56 MW at fence</li><li>two surviving transformers provide 60 MVA</li></ul></li></ol><ul class="mm-notes"><li>At 56 MW, 60 MVA requires power factor ≥~0.93 before losses or margin; at 0.9, demand exceeds 60 MVA.</li><li>Ratings and loads are indicative.</li></ul><p class="mm-cap">Show that successive halls repeat downstream power blocks while shared transformer capacity expands only when the one-transformer-out capacity check requires it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §8</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 69</span><span class="cat">interpretation</span></p><h2>Why is the explorer’s common 2.5-MW N+1 rule a reasonable UPS planning shortcut but incomplete for generators, and what different load bases and ratings must their formulas use?</h2><div class="a" id="answer-67" hidden><p>A 2.5-MW block is a reasonable UPS planning shortcut because UPSs typically use 2–3 MW blocks and protect critical IT load. Generators must also supply mechanical and other loads, and their ratings are typically around 2.75 MW. Thus, estimate UPS blocks as ceil(IT MW ÷ 2.5) + 1, but generators as ceil((IT MW × PUE) ÷ 2.75) + 1. These are planning heuristics, not verified equipment counts.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>UPS blocks</th><th>Generators</th></tr></thead><tbody><tr><th>Load basis</th><td>Critical IT MW</td><td>Total hall MW = IT MW × PUE</td></tr><tr><th>Indicative block rating</th><td>2.5 MW</td><td>~2.75 MW</td></tr><tr><th>N+1 planning formula</th><td>ceil(IT MW ÷ 2.5) + 1</td><td>ceil((IT MW × PUE) ÷ 2.75) + 1</td></tr></tbody></table></div><ul class="mm-notes"><li>Planning formulas require a surviving-capacity check.</li></ul><p class="mm-cap">Show that UPS and generator N+1 estimates use different load bases and block ratings.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §8, §9 (Rule 1)</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 69</span><span class="cat">limitation</span></p><h2>What surviving-capacity checks are needed before treating the report’s rounded Phase 1 genset, unit-substation, and LPT counts as N+1 at their stated loads and power factors?</h2><div class="a" id="answer-68" hidden><p>N+1 means the remaining equipment must carry the design load after one unit is unavailable. Phase 1’s six 2.75-MW gensets leave 13.75 MW—slightly short of the indicative 14-MW hall load. At 0.9 power factor, seven 2.5-MVA unit substations leave 13.5 MW; eight leave 15.75 MW. One surviving 30-MVA LPT covers Phase 1’s roughly 16-MVA draw, but full-build redundancy needs a separate check against actual MVA, losses, and margin. The rounded counts are planning estimates, not verified N+1 ratings.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Equipment</th><th>Phase 1 load</th><th>Capacity after one unit is unavailable</th><th>Check</th></tr></thead><tbody><tr><th>6 × 2.75-MW gensets</th><td>6 × 2.75 MW</td><td>≈14 MW</td><td>5 × 2.75 = 13.75 MW</td><td>Short of ≈14 MW</td></tr><tr><th>7 × 2.5-MVA unit substations</th><td>7 × 2.5 MVA</td><td>14 MW</td><td>6 × 2.5 × 0.9 = 13.5 MW</td><td>Short of 14 MW</td></tr><tr><th>8 × 2.5-MVA unit substations</th><td>8 × 2.5 MVA</td><td>14 MW</td><td>7 × 2.5 × 0.9 = 15.75 MW</td><td>Exceeds 14 MW</td></tr><tr><th>2 × 30-MVA LPTs</th><td>2 × 30 MVA</td><td>≈16 MVA</td><td>1 × 30 = 30 MVA</td><td>Covers Phase 1</td></tr></tbody></table></div><ul class="mm-notes"><li>All figures indicative; full-build LPT capacity requires a separate check.</li></ul><p class="mm-cap">Show that N+1 depends on surviving capacity, not the installed unit count.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §8, §9 (Rule 1)</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 69</span><span class="cat">open question</span></p><h2>What remains unresolved about whether on-site gas plants built in response to interconnection delays are temporary bridge power or a permanent data-center architecture?</h2><div class="a" id="answer-69" hidden><p>Long grid-interconnection queues are prompting data centers to build on-site natural-gas plants for primary power rather than relying only on standby diesel. The report cites a 2.3 GW gas-power order as evidence of the scale of this shift. What remains unknown is whether operators will retire or reduce these plants once grid connections arrive, or keep gas generation as a lasting part of their power architecture.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1, §10, §12</p></article><div class="card fin" data-i="70"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>69</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 69</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-1.html"><span class="dir">Back to</span>Power Systems I — Utility to UPS</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
