<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Power Systems II — Distribution &amp; Redundancy — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-power-2" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-2.html">Power II</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 06</p><h1>Cards: Power Systems II — Distribution &amp; Redundancy</h1><p class="aside">64 question cards for Topic 6, generated by gpt-6-sol from the <a href="RR-power-2.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-power-2.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-power-2" data-n="64" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 64</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 64</span><span class="cat">foundation</span></p><h2>In what order does power travel from the UPS output bus to a dual-corded server, and which distribution stages are optional or alternatives?</h2><div class="a" id="answer-1" hidden><p>Power travels from the UPS output bus through a floor-standing PDU, then either along busway to a plug-in tap-off or through cable to a remote power panel (RPP) breaker. A whip carries each branch circuit to a rack PDU, which supplies the server. The PDU transformer is optional; a static transfer switch is used where needed. The server’s A and B cords use independent paths.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>UPS output bus</span></li><li class="edge"><span>feeds</span></li><li class="box"><span>Floor PDU (optional transformer)</span></li><li class="edge"><span>feeds; STS may sit upstream or be integrated</span></li><li class="box"><span>Optional STS</span></li><li class="edge"><span>feeds row distribution where used</span></li><li class="box"><span>Busway OR cable/RPP</span></li><li class="edge"><span>busway uses plug-in tap-off; cable/RPP uses RPP breaker</span></li><li class="box"><span>Plug-in tap-off OR RPP breaker</span></li><li class="edge"><span>feeds</span></li><li class="box"><span>Whip</span></li><li class="edge"><span>feeds</span></li><li class="box"><span>Rack PDU</span></li><li class="edge"><span>supplies</span></li><li class="box"><span>Dual-corded server</span></li></ol><ul class="mm-notes"><li>Draw two independent A and B paths to the server.</li><li>An STS can also sit at the rack for single-corded loads; it is not required for a dual-corded server.</li></ul><p class="mm-cap">Show the two alternative row-distribution routes converging on a whip and rack PDU, repeated as independent A and B paths to the server.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.3</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 64</span><span class="cat">concept</span></p><h2>How do a floor-standing power distribution unit (PDU) and a rack PDU differ in function, components, physical scale and typical ratings?</h2><div class="a" id="answer-2" hidden><p>A floor-standing PDU distributes UPS power to branch circuits. It contains an input breaker, two distribution panels and, when voltage conversion or isolation is needed, a transformer. Typical units are 300–1,000 kVA and weigh 3,000–5,000 lb. A rack PDU is a 0U vertical outlet strip that connects a branch circuit to servers; 30–60 A three-phase units are common.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Attribute</th><th>Floor-standing PDU</th><th>Rack PDU</th></tr></thead><tbody><tr><th>Role</th><td>Distribution</td><td>UPS power to branch circuits</td><td>Branch circuit to server outlets</td></tr><tr><th>Components</th><td>Hardware</td><td>Input breaker; optional transformer; two branch panels</td><td>Vertical outlet strip</td></tr><tr><th>Scale</th><td>Physical form</td><td>Floor-standing; 3,000–5,000 lb</td><td>0U vertical</td></tr><tr><th>Typical rating</th><td>Capacity</td><td>300–1,000 kVA</td><td>30–60 A three-phase</td></tr></tbody></table></div><p class="mm-cap">Show how the two similarly named devices differ in distribution role, components, size and rating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 64</span><span class="cat">foundation</span></p><h2>What do line-to-line and line-to-neutral voltage mean in a three-phase wye system, and why are supplies described as 208/120 V, 415/240 V or 400/230 V?</h2><div class="a" id="answer-3" hidden><p>In a three-phase wye supply, line-to-line voltage is measured between two phase conductors; line-to-neutral voltage is measured between one phase and the neutral. The paired names give those voltages in that order: 208/120 V, 415/240 V and 400/230 V. In a balanced wye system, line-to-line voltage is approximately √3 times line-to-neutral voltage. Equipment can therefore use the voltage appropriate to its connection.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measurement</th><th>208/120 V</th><th>415/240 V</th><th>400/230 V</th></tr></thead><tbody><tr><th>Between two phases (line-to-line)</th><td>Phase to phase</td><td>208 V</td><td>415 V</td><td>400 V</td></tr><tr><th>Between phase and neutral (line-to-neutral)</th><td>Phase to neutral</td><td>120 V</td><td>240 V</td><td>230 V</td></tr></tbody></table></div><ul class="mm-notes"><li>Balanced wye: line-to-line ≈ √3 × line-to-neutral.</li></ul><p class="mm-cap">Show where each voltage is measured and how the two measurements form each named wye-supply voltage pair.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §1.5, §A3</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 64</span><span class="cat">mechanism</span></p><h2>Why does a traditional 480 V delta-to-208/120 V wye floor PDU use an isolation transformer beyond merely changing voltage?</h2><div class="a" id="answer-4" hidden><p>The transformer does more than step down voltage. It creates a separately derived 208/120 V wye system with its own neutral and ground-fault reference, allowing legacy equipment to receive 120 V line-to-neutral or 208 V line-to-line. Its electrical isolation also separates zero-sequence ground-fault currents on the upstream and downstream sides.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>480 V delta supply</span></li><li class="edge"><span>feeds</span></li><li class="box"><span>PDU isolation transformer</span></li><li class="edge"><span>creates a separately derived system</span></li><li class="box"><b class="mm-h">208/120 V wye</b><span class="mm-t">new neutral and ground-fault reference</span></li></ol><ul class="mm-notes"><li>Zero-sequence ground faults are isolated on the two sides of the transformer.</li></ul><p class="mm-cap">Show how the isolation transformer separates the upstream fault reference from the new downstream neutral and ground-fault reference.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 64</span><span class="cat">concept</span></p><h2>For 208/120 V, 415/240 V, 480/277 V and 400/230 V distribution, when can standard servers be supplied without a PDU isolation transformer, and when might a smaller 480-to-415 V autotransformer be used?</h2><div class="a" id="answer-5" hidden><p>Legacy 208/120 V distribution typically uses a PDU isolation transformer to step down from 480 V. At 415/240 V, standard servers can take 240 V directly; at 400/230 V, they can take 230 V directly. A 480/277 V supply needs voltage reduction because 277 V exceeds standard server power-supply ratings. One option is a non-isolating 480-to-415 V autotransformer, which a vendor claims is about 90% smaller and less expensive than a 480-to-208 V isolation transformer.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Standard-server supply</th><th>Transformer distinction</th></tr></thead><tbody><tr><th>208/120 V</th><td>120 V or 208 V</td><td>Typically 480-to-208 V PDU isolation transformer</td></tr><tr><th>415/240 V</th><td>240 V directly</td><td>No PDU isolation transformer</td></tr><tr><th>480/277 V</th><td>277 V exceeds standard PSU rating</td><td>Step down near load; conversion need not provide isolation</td></tr><tr><th>400/230 V</th><td>230 V directly</td><td>No PDU isolation transformer</td></tr></tbody></table></div><ul class="mm-notes"><li>Vendor claim: 480-to-415 V autotransformer is about 90% smaller and less expensive than a 480-to-208 V PDU isolation transformer; it does not provide isolation.</li></ul><p class="mm-cap">Distinguish voltages that supply standard servers directly from voltages requiring conversion, without equating conversion with isolation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §1.5, §A3</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 64</span><span class="cat">foundation</span></p><h2>For a fixed rack load, how does raising distribution voltage change current, resistive losses, copper requirements and the number of circuits needed?</h2><div class="a" id="answer-6" hidden><p>For the same rack power, higher distribution voltage means lower current. Because resistive loss rises with current squared (I²R), that lower current also reduces conductor losses. It can let a given conductor carry more power, reducing the copper or number of comparably rated circuits needed. The report says a 120 kW rack needs roughly twice as many circuits at 208 V as at 415 V.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Higher distribution voltage; fixed rack power</span></li><li class="edge"><span>Current falls proportionally</span></li><li class="box"><span>Lower current</span></li><li class="edge"><span>Two effects of lower current</span></li><li class="box"><span>Lower I²R loss; potentially less copper or fewer comparably rated circuits</span></li></ol><ul class="mm-notes"><li>At fixed rack load and comparable circuit ratings.</li></ul><p class="mm-cap">Show reduced current as the common reason for both lower resistive losses and potentially fewer circuits or less copper.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §A3</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 64</span><span class="cat">methodology</span></p><h2>Using the chapter’s three-phase power formula and 80% loading assumption, how much load can a 60 A feed supply at 208 V versus 415 V, and how should that calculation be reconciled with its separate 39.9 kW-at-415 V statement?</h2><div class="a" id="answer-7" hidden><p>Using usable power ≈ √3 × line-to-line voltage × 60 A × 0.8 gives **17.3 kW at 208 V** and **34.5 kW at 415 V**. The √3 factor comes from three-phase geometry; 0.8 is the chapter’s loading assumption, not power factor. Its separate **39.9 kW at 415 V** claim is inconsistent with that formula and assumption, so do not use it as the 80%-loaded result.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Usable three-phase power = sqrt(3) * line-to-line voltage * 60 A * 0.8</code></div><dl class="mm-terms"><dt>sqrt(3)</dt><dd>Three-phase line/phase multiplier; not power factor</dd><dt>line-to-line voltage</dt><dd>208 V or 415 V</dd><dt>60 A</dt><dd>Feed current</dd><dt>0.8</dt><dd>Report&#x27;s 80% loading assumption</dd></dl><ul class="mm-notes"><li>208 V: 17.3 kW; 415 V: 34.5 kW.</li><li>The separate 39.9 kW at 415 V does not follow from these assumptions.</li></ul><p class="mm-cap">Show how the same three-phase feed calculation yields the two usable loads and distinguishes the inconsistent 39.9 kW claim.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §A3</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 64</span><span class="cat">result</span></p><h2>What server-PSU efficiencies does the report give for 120 V, 208 V and 240 V input, and how does the reported 400/230 V whole-chain efficiency differ as a metric?</h2><div class="a" id="answer-8" hidden><p>The report gives approximate server power-supply (PSU) efficiencies of 82% at 120 V, 84% at 208 V and 85.5% at 240 V input. These measure the PSU at different input voltages. Its roughly 89% figure for 400/230 V instead describes efficiency across the distribution chain with off-the-shelf equipment. Because the measurement boundaries differ, the figures should not be compared as PSU efficiencies.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Reported efficiency</th><th>Measurement boundary</th></tr></thead><tbody><tr><th>120 V</th><td>~82%</td><td>Server PSU</td></tr><tr><th>208 V</th><td>~84%</td><td>Server PSU</td></tr><tr><th>240 V</th><td>~85.5%</td><td>Server PSU</td></tr><tr><th>400/230 V</th><td>~89%</td><td>Whole chain</td></tr></tbody></table></div><p class="mm-cap">Distinguish input-voltage comparisons within server PSUs from the differently bounded whole-chain figure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §A3</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 64</span><span class="cat">limitation</span></p><h2>How can removing the PDU isolation transformer change available short-circuit current, as illustrated by the report’s approximately 17.6 kA-to-56.1 kA example, and what protection checks follow?</h2><div class="a" id="answer-9" hidden><p>An isolation transformer limits the fault current available downstream. Removing it for 415 V distribution can therefore expose the PDU to much higher short-circuit current: one vendor’s example rises from about 17.6 kA to 56.1 kA, not a universal increase. Engineers must redo short-circuit and selective-coordination studies, verify equipment short-circuit and protective-device interrupting ratings, and reassess arc-flash hazards.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Remove PDU isolation transformer</span></li><li class="edge"><span>removes its fault-current limiting effect</span></li><li class="box"><span>Higher available fault current at PDU</span></li><li class="edge"><span>requires updated protection assessment</span></li><li class="box"><span>Check short-circuit ratings, interrupting ratings, coordination and arc-flash hazards</span></li></ol><ul class="mm-notes"><li>Vendor example: ~17.6 kA with transformer; ~56.1 kA without.</li><li>Values are system-specific, not a universal multiplier.</li></ul><p class="mm-cap">Show how removing transformer isolation raises available fault current and triggers protection and safety checks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §4.3</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 64</span><span class="cat">concept</span></p><h2>How do cable-and-remote-power-panel (RPP) distribution and plug-in busway each connect a row to whips and rack PDUs, and which arrangement permits adding a tap-off without de-energizing the bus?</h2><div class="a" id="answer-10" hidden><p>With cable-and-RPP distribution, a floor-mounted remote power panel holds branch breakers; fixed cable home-runs run from those breakers to flexible whips feeding rack PDUs, the outlet strips inside racks. Busway instead carries power along an overhead conductor track. Plug-in tap-off boxes draw branch circuits from the track, then whips connect to rack PDUs. Busway tap-offs can be added without de-energizing the bus; new RPP circuits require cable pulls.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Cable-and-RPP</th><th>Plug-in busway</th></tr></thead><tbody><tr><th>Row distribution</th><td>Floor breaker panel; fixed cable home-runs</td><td>Overhead conductor track; plug-in tap-off boxes</td></tr><tr><th>Rack connection</th><td>Whip → rack PDU</td><td>Tap-off → whip → rack PDU</td></tr><tr><th>Add a drop without bus shutdown</th><td>No; new home-run and hot-work permit</td><td>Yes; twist-lock tap-off</td></tr></tbody></table></div><p class="mm-cap">Show the two alternative row-to-rack paths and identify which supports live addition of a tap-off.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.4, §A2</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 64</span><span class="cat">interpretation</span></p><h2>How should busway and cable/RPP be compared on initial cost, installation labor, reconfiguration, ampacity and fault exposure, including the dated approximately $350 bus-plug example?</h2><div class="a" id="answer-11" hidden><p>Busway costs more initially but needs less installation labor; plug-in tap-offs let operators reconfigure it without de-energizing the bus. Cable/RPP is cheaper initially but adding a drop requires a new cable run and contractor work. The cited plug-in track spans 40–1,250 A; feeder busway can reach about 6,300 A. Higher busway ampacity can increase shared-bus fault energy. A 2019 Starline model priced one added plug box at about $350—not a universal price.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Busway</th><th>Cable/RPP</th></tr></thead><tbody><tr><th>Initial cost</th><td>Higher</td><td>Lower</td></tr><tr><th>Installation labor</th><td>Much lower</td><td>High</td></tr><tr><th>Add a drop</th><td>Live plug-in tap-off; ~$350 in 2019 Starline model</td><td>New home-run; contractor mobilization</td></tr><tr><th>Ampacity</th><td>Plug-in track 40–1,250 A; feeders to 6,300 A</td><td>Panel/breaker limited</td></tr><tr><th>Fault exposure</th><td>Larger bus-fault energy on higher-ampacity shared path</td><td>Smaller, distributed circuits</td></tr></tbody></table></div><ul class="mm-notes"><li>Ampacity ranges and price are cited examples, not specifications for every product.</li></ul><p class="mm-cap">Show the cost, flexibility, ampacity and fault-exposure trade-offs between busway and cable/RPP.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.4, §A2</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 64</span><span class="cat">mechanism</span></p><h2>What makes the A and B feeds to a dual-corded rack independent, and why must each feed be sized for the full rack load when normal utilization is targeted at no more than 50% of its own rated capacity?</h2><div class="a" id="answer-12" hidden><p>A dual-corded server connects its two power cords to separate A and B distribution paths, so losing one path need not shut it down. Each feed must be capable of supplying the entire rack load: although the feeds may share demand in normal operation, the surviving feed takes over when the other fails. Keeping each side at no more than 50% of its rated capacity prevents that transfer from overloading it.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>A feed</th><th>B feed</th></tr></thead><tbody><tr><th>Normal</th><td>Shares rack load; ≤50% of own rated capacity</td><td>Shares rack load; ≤50% of own rated capacity</td></tr><tr><th>A failed</th><td>Offline</td><td>Full rack load</td></tr><tr><th>B failed</th><td>Full rack load</td><td>Offline</td></tr></tbody></table></div><ul class="mm-notes"><li>Each feed must be rated to carry the full rack load.</li></ul><p class="mm-cap">Show how load shifts between independent feeds while the surviving feed stays within its rated capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 64</span><span class="cat">methodology</span></p><h2>How can circuit, rack-PDU and outlet metering verify A/B mapping and reveal a server or rack that has silently shifted onto one power path?</h2><div class="a" id="answer-13" hidden><p>Check circuit and rack-PDU readings to confirm that both independent A and B paths carry load. Per-outlet readings can then show whether a server’s two power cords are connected to the intended paths. If one side stops drawing power while the other continues carrying the load, investigate a possible failed power supply or misconnection. Do not assume the cords always share power equally.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.6</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 64</span><span class="cat">mechanism</span></p><h2>How does a roughly 4 ms thyristor-based static transfer switch (STS) differ from an electromechanical automatic transfer switch (ATS), where can it sit, and why is it used for single-corded equipment?</h2><div class="a" id="answer-14" hidden><p>An STS uses electronic thyristors, rather than an ATS’s moving electromechanical contacts, to switch a load between independent sources in about 4 ms; an ATS is slower but simpler. An STS can sit upstream of or within a floor PDU, or near the rack. A rack STS/ATS gives single-corded equipment access to two sources and can keep it powered while one source is shut down for planned maintenance.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Independent A and B sources</span></li><li class="edge"><span>select or transfer source</span></li><li class="box"><span>STS/ATS near rack</span></li><li class="edge"><span>one power cord</span></li><li class="box"><span>Single-corded equipment</span></li></ol><ul class="mm-notes"><li>STS may also sit upstream of or within the floor PDU.</li><li>STS transfer: about 4 ms.</li></ul><p class="mm-cap">Show two independent sources converging at a transfer switch before supplying a single-corded load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.1, §1.3, §1.6</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 64</span><span class="cat">limitation</span></p><h2>Why can a centralized STS or an uncleared fault on a shared bus disrupt multiple racks, including dual-corded ones, and what risk does moving transfer protection closer to the rack reduce?</h2><div class="a" id="answer-15" hidden><p>A large centralized static transfer switch (STS) serves multiple racks, so its failure can interrupt all loads depending on it. Separately, a fault on a shared bus can disrupt every connected load if the bus fails before a branch breaker clears. A genuinely independent, adequately sized second feed should keep a dual-corded server running unless a common failure defeats it. Rack-level transfer protection limits the scope of an STS failure.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Potential reach</th><th>Limiting measure</th></tr></thead><tbody><tr><th>Centralized STS fails</th><td>Multiple racks served by STS</td><td>Place transfer protection close to rack</td></tr><tr><th>Shared bus fault</th><td>All loads on bus if bus fails before branch breaker clears</td><td>Independent, adequately sized second feed for dual-corded load</td></tr></tbody></table></div><ul class="mm-notes"><li>A common failure can defeat both feeds.</li></ul><p class="mm-cap">Distinguish a shared transfer-switch failure from a shared-bus fault and show how independent feeds and rack-level protection limit their effects.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §1.6</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 64</span><span class="cat">methodology</span></p><h2>Under the report’s 415 V, 60 A and 80% loading assumptions, how many branch circuits must each A/B side provide for a 120 kW rack, and what rack-PDU input capacity must be checked before using its suggested two-rack-PDUs-per-side layout?</h2><div class="a" id="answer-16" hidden><p>Each A/B side must carry the full 120 kW if the other fails. A 415 V, three-phase, 60 A circuit supplies about 34.5 kW at 80% loading, so each side needs four circuits—eight total. If two rack PDUs share one side equally, each needs roughly 104 A of rated input capacity. Ordinary single-input 60 A rack PDUs instead require four per side; the two-per-side layout needs a suitable higher-capacity product.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Rated input current per rack PDU = (120 kW / 2) / (sqrt(3) * 415 V * 0.8) ≈ 104 A</code></div><dl class="mm-terms"><dt>120 kW / 2</dt><dd>Full rack load divided equally between two rack PDUs on one A/B side; 60 kW per PDU</dd><dt>sqrt(3)</dt><dd>Three-phase geometric factor relating line-to-line voltage to line current (not the power factor)</dd><dt>415 V</dt><dd>Three-phase line-to-line distribution voltage</dd><dt>0.8</dt><dd>Assumed maximum fraction of rated circuit loading</dd><dt>104 A</dt><dd>Approximate rated input current required per rack PDU</dd></dl><ul class="mm-notes"><li>Each A/B side is sized to carry the full rack load after loss of the other side.</li></ul><p class="mm-cap">Show why two equally loaded rack PDUs per side each need approximately 104 A of rated input capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §1.6, §6.1</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 64</span><span class="cat">context</span></p><h2>Who typically furnishes and installs PDUs, STSs and busway, and how do wholesale versus retail colocation boundaries allocate whips, rack PDUs, tenant fit-out and schedule risk?</h2><div class="a" id="answer-17" hidden><p>PDUs, static transfer switches (STSs) and busway are often owner-furnished long-lead equipment that a contractor installs and terminates. In wholesale colocation, the owner may deliver power only to a PDU output breaker or busway, leaving racks, whips and rack PDUs—and fit-out schedule risk—to the tenant. Retail is often rack-ready, shifting more risk to the owner. Contracts vary: some wholesale suites are rack-ready, while some retail tenants supply rack PDUs.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Owner delivery</th><th>Tenant fit-out and risk</th></tr></thead><tbody><tr><th>Wholesale, typical</th><td>Power to PDU output breaker or busway; cooling</td><td>Racks, whips, rack PDUs; fit-out schedule risk</td></tr><tr><th>Retail, rack-ready</th><td>Whips and rack PDUs included; more delivery risk</td><td>IT equipment</td></tr></tbody></table></div><ul class="mm-notes"><li>Contract-dependent: some wholesale suites are rack-ready; some retail tenants supply rack PDUs.</li><li>PDUs, STSs and busway are often owner-furnished and contractor-installed.</li></ul><p class="mm-cap">Show how the contractual delivery boundary shifts fit-out work and schedule risk between owner and tenant.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.7, §6.4</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 64</span><span class="cat">concept</span></p><h2>How do N, N+1, 2N and 2N+1 differ in installed spare capacity and in the failures or maintenance they are intended to survive?</h2><div class="a" id="answer-18" hidden><p>N installs only enough capacity for the load, with no spare. N+1 adds one module, allowing one module to fail or be maintained. 2N duplicates the entire system: either path can carry the full load while the other is unavailable for failure or maintenance, but it does not guarantee survival of another path failure then. 2N+1 adds a spare module within each duplicated system, providing protection when a unit is already down.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Installed capacity</th><th>Intended protection</th></tr></thead><tbody><tr><th>N</th><td>Exactly load capacity</td><td>No spare</td></tr><tr><th>N+1</th><td>One extra module</td><td>One module failure OR maintenance</td></tr><tr><th>2N</th><td>Two full systems</td><td>One path unavailable for failure or maintenance</td></tr><tr><th>2N+1</th><td>Two full systems plus a spare in each</td><td>Protection with a unit already down</td></tr></tbody></table></div><ul class="mm-notes"><li>2N does not guarantee survival of a second independent path failure while one path is unavailable.</li></ul><p class="mm-cap">Show how each model adds spare capacity and what remains available during a failure or maintenance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §A1</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 64</span><span class="cat">mechanism</span></p><h2>How do distributed-redundant 3M2 and 4M3 systems share load, and how much can each remaining system carry after one fails?</h2><div class="a" id="answer-19" hidden><p>In 3M2, three independent systems share the load; each normally carries about one-third of the total while operating at no more than 66.7% of its own capacity. If one fails, the other two each carry half the total load. In 4M3, four systems normally operate at no more than 75% capacity; after one fails, each survivor carries one-third of the total.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Model</th><th>Normal load per system</th><th>After one fails: each survivor</th></tr></thead><tbody><tr><th>3M2</th><td>3 systems</td><td>≤66.7% of capacity</td><td>1/2 of total load</td></tr><tr><th>4M3</th><td>4 systems</td><td>≤75% of capacity</td><td>1/3 of total load</td></tr></tbody></table></div><ul class="mm-notes"><li>Each surviving system reaches its rated capacity if the original load was at the stated normal-loading limit.</li></ul><p class="mm-cap">Show how normal loading leaves enough capacity for the surviving systems to share the load after one fails.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §A1</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 64</span><span class="cat">mechanism</span></p><h2>How do block-redundant catcher systems and isolated-redundant systems use transfer switches and backup UPS capacity, and how do they differ from distributed redundancy?</h2><div class="a" id="answer-20" hidden><p>A block-redundant system has N active UPS blocks plus one normally unloaded reserve, or “catcher.” If an active block fails, a static transfer switch (STS) moves its load to the catcher. In isolated redundancy, one or two backup UPS units protect multiple units through STSs. Distributed redundancy instead shares the load across three or four operating systems, with the survivors carrying it if one fails.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Normal UPS use</th><th>After a failure</th></tr></thead><tbody><tr><th>Block redundant</th><td>N active blocks; one reserve block unloaded</td><td>STS transfers failed block’s load to reserve</td></tr><tr><th>Isolated redundant</th><td>One or two UPS units back up multiple units</td><td>Backup reached through STSs</td></tr><tr><th>Distributed redundant</th><td>Three or four systems share load</td><td>Remaining systems carry load</td></tr></tbody></table></div><p class="mm-cap">Contrast backup UPS capacity reached by transfer switches with capacity already shared among operating systems.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §A1</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 64</span><span class="cat">interpretation</span></p><h2>How do 2N, 3M2, 4M3, N+1 and catcher schemes compare in installed versus usable capacity, reserved capacity, capital cost and operational load-balancing demands?</h2><div class="a" id="answer-21" hidden><p>For a given usable load, 2N installs twice the capacity: each side runs at no more than 50%, making it costly. Distributed 3M2 installs 150% (one-third reserved); 4M3 reserves one-quarter, lowering capital cost but requiring careful load balancing. N+1 adds one spare module at lower cost. A catcher scheme adds one normally unloaded reserve block; active blocks can run above 75%. Changeover procedures matter across redundant schemes.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Installed / usable</th><th>Reserve (% of installed)</th><th>Cost and operation</th></tr></thead><tbody><tr><th>2N</th><td>200% / 100%</td><td>~50%</td><td>High; each side ≤50%</td></tr><tr><th>3M2</th><td>150% / 100%</td><td>~33%</td><td>Medium; balance three systems</td></tr><tr><th>4M3</th><td>~133% / 100%</td><td>~25%</td><td>Medium; balance four systems</td></tr><tr><th>N+1</th><td>Load plus one module</td><td>One module</td><td>Low; one spare</td></tr><tr><th>Catcher</th><td>N active blocks plus one reserve</td><td>One block</td><td>Medium; transfer to reserve</td></tr></tbody></table></div><ul class="mm-notes"><li>Installed percentages are relative to usable load; 4M3 percentage follows from one of four systems being reserved.</li></ul><p class="mm-cap">Show how each topology trades reserved capacity and capital cost against loading and operating demands.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §2.3, §A1</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 64</span><span class="cat">concept</span></p><h2>What distinguishes Uptime Tier III concurrent maintainability from Tier IV fault tolerance in paths, isolation and operations, and why does owning 2N equipment alone not establish a Tier?</h2><div class="a" id="answer-22" hidden><p>Tier III is concurrently maintainable: redundant components and multiple distribution paths let operators service a component without dropping the load, though only one path is active at a time. Tier IV is fault tolerant: multiple active, physically isolated paths must withstand any single event, including operator error. Owning two full-capacity systems (2N) alone proves neither the required topology nor its operation; Uptime certifies design, build and operations.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Tier III</th><th>Tier IV</th></tr></thead><tbody><tr><th>Purpose</th><td>Concurrently maintainable</td><td>Fault tolerant</td></tr><tr><th>Paths</th><td>Multiple; one active at a time</td><td>Multiple active, physically isolated</td></tr><tr><th>Operational test</th><td>Service a component without dropping load</td><td>Survive any single event, including operator error</td></tr></tbody></table></div><ul class="mm-notes"><li>2N equipment alone does not establish a Tier.</li></ul><p class="mm-cap">Contrast the path arrangements and operational tests that distinguish Tier III from Tier IV, rather than equating a Tier with equipment quantity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §A1</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 64</span><span class="cat">context</span></p><h2>How do Uptime Tier certification, TIA-942 Rated classifications and BICSI 002 differ in what they assess or prescribe?</h2><div class="a" id="answer-23" hidden><p>Uptime’s Tier program certifies a facility’s design, constructed facility and operations against topology requirements, such as whether equipment can be maintained without interrupting service; it does not certify a predicted uptime percentage. TIA-942 classifies facilities as Rated-1 through Rated-4 against documented telecommunications and facility criteria; Rated-3 calls for concurrent maintainability and multiple independent paths. BICSI 002 provides complementary best-practice guidance intended to exceed TIA-942’s minimum requirements.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Role</th><th>Scope or example</th></tr></thead><tbody><tr><th>Uptime Tier</th><td>Certification</td><td>Design, build and operations; topology, not uptime percentage</td></tr><tr><th>TIA-942 Rated</th><td>Classification against standard</td><td>Telecom/facility criteria; Rated-3 concurrently maintainable</td></tr><tr><th>BICSI 002</th><td>Best-practices companion</td><td>Complements and exceeds TIA-942 minimums</td></tr></tbody></table></div><p class="mm-cap">Distinguish the assessment scope of Uptime and TIA-942 from BICSI 002’s best-practice guidance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 64</span><span class="cat">context</span></p><h2>How do enterprise, banking and colocation or cloud operators tend to choose among N+1, 2N and distributed or catcher redundancy, and what hybrid arrangement does CoreSite VA3 illustrate?</h2><div class="a" id="answer-24" hidden><p>Enterprise facilities commonly use N+1, adding one spare component. Banks and other critical users tend toward 2N or 2N+1, with fully duplicated systems. Colocation and cloud operators often mix 2N with distributed-redundant or catcher arrangements to support maintenance without reserving as much capacity everywhere. CoreSite’s VA3 illustrates a hybrid: 2N plus four-to-make-three distributed redundancy with a catcher UPS.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Typical redundancy</th></tr></thead><tbody><tr><th>Enterprise</th><td>N+1</td></tr><tr><th>Banks / critical</th><td>2N or 2N+1</td></tr><tr><th>Colocation / cloud</th><td>Mix of 2N and 3M2/4M3; catcher</td></tr><tr><th>CoreSite VA3</th><td>2N + 4-to-make-3 with catcher UPS</td></tr></tbody></table></div><p class="mm-cap">Show how typical redundancy choices differ by operator and where CoreSite VA3 combines approaches.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.1, §A1</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 64</span><span class="cat">methodology</span></p><h2>How are mean time between failures (MTBF) and mean time to repair (MTTR) used to estimate one repairable component’s availability, and how do series components versus independent redundant paths combine?</h2><div class="a" id="answer-25" hidden><p>MTBF is average time between failures; MTTR is average repair time. A repairable component’s estimated availability is MTBF ÷ (MTBF + MTTR). For components in series, multiply their availabilities: every component must work. For independent redundant paths, multiply their unavailabilities (1 − availability): both must fail. IEEE 493 is Inactive-Reserved; guidance has migrated to IEEE 3006, but these formulas remain applicable.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Quantity multiplied</th><th>Condition for outage</th></tr></thead><tbody><tr><th>Series components</th><td>Component availabilities</td><td>A required component fails</td></tr><tr><th>Independent redundant paths</th><td>Path unavailabilities (1 − availability)</td><td>Both paths fail</td></tr></tbody></table></div><ul class="mm-notes"><li>One repairable component: availability = MTBF / (MTBF + MTTR).</li><li>Redundant-path calculation assumes independence.</li></ul><p class="mm-cap">Show why series components combine by availability while independent redundant paths combine by unavailability.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 64</span><span class="cat">methodology</span></p><h2>What annual downtime follows from a 99.9%-available path and from two such independent paths, and why would shared buses, transfer switches or human errors undermine the simple two-path result?</h2><div class="a" id="answer-26" hidden><p>A single path available 99.9% of the time has 0.1% unavailability, or about 8.76 hours of downtime per year. If two paths fail independently, their unavailabilities multiply: 0.001 × 0.001 = 0.000001, giving about 31.5 seconds per year. That illustrative result can fail in practice: a shared-bus fault, centralized transfer switch, or human error may disrupt both paths together.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Unavailability</th><th>Annual downtime</th></tr></thead><tbody><tr><th>One path</th><td>0.001</td><td>~8.76 h/yr</td></tr><tr><th>Two independent paths</th><td>0.001 × 0.001 = 0.000001</td><td>~31.5 s/yr</td></tr></tbody></table></div><ul class="mm-notes"><li>Each path is 99.9% available.</li><li>Shared buses, transfer switches or human errors can invalidate independence.</li></ul><p class="mm-cap">Show how independent path failures change calculated annual downtime, while distinguishing the assumption from shared-failure risks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.3, §2.2</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 64</span><span class="cat">methodology</span></p><h2>What does the report’s approximate redundant-pair MTBF formula predict for 3,000-hour components repaired in one hour versus 24 hours, and why does repair speed matter so much?</h2><div class="a" id="answer-27" hidden><p>For two redundant components each with a 3,000-hour mean time between failures (MTBF), the report estimates pair MTBF as 3,000² ÷ (2 × mean time to repair). Repair in 1 hour gives about 4.5 million hours; repair in 24 hours gives about 187,500 hours. Faster repair shortens the period when one failed component leaves the pair dependent on its survivor.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Mean time to repair</th><th>Approximate redundant-pair MTBF</th></tr></thead><tbody><tr><th>Fast repair</th><td>1 h</td><td>4.5 million h</td></tr><tr><th>Slow repair</th><td>24 h</td><td>187,500 h</td></tr></tbody></table></div><ul class="mm-notes"><li>Each component has 3,000 h MTBF.</li><li>Approximation: pair MTBF = component MTBF² / (2 × repair time).</li></ul><p class="mm-cap">Show how increasing repair time from 1 to 24 hours sharply reduces the approximate MTBF of the same redundant pair.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 64</span><span class="cat">interpretation</span></p><h2>How should the indicative model-to-availability percentages and annual-downtime figures in Appendix A1 be interpreted, given what Uptime removed from its Tier Standard in 2009?</h2><div class="a" id="answer-28" hidden><p>Treat Appendix A1’s percentages as indicative, industry-derived estimates, not guaranteed performance or Uptime-certified Tier ratings. Its annual downtime figures convert estimated unavailability into hours using 8,760 hours per year. In 2009, Uptime removed “expected downtime per year” from its Tier Standard and stopped assigning availability predictions to Tier levels. Tier certification assesses topology and operations; actual outcomes also depend on operational discipline.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.2, §2.4, §A1</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 64</span><span class="cat">interpretation</span></p><h2>Why are some AI training operators accepting N or N+1 compute power and potentially single-corded GPU racks while retaining stronger protection for network, storage and control systems, and what remains uncertain about extending this approach?</h2><div class="a" id="answer-29" hidden><p>Some AI training jobs can restart from checkpoints, so operators may accept an interruption to compute rather than duplicate every electrical path. They retain 2N protection for network, storage and control systems, while considering N or N+1 compute and even single-corded GPU racks. AWS reported a best-case GPU-node repair time of about 12 minutes using fail-in-place N+1 in 2025—not an availability guarantee. Whether this approach will extend to inference remains unsettled.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Electrical protection</th><th>Reason</th></tr></thead><tbody><tr><th>AI training compute</th><td>N or N+1; single-corded GPU racks contemplated</td><td>Checkpoint-restart tolerates interruption</td></tr><tr><th>Network, storage and control plane</th><td>2N retained</td><td>Stronger protection retained</td></tr></tbody></table></div><ul class="mm-notes"><li>Extending this approach to inference remains unsettled.</li></ul><p class="mm-cap">Contrast where operators may substitute checkpoint-restart for electrical redundancy with where they retain stronger protection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.4, §3.2, Open Questions / Changing Fast in 2026</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 64</span><span class="cat">implication</span></p><h2>How do the owner’s project requirements, engineer’s basis of design and colocation SLA each express a redundancy decision, and why can a late topology change disrupt long-lead procurement?</h2><div class="a" id="answer-30" hidden><p>The owner sets the redundancy model in the owner’s project requirements (OPR). The engineer translates it into the basis of design (BOD), while a colocation service-level agreement (SLA) states an availability commitment and describes the redundancy offered. Changing from 2N to 3M2 late in design alters UPS, PDU, STS and switchgear counts; medium-voltage switchgear lead times of 40–60 weeks can delay the project.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Document</th><th>Redundancy role</th></tr></thead><tbody><tr><th>OPR</th><td>Owner’s project requirements</td><td>Owner sets the model</td></tr><tr><th>BOD</th><td>Engineer’s basis of design</td><td>Engineer renders the model</td></tr><tr><th>SLA</th><td>Colocation service-level agreement</td><td>Availability commitment and redundancy descriptor</td></tr></tbody></table></div><ul class="mm-notes"><li>A late 2N-to-3M2 change alters UPS, PDU, STS and switchgear counts.</li><li>MV switchgear lead times: 40–60 weeks (2026).</li></ul><p class="mm-cap">Distinguish how three documents express the redundancy decision without suggesting they form a procurement sequence.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 64</span><span class="cat">mechanism</span></p><h2>How does Open Rack v3 supply a shared 48 V rack busbar instead of relying on per-server AC/DC power supplies, and what power and efficiency are reported for current power shelves?</h2><div class="a" id="answer-31" hidden><p>Open Rack v3 moves AC-to-DC conversion from individual servers to a shared rack power shelf. The shelf rectifies facility AC and feeds a 48 V DC busbar running down the rack, eliminating duplicated per-server AC/DC supplies. Conversion does not disappear: DC/DC point-of-load conversion still supplies components. Reported high-power rack shelves reach 33 kW at nearly 98% efficiency.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Facility AC</span></li><li class="edge"><span>fed to shared rack power shelf</span></li><li class="box"><b class="mm-h">Power shelf</b><span class="mm-t">AC → 48 V DC</span></li><li class="edge"><span>feeds shared busbar</span></li><li class="box"><span>48 V rack busbar</span></li><li class="edge"><span>supplies rack loads</span></li><li class="box"><span>DC/DC point-of-load conversion</span></li></ol><ul class="mm-notes"><li>ORv3 HPR shelves: up to 33 kW; near 98% efficiency.</li><li>No per-server AC/DC supplies; DC/DC conversion remains.</li></ul><p class="mm-cap">Show that one shared AC-to-48 V conversion replaces per-server AC/DC supplies while DC/DC point-of-load conversion remains.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, §A4</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 64</span><span class="cat">result</span></p><h2>What improvement did Google attribute to its move from 12 V to 48 V rack distribution, when did it advance and contribute that design, and what is the comparison baseline?</h2><div class="a" id="answer-32" hidden><p>Google attributed an approximately 30% energy-efficiency improvement to moving its rack power distribution from 12 V to 48 V, partly by reducing conversion steps. It began developing 48 V rack distribution in 2010 and contributed the design to the Open Compute Project in 2016–2017. The comparison is with its earlier 12 V approach, not with conventional AC distribution or 800 V DC.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, §A4</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 64</span><span class="cat">mechanism</span></p><h2>Why does 48 V rack distribution become difficult beyond roughly 100 kW, as shown by the report’s rack-current, connector-heating, one-megawatt copper and power-shelf examples?</h2><div class="a" id="answer-33" hidden><p>At low voltage, increasing rack power demands enormous current. Beyond roughly 100 kW, about 2.5 kA can flow at 48 V; just 0.1 mΩ of extra connector resistance would dissipate about 625 W of heat there. At 1 MW and 54 V, current exceeds 18,000 A, requiring over 200 kg of copper busbars and up to 64U of power shelves—more than a full rack, leaving no room for compute.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Scale</th><th>Current</th><th>Physical consequence</th></tr></thead><tbody><tr><th>48 V rack distribution beyond ~100 kW</th><td>48 V</td><td>~2.5 kA</td><td>0.1 mΩ extra connector resistance → ~625 W heat</td></tr><tr><th>1 MW rack at 54 V</th><td>1 MW at 54 V</td><td>&gt;18,000 A</td><td>&gt;200 kg copper busbars; up to 64U power shelves (more than a full rack, no room for compute)</td></tr></tbody></table></div><p class="mm-cap">Contrast the connector-heating problem near 48 V with the copper and space demands of a 1 MW rack at 54 V.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.1, §A4</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 64</span><span class="cat">mechanism</span></p><h2>How does the OCP Mt Diablo sidecar use ±400 V, or 800 V rail-to-rail, to serve higher-power racks, which conventional conversion stages can it avoid, and why was the voltage chosen with the EV supply chain in mind?</h2><div class="a" id="answer-34" hidden><p>Mt Diablo places power conversion in a separate “sidecar” rack, which distributes ±400 V DC—800 V between rails—to adjacent IT racks. Its specification targets racks from 100 kW to 1 MW. DC/DC conversion then occurs near the compute load, avoiding conventional PDU transformers, per-server rack power supplies and multiple AC/DC stages. The 400 V level was chosen to draw on EV-industry connectors and contactors.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Facility power</span></li><li class="edge"><span>supplied to sidecar</span></li><li class="box"><b class="mm-h">Sidecar</b><span class="mm-t">convert facility power to ±400 V DC</span></li><li class="edge"><span>800 V rail-to-rail distribution</span></li><li class="box"><span>Adjacent IT racks</span></li><li class="edge"><span>DC/DC conversion near load</span></li><li class="box"><span>Compute load</span></li></ol><ul class="mm-notes"><li>Mt Diablo specification targets 100 kW to 1 MW IT racks.</li><li>Conventional PDU transformers, rack PSUs and multiple AC/DC stages can be avoided.</li></ul><p class="mm-cap">Show where facility-power conversion occurs and how high-voltage DC reaches the compute load without conventional intermediate stages.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §A4</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 64</span><span class="cat">context</span></p><h2>What rack-power targets and Kyber platform milestone are associated with NVIDIA’s 800 V DC architecture, and when does the report place full-scale production?</h2><div class="a" id="answer-35" hidden><p>NVIDIA’s 800 V DC architecture targets racks drawing up to 1 MW. Its roadmap aligns with Kyber, identified in the report as the NVL576 platform at approximately 600 kW. The report places full-scale production alongside Kyber rack-scale systems in 2027; that milestone is distinct from the smaller-volume high-voltage DC shipments anticipated in 2026.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.3</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 64</span><span class="cat">result</span></p><h2>What efficiency, copper, maintenance and total-cost gains does NVIDIA claim for 800 V DC, and how should its differing 85% and 157% same-conductor power claims be handled?</h2><div class="a" id="answer-36" hidden><p>NVIDIA projects that 800 V DC could improve end-to-end power efficiency by up to 5%, reduce copper by 45% versus 415 V AC distribution, cut maintenance costs by up to 70%, and lower total cost of ownership by up to 30%. Separately, NVIDIA has published both 85% more and 157% more power through the same-size conductor versus 415 V AC. Cite both as distinct vendor claims; do not reconcile them.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>NVIDIA claim</th><th>Stated baseline</th></tr></thead><tbody><tr><th>End-to-end efficiency</th><td>Up to 5% improvement</td><td>Not specified</td></tr><tr><th>Copper</th><td>45% less</td><td>415 V AC distribution</td></tr><tr><th>Maintenance costs</th><td>Up to 70% reduction</td><td>Not specified</td></tr><tr><th>Total cost of ownership</th><td>Up to 30% reduction</td><td>Not specified</td></tr><tr><th>Same-size conductor: claim 1</th><td>85% more power</td><td>415 V AC</td></tr><tr><th>Same-size conductor: claim 2</th><td>157% more power</td><td>415 V AC</td></tr></tbody></table></div><ul class="mm-notes"><li>All figures are NVIDIA claims, not independently established outcomes.</li><li>Keep the two published conductor figures separate.</li></ul><p class="mm-cap">Separate NVIDIA’s projected system-level gains from its two differing same-conductor power claims, while retaining stated baselines.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §A4</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 64</span><span class="cat">result</span></p><h2>As of 2025–26, what distinguishes validated converters and published reference architectures from planned initial shipments and 2027 full-scale 800 V DC deployment?</h2><div class="a" id="answer-37" hidden><p>In 2025, STMicroelectronics and NVIDIA validated a 12 kW rack-adjacent converter at OCP, while Eaton published an 800 V DC reference architecture in October. Those milestones demonstrate a component and describe a system; they are not full-scale deployments. The report places planned small-volume shipments around Q3 2026 and Vertiv’s portfolio in H2 2026, with full-scale production targeted for 2027 alongside NVIDIA Kyber.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">2025</b><ul><li>12 kW converter validated at OCP</li><li>Eaton reference architecture published</li></ul></li><li class="edge"><span>planned commercialization</span></li><li class="box"><b class="mm-h">2026</b><ul><li>small-volume shipments by Q3</li><li>Vertiv portfolio in H2</li></ul></li><li class="edge"><span>full-scale production target</span></li><li class="box"><b class="mm-h">2027</b><span class="mm-t">full-scale production alongside NVIDIA Kyber</span></li></ol><ul class="mm-notes"><li>Q3 and H2 2026 plans overlap; neither is presented as preceding the other.</li></ul><p class="mm-cap">Distinguish 2025 validation and publication from overlapping 2026 shipment plans and the separate 2027 full-scale target.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §A4</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 64</span><span class="cat">context</span></p><h2>Which hyperscalers and power-component suppliers had aligned with the 800 V DC effort, and how does AMD’s stated lack of commitment qualify the extent of industry convergence?</h2><div class="a" id="answer-38" hidden><p>As of 2025–26, Microsoft, Meta and Google had co-authored OCP’s ±400 V (800 V rail-to-rail) Mt Diablo specification. NVIDIA was working with roughly 20 silicon and power partners, including ADI, Infineon, TI, onsemi and Navitas, on its 800 V DC architecture. That is substantial alignment, but not universal commitment: AMD had deliberately not committed to a proprietary power path.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.2, §3.3</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 64</span><span class="cat">limitation</span></p><h2>Which NEC, UL and IEC uncertainties still surround high-voltage DC, and why does DC arc behavior create a safety challenge distinct from AC?</h2><div class="a" id="answer-39" hidden><p>As of 2025–26, hardware for 800 V DC is advancing faster than its safety framework: NEC treatment of high-voltage DC systems, UL equipment listings and IEC harmonization remain incomplete. DC arcs do not self-extinguish at an AC waveform’s zero crossing, creating a distinct protection and arc-safety gap. Owners therefore cannot assume mature AC rules fully cover a planned DC pod.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §A4, Open Questions / Changing Fast in 2026</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 64</span><span class="cat">implication</span></p><h2>What floor space, structure, cooling and pathways should an owner reserve for a possible sidecar conversion, and why might an AC busway built now become a stranded asset in an AI pod?</h2><div class="a" id="answer-40" hidden><p>An owner should reserve floor space and structural capacity for sidecar power racks, provide for higher rack power and liquid cooling, and leave conduit and pathway headroom. The reference campus also holds 15–20% of white and gray space in reserve. If an AI pod later moves to 800 V DC, its 415/480 V AC busway may need replacement; those provisions reduce the risk of a wider rebuild, not the need to replace the busway.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Reserve sidecar floor space, structural capacity, liquid cooling and pathway headroom</span></li><li class="edge"><span>allows for later higher-power DC equipment</span></li><li class="box"><span>AI pod converts toward 800 V DC</span></li><li class="edge"><span>existing 415/480 V AC busway may not serve the new distribution</span></li><li class="box"><span>AC busway may need replacement</span></li></ol><ul class="mm-notes"><li>Reference campus reserves 15–20% of white/gray space.</li><li>Reserved provisions reduce wider-rebuild risk; they do not prevent busway replacement.</li></ul><p class="mm-cap">Show that reserving space, structure, cooling and pathways eases a later DC conversion without guaranteeing that existing AC busway can remain.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.3, §3.4, §6.3</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 64</span><span class="cat">implication</span></p><h2>How does a sidecar power shelf shift the owner–tenant interface toward a DC busbar, and who typically furnishes that equipment compared with conventional AC distribution?</h2><div class="a" id="answer-41" hidden><p>With conventional AC distribution, the owner typically provides upstream equipment such as PDUs and busway; the wholesale tenant fits out the racks and rack PDUs. A DC sidecar changes the handoff: the power shelf or sidecar is typically furnished by the IT vendor or hyperscaler, with interface responsibility at the busbar. That new owner–tenant boundary must be negotiated.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Conventional AC distribution</th><th>DC sidecar distribution</th></tr></thead><tbody><tr><th>Owner provision</th><td>PDUs and busway</td><td>Upstream power and pathways</td></tr><tr><th>IT-side provision</th><td>Tenant rack PDUs and IT in wholesale</td><td>IT vendor or hyperscaler furnishes sidecar</td></tr><tr><th>Interface</th><td>PDU output breaker or busway in wholesale</td><td>DC busbar</td></tr></tbody></table></div><ul class="mm-notes"><li>Wholesale boundaries vary by provider.</li></ul><p class="mm-cap">Show how the equipment handoff moves from conventional AC distribution to the DC busbar interface.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §3.4, §6.4, §1.7</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 64</span><span class="cat">concept</span></p><h2>What are the purposes and physical elements of a common bonding network and signal reference grid, including the reported grid spacing, conductor sizes and individual cabinet bonds?</h2><div class="a" id="answer-42" hidden><p>A common bonding network connects data-center equipment to a shared electrical reference, supporting grounding beyond the life-safety code minimum. Its signal reference grid is a copper-conductor mesh on 0.6–3 m (2–10 ft) centers, using at least #6 AWG conductor. The TIA-607-C hierarchy includes PBB/SBB and rack bonding busbars: the report specifies 1/0 AWG to the busbar and a separate ≥6 AWG bond for each cabinet—not serial cabinet-to-cabinet bonds.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Common bonding network (CBN)</span><ul><li><span>Signal reference grid (SRG)</span><ul><li>Copper grid: 0.6–3 m (2–10 ft) centers</li><li>Grid conductor: ≥#6 AWG</li></ul></li><li><span>TIA-607-C PBB/SBB → rack bonding busbar</span><ul><li>1/0 AWG to busbar</li><li>Cabinet A → busbar: separate ≥6 AWG bond</li><li>Cabinet B → busbar: separate ≥6 AWG bond</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Cabinets are not bonded in series.</li></ul><p class="mm-cap">Show the grid and busbar hierarchy, with each cabinet independently bonded to a busbar rather than to another cabinet.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 64</span><span class="cat">interpretation</span></p><h2>Why does the report prefer separate neutral and protective-earth conductors and an equipotential mesh over isolated grounds, and why might a signal reference grid still matter for modern equipment?</h2><div class="a" id="answer-43" hidden><p>The report favors TN-S, which keeps neutral and protective earth separate throughout, and a common bonding mesh that keeps connected equipment at nearly the same electrical potential. It says isolated grounds are largely deprecated as a noise-control measure. Although modern equipment with active power-factor correction weakens the older case for a signal reference grid against high-frequency noise, grids remain standard practice and may be required for equipment warranties.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.1</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 64</span><span class="cat">mechanism</span></p><h2>How did active power-factor correction in server supplies and active front ends in modern UPSs change harmonic distortion, power factor and the need for input filtering compared with older rectifiers?</h2><div class="a" id="answer-44" hidden><p>Older diode-rectifier server supplies drew current in pulses, giving data centers a reputation for harmonic distortion. Modern server supplies use active power-factor correction (PFC) to draw nearly sinusoidal current, with total harmonic distortion (THD) below 5% and high power factor. Modern transformerless UPSs use IGBT active front ends to achieve low input THD without needing input filters for that purpose.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Current and harmonics</th><th>Power factor and input filtering</th></tr></thead><tbody><tr><th>Older diode-rectifier server supplies</th><td>Pulsed current; harmonic distortion</td><td>Not specified</td></tr><tr><th>Modern server supplies with active PFC</th><td>Near-sinusoidal current; THD below 5%</td><td>High power factor</td></tr><tr><th>Modern transformerless UPSs with IGBT active front ends</th><td>Low input THD</td><td>Input filters not needed for low THD</td></tr></tbody></table></div><p class="mm-cap">Show how newer server supplies and UPS front ends reduce the harmonic problems associated with older rectifiers.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 64</span><span class="cat">methodology</span></p><h2>When are K-13 or K-20 transformers and active harmonic filters warranted, and why can a hall of synchronized AI power supplies challenge assumptions based on diverse modern IT loads?</h2><div class="a" id="answer-45" hidden><p>K-rated transformers tolerate heating from harmonic currents: the report identifies K-13 for mixed loads and says K-20 is usually excessive for modern data centers. But thousands of identical, synchronized AI power supplies offer little load diversity and can concentrate harmonics, potentially warranting K-20. Where legacy gear remains, an active harmonic filter at the distribution board can reduce total harmonic distortion from 30–40% to below 5%.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.2</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 64</span><span class="cat">methodology</span></p><h2>What energized-work permits, equipment labels, arc-flash boundary and PPE-related thresholds does the report identify under NFPA 70E, and why are they consequential in a live data center?</h2><div class="a" id="answer-46" hidden><p>Because data centers often cannot shut down distribution gear for maintenance, energized work permits under NFPA 70E 130.2(B) are frequently needed. Section 130.5(H) requires arc-flash labels on essentially all distribution gear. The arc-flash boundary marks where incident energy reaches 1.2 cal/cm²; PPE Categories 1–4 address exposure, while the report says energized work above 40 cal/cm² is not permitted. These requirements shape how live maintenance is planned.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 64</span><span class="cat">methodology</span></p><h2>How do remote racking, maintenance switches, arc-resistant gear and infrared windows reduce worker exposure in ways that PPE alone cannot?</h2><div class="a" id="answer-47" hidden><p>These engineering controls reduce exposure before PPE becomes the last line of defense. Remote racking puts the worker farther from the gear; maintenance switches shorten fault-clearing time; arc-resistant switchgear limits exposure to an arc; and infrared windows allow inspection without opening equipment. PPE protects a worker who remains exposed, while these measures can reduce that exposure substantially.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Control</th><th>How it reduces exposure</th></tr></thead><tbody><tr><th>Remote racking</th><td>Remote racking</td><td>Moves worker away</td></tr><tr><th>Maintenance switch</th><td>Arc-flash maintenance switch</td><td>Reduces clearing time</td></tr><tr><th>Arc-resistant gear</th><td>Arc-resistant switchgear</td><td>Limits arc exposure</td></tr><tr><th>IR window</th><td>IR window</td><td>Permits inspection without opening gear</td></tr><tr><th>PPE</th><td>PPE</td><td>Protects worker during exposure</td></tr></tbody></table></div><p class="mm-cap">Show how each engineering control reduces exposure, in contrast to PPE worn during exposure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.3</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 64</span><span class="cat">methodology</span></p><h2>What is selective coordination downstream of the UPS, and how do breaker curves, interrupting ratings and short-circuit-current ratings keep a rack fault from tripping upstream distribution?</h2><div class="a" id="answer-48" hidden><p>Selective coordination means a rack fault trips its branch protection, not the floor PDU or UPS. Engineers check that downstream and upstream breaker time-current curves are staggered so the branch device clears first. Separately, they verify that the device can interrupt the available fault current and that the rack-PDU assembly’s short-circuit rating is adequate. This matters especially in transformerless 415 V systems, where fault current can rise. The rack-PDU fuse-versus-breaker choice partly turns on interrupting capacity: the report cites a CUBEFuse rated 300 kA at 600 V.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Rack-level fault</span></li><li class="edge"><span>Branch protection detects and clears fault</span></li><li class="box"><span>Branch device trips</span></li><li class="edge"><span>Staggered time-current curves keep upstream devices closed</span></li><li class="box"><span>PDU and UPS remain online</span></li></ol><ul class="mm-notes"><li>Check device interrupting capacity and assembly short-circuit rating separately from time-current coordination.</li></ul><p class="mm-cap">Show that a rack fault should clear at its branch device before it trips upstream distribution.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.2, §4.3</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 64</span><span class="cat">implication</span></p><h2>What operating states must stamped grounding and arc-flash studies cover, when must studies and labels be revisited, and how can a tenant equipment change or a safe-work-program audit affect that responsibility?</h2><div class="a" id="answer-49" hidden><p>Grounding and arc-flash studies are stamped by a professional engineer and must model normal, maintenance and emergency operating states. Review them at least every five years or after an upstream electrical change, updating labels when the findings change. A tenant’s new transformer, added load or reconfigured source can invalidate existing studies and labels, so responsibility for rerunning them must be assigned. NFPA 70E 2024 also requires an electrically-safe-work-condition program audit.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §4.4</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 64</span><span class="cat">concept</span></p><h2>What must an NEC Article 645.10 emergency power off (EPO) disconnect, and which relaxed wiring allowances does an owner receive in exchange for that requirement?</h2><div class="a" id="answer-50" hidden><p>For an IT room using NEC Article 645, section 645.10 requires an emergency power off (EPO) disconnecting means that cuts power to IT equipment and dedicated HVAC and closes fire and smoke dampers. In exchange, Article 645 permits less restrictive wiring, including loose power whips beneath a raised-floor plenum and non-plenum cable. Article 645 is an optional code path, not a requirement for every IT room.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 64</span><span class="cat">methodology</span></p><h2>How does building to ordinary wiring rules avoid Article 645 EPO requirements, how does the separate approved critical-operations alternative work, and what do the 2011 changes and 2026 draft renumbering mean for these options?</h2><div class="a" id="answer-51" hidden><p>Article 645 is optional: a room built to ordinary Chapter 3 wiring rules and applicable Articles 725/770 can avoid Article 645 and its emergency power off (EPO), subject to the report’s opt-out conditions and local authority review. Separately, a critical-operations alternative permits EPO omission with an approved shutdown procedure, qualified staff, adequate fire protection and authority approval. The 2011-and-later editions added that alternative and zoned EPO; the 2026 draft moves opt-out conditions to 645.5 and updates references to Article 722.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Route</th><th>Wiring or operating basis</th><th>EPO outcome</th></tr></thead><tbody><tr><th>Ordinary-wiring opt-out</th><td>Ordinary wiring</td><td>Chapter 3 and applicable Articles 725/770; Article 722 referenced in 2026 draft</td><td>Article 645 and its EPO do not apply if opt-out conditions are met</td></tr><tr><th>Critical-operations alternative</th><td>Approved alternative</td><td>Approved shutdown procedure, qualified staff, adequate fire protection and AHJ approval</td><td>EPO may be omitted</td></tr></tbody></table></div><ul class="mm-notes"><li>AHJ and fire marshal review the proposed approach.</li><li>2011 and later editions added zoned EPO and the critical-operations alternative.</li><li>2026 draft moves the six opt-out conditions from 645.4 to 645.5.</li></ul><p class="mm-cap">Distinguish the ordinary-wiring opt-out from the separately approved critical-operations alternative and show where the draft code change applies.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, Open Questions / Changing Fast in 2026</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 64</span><span class="cat">context</span></p><h2>How do NFPA 75’s gaseous-fire-suppression shutdown provisions and NFPA 76’s lack of an EPO requirement differ from the NEC Article 645 discussion?</h2><div class="a" id="answer-52" hidden><p>NEC Article 645.10 requires an emergency power off (EPO) disconnect for IT equipment rooms using the optional Article 645 wiring path; ordinary wiring methods can avoid that requirement. NFPA 75 addresses a different trigger: activation of a gaseous total-flooding fire-suppression system generally disconnects power unless a Chapter 4 risk analysis warrants keeping it on. NFPA 76, which covers telecom facilities, has no EPO requirement.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Scope</th><th>Power-disconnection provision</th></tr></thead><tbody><tr><th>NEC Article 645.10</th><td>IT rooms using optional Article 645 path</td><td>EPO disconnects IT power and dedicated HVAC; closes fire/smoke dampers</td></tr><tr><th>NFPA 75</th><td>Fire protection</td><td>Gaseous total-flooding activation disconnects power unless Chapter 4 risk analysis warrants continuous power</td></tr><tr><th>NFPA 76</th><td>Telecom</td><td>No EPO requirement</td></tr></tbody></table></div><p class="mm-cap">Distinguish each provision’s scope and the condition under which power must be disconnected.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 64</span><span class="cat">result</span></p><h2>What do the investigation’s most-likely explanation for the 2021 NYC Transit outage and Georgia Tech’s approximately 96-minute outage illustrate about accidental EPO activation?</h2><div class="a" id="answer-53" hidden><p>In the 2021 NYC Transit control-center outage, the UPS handled a voltage dip as intended; investigators identified manual activation of an uncovered emergency power off (EPO) button as the most likely cause of the shutdown. At Georgia Tech, an EPO was accidentally triggered during data-center power work, causing an approximately 96-minute outage. Both cases show how EPO activation can interrupt otherwise protected loads.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 64</span><span class="cat">result</span></p><h2>What did the Ponemon survey and early UPS-vendor records report about outages and EPO or human error, and why must their 51%, 13% and 26% figures not be treated as the same measure?</h2><div class="a" id="answer-54" hidden><p>A 2010 Ponemon survey found that 95% of respondents had experienced an unplanned outage in the preceding 24 months; 51% reported accidental emergency power off (EPO) **or human error** among outage causes. One UPS vendor recorded 20 EPO incidents, or 13% of all UPS failures, in January 2002–June 2003. Another attributed 26% of human-error failures to EPO. The percentages have different denominators; 51% is not an EPO-only rate.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Record / period</th><th>Finding</th><th>Denominator</th></tr></thead><tbody><tr><th>Ponemon survey</th><td>2010</td><td>51% accidental EPO/human error</td><td>Survey respondents reporting outage causes</td></tr><tr><th>UPS vendor 1</th><td>Jan 2002–Jun 2003</td><td>20 EPO incidents; 13%</td><td>All UPS failures</td></tr><tr><th>UPS vendor 2</th><td>Early vendor record; date not stated</td><td>26% EPO-caused</td><td>Human-error failures</td></tr></tbody></table></div><ul class="mm-notes"><li>Ponemon’s 51% combines accidental EPO and human error; it is not an EPO-only rate.</li></ul><p class="mm-cap">Show that the three historical percentages describe different groups and cannot be compared as EPO-only rates.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 64</span><span class="cat">interpretation</span></p><h2>What do Uptime’s 2025 figures on human-caused major outages and procedural failures, together with its accidental-EPO records, suggest about operational risk?</h2><div class="a" id="answer-55" hidden><p>Uptime reported in 2025 that nearly 40% of organizations had suffered a major human-caused outage in the preceding three years. Of those incidents, 85% involved failure to follow procedures or flaws in the procedures themselves. Its records also identify accidental emergency power-off (EPO) activation as a recurring downtime cause. Together, these findings underscore that operational controls and human actions can undermine otherwise resilient power systems.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.2, §5.3</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 64</span><span class="cat">implication</span></p><h2>Why do some operators omit EPO where permitted or tightly zone and guard it, who must approve that approach, and why is disabling an installed EPO afterward a different compliance risk?</h2><div class="a" id="answer-56" hidden><p>Accidental emergency power off (EPO) can shut down an otherwise functioning facility. Uptime therefore advises against installing EPO unless local code requires it. Operators may use ordinary wiring rules to omit it, or tightly zone and guard buttons where it remains; the authority having jurisdiction (AHJ) and fire marshal must approve the approach. Disabling an installed, approved EPO afterward instead leaves a non-compliant, unmanaged risk.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §5.1, §5.2, §5.3, §5.4</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 64</span><span class="cat">result</span></p><h2>For the reference campus’s four rack-count and density groups, what are the zone and aggregate IT loads, why do AI racks account for a disproportionate share, and what facility load follows from a design PUE of 1.4?</h2><div class="a" id="answer-57" hidden><p>The campus has 300 racks at 8 kW (2.4 MW), 300 at 15 kW (4.5 MW), 200 at 40 kW (8 MW), and 200 AI racks at 120 kW (24 MW): 38.9 MW of IT load altogether. AI racks are 20% of racks but supply about 62% of IT load. PUE means facility power divided by IT power; 38.9 MW × 1.4 ≈ 54.5 MW of facility power.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Power per rack</th><th>IT load</th></tr></thead><tbody><tr><th>8 kW zone</th><td>300</td><td>8 kW</td><td>2.4 MW</td></tr><tr><th>15 kW zone</th><td>300</td><td>15 kW</td><td>4.5 MW</td></tr><tr><th>40 kW zone</th><td>200</td><td>40 kW</td><td>8 MW</td></tr><tr><th>AI zone</th><td>200</td><td>120 kW</td><td>24 MW</td></tr><tr><th>Campus total</th><td>1,000</td><td>—</td><td>38.9 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>AI zone: 20% of racks; 24/38.9 ≈ 62% of IT load.</li><li>PUE = facility power / IT power; 38.9 MW × 1.4 ≈ 54.5 MW.</li></ul><p class="mm-cap">Show how rack count and power density combine to make the AI zone dominate total IT load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6, §6.1, §6.3, Glossary</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 64</span><span class="cat">methodology</span></p><h2>How do 2.5 MW UPS blocks deliver approximately 10 MW of usable Phase 1 capacity through two 3M2 groups versus 2N pairs, and what installed and reserved capacity results?</h2><div class="a" id="answer-58" hidden><p>Each 2.5 MW UPS block has internal N+1 redundancy; the outer distribution topology provides Tier III concurrent maintainability. In 3M2, all three blocks in a group share about 5 MW—roughly 1.67 MW each—so either two can carry it. Two groups need six blocks: 15 MW installed, 5 MW reserved across operating blocks, not idle. In 2N, four duplicated pairs need eight blocks: 20 MW installed, 10 MW reserved.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Topology</th><th>2.5 MW blocks</th><th>Installed capacity</th><th>Usable capacity</th><th>Reserved capacity</th></tr></thead><tbody><tr><th>Two 3M2 groups</th><td>3M2</td><td>6</td><td>15 MW</td><td>~10 MW</td><td>~5 MW, shared across operating blocks</td></tr><tr><th>Four 2N pairs</th><td>2N</td><td>8</td><td>20 MW</td><td>~10 MW</td><td>~10 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Each 3M2 group shares ~5 MW across three operating blocks: ~1.67 MW per block normally.</li><li>UPS blocks have internal N+1 redundancy; the outer topology provides Tier III distribution.</li></ul><p class="mm-cap">Show how the same 10 MW usable load requires six shared-load 3M2 blocks versus eight duplicated 2N blocks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.0, §6.2</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 64</span><span class="cat">methodology</span></p><h2>Why does the reference design use cable/RPP for 8 kW racks but busway for 15 kW racks, and how do their rack-PDU feeds and racks-per-panel or run differ?</h2><div class="a" id="answer-59" hidden><p>At 8 kW per rack, loads are low and stable, so the reference design uses fixed cables from remote power panels (RPPs). Each rack has one approximately 24–32 A rack PDU per A/B side, with roughly 20–40 racks per RPP. At 15 kW, reconfigurable busway starts to win: each rack has one 30–60 A rack PDU per side, with about 10–15 racks per busway run.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>8 kW rack zone</th><th>15 kW rack zone</th></tr></thead><tbody><tr><th>Row distribution</th><td>Cable-and-RPP</td><td>Busway, ~250–400 A A/B runs</td></tr><tr><th>Rack-PDU feeds</th><td>One ~24–32 A per A/B side</td><td>One 30–60 A per A/B side</td></tr><tr><th>Racks served</th><td>~20–40 per RPP</td><td>~10–15 per busway run</td></tr></tbody></table></div><p class="mm-cap">Show how the two density zones differ in row distribution, rack-PDU feeds and racks served.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 64</span><span class="cat">methodology</span></p><h2>How does the 40 kW zone use A/B busways, tap-offs and rack PDUs, and why do its racks-per-run and cooling provisions differ from the lower-density zones?</h2><div class="a" id="answer-60" hidden><p>The 40 kW zone uses separate 400–600 A overhead A/B busways, tap-offs and two 415/240 V, 60 A rack PDUs per side, with a liquid-cooling interface. Each side must carry the full rack load: about 70 A of rated three-phase capacity at 80% loading. One 60 A tap-off is insufficient; use a sufficiently rated tap-off or multiple protected inputs. Higher rack demand limits a 400 A run to five racks and a 600 A run to eight, qualifying the report’s 6–8 estimate.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>400 A busway run</th><th>600 A busway run</th></tr></thead><tbody><tr><th>Maximum 40 kW racks per run</th><td>5 racks</td><td>8 racks</td></tr></tbody></table></div><ul class="mm-notes"><li>Each A/B side carries the full rack load.</li><li>About 70 A rated capacity per rack side at 415 V three-phase and 80% loading.</li><li>One 60 A tap-off cannot supply one rack side.</li></ul><p class="mm-cap">Show how full-load A/B sizing limits the number of 40 kW racks on each busway rating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §1.6, §6.1</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 64</span><span class="cat">methodology</span></p><h2>How is the 120 kW AI zone arranged from UPS and transformerless PDU through dual high-ampacity busways and tap-offs to its racks, and where could a future DC shelf fit?</h2><div class="a" id="answer-61" hidden><p>A 415/240 V UPS block feeds a transformerless floor PDU, then separate A and B busways rated about 800–1,000 A each. Tap-offs feed rack PDUs and a dual-corded GPU rack; each busway must carry the rack load if the other fails. Although the report lists 160–250 A tap-offs, full-load sizing requires about 209 A per side: 160 A is insufficient, while 250 A is suitable. A future DC shelf or sidecar could replace the rack-level AC arrangement at a busbar interface.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>415/240 V UPS output, 2–3 MW block</span></li><li class="edge"><span>feeds pod</span></li><li class="box"><span>Transformerless floor PDU / switchboard</span></li><li class="edge"><span>splits into independent A and B paths</span></li><li class="box"><span>A and B busway runs, ~800–1,000 A each</span></li><li class="edge"><span>tap off each path to rack</span></li><li class="box"><b class="mm-h">Tap-offs</b><ul><li>~209 A minimum per side</li><li>250 A example</li></ul></li><li class="edge"><span>feed rack PDUs</span></li><li class="box"><b class="mm-h">Rack PDUs</b><span class="mm-t">~2 per side, 4 per rack</span></li><li class="edge"><span>supply independent cords</span></li><li class="box"><span>Dual-corded 120 kW GPU rack</span></li></ol><ul class="mm-notes"><li>160 A tap-off is insufficient for a full 120 kW rack under the stated 80% loading assumption.</li><li>Future option: DC power shelf/sidecar at a busbar interface instead of rack-level AC distribution.</li></ul><p class="mm-cap">Show the two independent AC paths into a 120 kW rack and where a future DC sidecar could replace rack-level AC distribution.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1, §3.4, §1.5, §1.6</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 64</span><span class="cat">methodology</span></p><h2>Applying the report’s 80%-loaded three-phase calculation and full A/B failover rule, what tap-off current does one side of a 120 kW rack require, and which of the indicated 160–250 A tap-offs and 800–1,000 A busway runs support the proposed racks-per-run?</h2><div class="a" id="answer-62" hidden><p>Each A/B side must carry the full 120 kW after the other fails. At 415 V and 80% loading, that requires about 209 A per side (120,000 ÷ [√3 × 415 × 0.8]). A 160 A tap-off is too small; 250 A suffices. Applying the same limit to each independent busway run, 800 A supports three racks and 1,000 A supports four—not four on an 800 A run.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rating</th><th>Full 120 kW racks supported</th></tr></thead><tbody><tr><th>Tap-off, per side</th><td>160 A</td><td>0</td></tr><tr><th>Tap-off, per side</th><td>250 A</td><td>1</td></tr><tr><th>Busway run, per side</th><td>800 A</td><td>3</td></tr><tr><th>Busway run, per side</th><td>1,000 A</td><td>4</td></tr></tbody></table></div><ul class="mm-notes"><li>415 V three-phase; 80% loading</li><li>Each A/B side carries the full load on failure of the other.</li></ul><p class="mm-cap">Show which indicated tap-off and busway ratings can carry full rack loads when each A/B side is limited to 80% loading.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §1.5, §1.6, §6.1</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 64</span><span class="cat">methodology</span></p><h2>What are the indicative Phase 1 quantities and ratings for floor PDUs, STSs, busway runs, RPPs and rack PDUs, and how should the stated rack-PDU total be checked against the phase’s actual rack allocation before procurement?</h2><div class="a" id="answer-63" hidden><p>For approximately 10 MW of Phase 1 IT load, the report estimates ~20 floor PDUs (750 kVA–1 MVA), ~6–10 STSs (800–1,600 A), ~40–60 A/B busway pairs (250–1,000 A), ~12–16 RPPs (400–600 A), and ~2,000+ rack PDUs (24–60 A, 415/240 V). Before procurement, recalculate the rack-PDU total from Phase 1’s actual rack counts by zone and the PDUs required per rack; the estimate is not a validated bill of materials.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §6.1, §6.2</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 64</span><span class="cat">implication</span></p><h2>How do four approximately 10 MW phases, reserved white and gray space, possible 40-to-120 kW density growth, switchgear lead times and busway supply or metal-price constraints shape the campus buildout?</h2><div class="a" id="answer-64" hidden><p>The campus grows toward roughly 40 MW IT by repeating an approximately 10 MW hall across four phases. Reserving 15–20% of white and gray space leaves room for a 40 kW pod to reach 120 kW, so later phases need denser, DC-ready power pathways. Procurement must start early: medium-voltage switchgear takes 40–60 weeks, while high-ampacity busway supply and copper/aluminum prices remain uncertain.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Four ~10 MW phases → ~40 MW IT</span></li><li class="edge"><span>later phases skew toward AI pods</span></li><li class="box"><span>40 kW pods may become 120 kW</span></li><li class="edge"><span>reserve room and distribution capacity</span></li><li class="box"><span>Hold 15–20% white/gray space; plan DC-ready pathways</span></li><li class="edge"><span>secure long-lead equipment early</span></li><li class="box"><b class="mm-h">MV switchgear</b><ul><li>40–60 weeks</li><li>busway supply and metal prices constrain schedule</li></ul></li></ol><ul class="mm-notes"><li>Buildout figures are indicative.</li></ul><p class="mm-cap">Show how phased growth and potential rack-density increases create early space, pathway and procurement decisions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections §2.5, §6.3, Open Questions / Changing Fast in 2026</p></article><div class="card fin" data-i="65"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>64</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 64</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-2.html"><span class="dir">Back to</span>Power Systems II — Distribution &amp; Redundancy</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
