<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Physical Security, Fire Protection, Monitoring &amp; Efficiency — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-security-monitoring" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-security-monitoring.html">Security</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 10</p><h1>Cards: Physical Security, Fire Protection, Monitoring &amp; Efficiency</h1><p class="aside">81 question cards for Topic 10, generated by gpt-6-sol from the <a href="RR-security-monitoring.html">research report</a> on 2026-09-27, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-security-monitoring.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-security-monitoring" data-n="81" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 81</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 81</span><span class="cat">foundation</span></p><h2>What do physical security, fire protection, instrumentation and efficiency metering collectively allow a data-center operator to control and prove to tenants, auditors and insurers?</h2><div class="a" id="answer-1" hidden><p>Together, these systems let an operator defend the facility, detect hazards, observe equipment and measure resource use—and prove those controls work. Access logs and camera-uptime records show who entered; fire alarms and plant records show events and responses; PUE and WUE meters document energy and water performance. Tenants, auditors and insurers need evidence of systems operating, not merely being installed.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, § 5.2</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 81</span><span class="cat">context</span></p><h2>What rack-density mix makes up the reference campus&#x27;s approximately 40 MW of IT load, and why do AI pods account for about 61% of that load despite occupying only 20% of racks?</h2><div class="a" id="answer-2" hidden><p>The 1,000-rack campus has 300 racks at 8 kW, 300 at 15 kW, 200 at 40 kW and 200 AI-pod racks at 120 kW. Together they draw about 39 MW, rounded to approximately 40 MW. AI pods occupy only one-fifth of the racks but draw 24 MW—about 61% of the total—because each is much more power-dense.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Racks</th><th>Power per rack</th><th>IT load</th></tr></thead><tbody><tr><th>8 kW racks</th><td>300</td><td>8 kW</td><td>2.4 MW</td></tr><tr><th>15 kW racks</th><td>300</td><td>15 kW</td><td>4.5 MW</td></tr><tr><th>40 kW racks</th><td>200</td><td>40 kW</td><td>8 MW</td></tr><tr><th>AI-pod racks</th><td>200</td><td>120 kW</td><td>24 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Reference facility figures are indicative; AI pods are 20% of racks and about 61% of load.</li></ul><p class="mm-cap">Show how the 200 highest-density racks contribute most of the campus IT load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Running reference facility (locked)</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 81</span><span class="cat">context</span></p><h2>What site, phasing, reliability, cooling, UPS, network, procurement and performance-target assumptions are fixed for the reference campus?</h2><div class="a" id="answer-3" hidden><p>The reference is a 1,000-rack, roughly 40 MW IT colocation campus in a hot US metro such as Phoenix or Dallas. It builds in roughly 10 MW phases, starting with Hall 1. The design assumes Tier III concurrent maintainability, an optional 2N suite, near-zero-water heat rejection, liquid-cooled AI pods, lithium-ion UPSs, an out-of-band management network, and design-build procurement with owner-furnished long-lead equipment. Its targets are PUE ≤1.4 and WUE ≤0.2 L/kWh, though lightly loaded Phase 1 is expected to miss the PUE target.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Running reference facility (locked), TL;DR</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 81</span><span class="cat">concept</span></p><h2>How do successive security layers from the site perimeter to the rack prevent one failed boundary from exposing tenant equipment?</h2><div class="a" id="answer-4" hidden><p>Security works as concentric boundaries, each requiring another check before someone reaches equipment. Perimeter barriers resist vehicles and casual intrusion; site guards and cameras detect and check arrivals. Controlled building entry protects the envelope, while hall doors and mantraps restrict access further. Tenant cages or suites separate customers, and locked racks provide the final boundary. Breaching one layer therefore does not automatically expose a rack.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Perimeter</b><span class="mm-t">fence, setback, vehicle barriers</span></li><li class="edge"><span>Approach site</span></li><li class="box"><b class="mm-h">Site</b><span class="mm-t">guardhouse, lighting, intrusion detection, CCTV</span></li><li class="edge"><span>Enter building</span></li><li class="box"><b class="mm-h">Building</b><ul><li>controlled visitor entry</li><li>protected loading dock</li></ul></li><li class="edge"><span>Enter data hall</span></li><li class="box"><b class="mm-h">Room / data hall</b><span class="mm-t">doors, mantrap, anti-passback</span></li><li class="edge"><span>Enter tenant area</span></li><li class="box"><b class="mm-h">Cage / suite</b><span class="mm-t">tenant boundary</span></li><li class="edge"><span>Open cabinet</span></li><li class="box"><b class="mm-h">Rack</b><span class="mm-t">locking cabinet</span></li></ol><p class="mm-cap">Show the successive independent boundaries an intruder must cross to reach a tenant rack.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.1</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 81</span><span class="cat">methodology</span></p><h2>How should an assessed vehicle threat, ASTM F2656 M/P ratings and barrier foundations determine crash-barrier specifications instead of automatically choosing the highest legacy K rating?</h2><div class="a" id="answer-5" hidden><p>Start with the assessed vehicle approach and threat, not the highest legacy K rating. For a 15,000-lb truck, legacy K4/K8/K12 correspond to ASTM M30/M40/M50: stopping speeds of 30/40/50 mph. Add a penetration requirement: P1 is under 1 m, P2 about 1–7 m, and P3 7–30 m. Specify the foundation to deliver the selected barrier performance, then verify the installed design. The reference campus uses M50/P1 at its primary approach; a lesser assessed threat may justify a lower rating.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Assess vehicle approach and threat</span></li><li class="edge"><span>Set required stopping speed and allowable penetration</span></li><li class="box"><span>Choose ASTM M30/M40/M50 and P1/P2/P3</span></li><li class="edge"><span>Specify barrier and supporting foundation</span></li><li class="box"><span>Design barrier foundation</span></li><li class="edge"><span>Check installed design against selected rating</span></li><li class="box"><span>Verify installed performance</span></li></ol><ul class="mm-notes"><li>15,000-lb truck: legacy K4/K8/K12 correspond to M30/M40/M50 at 30/40/50 mph.</li><li>Penetration: P1 &lt;1 m; P2 ~1–7 m; P3 7–30 m.</li><li>Reference primary approach: M50/P1.</li></ul><p class="mm-cap">Show that vehicle-threat assessment determines the speed and penetration ratings, which in turn govern foundation design and installed-performance verification.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.1, § 6.1</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 81</span><span class="cat">concept</span></p><h2>How do TIA-942, EN 50600-2-5, BICSI 002 and ASIS play different roles in specifying security layers, protection classes and risk-based design?</h2><div class="a" id="answer-6" hidden><p>These references serve different purposes. TIA-942 relates concentric security layers to its Rated-1 through Rated-4 availability tiers. EN 50600-2-5 defines four physical-protection layers and Protection Classes 1–4, requiring at least three protection classes against unauthorized access. BICSI 002 supplies design practices, while ASIS supplies risk-assessment methods to help determine which protections suit the assessed threat.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Role</th></tr></thead><tbody><tr><th>TIA-942</th><td>Relates security rings to Rated-1–4 availability tiers</td></tr><tr><th>EN 50600-2-5</th><td>Four protection layers; Classes 1–4; minimum three classes</td></tr><tr><th>BICSI 002</th><td>Design practices</td></tr><tr><th>ASIS</th><td>Risk-assessment methodology</td></tr></tbody></table></div><ul class="mm-notes"><li>EN minimum applies to safeguarding against unauthorized access.</li></ul><p class="mm-cap">Distinguish the four references by the role each plays in security design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.1</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 81</span><span class="cat">methodology</span></p><h2>What kinds of physical-access controls and records do SOC 2, ISO 27001 Annex A.7, PCI DSS Requirement 9 and the NIST 800-53 PE family expect, and why do these frameworks not replace a layered design?</h2><div class="a" id="answer-7" hidden><p>SOC 2 expects controlled entry, visitor escorts and evidence such as access logs and camera uptime. ISO 27001 Annex A.7 covers secure areas, physical entry and environmental protection. PCI DSS Requirement 9 restricts and monitors sensitive-area access and requires a record—video or access logs—retained at least 90 days. NIST’s PE controls address authorizations, entry, monitoring and visitor logs. These requirements apply across security layers; they do not design the layers themselves.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Controls and evidence expected</th></tr></thead><tbody><tr><th>SOC 2</th><td>Controlled entry; visitor escort; access logs and camera uptime</td></tr><tr><th>ISO 27001 Annex A.7</th><td>Secure areas; physical entry; environmental protection</td></tr><tr><th>PCI DSS Requirement 9</th><td>Restrict and monitor sensitive-area access; retain video or access logs ≥90 days</td></tr><tr><th>NIST 800-53 PE</th><td>Authorizations; access; monitoring; visitor logs</td></tr></tbody></table></div><ul class="mm-notes"><li>Framework controls map onto security layers rather than replacing layered design.</li></ul><p class="mm-cap">Show the distinct physical-access expectations of four frameworks and how each applies to the layered security design.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.1, § 1.2</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 81</span><span class="cat">mechanism</span></p><h2>How do credentials, PINs or biometrics, and anti-passback work together at outer doors and high-security data-hall entries?</h2><div class="a" id="answer-8" hidden><p>Outer corridor doors may require a card plus PIN. At a data-hall mantrap, the typical higher-security check is a card or mobile credential plus a biometric, such as a fingerprint or face scan. Anti-passback adds a record-based rule: after a credential is used to enter, it cannot authorize another entry until a matching exit is recorded, preventing badge sharing.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Outer corridor</b><span class="mm-t">card + PIN</span></li><li class="edge"><span>Proceed toward data hall</span></li><li class="box"><b class="mm-h">Hall mantrap</b><span class="mm-t">card + biometric</span></li><li class="edge"><span>Record entry</span></li><li class="box"><b class="mm-h">Anti-passback</b><span class="mm-t">no second entry</span></li><li class="edge"><span>Matching exit recorded</span></li><li class="box"><span>Credential eligible for entry again</span></li></ol><p class="mm-cap">Show how entry checks become stricter toward the hall while anti-passback blocks reuse until exit.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.2, § 6.1</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 81</span><span class="cat">mechanism</span></p><h2>How does an interlocked mantrap verify that only one person enters, what sensing approaches can it use, and what throughput trade-off does it make?</h2><div class="a" id="answer-9" hidden><p>An interlocked mantrap admits a verified entrant through two doors that do not open together. Weight sensors, time-of-flight sensing or StereoVision check that only one person occupies the portal, helping prevent someone following or accompanying an authorized entrant unnoticed. This deliberate one-person-at-a-time control limits throughput to about five people per minute, a trade-off considered acceptable for data halls with few entrants.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>First door admits entrant</span></li><li class="edge"><span>First door closes</span></li><li class="box"><b class="mm-h">Portal checks one occupant</b><span class="mm-t">weight, time-of-flight or StereoVision</span></li><li class="edge"><span>Single occupant confirmed</span></li><li class="box"><span>Second door releases entrant</span></li></ol><ul class="mm-notes"><li>Throughput: about five people per minute.</li></ul><p class="mm-cap">Show how two interlocked doors and single-occupant sensing prevent tailgating while limiting entry speed.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.2</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 81</span><span class="cat">methodology</span></p><h2>How would a visitor move from the campus gate to a rack, with checks, escorts and records at each boundary, and why does the loading dock need a separately protected route?</h2><div class="a" id="answer-10" hidden><p>At the gate, a guard checks the visitor against a pre-authorized list. Reception issues a distinct photo badge and requires an escort. The route then passes a card-and-PIN corridor door, an anti-passback mantrap into the hall, the tenant cage door and finally the locked rack. Boundaries log access; cameras cover doors and aisles. The loading dock needs its own alarmed, camera-covered interlocked vestibule because it must open for deliveries.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Gate</b><span class="mm-t">guard checks pre-authorized list</span></li><li class="edge"><span>park and check in</span></li><li class="box"><b class="mm-h">Reception</b><ul><li>distinct photo badge</li><li>escort</li></ul></li><li class="edge"><span>escorted access</span></li><li class="box"><b class="mm-h">Corridor</b><span class="mm-t">card + PIN</span></li><li class="edge"><span>controlled entry</span></li><li class="box"><b class="mm-h">Hall</b><ul><li>mantrap</li><li>anti-passback</li></ul></li><li class="edge"><span>escort continues</span></li><li class="box"><span>Tenant cage door</span></li><li class="edge"><span>authorized access</span></li><li class="box"><span>Locked rack</span></li></ol><ul class="mm-notes"><li>Every boundary logs; cameras cover each door and aisle.</li><li>Loading dock: separate alarmed, camera-covered interlocked vestibule for deliveries.</li></ul><p class="mm-cap">Trace the visitor’s checked and recorded route to a rack while distinguishing the separately protected loading dock.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.1, § 6.1</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 81</span><span class="cat">methodology</span></p><h2>Where must cameras provide coverage, and how do camera count, resolution, frame rate, retention period and recording technology affect storage requirements?</h2><div class="a" id="answer-11" hidden><p>Cameras should cover every entry and exit, each data-hall aisle, and vulnerable routes such as the loading dock, with no blind spots at doors. Storage grows with the number of cameras, their average recorded bit rate, and how long recordings are kept. Higher resolution and frame rate generally increase that rate; H.265 compression and motion- or event-based recording help reduce it.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Video storage required = camera count × average recorded bit rate × retention duration</code></div><dl class="mm-terms"><dt>camera count</dt><dd>Number of cameras recording</dd><dt>average recorded bit rate</dt><dd>Data recorded per camera per unit time; affected by resolution, frame rate, compression and motion/event recording</dd><dt>retention duration</dt><dd>Length of time recordings are kept</dd></dl><ul class="mm-notes"><li>Qualitative sizing relationship; no storage figure or mandatory video-retention period specified.</li></ul><p class="mm-cap">Show the qualitative relationship between camera coverage, recorded data rate, retention duration and video-storage needs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.2, § 6.1</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 81</span><span class="cat">interpretation</span></p><h2>What does PCI DSS Requirement 9.1.1 actually require retaining for at least 90 days, and how does that differ from both the &#x27;90 days of video&#x27; claim and SOC 2&#x27;s policy-based approach?</h2><div class="a" id="answer-12" hidden><p>PCI DSS Requirement 9.1.1 calls for monitoring entry to sensitive areas using cameras and/or access-control mechanisms and retaining the resulting record for at least 90 days. Access logs can satisfy that retention requirement; PCI does not mandate 90 days of camera footage. SOC 2 sets no fixed retention period: auditors check whether the operator followed its own policy and can show cameras were working.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Requirement or claim</th><th>Retention rule</th></tr></thead><tbody><tr><th>PCI DSS Req. 9.1.1</th><td>Sensitive-area entry record</td><td>Video or access logs ≥90 days</td></tr><tr><th>“90 days of video” claim</th><td>Camera footage specifically</td><td>Not mandated by PCI DSS</td></tr><tr><th>SOC 2</th><td>Operator&#x27;s committed policy</td><td>No fixed period; camera uptime evidenced</td></tr></tbody></table></div><p class="mm-cap">Contrast PCI&#x27;s 90-day record requirement with the video-retention myth and SOC 2&#x27;s policy-based test.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.2, § 5.2</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 81</span><span class="cat">result</span></p><h2>What indicative installed-cost differences should the reference project expect among standard access-controlled doors, biometric openings and mantrap portals?</h2><div class="a" id="answer-13" hidden><p>For budgeting, a standard access-controlled door costs an indicative $1,500–$4,000 installed; a biometric opening costs $3,000–$10,000 installed. A high-security mantrap portal is a five-figure purchase per opening before integration. These are not equivalent installed-price quotes: the portal’s integration cost is additional, so its full project cost needs separate pricing.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicative cost per opening</th><th>Cost basis</th></tr></thead><tbody><tr><th>Standard access-controlled door</th><td>$1,500–$4,000</td><td>Installed</td></tr><tr><th>Biometric opening</th><td>$3,000–$10,000</td><td>Installed</td></tr><tr><th>High-security mantrap portal</th><td>Five-figure item</td><td>Before integration</td></tr></tbody></table></div><ul class="mm-notes"><li>All figures indicative.</li></ul><p class="mm-cap">Show the rising indicative cost of entry controls while distinguishing installed door prices from a portal price before integration.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.2</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 81</span><span class="cat">result</span></p><h2>What staffing and indicative annual cost does one 24/7 on-site guard post require, and how does that compare with a remote video-monitoring service?</h2><div class="a" id="answer-14" hidden><p>One continuously staffed guard post covers 168 hours a week and needs about 4.5 full-time-equivalent staff, allowing for relief. Its indicative annual cost is roughly $130,000–$440,000, with an average-wage midpoint near $166,000. Remote video monitoring is quoted at $1,000–$3,000 a month, or $12,000–$36,000 annualized. These are different services, not interchangeable staffing options.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>On-site guard post</th><th>Remote video monitoring</th></tr></thead><tbody><tr><th>Staffing</th><td>≈4.5 FTE for 168 hours/week</td><td>Remote service</td></tr><tr><th>Indicative annual cost</th><td>~$130,000–$440,000/year</td><td>$12,000–$36,000/year</td></tr></tbody></table></div><ul class="mm-notes"><li>Remote annual range calculated from the quoted $1,000–$3,000/month; the report also gives a rough ~$10,000–$30,000/year estimate.</li></ul><p class="mm-cap">Compare the staffing requirement and annualized cost of one continuously staffed guard post with remote video monitoring.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.3, § 6.1</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 81</span><span class="cat">implication</span></p><h2>Why can lower-cost remote monitoring not replace on-site guards at this campus, despite its ability to detect and report intrusions?</h2><div class="a" id="answer-15" hidden><p>Remote video monitoring can detect an intrusion and notify staff, but it cannot physically intervene. The reference campus therefore needs on-site guards as well as CCTV and remote security-operations monitoring. The report says major data-center operators and tenant, compliance and insurance expectations call for documented 24/7 on-site human presence. Remote monitoring complements that presence; it does not substitute for it.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Remote video/SOC monitoring</th><th>On-site guard post</th></tr></thead><tbody><tr><th>Intrusions</th><td>Detection and notification</td><td>Physical intervention</td></tr><tr><th>Presence</th><td>Remote service</td><td>Documented 24/7 on-site human presence</td></tr></tbody></table></div><ul class="mm-notes"><li>The reference campus needs both, in addition to CCTV.</li></ul><p class="mm-cap">Show that remote monitoring provides detection and notification while on-site guards provide documented round-the-clock human presence and physical intervention.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.3</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 81</span><span class="cat">concept</span></p><h2>Which security boundaries does the operator control, and which can a tenant control, in wholesale versus retail colocation?</h2><div class="a" id="answer-16" hidden><p>In wholesale colocation, the operator controls access from the site perimeter through the building, while a tenant leasing a hall or suite can control inner boundaries such as its suite door, cage and racks. In retail colocation, the operator controls access down to the cage or cabinet. The tenant enters under the operator’s badge and escort rules rather than managing those boundaries.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Wholesale colocation</th><th>Retail colocation</th></tr></thead><tbody><tr><th>Perimeter through building</th><td>Operator</td><td>Operator</td></tr><tr><th>Hall or suite, cage and rack</th><td>Tenant can control inner boundaries</td><td>Operator controls down to cage or cabinet</td></tr><tr><th>Tenant entry</th><td>Tenant controls leased inner boundaries</td><td>Operator badge and escort rules</td></tr></tbody></table></div><p class="mm-cap">Show how responsibility for physical-access boundaries shifts between operator and tenant in wholesale versus retail colocation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.3</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 81</span><span class="cat">implication</span></p><h2>How do mesh cages, hard-walled suites and shared halls differ as tenant boundaries, and why do tenants negotiate rights to inspect the associated controls and logs?</h2><div class="a" id="answer-17" hidden><p>Mesh cages create a tenant boundary cheaply and quickly; hard-walled suites provide separate rooms and are preferred by regulated tenants. Shared halls have no equivalent room boundary, so anti-passback and camera coverage help separate customer access. Tenants negotiate audit rights to inspect logs and walk the space, allowing them to check that the promised controls actually operate.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Physical boundary</th><th>Cost or control characteristic</th></tr></thead><tbody><tr><th>Mesh cage</th><td>Mesh tenant boundary</td><td>Cheaper and faster</td></tr><tr><th>Hard-walled suite</th><td>Tenant’s own four walls</td><td>Preferred by regulated tenants</td></tr><tr><th>Shared hall</th><td>Customers share a hall</td><td>Anti-passback and camera coverage between customers</td></tr></tbody></table></div><ul class="mm-notes"><li>Tenants negotiate audit rights to inspect logs and walk the space.</li></ul><p class="mm-cap">Show how each multi-tenant arrangement separates customers and what control or practical trade-off accompanies it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.3</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 81</span><span class="cat">methodology</span></p><h2>Who should assess and design physical security, who installs its field devices, and why might the operator buy the access-control and video platforms directly?</h2><div class="a" id="answer-18" hidden><p>A dedicated security consultant should assess threats and design the security system; the electrical engineer provides power and pathways, not the security design. A security integrator, usually subcontracted to the design-builder, installs field devices. The operator may buy the access-control platform and CCTV video-management system directly as corporate standards, keeping one shared head-end across its sites.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.4, § 5.1</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 81</span><span class="cat">mechanism</span></p><h2>Why can ordinary spot smoke detectors respond late in a high-airflow data hall, and how does aspirating smoke detection improve early warning?</h2><div class="a" id="answer-19" hidden><p>Fast cooling airflow can dilute smoke and carry it past ordinary spot detectors before enough reaches them to trigger an alarm. Aspirating smoke detection (ASD, including VESDA systems) instead continuously draws air through sampling pipes and can detect combustion products at concentrations roughly 100 times below conventional thresholds. EN 54-20 grades ASD sensitivity A, B or C; Class A is the most sensitive.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Spot smoke detectors</th><th>ASD/VESDA</th></tr></thead><tbody><tr><th>High airflow</th><td>Smoke diluted or carried past detector</td><td>Air continuously drawn through sampling pipes</td></tr><tr><th>Detection</th><td>Conventional thresholds</td><td>Combustion products detected at ~100× lower concentrations</td></tr></tbody></table></div><ul class="mm-notes"><li>EN 54-20 ASD sensitivity: Class A highest; B and C less sensitive.</li></ul><p class="mm-cap">Show why high airflow delays spot detection while continuous, more sensitive air sampling provides earlier warning.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.1</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 81</span><span class="cat">methodology</span></p><h2>How should airflow and equipment layout determine aspirating-detector sampling locations, and what roles do NFPA 72, NFPA 75 and NFPA 76 play?</h2><div class="a" id="answer-20" hidden><p>Place aspirating smoke detection (ASD) sampling where cooling airflow carries early smoke: in hot-aisle return paths, beneath raised floors and above ceilings. Add in-cabinet sampling for the highest-value racks. NFPA 72 governs fire alarms, including ASD transport-time rules; NFPA 75 requires detection beneath floors and above ceilings; NFPA 76 addresses two-stage very-early-warning detection sensitivity for telecom facilities.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show ASD sampling positions relative to the hall’s hot-aisle return path, raised floor, ceiling and highest-value cabinets.</p><ul class="mm-labels"><li>Hot-aisle/return path: ASD sampling</li><li>Beneath raised floor: ASD sampling</li><li>Above ceiling: ASD sampling</li><li>Highest-value cabinets: in-cabinet ASD sampling</li></ul></div></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.1, § 6.2</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 81</span><span class="cat">methodology</span></p><h2>What causes nuisance alarms in highly sensitive smoke detection, how should thresholds be commissioned, and what airflow response does FM Global require on a very-early-fire-detection pre-alarm?</h2><div class="a" id="answer-21" hidden><p>Highly sensitive aspirating smoke detection can mistake construction dust, humidity or incoming diesel exhaust for early fire. During commissioning, set each room’s alarm thresholds against its measured background particulate level rather than using one setting everywhere. If very-early fire warning reaches pre-alarm, FM Global requires cooling-air velocity to be limited to ≤5 ft/sec (1.5 m/s) so detection and suppression can work.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.1, § 6.2</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 81</span><span class="cat">mechanism</span></p><h2>How do single- and double-interlock pre-action sprinklers differ in when water enters the piping, and why is reliable sprinkler fire control still the white-space baseline?</h2><div class="a" id="answer-22" hidden><p>In a single-interlock system, detector activation admits water into the sprinkler piping; an opened sprinkler head is still needed for discharge. Double-interlock requires both detector activation and a head opening before water enters the piping. Only opened heads discharge. Pre-action sprinklers remain the US white-space baseline because reliable fire control takes priority over avoiding all possible water contact with equipment.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Single-interlock</th><th>Double-interlock</th></tr></thead><tbody><tr><th>Water enters piping</th><td>Detector activation</td><td>Detector activation + sprinkler head opening</td></tr><tr><th>Water discharges</th><td>Only opened heads</td><td>Only opened heads</td></tr></tbody></table></div><ul class="mm-notes"><li>Pre-action sprinkler is the US white-space baseline.</li></ul><p class="mm-cap">Show how the two interlocks delay water entering the piping while discharge remains limited to opened heads.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2, § 6.2</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 81</span><span class="cat">mechanism</span></p><h2>How do HFC-227ea and FK-5-1-12 suppress fire without leaving residue, and what agent-cost and recharge trade-offs accompany them?</h2><div class="a" id="answer-23" hidden><p>HFC-227ea (FM-200) and FK-5-1-12 are clean agents: each absorbs heat to stop combustion without leaving residue on equipment. Both have high agent costs and require bottled-agent recharge after discharge. The report cites a past price spike of about 300% for HFC-227ea. FK-5-1-12 also faces supply uncertainty, despite continuing availability from generic suppliers.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>HFC-227ea (FM-200)</th><th>FK-5-1-12</th></tr></thead><tbody><tr><th>Fire suppression</th><td>Chemical heat absorption</td><td>Heat absorption</td></tr><tr><th>Equipment residue</th><td>None</td><td>None</td></tr><tr><th>Agent cost</th><td>High; reported ~300% price spike</td><td>High; supply uncertain</td></tr><tr><th>After discharge</th><td>Bottled-agent recharge</td><td>Bottled-agent recharge</td></tr></tbody></table></div><p class="mm-cap">Show the shared suppression and recharge mechanism while distinguishing the agents’ cost and supply risks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 81</span><span class="cat">interpretation</span></p><h2>How do the AIM Act phase-down and 3M&#x27;s Novec production exit differ, and why does 3M&#x27;s exit not mean generic FK-5-1-12 has disappeared?</h2><div class="a" id="answer-24" hidden><p>The AIM Act is a regulatory phase-down of HFC-227ea through 2036. By contrast, 3M’s end-2025 exit from PFAS manufacturing ended its production of Novec 1230, the company’s FK-5-1-12 fluid. FK-5-1-12 itself remains available from other listed suppliers; its patent expired in July 2020. Its continued availability does not remove potential PFAS-regulatory risk.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Agent</th><th>What changed</th><th>Supply implication</th></tr></thead><tbody><tr><th>HFC-227ea</th><td>HFC-227ea</td><td>AIM Act phase-down to 2036</td><td>Phasing down</td></tr><tr><th>FK-5-1-12</th><td>FK-5-1-12 (Novec 1230)</td><td>3M production exit end-2025</td><td>Generic fluid continues via other SNAP-listed suppliers</td></tr></tbody></table></div><ul class="mm-notes"><li>Generic FK-5-1-12 retains PFAS-regulatory risk.</li></ul><p class="mm-cap">Distinguish a regulatory phase-down of one agent from a manufacturer’s exit from another, without implying the generic fluid is unavailable.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, § 2.2, Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 81</span><span class="cat">mechanism</span></p><h2>How does inert gas suppress combustion, and why is it attractive for new electrical and clean-agent rooms despite its large cylinder footprint, given HFC-227ea&#x27;s AIM Act phase-down and FK-5-1-12&#x27;s supply and PFAS uncertainty?</h2><div class="a" id="answer-25" hidden><p>Inert-gas systems release gases such as nitrogen or argon to lower a room’s oxygen concentration below the level needed for combustion. They leave no residue on equipment and sidestep both HFC-227ea&#x27;s AIM Act phase-down and FK-5-1-12&#x27;s supply and PFAS uncertainty, making them a durable new-build choice for electrical and other clean-agent rooms. The trade-off is a large, high-pressure cylinder bank that takes up space.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Inert gas discharges into room</span></li><li class="edge"><span>reduces oxygen concentration</span></li><li class="box"><span>Oxygen falls below combustion level</span></li><li class="edge"><span>fire can no longer sustain combustion</span></li><li class="box"><span>Combustion suppressed</span></li></ol><ul class="mm-notes"><li>Requires a large high-pressure cylinder bank.</li></ul><p class="mm-cap">Show how an inert-gas discharge stops combustion by reducing oxygen.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2, § 6.2</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 81</span><span class="cat">mechanism</span></p><h2>How does water mist control a fire with substantially less water than sprinklers, and what changed in FM Global&#x27;s treatment of data halls and distributed lithium-ion areas?</h2><div class="a" id="answer-26" hidden><p>Water mist releases fine droplets that cool the fire and locally displace oxygen. It uses about 70–90% less water than a conventional sprinkler system, reducing—but not eliminating—water exposure for equipment. In January 2023, FM Global’s DS 5-32 approved water mist for all data-center areas, including data halls and areas with distributed lithium-ion batteries.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Protection</th><th>Fire-control mechanism</th><th>Water use</th><th>FM DS 5-32 treatment</th></tr></thead><tbody><tr><th>Conventional sprinkler</th><td>Water discharge</td><td>Water controls fire</td><td>Baseline for comparison</td><td>Code baseline</td></tr><tr><th>Water mist</th><td>Fine droplets</td><td>Cooling + local O₂ displacement</td><td>70–90% less than sprinkler</td><td>Approved for all DC areas, including distributed Li-ion</td></tr></tbody></table></div><ul class="mm-notes"><li>FM DS 5-32 approval expanded in January 2023.</li></ul><p class="mm-cap">Show that mist’s cooling and local oxygen displacement control fire while its lower water use is a separate advantage, alongside FM Global’s expanded approval.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2, § 2.4</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 81</span><span class="cat">mechanism</span></p><h2>How does continuous oxygen reduction prevent ignition, and what room-sealing, occupancy and running-cost constraints limit its use?</h2><div class="a" id="answer-27" hidden><p>Continuous oxygen reduction keeps a room at about 15% oxygen, too low for a fire to start, rather than waiting to suppress one. It requires a sealed enclosure and commissioning that verifies oxygen control. Nitrogen generation has a high ongoing cost, and occupancy limits restrict where it is practical. The report therefore describes it as a niche option for high-value rooms that are rarely occupied.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 81</span><span class="cat">methodology</span></p><h2>What must a gaseous-suppression room prove in an NFPA 2001 door-fan test, and how do enclosure construction, agent replenishment and cylinder retesting affect continued readiness?</h2><div class="a" id="answer-28" hidden><p>An NFPA 2001 door-fan test must show that the room can retain at least 85% of the adjusted minimum design agent concentration at the highest combustible level for at least 10 minutes. Walls must extend slab-to-deck to prevent leakage above the ceiling. Continued readiness also depends on replenishing discharged agent or inert-gas cylinders; halocarbon and FK cylinders require five-year hydrostatic retesting.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show how the door-fan test verifies agent retention within a slab-to-deck gaseous-suppression enclosure.</p><ul class="mm-labels"><li>Door fan at room doorway: room-integrity test</li><li>Walls extend from slab to deck; no leakage path above ceiling</li><li>Highest combustible level: retain ≥85% of adjusted minimum design concentration for ≥10 minutes</li></ul></div></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 81</span><span class="cat">methodology</span></p><h2>What hydrostatic, flow or trip, nozzle-and-pump, and oxygen-control checks verify sprinkler, mist and hypoxic systems, respectively?</h2><div class="a" id="answer-29" hidden><p>Commissioning checks must match how each system works. For pre-action sprinklers, hydrostatic testing checks the piping, while flow and trip tests verify that the interlock operates and water can reach the opened heads. Water-mist commissioning checks its nozzles and pumps. A hypoxic system instead needs a sealed-room and oxygen-control test to show it can continuously maintain its fire-preventing oxygen level of about 15%.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Operating principle</th><th>Verification check</th></tr></thead><tbody><tr><th>Pre-action sprinkler</th><td>Water enters pipe on interlock; opened heads discharge</td><td>Hydrostatic + flow/trip test</td></tr><tr><th>Water mist</th><td>Fine droplets cool and locally displace O₂</td><td>Nozzle/pump commissioning</td></tr><tr><th>Oxygen reduction / hypoxic</th><td>Continuously holds room O₂ ~15%</td><td>Sealed-room + O₂ control commissioning</td></tr></tbody></table></div><p class="mm-cap">Show how each system’s operating principle determines the commissioning check used to verify it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 81</span><span class="cat">mechanism</span></p><h2>Why can a high-pressure gas discharge disrupt spinning hard drives, and how does FM Global address the risk through nozzle sound-pressure specifications?</h2><div class="a" id="answer-30" hidden><p>When an inert-gas or clean-agent system discharges, its high-pressure release can produce enough noise to vibrate spinning hard drives. That vibration may cause input/output errors or damage the drives, even though the agent leaves no residue. FM Global DS 5-32 addresses this by requiring nozzle placement to account for the nozzles’ listed sound-pressure-level values, protecting hard drives from discharge noise.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>High-pressure inert-gas or clean-agent discharge</span></li><li class="edge"><span>produces noise</span></li><li class="box"><span>Discharge sound pressure</span></li><li class="edge"><span>vibrates</span></li><li class="box"><span>Spinning hard drives</span></li><li class="edge"><span>may cause</span></li><li class="box"><span>I/O errors or drive damage</span></li></ol><ul class="mm-notes"><li>FM DS 5-32: place nozzles using listed sound-pressure-level values.</li></ul><p class="mm-cap">Show how gas-discharge noise reaches spinning hard drives and where nozzle placement mitigates the risk.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.2</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 81</span><span class="cat">mechanism</span></p><h2>How do thermal runaway and early off-gassing in a lithium-ion UPS room shape gas sensing, smoke detection and water-based cooling, and what role does UL 9540A test data play?</h2><div class="a" id="answer-31" hidden><p>A lithium-ion UPS battery can release gases before thermal runaway leads to ignition. Off-gas sensors provide early warning by detecting H₂, CO or HF; aspirating smoke detection (ASD) and spot detectors provide separate smoke detection. Water-based suppression is typically used to cool the battery area. UL 9540A thermal-runaway fire-test data informs the room’s protection design; NFPA 855 specifies no off-gas sensor setpoints.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Lithium-ion UPS room protection, informed by UL 9540A thermal-runaway fire-test data</span><ul><li><span>Early off-gas warning</span><ul><li>H₂ / CO / HF sensors before ignition</li></ul></li><li><span>Smoke detection</span><ul><li>ASD</li><li>Spot smoke detectors</li></ul></li><li><span>Cooling-focused suppression</span><ul><li>Water-based suppression</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>NFPA 855 sets no specific off-gas sensor setpoints.</li></ul><p class="mm-cap">Show the distinct warning, smoke-detection and cooling measures in a lithium-ion UPS room, with UL 9540A test data informing protection design rather than linking the detectors in a sequence.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3, § 6.2</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 81</span><span class="cat">methodology</span></p><h2>What spacing, ventilation-rate and flammable-gas-trigger considerations apply to lithium-ion rooms, and what did NFPA 855&#x27;s 2026 edition change about venting alone versus explosion prevention?</h2><div class="a" id="answer-32" hidden><p>Lithium-ion UPS rooms generally require 3 ft between battery units, though UL 9540A thermal-runaway test data can justify less; insurers may demand more. NFPA 855 specifies ventilation of at least 1 CFM/ft², either continuous or triggered when flammable gas reaches 25% of its lower flammable limit. Its 2026 edition no longer accepts deflagration venting alone: NFPA 69-compliant explosion prevention must also be provided.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Specification</th><th>Condition or qualification</th></tr></thead><tbody><tr><th>Battery spacing</th><td>3 ft</td><td>May be reduced with UL 9540A data; insurers often want more</td></tr><tr><th>Ventilation</th><td>≥1 CFM/ft²</td><td>Continuous, or intermittent triggered at 25% LFL</td></tr><tr><th>Explosion protection</th><td>NFPA 69-compliant explosion prevention</td><td>2026: standalone NFPA 68 deflagration venting is insufficient</td></tr></tbody></table></div><ul class="mm-notes"><li>LFL = lower flammable limit.</li></ul><p class="mm-cap">Show each lithium-ion room specification alongside the condition or qualification that governs its use.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3, § 6.2, Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 81</span><span class="cat">concept</span></p><h2>What immersion-fluid combustibility threshold and tank lid, piping, and listing or approval safeguards did NFPA 75-2024 introduce?</h2><div class="a" id="answer-33" hidden><p>NFPA 75-2024 added safeguards for IT equipment immersion tanks. The insulating fluid must either be noncombustible or have a closed-cup flash point of at least 135 °C (275 °F), a measure of when its vapour can ignite under test conditions. Tanks need a lid and closed piping and must be listed or approved. The standard does not mandate a particular suppression agent for immersion areas; NFPA 13 sprinklers still govern.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Show the immersion tank safeguards and the two alternative fluid requirements without implying a prescribed suppression agent.</p><ul class="mm-labels"><li>Lid on immersion tank</li><li>Closed piping connected to tank</li><li>Listed or approved tank</li><li>Insulating fluid: noncombustible OR closed-cup flash point ≥135 °C (275 °F)</li></ul></div><ul class="mm-notes"><li>NFPA 75-2024 §8.2.2</li><li>No particular suppression agent mandated for immersion areas; NFPA 13 sprinklers still govern.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 81</span><span class="cat">mechanism</span></p><h2>How do hydrocarbon dielectric fluids, glycol or refrigerant loops, and fluorinated two-phase fluids differ in combustibility and PFAS or HF concerns?</h2><div class="a" id="answer-34" hidden><p>The coolant changes the fire and exposure risk. Single-phase synthetic-hydrocarbon dielectric fluids are combustible, even though they electrically insulate equipment. Glycol and refrigerants in direct-to-chip loops can be flammable at high concentrations and temperatures. Fluorinated two-phase fluids are non-flammable, but raise PFAS and hydrogen-fluoride (HF) exposure concerns. These differences matter when assessing a liquid-cooling installation.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Fluid group</th><th>Combustibility</th><th>PFAS / HF concern</th></tr></thead><tbody><tr><th>Synthetic-hydrocarbon dielectric</th><td>Single-phase fluid</td><td>Combustible</td><td>Not specified</td></tr><tr><th>Glycol or refrigerant</th><td>Direct-to-chip loops</td><td>Flammable at high concentrations and temperatures</td><td>Not specified</td></tr><tr><th>Fluorinated fluid</th><td>Two-phase fluid</td><td>Non-flammable</td><td>PFAS / HF exposure</td></tr></tbody></table></div><p class="mm-cap">Show how combustibility and PFAS or HF concerns differ among the three liquid-cooling fluid groups.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 81</span><span class="cat">methodology</span></p><h2>What piping material, connection, routing and single-rack isolation practices does FM DS 5-32 recommend for direct-to-chip loops, and why does it advise minimizing glycol and avoiding oils?</h2><div class="a" id="answer-35" hidden><p>FM DS 5-32 recommends non-combustible welded stainless-steel piping for direct-to-chip coolant loops, braided-steel flexible connections at racks, and routing low or along the room edge. Piping should be arranged so a leak can be isolated to one rack rather than affecting others. It advises minimizing glycol and avoiding oils because these fluids can add combustible material and increase fire exposure.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Welded stainless-steel piping, routed low or at room edge</span></li><li class="edge"><span>braided-steel flexible connection</span></li><li class="box"><span>Rack connection</span></li><li class="edge"><span>piping arranged for single-rack leak isolation</span></li><li class="box"><span>Leak isolated to one rack</span></li></ol><ul class="mm-notes"><li>FM DS 5-32 recommendation; no specific isolation hardware is prescribed here.</li></ul><p class="mm-cap">Show how the recommended pipe route and rack connections support containment of a coolant leak to one rack.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3, § 6.2</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 81</span><span class="cat">methodology</span></p><h2>Why must liquid-leak detection operate separately from fire detection, how should its sensor match the coolant, and what automatic shutoff response is targeted?</h2><div class="a" id="answer-36" hidden><p>A coolant leak needs its own detection-and-shutoff path, separate from smoke and fire detection, so a spill can trigger isolation without waiting for a fire alarm. Match the sensor to the fluid: use conductive leak-detection cable for water-glycol and optical or vapor sensing for non-conductive dielectric coolant. Wire leak detection to automatic coolant shutoff, targeting a response in under 60 seconds.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Coolant leak</span></li><li class="edge"><span>detect with sensor matched to fluid</span></li><li class="box"><b class="mm-h">Water-glycol</b><ul><li>conductive cable</li><li>dielectric: optical/vapor sensor</li></ul></li><li class="edge"><span>signal automatic shutoff</span></li><li class="box"><b class="mm-h">Coolant isolation</b><span class="mm-t">target &lt;60 s</span></li></ol><ul class="mm-notes"><li>Leak detection is separate from fire detection.</li></ul><p class="mm-cap">Show how fluid-specific leak sensing leads directly to automatic coolant isolation, independently of fire detection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3, § 6.2</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 81</span><span class="cat">open question</span></p><h2>Which fire-suppression and sprinkler-interaction questions remain unresolved for immersion tanks and direct-to-chip installations, and who is working on further guidance?</h2><div class="a" id="answer-37" hidden><p>NFPA 75-2024 adds safeguards for immersion tanks but does not specify a suppression agent for them; NFPA 13 sprinklers still apply. How sprinklers interact with a full tank, and what suppression strategy works best, remain unsettled. NFPA 75 also lacks detailed fire rules for direct-to-chip coolant loops. FM Global offers more prescriptive loop guidance, while the NFPA 75 committee is working toward further guidance.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.3, Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 81</span><span class="cat">methodology</span></p><h2>What building- and fire-code egress provisions must remain effective around secured rooms, and why must emergency power-off arrangements not conflict with evacuation?</h2><div class="a" id="answer-38" hidden><p>Security controls cannot override life safety. The International Building Code and International Fire Code govern occupant load, travel distance, two remote exits, emergency lighting and exit signs, including routes through secured areas. The access system must release doors on fire alarm. Emergency power-off arrangements under NEC 645.10 must also preserve orderly evacuation, rather than leaving people unable to exit.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.4, § 5.1</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 81</span><span class="cat">methodology</span></p><h2>How does the reference design tailor detection, suppression and ancillary safeguards for electrical rooms, coolant distribution unit (CDU) rooms, generator/fuel areas, loading docks and offices rather than using one white-space design everywhere?</h2><div class="a" id="answer-39" hidden><p>The indicative design matches protection to each room’s hazard. Electrical rooms use spot and aspirating smoke detection, with inert gas or pre-action sprinklers to limit water exposure to switchgear. Coolant distribution unit (CDU) rooms pair leak and smoke detection with pre-action sprinklers, leak isolation and non-combustible piping. Generator/fuel areas use flame, heat and gas detection, foam or water, and fuel bunding. Loading docks use spot or heat detection with wet or pre-action sprinklers; offices use spot smoke detection and wet-pipe sprinklers.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Detection</th><th>Suppression</th><th>Additional safeguard</th></tr></thead><tbody><tr><th>Electrical rooms / MEP gallery</th><td>Spot + ASD</td><td>Inert gas (IG-541/55) or pre-action</td><td>Limit water on switchgear</td></tr><tr><th>Coolant distribution unit (CDU) rooms</th><td>Leak detection + ASD</td><td>Pre-action</td><td>Leak isolation; non-combustible piping</td></tr><tr><th>Generator yard &amp; fuel</th><td>Flame/heat detection; gas</td><td>Foam/water per fuel</td><td>Bunding</td></tr><tr><th>Loading dock</th><td>Spot/heat</td><td>Wet or pre-action sprinkler</td><td></td></tr><tr><th>Offices / admin</th><td>Spot smoke</td><td>Wet-pipe sprinkler</td><td></td></tr></tbody></table></div><ul class="mm-notes"><li>Indicative reference design.</li></ul><p class="mm-cap">Show how detection, suppression and additional safeguards vary by non-hall room type.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 6.2</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 81</span><span class="cat">methodology</span></p><h2>Who designs, installs and accepts fire protection, and which fire-alarm, sprinkler and room-integrity tests can become hard schedule gates?</h2><div class="a" id="answer-40" hidden><p>A fire protection engineer of record designs and stamps the system. Fire-alarm and sprinkler/mechanical subcontractors install it under the design-builder. The authority having jurisdiction (AHJ) and fire marshal control acceptance: fire-alarm acceptance, sprinkler flushing and witnessed door-fan tests for gaseous-suppression room integrity must be completed. Their sign-off can become a hard gate to the project schedule.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Fire protection engineer stamps design</span></li><li class="edge"><span>design-builder directs installation</span></li><li class="box"><span>Fire-alarm and sprinkler/mechanical subcontractors install</span></li><li class="edge"><span>systems undergo acceptance checks</span></li><li class="box"><span>Fire-alarm acceptance; sprinkler flush; door-fan witness</span></li><li class="edge"><span>AHJ and fire marshal sign-off</span></li><li class="box"><b class="mm-h">Acceptance</b><span class="mm-t">hard schedule gate</span></li></ol><p class="mm-cap">Show how fire-protection design and installation lead to acceptance tests that gate the schedule.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.4, § 5.2</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 81</span><span class="cat">implication</span></p><h2>How can an FM Global-insured owner&#x27;s specifications go beyond minimum fire code, and why do the insurer&#x27;s scale and recommendations have contractual influence?</h2><div class="a" id="answer-41" hidden><p>An FM Global-insured owner may specify its DS 5-32 and DS 5-33 guidance on top of fire code: FM-Approved components, very-early smoke detection with cooling airflow limited on pre-alarm, and water mist where approved. FM says it protects about 1,100 data centers worth $250 billion. That insurance role gives its recommendations weight; they often become project contract terms.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.4</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 81</span><span class="cat">interpretation</span></p><h2>What does the cited Allianz claims sample show about fire&#x27;s share of loss severity compared with the frequency of water damage and willful acts, and why does that distinction matter for detection priorities?</h2><div class="a" id="answer-42" hidden><p>In Allianz Commercial’s cited sample of 221 claims totaling about €677 million, fire accounted for well over 50% of loss severity—the value of losses. By claim frequency, water damage led at 21%, followed by willful acts at 19%; fire ranked lower. Thus, the most common incident is not necessarily the costliest. Fire’s potential severity supports very-early smoke detection.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Finding</th></tr></thead><tbody><tr><th>Fire loss severity</th><td>Loss value</td><td>Well over 50%</td></tr><tr><th>Water damage frequency</th><td>Claim count</td><td>21%</td></tr><tr><th>Willful acts frequency</th><td>Claim count</td><td>19%</td></tr></tbody></table></div><ul class="mm-notes"><li>Allianz Commercial cited sample: 221 claims totaling approximately €677 million ($782 million).</li></ul><p class="mm-cap">Contrast fire&#x27;s share of loss severity with the leading causes by number of claims, without treating those percentages as the same measure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 2.4</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 81</span><span class="cat">methodology</span></p><h2>Which electrical components and meters form the monitoring path from the utility connection through switchgear, generation, UPSs and distribution to rack outlets?</h2><div class="a" id="answer-43" hidden><p>Monitoring begins at the utility revenue meter at the facility boundary, then follows medium-voltage switchgear and its protective relays, transformers and generator monitoring. Meters track UPS input and output before power passes through PDUs, busway tap-offs and rack-PDU outlets. This progression lets operators observe electrical conditions and account for power at increasingly specific points, down to individual rack outlets.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Utility revenue meter (fence)</span></li><li class="edge"><span>electrical monitoring path</span></li><li class="box"><span>MV switchgear + protective relays</span></li><li class="edge"><span>electrical monitoring path</span></li><li class="box"><span>Substation transformers; generator monitoring</span></li><li class="edge"><span>electrical monitoring path</span></li><li class="box"><span>UPS input and output meters</span></li><li class="edge"><span>distribution monitoring</span></li><li class="box"><span>PDU meters and branch circuits</span></li><li class="edge"><span>distribution monitoring</span></li><li class="box"><span>Busway tap-offs</span></li><li class="edge"><span>rack distribution</span></li><li class="box"><span>Rack-PDU outlet meters</span></li></ol><ul class="mm-notes"><li>Generator monitoring is not a mandatory series step in utility-fed power flow.</li></ul><p class="mm-cap">Show the electrical monitoring chain from the facility meter to rack outlets, with generation identified as monitored equipment rather than an obligatory series stage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.1, § 6.3</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 81</span><span class="cat">methodology</span></p><h2>Which temperature, humidity, pressure, leak, CDU-flow, heat and water measurements complement the electrical monitoring chain?</h2><div class="a" id="answer-44" hidden><p>Alongside electrical meters, the hall monitors aisle temperature and humidity, under-floor or containment differential pressure, and coolant leaks. Coolant distribution units (CDUs) report flow and supply/return temperatures; BTU meters measure heat, while electrical sub-meters track cooling equipment such as chillers, pumps and air handlers. An incoming utility water meter measures facility water use for site WUE.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Mechanical, environmental and water instrumentation</span><ul><li><span>Hall environment</span><ul><li>Aisle temperature/humidity</li><li>Under-floor or containment differential pressure</li><li>Leak-detection cable</li></ul></li><li><span>Coolant and heat</span><ul><li>CDU flow and supply/return temperature</li><li>BTU meters</li></ul></li><li><span>Cooling equipment</span><ul><li>Chiller/pump/CRAH/CDU electrical sub-meters</li></ul></li><li><span>Water supply</span><ul><li>Incoming utility water meter: WUE Category 1</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>BTU meters measure heat; do not depict them as directly supplying the electrical PUE numerator.</li></ul><p class="mm-cap">Group the non-electrical measurements by environment, coolant system, cooling equipment and incoming water supply.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.1, § 6.3</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 81</span><span class="cat">concept</span></p><h2>How do BMS/BAS, EPMS, DCIM and SCADA differ in what they control, monitor or manage at a data center?</h2><div class="a" id="answer-45" hidden><p>Each system views the facility differently. The building management system (BMS/BAS) controls building services such as cooling and lighting. The electrical power monitoring system (EPMS) tracks power from the utility toward the racks, including waveforms and event order. Data center infrastructure management (DCIM) manages IT assets, capacity and tenant information. SCADA controls industrial processes, notably generator paralleling and switchgear.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>System</th><th>Treats the data center as</th><th>Primary scope</th></tr></thead><tbody><tr><th>BMS/BAS</th><td>Building management</td><td>A building</td><td>HVAC, cooling, lighting</td></tr><tr><th>EPMS</th><td>Electrical power monitoring</td><td>A substation</td><td>Utility-to-rack power; waveforms and event order</td></tr><tr><th>DCIM</th><td>Data center infrastructure management</td><td>An IT room</td><td>Assets, capacity, tenants, billing</td></tr><tr><th>SCADA</th><td>Supervisory control and data acquisition</td><td>An industrial process</td><td>Generator paralleling, switchgear control</td></tr></tbody></table></div><p class="mm-cap">Show the distinct operational scope and primary job of each instrumentation system.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 81</span><span class="cat">methodology</span></p><h2>What roles do BACnet, Modbus, IEC 61850, SNMP/Redfish and OPC UA/DNP3 play across these systems, and why is protocol bridging routine integration work?</h2><div class="a" id="answer-46" hidden><p>BACnet is native to building management (BMS); Modbus appears across building controls, electrical monitoring (EPMS) and industrial control (SCADA). IEC 61850 serves electrical systems; SNMP and Redfish connect data-center infrastructure management (DCIM) to equipment; OPC UA and DNP3 serve SCADA. Because devices and systems use different protocols, gateways routinely translate signals—for example, chiller Modbus data into BACnet for the BMS.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>System</th><th>Protocols in the report</th><th>Example role</th></tr></thead><tbody><tr><th>BMS/BAS</th><td>Building management</td><td>BACnet; Modbus</td><td>HVAC and cooling</td></tr><tr><th>EPMS</th><td>Electrical power monitoring</td><td>Modbus; IEC 61850; SNMP</td><td>Power chain</td></tr><tr><th>DCIM</th><td>Infrastructure management</td><td>SNMP; Redfish</td><td>Assets and capacity</td></tr><tr><th>SCADA</th><td>Industrial control</td><td>OPC UA; DNP3; Modbus; IEC 61850</td><td>Utility interface; generator paralleling</td></tr></tbody></table></div><ul class="mm-notes"><li>Example bridge: chiller Modbus → BACnet for BMS.</li></ul><p class="mm-cap">Show which protocols each monitoring system uses and where a gateway crosses a protocol boundary.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 81</span><span class="cat">limitation</span></p><h2>Why is a vendor&#x27;s &#x27;single pane of glass&#x27; difficult to deliver across separate products and contractors, and why must security and fire-alarm systems remain operationally independent?</h2><div class="a" id="answer-47" hidden><p>A common dashboard is difficult because BMS, EPMS and DCIM are usually separate products installed by separate contractors. Combining their data requires protocol integration and synchronized clocks; without that work, operators may struggle to connect a cooling event to the electrical fault behind it. Fire alarms and access control need interfaces with other systems, but must keep operating independently if the BMS fails.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Data-center operational systems</span><ul><li><span>Optional common view</span><ul><li>BMS — separate product</li><li>EPMS — separate product</li><li>DCIM — separate product</li></ul></li><li><span>Operationally independent islands</span><ul><li>Fire alarm panel</li><li>Access control</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>BMS, EPMS and DCIM feed the common view through protocol integration and time synchronization, not through one another.</li><li>Fire alarm and access control retain necessary interfaces without depending on the BMS.</li></ul><p class="mm-cap">Show separate monitoring systems feeding an optional common view while fire alarm and access control remain independent systems with necessary interfaces.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 81</span><span class="cat">mechanism</span></p><h2>Why must monitoring systems share an NTP/PTP-synchronized clock to reconstruct the order of electrical and cooling events during a fault?</h2><div class="a" id="answer-48" hidden><p>Electrical power monitoring (EPMS) and building management (BMS) often record events in separate systems. A shared clock, synchronized through NTP or PTP, makes their timestamps comparable. Operators can then tell whether an electrical disturbance preceded a cooling alarm or the reverse. Without synchronized logs, the apparent sequence may be misleading, making it harder to identify the initiating fault.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>NTP/PTP common clock</span></li><li class="edge"><span>synchronizes timestamps</span></li><li class="box"><span>EPMS and BMS event logs</span></li><li class="edge"><span>compare event times</span></li><li class="box"><span>Electrical and cooling events ordered</span></li><li class="edge"><span>identify which event came first</span></li><li class="box"><span>Fault sequence reconstructed</span></li></ol><p class="mm-cap">Show how a shared clock makes separate electrical and cooling event logs comparable during fault investigation.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 81</span><span class="cat">methodology</span></p><h2>What does the master points list specify about each monitored signal, and why must a named party own it before systems integration can succeed?</h2><div class="a" id="answer-49" hidden><p>The master points list is the register of every signal the monitoring systems must receive. For each point, it records its address, scaling (how a raw reading becomes a usable value) and alarm setpoint. A named owner must maintain it as equipment and requirements change; otherwise, the integrator can encounter missing or mis-scaled points late, causing disputed scope, change orders and delayed testing.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3, § 5.2</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 81</span><span class="cat">result</span></p><h2>Why does the indicative 10 MW, roughly 250-rack reference hall accumulate thousands of monitored points, and which categories contribute most to its estimated total?</h2><div class="a" id="answer-50" hidden><p>The indicative Hall 1 total is about 2,500–4,500 monitored points because measurement extends to individual rack-PDU outlets, branch circuits, cooling equipment and room sensors—not just major plant equipment. Rack-PDU outlets contribute the most (about 1,000–2,000), followed by environmental sensors (500–1,000), PDU and branch circuits (400–800), and mechanical points (300–600). Upstream electrical equipment adds smaller counts.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Indicative points</th></tr></thead><tbody><tr><th>Rack-PDU outlets</th><td>1,000–2,000</td></tr><tr><th>Environmental sensors</th><td>500–1,000</td></tr><tr><th>PDUs + branch circuits</th><td>400–800</td></tr><tr><th>Mechanical</th><td>300–600</td></tr><tr><th>Generators/UPS in/out</th><td>100–200</td></tr><tr><th>Utility+MV+transformers</th><td>30–60</td></tr></tbody></table></div><ul class="mm-notes"><li>Hall 1: ~10 MW, ~250 racks; total ≈2,500–4,500 points, indicative.</li></ul><p class="mm-cap">Show which monitored-point categories dominate the indicative Hall 1 total.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 6.3</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 81</span><span class="cat">interpretation</span></p><h2>Why is BMS–EPMS–DCIM integration often unfinished at handover, and what should the timing of integration tests and the history of point-related change orders reveal?</h2><div class="a" id="answer-51" hidden><p>Integration often runs late because the master systems integrator (MSI) cannot map monitoring points until other trades have installed them. Testing then falls near handover, leaving little time to resolve missing or incorrectly scaled signals. Ask when the end-to-end integration test occurs and review point-related change orders: repeated additions or corrections can reveal an incomplete points list, schedule exposure and growing cost.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Other trades install monitored points</span></li><li class="edge"><span>Points become available to map</span></li><li class="box"><span>Master systems integrator (MSI) maps points</span></li><li class="edge"><span>Mapped signals can be tested</span></li><li class="box"><span>Late integration test</span></li><li class="edge"><span>Missing or mis-scaled points require correction</span></li><li class="box"><span>Point-related change orders near handover</span></li></ol><p class="mm-cap">Show how late point installation pushes MSI mapping and integration testing toward handover, where corrections become schedule and cost risks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3, § 5.2</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 81</span><span class="cat">methodology</span></p><h2>What makes an alarm actionable under ISA-18.2/IEC 62682, and what must alarm rationalization document about priority, cause, consequence and operator response?</h2><div class="a" id="answer-52" hidden><p>Under ISA-18.2/IEC 62682, an alarm should signal a condition that calls for an operator action, not merely report an event. Alarm rationalization checks each alarm against a documented philosophy and records its priority, likely cause, consequence and required response. The response path should also be clear: alarms escalate from on-site operators to a network operations center (NOC).</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 81</span><span class="cat">result</span></p><h2>What alarm-flood threshold, normal alarm-rate target and priority mix does the report cite, and how can a single power disturbance bury its own root-cause alarm?</h2><div class="a" id="answer-53" hidden><p>An alarm flood is more than 10 alarms within any 10-minute window at one operator position. A healthy system averages fewer than six alarms per operator per hour, with a target mix of about 80% low, 15% medium and 5% high priority. One power dip can trigger hundreds of downstream alarms, overwhelming the operator and obscuring the alarm that identifies the original fault.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Single power dip</span></li><li class="edge"><span>triggers</span></li><li class="box"><span>Hundreds of downstream alarms</span></li><li class="edge"><span>create</span></li><li class="box"><span>Alarm flood</span></li><li class="edge"><span>buries</span></li><li class="box"><span>Root-cause alarm</span></li></ol><ul class="mm-notes"><li>Alarm flood: &gt;10 alarms in any 10-minute window at one operator position.</li></ul><p class="mm-cap">Show how one electrical disturbance multiplies into an alarm flood that hides its originating alarm.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 81</span><span class="cat">concept</span></p><h2>How can DCIM show power, cooling, space and network headroom while identifying stranded capacity, and what role do asset and change records play?</h2><div class="a" id="answer-54" hidden><p>DCIM (data center infrastructure management) dashboards show remaining power, cooling, space and network capacity together. This reveals stranded capacity: for example, spare power that cannot be used because cooling or space has run out. DCIM also holds asset-lifecycle records in a CMDB (configuration management database) and change tickets, helping operators track equipment and planned changes alongside available capacity.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 81</span><span class="cat">concept</span></p><h2>Why is the monitoring estate treated as operational technology, and how do IEC 62443’s zones, conduits and security levels and NIST SP 800-82 Rev. 3 shape its security design?</h2><div class="a" id="answer-55" hidden><p>The monitoring estate is operational technology (OT) because it observes and, in some cases, controls the physical power and cooling plant. IEC 62443 organizes it into security zones connected by controlled communication paths called conduits, with security levels guiding protection requirements. NIST SP 800-82 Rev. 3 adopts this model. Rather than one flat network, the design separates OT from corporate IT with a demilitarized zone (DMZ).</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Corporate IT zone</span></li><li class="edge"><span>Access-controlled conduit</span></li><li class="box"><span>DMZ zone</span></li><li class="edge"><span>Access-controlled conduit</span></li><li class="box"><b class="mm-h">OT zones</b><span class="mm-t">BMS, EPMS, DCIM, SCADA</span></li></ol><ul class="mm-notes"><li>IEC 62443 assigns security levels; no numerical requirement is specified here.</li><li>NIST SP 800-82 Rev. 3 adopts the zones-and-conduits model.</li></ul><p class="mm-cap">Show the DMZ as a separate zone between corporate IT and monitoring-system OT zones, joined only by controlled conduits.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 81</span><span class="cat">methodology</span></p><h2>How should segmentation, a DMZ, controlled vendor access, passive inventory and cautious patching protect the out-of-band monitoring network without jeopardizing availability?</h2><div class="a" id="answer-56" hidden><p>Treat the out-of-band (OOB) monitoring network as operational technology, not an open extension of corporate IT. Segment it and separate it from corporate IT with a demilitarized zone (DMZ). Broker remote vendor access through a jump host requiring multifactor authentication and recording sessions. Use passive asset inventory to identify connected devices; patch carefully, sometimes deferring updates when they could disrupt availability.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Remote vendor</span></li><li class="edge"><span>brokered access</span></li><li class="box"><span>DMZ</span></li><li class="edge"><span>controlled vendor access</span></li><li class="box"><b class="mm-h">Jump host</b><span class="mm-t">MFA + session recording</span></li><li class="edge"><span>authorized management traffic</span></li><li class="box"><span>Segmented OOB monitoring network</span></li></ol><ul class="mm-notes"><li>Corporate IT is a separate zone, segmented from OT by a DMZ; it is not part of the depicted vendor-entry path.</li><li>Passive asset inventory and careful, sometimes deferred, patching protect availability.</li></ul><p class="mm-cap">Show remote vendors reaching segmented OOB monitoring through controlled access, while corporate IT remains a distinct zone.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.3</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 81</span><span class="cat">concept</span></p><h2>What does PUE measure, how does the reference campus&#x27;s design power imply its target PUE, and what measurement-boundary issues does the ISO/IEC 30134-2:2026 revision address?</h2><div class="a" id="answer-57" hidden><p>Power usage effectiveness (PUE) measures total facility energy divided by IT equipment energy over the same period. At design load, the reference campus draws about 56 MW in total for 40 MW of IT power, implying PUE = 56 ÷ 40 = 1.4. ISO/IEC 30134-2:2026 adds guidance on accounting for mixed-use buildings and energy that is not otherwise accounted for.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Design PUE = total facility power / IT power = 56 MW / 40 MW = 1.4</code></div><dl class="mm-terms"><dt>total facility power</dt><dd>approximately 56 MW at the fence at design load</dd><dt>IT power</dt><dd>approximately 40 MW at design load</dd></dl><ul class="mm-notes"><li>The power ratio represents energy measured over the same period at this design operating point.</li></ul><p class="mm-cap">Show how the campus’s total and IT design power produce its PUE target.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 6.3</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 81</span><span class="cat">methodology</span></p><h2>Where is IT energy measured for PUE Categories 0 through 3, and why does a claim based on rack-level measurement carry different evidential weight from one based on UPS output?</h2><div class="a" id="answer-58" hidden><p>PUE divides total facility energy by IT energy. Category 0 is an instantaneous estimate, rather than a specified IT meter location. Category 1 measures IT energy at UPS output; Category 2 at PDU output; Category 3 at racks or rack PDUs. UPS-output measurement is easiest but most flattering. Rack-level metering provides the most rigorous denominator: the report says only Category 3 credibly supports claims below 1.2.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT-energy basis</th><th>Evidential weight</th></tr></thead><tbody><tr><th>0</th><td>Instantaneous estimate</td><td>Not a measured annual boundary</td></tr><tr><th>1</th><td>UPS output</td><td>Easiest; most flattering</td></tr><tr><th>2</th><td>PDU output</td><td>More accurate</td></tr><tr><th>3</th><td>Rack / rack-PDU</td><td>Most rigorous</td></tr></tbody></table></div><ul class="mm-notes"><li>Only Category 3 credibly supports PUE below 1.2.</li></ul><p class="mm-cap">Show how the IT-energy measurement boundary becomes more rigorous from UPS output to rack level, while distinguishing Category 0 as an estimate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 6.3</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 81</span><span class="cat">methodology</span></p><h2>How do annual measured PUE, design or spot PUE, and a pod&#x27;s partial PUE differ, and why are twelve coincident months important for comparing operating facilities?</h2><div class="a" id="answer-59" hidden><p>Annual measured PUE uses total facility energy and IT energy recorded over the same twelve months, giving operating facilities a comparable full-year basis. Design PUE is a projected performance figure; a spot PUE captures only a moment and may reflect unusually favorable conditions. Partial PUE (pPUE) covers just a subsystem or pod, such as a liquid-cooled AI pod, rather than the whole facility.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measured or projected</th><th>Time basis</th><th>Scope</th></tr></thead><tbody><tr><th>Annual measured PUE</th><td>Measured energy</td><td>12 coincident months</td><td>Whole facility</td></tr><tr><th>Design PUE</th><td>Projected</td><td>Design conditions</td><td>Whole facility</td></tr><tr><th>Spot PUE</th><td>Measured reading</td><td>Instantaneous</td><td>Whole facility</td></tr><tr><th>Partial PUE (pPUE)</th><td>Basis must be stated</td><td>Basis must be stated</td><td>Subsystem or pod</td></tr></tbody></table></div><ul class="mm-notes"><li>State the PUE measurement category when comparing claims.</li></ul><p class="mm-cap">Distinguish PUE claims by whether they are measured or projected, their time basis, and the equipment they cover.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 81</span><span class="cat">concept</span></p><h2>How is WUE expressed in water per IT energy, how do site and source WUE differ, and where does the indicative near-zero-water campus sit relative to its OPR target and evaporative facilities?</h2><div class="a" id="answer-60" hidden><p>Water usage effectiveness (WUE) divides water use by IT energy, in litres per kilowatt-hour (L/kWh). Site WUE counts water measured at the facility; source WUE also includes water used off-site to generate electricity. The campus’s indicative site WUE is about 0.0–0.05 L/kWh, below its operational target of 0.2. Evaporative facilities can reach roughly 2.5 L/kWh.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>WUE boundary</th><th>Water counted</th></tr></thead><tbody><tr><th>Site WUE (Category 1)</th><td>Facility meter</td><td>Water used at the facility</td></tr><tr><th>Source WUE</th><td>Facility and off-site generation</td><td>Facility water plus water used to generate electricity</td></tr></tbody></table></div><p class="mm-cap">Show how the water-accounting boundary differs between site and source WUE.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.2, § 6.3</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 81</span><span class="cat">mechanism</span></p><h2>Why can near-zero-water heat rejection in a hot metro increase electricity use, making the campus&#x27;s PUE and WUE limits a coupled engineering challenge?</h2><div class="a" id="answer-61" hidden><p>Near-zero-water heat rejection reduces water consumed on site, pushing WUE (water per unit of IT energy) toward zero. But in a hot metro it usually requires more electricity for mechanical cooling. That raises facility energy relative to IT energy—and therefore PUE. The campus must meet WUE ≤ 0.2 L/kWh and PUE ≤ 1.4 together, so improving one target can make the other harder to achieve.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Near-zero-water heat rejection in a hot metro</span><ul><li><span>Less site water use</span><ul><li>Site WUE toward ~0</li></ul></li><li><span>More mechanical-cooling electricity</span><ul><li>Higher PUE</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>OPR targets: WUE ≤ 0.2 L/kWh; PUE ≤ 1.4.</li><li>More electricity is the usual trade-off, not an inevitable result.</li></ul><p class="mm-cap">Show near-zero-water heat rejection as the common design choice with separate effects on site water use and cooling electricity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.2</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 81</span><span class="cat">methodology</span></p><h2>What electrical and water meter locations, completeness and accuracy are needed to substantiate PUE categories, WUE and tenant billing rather than relying on design estimates?</h2><div class="a" id="answer-62" hidden><p>Proving efficiency requires measured, complete boundaries: a revenue-grade meter at the fence captures total facility energy, including shared loads; UPS-output, PDU-output or rack-level meters establish the stated PUE category. Fence and UPS/PDU meters should be about Class 0.5 accuracy or better. A calibrated incoming water meter supports site WUE; rack-PDU outlet records support tenant billing. Log coincident energy and water data for 12 months.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Auditable operating evidence</span><ul><li><span>PUE numerator</span><ul><li>Revenue-grade fence meter: complete facility energy, including shared loads</li><li>Fence meter: approximately Class 0.5 or better</li></ul></li><li><span>PUE denominator and billing</span><ul><li>UPS or PDU output: stated PUE category; approximately Class 0.5 or better</li><li>Rack-PDU outlet records: rack-level measurement and tenant billing</li></ul></li><li><span>Water and time</span><ul><li>Calibrated incoming water meter: site WUE</li><li>12 coincident months of logged measurements</li></ul></li></ul></li></ul></div><p class="mm-cap">Show the distinct meter and record evidence needed to substantiate facility efficiency claims and tenant billing.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 4.2, § 4.3, § 6.3</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 81</span><span class="cat">limitation</span></p><h2>How can favorable time selection, omitted shared loads or server-fan energy counted inside IT make a PUE claim look better without reducing total energy use?</h2><div class="a" id="answer-63" hidden><p>PUE divides facility energy by IT energy, so its boundaries and measurement period matter. A cool-night spot reading can look better than a twelve-month result. Leaving shared cooling, out-of-band network or security loads out understates the facility total. Server fans count as IT energy; shifting cooling work onto them can improve the ratio even while wasting energy. None of these proves lower total consumption.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Practice</th><th>Effect on reported PUE</th><th>What it does not prove</th></tr></thead><tbody><tr><th>Cool-night spot reading</th><td>Favorable time selection</td><td>Lower spot reading</td><td>Lower annual energy use</td></tr><tr><th>Omit shared loads</th><td>Exclude shared cooling, OOB or security</td><td>Facility total understated</td><td>Lower actual facility energy use</td></tr><tr><th>Server-fan power inside IT</th><td>Shift cooling work onto server fans</td><td>IT denominator increases</td><td>Less energy wasted</td></tr></tbody></table></div><ul class="mm-notes"><li>Proper PUE uses 12 coincident months of data.</li></ul><p class="mm-cap">Show how timing and accounting choices can flatter PUE without establishing lower total energy use.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 4.3</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 81</span><span class="cat">mechanism</span></p><h2>Why does a properly designed data center&#x27;s PUE usually worsen at low IT load, and which cooling and electrical overheads fail to shrink proportionally?</h2><div class="a" id="answer-64" hidden><p>PUE divides total facility energy by IT energy. At low IT load, some overhead remains even as the denominator falls: transformers have no-load losses; fans, pumps and chillers have minimum operating speeds; and controls, lighting and UPS conversion consume power. Load-dependent cooling also falls, but not enough to offset these persistent demands. Thus a well-designed, partly occupied facility can have a worse PUE than at design load.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>IT load falls</span></li><li class="edge"><span>while some facility demand persists</span></li><li class="box"><span>Fixed and minimum-running overhead remains</span></li><li class="edge"><span>overhead becomes larger relative to IT energy</span></li><li class="box"><span>PUE worsens</span></li></ol><ul class="mm-notes"><li>Overhead includes transformer no-load losses, minimum fan/pump/chiller operation, controls, lighting and UPS conversion.</li></ul><p class="mm-cap">Show why persistent facility overhead raises PUE as IT load falls.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1, § 6.3</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 81</span><span class="cat">result</span></p><h2>Using the report&#x27;s indicative fixed-plus-load-proportional overhead model, how are full-build PUE and the contrasting Phase 1 PUE cases calculated, and why is a roughly 1.55–1.65 Phase 1 result plausible?</h2><div class="a" id="answer-65" hidden><p>All figures are indicative. At full build, 40 MW IT plus 16 MW overhead gives PUE = 56/40 = 1.40; the model splits overhead into 6 MW fixed and 10 MW load-proportional. At 10 MW IT, proportional overhead falls to 2.5 MW. If 40% of fixed overhead runs, PUE is 1.49; if all runs, it is 1.85. A realistic 1.55–1.65 lies between these cases because some shared plant remains energised.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT load</th><th>Fixed overhead</th><th>Proportional overhead</th><th>Total facility power</th><th>PUE</th></tr></thead><tbody><tr><th>Full build</th><td>40 MW</td><td>6 MW</td><td>10 MW</td><td>56 MW</td><td>1.40</td></tr><tr><th>Phase 1: 40% fixed online</th><td>10 MW</td><td>2.4 MW</td><td>2.5 MW</td><td>14.9 MW</td><td>1.49</td></tr><tr><th>Phase 1: all fixed online</th><td>10 MW</td><td>6 MW</td><td>2.5 MW</td><td>18.5 MW</td><td>1.85</td></tr></tbody></table></div><ul class="mm-notes"><li>All figures indicative; PUE = total facility power / IT load.</li><li>Report&#x27;s realistic Phase 1 estimate: ~1.55–1.65.</li></ul><p class="mm-cap">Show how different amounts of fixed overhead running at 10 MW IT change PUE despite lower load-proportional overhead.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 6.3</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 81</span><span class="cat">interpretation</span></p><h2>What do Uptime Institute&#x27;s historical, 2023–24 per-site, capacity-weighted and hyperscaler PUE figures suggest about industry progress and the difference between large new sites and older facilities?</h2><div class="a" id="answer-66" hidden><p>Power usage effectiveness (PUE) compares total facility energy with IT energy; lower is better. Uptime reports improvement from roughly 2.5 in 2007 to 1.58 in 2023, but the 2024 per-site average was nearly flat at 1.56. The 2023 capacity-weighted figure was lower, at 1.47, suggesting larger sites outperform the older long tail; hyperscaler fleets report about 1.1–1.2.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Population / period</th><th>PUE</th></tr></thead><tbody><tr><th>Historical</th><td>Industry, 2007</td><td>~2.5</td></tr><tr><th>Per-site</th><td>Industry, 2023</td><td>1.58</td></tr><tr><th>Per-site</th><td>Industry, 2024</td><td>1.56</td></tr><tr><th>Capacity-weighted</th><td>Industry, 2023</td><td>1.47</td></tr><tr><th>Hyperscaler fleets</th><td>Reported fleet figures</td><td>~1.1–1.2</td></tr></tbody></table></div><ul class="mm-notes"><li>Lower PUE indicates less facility energy per unit of IT energy.</li></ul><p class="mm-cap">Show the long-term improvement, recent plateau, and gap between per-site averages, capacity-weighted performance and hyperscaler fleets.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.1</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 81</span><span class="cat">concept</span></p><h2>What additional environmental information do CUE, ERE/ERF and REF provide beyond PUE and site WUE?</h2><div class="a" id="answer-67" hidden><p>PUE measures facility energy relative to IT energy, while site WUE measures on-site water use relative to IT energy. CUE adds carbon emissions per unit of IT energy, using location- or market-based factors. ERE and ERF account for reused heat; REF addresses renewable energy. Together, these metrics show environmental dimensions that energy and water efficiency alone cannot describe.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Metric</th><th>Additional environmental information</th></tr></thead><tbody><tr><th>CUE</th><td>Carbon usage effectiveness</td><td>Carbon per IT energy; location- or market-based factors</td></tr><tr><th>ERE / ERF</th><td>Energy reuse / energy reuse factor</td><td>Credit for reused heat</td></tr><tr><th>REF</th><td>Renewable energy factor</td><td>Renewable energy</td></tr></tbody></table></div><p class="mm-cap">Distinguish the carbon, reused-heat and renewable-energy information supplied by the three KPI groups.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.2, § 4.4, Glossary</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 81</span><span class="cat">interpretation</span></p><h2>Why do critics say PUE misses useful computing work and other resource impacts, yet defenders still retain it as a common efficiency yardstick?</h2><div class="a" id="answer-68" hidden><p>PUE compares total facility energy with IT energy, not the useful computing work produced. As AI increases IT power, PUE can miss whether that energy delivers more computation; it also says nothing about water use or carbon. Critics therefore want water, carbon and compute-productivity measures alongside it. Defenders retain PUE because it remains a comparable efficiency baseline with decades of history.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.2, Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 81</span><span class="cat">mechanism</span></p><h2>How do aisle containment, warmer supply-air setpoints and economizer hours reduce cooling energy, and what indicative savings and hot-climate limits apply relative to the reference campus’s annual electricity bill?</h2><div class="a" id="answer-69" hidden><p>Aisle containment stops hot and cold air mixing, reducing fan and chiller work; the report estimates a few megawatts and about $1–3 million annually. Warmer supply air improves chiller efficiency and allows more economizer hours, with indicative savings of 1–3 MW and about $1–2 million annually. Economizers use favorable outdoor conditions for cooling, but Phoenix/Dallas heat limits those hours. These are estimates, not guaranteed reductions from the campus’s roughly $34 million annual electricity bill.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>How it reduces cooling energy</th><th>Indicative impact</th></tr></thead><tbody><tr><th>Aisle containment</th><td>Stops recirculation; cuts fan + chiller energy</td><td>A few MW; ~$1–3M/yr</td></tr><tr><th>Warmer supply air</th><td>More economizer hours; higher chiller efficiency</td><td>1–3 MW; ~$1–2M/yr</td></tr><tr><th>Economizer hours</th><td>Free cooling when ambient allows</td><td>Modest; climate-limited in hot metro</td></tr></tbody></table></div><ul class="mm-notes"><li>Reference-campus electricity bill: ≈$34M/yr.</li><li>Savings are indicative, not guaranteed.</li></ul><p class="mm-cap">Compare how each air-side measure saves cooling energy and distinguish estimated savings from hot-climate constraints.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Running reference facility (locked), § 4.3</p></article><article class="card quiz" data-i="70" data-q="70"><p class="meta"><span class="pos">Card 70 of 81</span><span class="cat">mechanism</span></p><h2>Why can liquid cooling of the AI pods produce multi-megawatt campus savings, and what indicative pod-level partial PUE does the report associate with it?</h2><div class="a" id="answer-70" hidden><p>The AI pods occupy only 20% of racks but draw about 61% of the campus’s IT power. Liquid cooling removes heat from this large share of the load with much less cooling overhead, making multi-megawatt campus savings possible. The report estimates a pod partial PUE of 1.02–1.1: energy attributable to the defined pod boundary divided by IT energy within that same boundary.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">AI pods</b><span class="mm-t">20% of racks, 61% of IT load</span></li><li class="edge"><span>Liquid cooling removes heat with lower cooling overhead</span></li><li class="box"><b class="mm-h">Pod pPUE</b><span class="mm-t">~1.02–1.1</span></li><li class="edge"><span>Lower overhead across a large share of IT load</span></li><li class="box"><span>Multi-MW campus savings</span></li></ol><ul class="mm-notes"><li>Pod pPUE uses energy and IT energy within the same defined pod boundary.</li><li>Savings and pPUE are indicative.</li></ul><p class="mm-cap">Show why cooling a small share of racks can yield large campus savings because those racks carry most of the IT load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-70" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 70">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Running reference facility (locked), § 4.1, § 4.3</p></article><article class="card quiz" data-i="71" data-q="71"><p class="meta"><span class="pos">Card 71 of 81</span><span class="cat">mechanism</span></p><h2>How do variable-speed fan control, low-loss transformers and lighting controls compare in indicative power savings, and why is fan-speed reduction especially effective?</h2><div class="a" id="answer-71" hidden><p>For the reference campus, variable-speed drives and efficient fan motors offer an indicative 0.5–1.5 MW saving. Fan power scales roughly with the cube of speed, so slowing a fan can cut its electricity use sharply. Low-loss transformers save a few hundred kilowatts; LED lighting with controls saves tens of kilowatts. These are indicative estimates, not guaranteed results.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Efficiency lever</th><th>Indicative power saving</th><th>Mechanism</th></tr></thead><tbody><tr><th>Fan control</th><td>VFDs, EC fans</td><td>0.5–1.5 MW</td><td>Fan power ∝ speed³</td></tr><tr><th>Transformers</th><td>Low-loss units</td><td>Few hundred kW</td><td>Lower distribution losses</td></tr><tr><th>Lighting</th><td>LED + controls</td><td>Tens of kW</td><td>Lower lighting load</td></tr></tbody></table></div><ul class="mm-notes"><li>Savings are indicative for the reference campus.</li></ul><p class="mm-cap">Show the relative scale of three secondary power-saving measures and why fan-speed control has the largest potential.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-71" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 71">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.3</p></article><article class="card quiz" data-i="72" data-q="72"><p class="meta"><span class="pos">Card 72 of 81</span><span class="cat">interpretation</span></p><h2>What efficiency and indicative savings can UPS eco-mode offer over double conversion, and what protection-class trade-off must be weighed against newer smart-conversion claims?</h2><div class="a" id="answer-72" hidden><p>Standard UPS eco-mode puts the load on the bypass path while the inverter stands by. It raises efficiency from 94–96% in double conversion to 98–99%, saving an indicative 0.5–1 MW, or $0.3–0.7 million annually, at the reference campus. But standard eco-mode drops to IEC 62040-3 Class 3 protection, the lowest class. Vendors claim newer smart-conversion modes deliver about 99% efficiency with Class 1 protection; operators must weigh those claims against reliability needs.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>UPS mode</th><th>Efficiency</th><th>IEC 62040-3 protection</th></tr></thead><tbody><tr><th>Double conversion</th><td>Double conversion</td><td>94–96%</td><td>Not specified</td></tr><tr><th>Standard eco-mode</th><td>Bypass; inverter on standby</td><td>98–99%</td><td>Class 3 (lowest)</td></tr><tr><th>Smart conversion</th><td>Vendor-claimed mode</td><td>~99%</td><td>Vendor-claimed Class 1</td></tr></tbody></table></div><ul class="mm-notes"><li>Eco-mode savings at reference campus: indicative 0.5–1 MW; $0.3–0.7M/yr.</li></ul><p class="mm-cap">Show the efficiency gain alongside the stated protection-class difference, without assigning an unsupported class to double conversion.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-72" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 72">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.3, What Surprised the Researcher</p></article><article class="card quiz" data-i="73" data-q="73"><p class="meta"><span class="pos">Card 73 of 81</span><span class="cat">methodology</span></p><h2>How does ASHRAE 90.4 assess a US design through mechanical-load and electrical-loss components rather than PUE, and why might a plant meeting its PUE goal still fail that check?</h2><div class="a" id="answer-73" hidden><p>ASHRAE 90.4 checks a US data-center design by calculating its Mechanical Load Component (MLC) and Electrical Loss Component (ELC) against limits for its climate zone; it does not use PUE as its compliance test. A plant could meet its overall PUE goal yet fail if its cooling overhead exceeds the applicable MLC limit. The 2025 edition also brings water into scope.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Assessment</th><th>Basis</th><th>Result</th></tr></thead><tbody><tr><th>PUE goal</th><td>Overall efficiency</td><td>Total facility energy ÷ IT energy</td><td>Can meet goal</td></tr><tr><th>ASHRAE 90.4</th><td>Design compliance</td><td>MLC and ELC against climate-zone maxima</td><td>Can fail MLC despite meeting PUE goal</td></tr></tbody></table></div><ul class="mm-notes"><li>ASHRAE 90.4-2025 also brings water into scope.</li></ul><p class="mm-cap">Show that an overall PUE target does not substitute for ASHRAE 90.4&#x27;s component checks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-73" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 73">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.4</p></article><article class="card quiz" data-i="74" data-q="74"><p class="meta"><span class="pos">Card 74 of 81</span><span class="cat">methodology</span></p><h2>Which EU data centers must report under EED Article 12, what data and KPIs are reported, when are reports due, and is the US-sited reference campus directly covered?</h2><div class="a" id="answer-74" hidden><p>EU data centers with at least 500 kW of installed IT capacity must submit 24 data points to the European Database on Data Centres, yielding power usage effectiveness (PUE), water usage effectiveness (WUE), energy reuse factor (ERF), and renewable energy factor (REF). The first deadline was 15 September 2024; reports are then due annually by 15 May. The US-sited reference campus is not directly covered.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">EU data center</b><span class="mm-t">≥500 kW installed IT</span></li><li class="edge"><span>report 24 data points</span></li><li class="box"><b class="mm-h">First report</b><span class="mm-t">15 September 2024</span></li><li class="edge"><span>then annually</span></li><li class="box"><span>Report by 15 May</span></li></ol><ul class="mm-notes"><li>Reported data yield PUE, WUE, ERF and REF.</li><li>US-sited reference campus is not directly covered.</li></ul><p class="mm-cap">Show the reporting threshold, first deadline, recurring deadline, and the US campus’s exclusion.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-74" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 74">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.4</p></article><article class="card quiz" data-i="75" data-q="75"><p class="meta"><span class="pos">Card 75 of 81</span><span class="cat">implication</span></p><h2>How do EN 50600-4 measurement methods, Germany&#x27;s scheduled PUE limits and the proposed EU rating label signal changing expectations for even a US operator serving EU clients?</h2><div class="a" id="answer-75" hidden><p>EN 50600-4 provides methods for measuring efficiency indicators such as PUE. Germany is moving from measurement toward binding limits for new data centers: PUE ≤1.5 from July 2026 and ≤1.3 from 2030. A proposed EU A–G efficiency label, expected around 2027, would make performance more visible. The US reference campus is not directly covered, but EU-linked tenants and lenders increasingly expect comparable data.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Role</th><th>Status or timing</th></tr></thead><tbody><tr><th>EN 50600-4</th><td>KPI measurement methods, including PUE</td><td>Defines how indicators are measured</td><td>Published methods</td></tr><tr><th>Germany’s EnEfG</th><td>Statutory PUE limits</td><td>Binding limits for new data centers</td><td>≤1.5 from July 2026; ≤1.3 from 2030</td></tr><tr><th>Proposed EU label</th><td>A–G energy rating</td><td>Would make performance visible</td><td>Expected ~2027</td></tr></tbody></table></div><ul class="mm-notes"><li>The US-sited reference campus is not directly bound; EU-linked tenants and lenders increasingly demand comparable data.</li></ul><p class="mm-cap">Distinguish measurement methods, binding German limits and a proposed EU label while keeping the US campus’s indirect exposure separate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-75" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 75">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.4, Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><article class="card quiz" data-i="76" data-q="76"><p class="meta"><span class="pos">Card 76 of 81</span><span class="cat">methodology</span></p><h2>How should a design-builder&#x27;s PUE guarantee define load conditions and measurement timing so that a lightly loaded Phase 1 does not incur damages for missing a full-build design target?</h2><div class="a" id="answer-76" hidden><p>Specify PUE as a curve across IT loads, test it only above a stated load threshold, or assess it using 12 months of annualised data after ramp-up. State the measurement boundary and timing explicitly. The report’s indicative 10 MW Phase 1 PUE is about 1.55–1.65, versus 1.4 at 40 MW: fixed overhead is spread over less IT load. A blanket “1.4 at acceptance” clause could wrongly trigger damages.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT load</th><th>Indicative PUE</th><th>Guarantee treatment</th></tr></thead><tbody><tr><th>Phase 1</th><td>10 MW</td><td>~1.55–1.65</td><td>Use part-load curve or stated threshold</td></tr><tr><th>Full build</th><td>40 MW</td><td>1.40</td><td>Test at design load or after ramp-up</td></tr></tbody></table></div><ul class="mm-notes"><li>All PUE figures for the reference facility are indicative.</li><li>An alternative is 12-month annualised measurement.</li></ul><p class="mm-cap">Show why a full-build PUE target should not be applied unchanged to lightly loaded Phase 1 acceptance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-76" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 76">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 4.4, § 6.3</p></article><article class="card quiz" data-i="77" data-q="77"><p class="meta"><span class="pos">Card 77 of 81</span><span class="cat">methodology</span></p><h2>How are design-builder, specialty-subcontractor, owner-direct and owner-furnished scopes divided among fire systems, security platforms, BMS, EPMS, DCIM and possible UPS or SCADA head-ends?</h2><div class="a" id="answer-77" hidden><p>The design-builder delivers fire detection and suppression, BMS and EPMS, and building security infrastructure. Specialty designers, installers and a master systems integrator carry out that work. The operator typically buys fleet-standard access-control and CCTV platforms, plus DCIM, directly. UPS equipment, the EPMS head-end and generator-paralleling SCADA may also be owner-furnished. These split scopes make interfaces between suppliers a delivery risk.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Scope</th><th>Systems or equipment</th><th>Delivery role</th></tr></thead><tbody><tr><th>Design-builder</th><td>Design-builder</td><td>Fire systems; BMS; EPMS; building security infrastructure</td><td>Delivers installed systems</td></tr><tr><th>Specialty teams</th><td>Specialty subcontractors and designers</td><td>Fire protection; security field devices; controls; metering</td><td>Design, install or integrate</td></tr><tr><th>Owner-direct</th><td>Owner-direct</td><td>Access-control/CCTV platforms; DCIM</td><td>Fleet-standard platforms</td></tr><tr><th>Possible OFE</th><td>Owner-furnished equipment</td><td>UPS; EPMS head-end; generator-paralleling SCADA</td><td>Owner supplies; interfaces require coordination</td></tr></tbody></table></div><ul class="mm-notes"><li>EPMS head-end and generator-paralleling SCADA are only sometimes owner-furnished.</li></ul><p class="mm-cap">Show which systems sit in the design-builder’s delivery scope and which platforms or equipment the owner may procure separately.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-77" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 77">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 5.1</p></article><article class="card quiz" data-i="78" data-q="78"><p class="meta"><span class="pos">Card 78 of 81</span><span class="cat">methodology</span></p><h2>Which fire-alarm interfaces to ventilation controls, EPMS/EPO functions and secured-door releases need end-to-end testing without making life safety dependent on the BMS?</h2><div class="a" id="answer-78" hidden><p>Test each emergency signal from the fire-alarm panel through to its intended response: the BMS closes ventilation dampers, the EPMS/EPO interface receives the required signal, and the access-control system releases secured doors for egress. Verify the actual end-to-end responses, not just that the systems are connected. The fire alarm remains an independent life-safety system; its operation must not depend on the BMS.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Fire-alarm interface</th><th>Response to verify</th></tr></thead><tbody><tr><th>BMS ventilation controls</th><td>Fire-alarm signal to BMS</td><td>Dampers shut</td></tr><tr><th>EPMS/EPO</th><td>Fire-alarm signal to EPMS/EPO</td><td>Required interface responds</td></tr><tr><th>Access control</th><td>Fire-alarm signal to access system</td><td>Secured doors release</td></tr></tbody></table></div><ul class="mm-notes"><li>Fire-alarm operation must not depend on the BMS.</li></ul><p class="mm-cap">Show the three fire-alarm interfaces and the response that end-to-end testing must verify, while keeping the alarm panel independent of the BMS.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-78" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 78">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 3.2, § 5.1, § 2.4</p></article><article class="card quiz" data-i="79" data-q="79"><p class="meta"><span class="pos">Card 79 of 81</span><span class="cat">implication</span></p><h2>What operating-system records and evidence will a first SOC 2, ISO 27001 or PCI tenant audit inspect, and how can missing access or monitoring evidence delay occupancy and rent?</h2><div class="a" id="answer-79" hidden><p>A first tenant audit checks whether controls actually operated, not just whether equipment was installed. SOC 2 and ISO 27001 auditors inspect complete, time-synchronized access logs, visitor records, camera coverage and uptime, alarm records, and evidence of review. PCI also checks badge issuance and revocation, escort logs, and at least 90 days of video or access records for sensitive areas. Gaps can block move-in, delay rent commencement, and require operator-funded remediation.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-79" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 79">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections § 1.4, § 5.2, § 1.2</p></article><article class="card quiz" data-i="80" data-q="80"><p class="meta"><span class="pos">Card 80 of 81</span><span class="cat">interpretation</span></p><h2>What are the indicative security, fire and monitoring capex ranges, and does the report&#x27;s stated combined percentage reconcile arithmetically with its $30–70 million total and $400–500 million ex-IT campus budget?</h2><div class="a" id="answer-80" hidden><p>Indicative capex is $8–20 million for security, $10–25 million for fire protection and $10–25 million for monitoring. The component ranges sum to $28–70 million, close to the report’s rounded $30–70 million total. But that total is approximately 6–17.5% of a $400–500 million ex-IT budget—not the report’s stated 3–6%. That percentage is a discrepancy in the report.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Calculation</th><th>Indicative result</th></tr></thead><tbody><tr><th>Security</th><td>Security capex</td><td>$8–20 million</td></tr><tr><th>Fire</th><td>Fire capex</td><td>$10–25 million</td></tr><tr><th>Monitoring</th><td>Monitoring capex</td><td>$10–25 million</td></tr><tr><th>Component sum</th><td>$8–20M + $10–25M + $10–25M</td><td>$28–70 million</td></tr><tr><th>Rounded report total</th><td>Protective-layer capex</td><td>$30–70 million</td></tr><tr><th>Share of campus budget</th><td>$30M ÷ $500M to $70M ÷ $400M</td><td>~6–17.5%</td></tr><tr><th>Report’s stated share</th><td>Against $400–500M ex-IT</td><td>~3–6%</td></tr></tbody></table></div><ul class="mm-notes"><li>All capex figures are indicative.</li><li>The stated ~3–6% conflicts with the calculated ~6–17.5%.</li></ul><p class="mm-cap">Show that the component costs approximately support the rounded total, while the stated budget percentage does not follow from it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-80" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 80">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections TL;DR, § 6.3</p></article><article class="card quiz" data-i="81" data-q="81"><p class="meta"><span class="pos">Card 81 of 81</span><span class="cat">interpretation</span></p><h2>How did operators&#x27; reported unwillingness to trust AI with operational decisions change by 2024, and what does that imply for predictive alarms and AI-assisted cooling control?</h2><div class="a" id="answer-81" hidden><p>In Uptime Institute’s 2024 survey, 42% of operators said they would not trust even an adequately trained AI system to make operational decisions, up from 24% in 2022—an 18-percentage-point increase. Predictive alarms and AI-assisted cooling optimisation may be promising, but this reluctance means AI is not yet broadly trusted to control data-center operations autonomously.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>2022</th><th>2024</th></tr></thead><tbody><tr><th>Would not trust adequately trained AI</th><td>24%</td><td>42%</td></tr></tbody></table></div><ul class="mm-notes"><li>Uptime Institute Global Data Center Survey 2024; increase: 18 percentage points.</li></ul><p class="mm-cap">Show the rise in operators unwilling to trust AI operational decisions between 2022 and 2024.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-81" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 81">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Report sections Open Questions &amp; What&#x27;s Changing Fast in 2026</p></article><div class="card fin" data-i="82"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>81</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 81</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-security-monitoring.html"><span class="dir">Back to</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
