<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cards: Cross-Topic Threads — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F5F3F9">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#16122A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter cards" data-page="C-threads" data-phase="threads">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-threads">Threads</a><span class="sep">▸</span><a href="L3-threads.html">Threads</a><span class="sep">▸</span><span class="here">Cards</span></nav></header>
<main class="">
  <div class="hero"><p class="eyebrow">Practice / Topic 12</p><h1>Cards: Cross-Topic Threads</h1><p class="aside">77 question cards for Topic 12, generated by gpt-6-sol from <a href="L3-threads.html">the chapter</a> and <a href="APX-threads.html">its appendix</a> on 2026-09-27, checked against them, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href="L3-threads.html">the chapter</a> disagree, the chapter is the course's position.</p></div>
  <section class="deck" data-view="one" data-deck="C-threads" data-n="77" aria-label="Question cards"><div class="deck-bar"><div class="deck-summary"><span class="deck-count" data-deck-count>01 / 77</span><span class="deck-note" data-deck-note aria-live="polite"></span></div><button class="btn quiet" type="button" data-view-toggle aria-pressed="false">Show all cards</button></div><article class="card quiz" data-i="1" data-q="1"><p class="meta"><span class="pos">Card 1 of 77</span><span class="cat">foundation</span></p><h2>In colocation, what does the facility operator supply, what computing equipment do tenants bring, and how does IT load differ from whole-site power?</h2><div class="a" id="answer-1" hidden><p>In colocation, the operator supplies rack space, electricity and cooling; tenants bring most of the computing gear. Information technology (IT) load is the electricity used by computers, their fans and network gear included in the IT allowance—not just tenant computing racks. Whole-site power is larger because it also covers cooling, electrical losses, lighting, security and controls.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Colocation site</span><ul><li><span>Operator supplies</span><ul><li>Rack space</li><li>Electricity</li><li>Cooling</li></ul></li><li><span>Tenants bring</span><ul><li>Most computing gear</li></ul></li><li><span>Whole-site power</span><ul><li>IT load: computers, their fans, included network gear</li><li>Other uses: cooling, electrical losses, lighting, security, controls</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>IT load is not limited to tenant computing racks.</li></ul><p class="mm-cap">Show which services and equipment belong to colocation and which electricity uses sit inside versus outside IT load.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 1">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: opening, Part A: Account for the other watts, Part B §1: Follow a watt, worked</p></article><article class="card quiz" data-i="2" data-q="2"><p class="meta"><span class="pos">Card 2 of 77</span><span class="cat">methodology</span></p><h2>Why is Topic 12 a synthesis rather than a new measurement or research study, and how should its worked arithmetic, earlier-topic citations, reconciliations and verification flags be interpreted?</h2><div class="a" id="answer-2" hidden><p>Topic 12 connects material from eleven earlier chapters; it adds no new measurements or research findings. Its worked arithmetic shows how indicative figures were derived, while inline citations identify the earlier material behind them. The reconciliation register explains which figures the course uses when chapters differ. Verification flags mark assumptions or estimates still needing checks—not established site performance.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 2">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Document preface, Part B: introduction, Part B §7: Reconciliations, Part B §9: Sources</p></article><article class="card quiz" data-i="3" data-q="3"><p class="meta"><span class="pos">Card 3 of 77</span><span class="cat">context</span></p><h2>What are the reference campus&#x27;s scale, location, phased opening plan and Tier III-class planned-maintenance goal?</h2><div class="a" id="answer-3" hidden><p>The reference campus has 1,000 tenant rack positions near Phoenix or Dallas. Their rated power totals 38.9 MW, rounded to a 40 MW IT plan. It opens in four roughly 10 MW phases rather than all at once. Its Tier III-class aim is to allow maintenance of essential equipment without stopping customers’ computers; that capability still needs to be demonstrated.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 3">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: opening, Part A: Check the promises with one part unavailable</p></article><article class="card quiz" data-i="4" data-q="4"><p class="meta"><span class="pos">Card 4 of 77</span><span class="cat">methodology</span></p><h2>How do the four groups of 300 × 8 kW, 300 × 15 kW, 200 × 40 kW and 200 × 120 kW racks determine the rated IT total and the AI pods&#x27; share of it?</h2><div class="a" id="answer-4" hidden><p>Multiply each group’s rack count by its power rating, then add the results. One kilowatt (kW) is 1,000 watts; one megawatt (MW) is 1,000 kW. For example, 300 × 8 kW = 2,400 kW = 2.4 MW. The other groups contribute 4.5, 8 and 24 MW, totaling 38.9 MW, rounded to a 40 MW plan. The 200 AI racks are 20% of positions but about 62% of rated IT power.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack count</th><th>Rating per rack</th><th>Rated IT power</th></tr></thead><tbody><tr><th>Lower-power tenants</th><td>300 racks</td><td>8 kW</td><td>2.4 MW</td></tr><tr><th>Denser server rows</th><td>300 racks</td><td>15 kW</td><td>4.5 MW</td></tr><tr><th>Higher-density rows</th><td>200 racks</td><td>40 kW</td><td>8 MW</td></tr><tr><th>Liquid-cooled AI pods</th><td>200 racks</td><td>120 kW</td><td>24 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Total: 1,000 racks and 38.9 MW, rounded to 40 MW.</li><li>AI pods: 200 racks and about 62% of rated IT power.</li></ul><p class="mm-cap">Show how each rack group contributes to the 38.9 MW total and why the 200 AI racks dominate rated power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 4">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: opening, Part A: Begin with the rack the tenant wants, Part B §8: The density ripple, worked</p></article><article class="card quiz" data-i="5" data-q="5"><p class="meta"><span class="pos">Card 5 of 77</span><span class="cat">foundation</span></p><h2>What does power usage effectiveness (PUE) measure, and what full-campus and opening-hall design power follow from 40 MW and 10 MW of IT at PUE 1.4?</h2><div class="a" id="answer-5" hidden><p>Power usage effectiveness (PUE) is whole-site electricity demand divided by computing equipment demand, or IT load, at the same load level. At design PUE 1.4, 40 MW of full-campus IT capacity calls for about 56 MW of site power; a 10 MW opening hall calls for about 14 MW. The extra power covers cooling, electrical losses and other building services. These are design figures, not meter readings.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Site design power (MW) = IT design power (MW) × PUE</code></div><dl class="mm-terms"><dt>Site design power</dt><dd>Whole-site electricity demand, in MW</dd><dt>IT design power</dt><dd>Computing equipment design demand, in MW</dd><dt>PUE</dt><dd>Ratio of whole-site power to IT power at the same load; no unit</dd></dl><p class="mm-cap">Show that multiplying IT design power by PUE gives the corresponding whole-site design power.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 5">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: opening, Part A: Account for the other watts, Part B §1: Follow a watt, worked</p></article><article class="card quiz" data-i="6" data-q="6"><p class="meta"><span class="pos">Card 6 of 77</span><span class="cat">interpretation</span></p><h2>Why are rack power allowances and full-build design capacity not the same as the electricity drawn by occupied racks or recorded by an early hall&#x27;s meter?</h2><div class="a" id="answer-6" hidden><p>A rack rating reserves power for equipment a tenant may install; it is not today’s draw. Likewise, the 40 MW IT plan and roughly 56 MW whole-site design describe a fully built campus at its design load, not its first occupied hall. Actual use depends on which racks are occupied and running, while an early hall’s meter also includes the building equipment operating then.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>What it represents</th><th>Status</th></tr></thead><tbody><tr><th>Rack power rating</th><td>Power available for tenant equipment</td><td>Allowance, not today&#x27;s draw</td></tr><tr><th>Full-build design capacity</th><td>40 MW IT; ~56 MW whole-site at PUE 1.4</td><td>Design load for completed campus</td></tr><tr><th>Occupied-rack draw</th><td>Power used by installed, running equipment</td><td>Operating consumption</td></tr><tr><th>Early-hall meter</th><td>IT plus building equipment operating then</td><td>Actual reading not provided</td></tr></tbody></table></div><p class="mm-cap">Distinguish planned power allowances from operating draw and a whole-hall meter reading without implying that an early reading has been measured.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 6">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Begin with the rack the tenant wants, Part A: Account for the other watts, Part B §1: Three PUEs</p></article><article class="card quiz" data-i="7" data-q="7"><p class="meta"><span class="pos">Card 7 of 77</span><span class="cat">mechanism</span></p><h2>What path and voltage conversions carry electricity from the 138 kV utility connection through transformers, switchgear, UPS, PDUs and busway to a dual-corded rack, and where does cooling branch off?</h2><div class="a" id="answer-7" hidden><p>Utility power arrives at 138 kV. Substation transformers reduce it to 34.5 kV; switchgear protects and routes it, where generators can join. A hall transformer reduces it to 480 V, and cooling branches off before the computer supply. Separate A and B uninterruptible power supplies (UPSs) use batteries to bridge interruptions. Each route’s power distribution unit (PDU) divides power into 415/240 V circuits; its busway delivers a separate cord feed to the rack.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Utility</b><span class="mm-t">138 kV</span></li><li class="edge"><span>Incoming supply</span></li><li class="box"><span>Substation transformer and 34.5 kV switchgear; generators join here</span></li><li class="edge"><span>Campus supply</span></li><li class="box"><b class="mm-h">Hall transformer</b><ul><li>480 V</li><li>cooling branches off before UPS</li></ul></li><li class="edge"><span>Split into separate A and B computer routes</span></li><li class="box"><span>Parallel A UPS and B UPS, each with batteries</span></li><li class="edge"><span>Each route supplies its own PDU</span></li><li class="box"><b class="mm-h">Parallel A PDU and B PDU</b><span class="mm-t">415/240 V circuits</span></li><li class="edge"><span>Each route feeds its own row busway</span></li><li class="box"><span>Parallel A busway and B busway, with rack outlet strips</span></li><li class="edge"><span>Separate cords</span></li><li class="box"><span>Dual-corded tenant computer</span></li></ol><ul class="mm-notes"><li>Draw A and B as parallel branches, not consecutive stages.</li></ul><p class="mm-cap">Show the voltage reductions, generator and cooling branches, and parallel protected A and B routes to separate computer cords.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-7" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 7">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow electricity into the rack, Part B §1: Follow a watt, worked</p></article><article class="card quiz" data-i="8" data-q="8"><p class="meta"><span class="pos">Card 8 of 77</span><span class="cat">mechanism</span></p><h2>Why is the first hall&#x27;s UPS sized around 10 MW of IT while standby generators must carry roughly 14 MW of total hall design demand?</h2><div class="a" id="answer-8" hidden><p>The uninterruptible power supply (UPS) protects the computers immediately when utility power fails, so its stated load is the hall’s roughly 10 MW of IT. Cooling branches off before the computer UPS. Once started, standby generators must supply the whole hall: about 14 MW at design PUE 1.4, including cooling, electrical losses and other services. Any pumps or fans added to UPS protection would require its capacity and battery runtime to be revisited.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>UPS</th><th>Standby generators</th></tr></thead><tbody><tr><th>Design load</th><td>~10 MW IT</td><td>~14 MW whole hall</td></tr><tr><th>Supplies</th><td>Protected computer feed</td><td>IT, cooling, losses and other services</td></tr><tr><th>When needed</th><td>Immediately after utility loss</td><td>After starting and pickup</td></tr></tbody></table></div><ul class="mm-notes"><li>Cooling branches off before the computer UPS.</li><li>UPS protection for cooling pumps and fans remains unverified.</li></ul><p class="mm-cap">Show that immediate UPS protection covers the IT feed while generators must replace utility power for the whole hall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-8" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 8">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow electricity into the rack, Part B §1: Follow a watt, worked, Part B §4: The utility failure, second by second</p></article><article class="card quiz" data-i="9" data-q="9"><p class="meta"><span class="pos">Card 9 of 77</span><span class="cat">foundation</span></p><h2>How do N+1 unit capacity, independent A/B power paths and the Tier III-class planned-maintenance goal differ from merely drawing equipment twice?</h2><div class="a" id="answer-9" hidden><p>N+1 means enough units remain to carry the required load when any one unit is unavailable. Independent A/B paths address a different risk: each rack feed must carry the full load if the other path is taken out of service. The Tier III-class goal is planned maintenance without stopping customer computers. Duplicate drawings prove none of these; capacity, separation and surviving paths need witnessed tests.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Check</th><th>What must be demonstrated</th></tr></thead><tbody><tr><th>N+1 capacity</th><td>Unit capacity</td><td>Required load served with any one unit unavailable</td></tr><tr><th>A/B paths</th><td>Rack delivery</td><td>Surviving feed carries the rack&#x27;s full load</td></tr><tr><th>Tier III-class goal</th><td>Planned maintenance</td><td>Covered equipment serviced without stopping customer computers</td></tr></tbody></table></div><ul class="mm-notes"><li>Witness capacity and path behavior; duplicate equipment alone is insufficient.</li></ul><p class="mm-cap">Distinguish spare-unit capacity, independent delivery paths and the maintenance outcome each must support.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-9" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 9">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part B §5: What fails first</p></article><article class="card quiz" data-i="10" data-q="10"><p class="meta"><span class="pos">Card 10 of 77</span><span class="cat">mechanism</span></p><h2>How does the six-block, 2.5 MW-per-block three-to-make-two UPS layout support 10 MW of IT, and what capacity and path checks remain for either rack feed to carry its full load?</h2><div class="a" id="answer-10" hidden><p>The layout divides 10 MW of IT between two 5 MW groups. Each group has three 2.5 MW uninterruptible power supply (UPS) blocks, so two can carry its load while one is unavailable. Racks have separate A and B feeds, but the layout alone does not prove resilience: engineers must test path separation, breaker behavior and whether the surviving feed carries each rack’s full load.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><b class="mm-h">10 MW IT</b><span class="mm-t">six UPS blocks</span><ul><li><b class="mm-h">Group 1</b><span class="mm-t">5 MW</span><ul><li>Three 2.5 MW blocks</li><li>Two blocks carry 5 MW; one available</li></ul></li><li><b class="mm-h">Group 2</b><span class="mm-t">5 MW</span><ul><li>Three 2.5 MW blocks</li><li>Two blocks carry 5 MW; one available</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>A and B rack feeds require witnessed separation and full-load surviving-feed tests.</li></ul><p class="mm-cap">Show that each 5 MW group has three 2.5 MW blocks but needs only two operating, while rack-feed resilience requires a separate path check.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-10" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 10">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part B §5: What fails first, Part B §7(a): UPS blocks for 10 MW</p></article><article class="card quiz" data-i="11" data-q="11"><p class="meta"><span class="pos">Card 11 of 77</span><span class="cat">limitation</span></p><h2>What can and cannot be inferred about a 56 MW completed campus from the opening arrangement with two 30 MVA transformers and one hall&#x27;s electrical distribution?</h2><div class="a" id="answer-11" hidden><p>The two 30 MVA transformers and one hall’s distribution describe the opening arrangement, not a proven supply for the completed campus. Full build is designed for about 56 MW of site power, so upstream capacity and distribution must expand. The opening transformer pair has not been shown to support that demand with one transformer unavailable; a full-campus capacity and one-out check is still needed.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Opening arrangement</th><th>Completed campus</th></tr></thead><tbody><tr><th>Site demand</th><td>~14 MW for first hall</td><td>~56 MW at design load</td></tr><tr><th>Electrical provision</th><td>Two 30 MVA transformers; one hall&#x27;s distribution</td><td>Upstream expansion required</td></tr><tr><th>One transformer unavailable</th><td>Does not establish full-build capacity</td><td>Capacity at 56 MW not proven</td></tr></tbody></table></div><ul class="mm-notes"><li>MVA transformer ratings are not interchangeable with MW site demand.</li></ul><p class="mm-cap">Contrast what the opening electrical arrangement establishes with what remains unproven at full build.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-11" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 11">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow electricity into the rack, Part A: Check the promises with one part unavailable, Part B §1: Follow a watt, worked, Part B §5: What fails first</p></article><article class="card quiz" data-i="12" data-q="12"><p class="meta"><span class="pos">Card 12 of 77</span><span class="cat">methodology</span></p><h2>At 10 MW of IT and 14 MW entering the first hall, how do cooling, electrical losses and other services account for the difference, and what is the corresponding allocation of 100 W at the site boundary?</h2><div class="a" id="answer-12" hidden><p>Of the first hall’s 14 MW design input, 10 MW serves IT. The remaining roughly 4 MW covers 2.89 MW of cooling and mechanical equipment, 0.76 MW of electrical losses, and 0.35 MW of lighting, security and controls. Per 100 W entering at the site boundary, that is about 71 W for IT, 21 W for cooling, 5.5 W lost electrically and 2.5 W for other services. These are allocations, not extra demand.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Of 14 MW</th><th>Per 100 W entering</th></tr></thead><tbody><tr><th>IT</th><td>10 MW</td><td>~71 W</td></tr><tr><th>Cooling and mechanical</th><td>2.89 MW</td><td>~21 W</td></tr><tr><th>Electrical losses</th><td>0.76 MW</td><td>~5.5 W</td></tr><tr><th>Lighting, security and controls</th><td>0.35 MW</td><td>~2.5 W</td></tr></tbody></table></div><ul class="mm-notes"><li>Design-load illustration; per-100-W figures are rounded.</li></ul><p class="mm-cap">Show how the same design input is allocated in megawatts and in watts per 100 W entering.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-12" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 12">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Account for the other watts, Part B §1: Follow a watt, worked</p></article><article class="card quiz" data-i="13" data-q="13"><p class="meta"><span class="pos">Card 13 of 77</span><span class="cat">methodology</span></p><h2>Which upstream, UPS and downstream losses sum to about 0.76 MW, why do their percentages use different load bases, and what does that loss cost annually at the course&#x27;s $0.07/kWh bill price?</h2><div class="a" id="answer-13" hidden><p>Upstream losses are 0.5% in transformers, 0.4% in medium-voltage gear and cable, and 0.6% in hall substations, each calculated on 14 MW. The medium-voltage assumption is unverified. UPS loss is an illustrative 4.5% of 10 MW, within a 3–6% range; downstream distribution loses about 1% of 10 MW. Together they total about 0.76 MW, costing roughly $0.47 million annually at $0.07/kWh. Topic 5’s separate component example uses $0.10/kWh.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Loss rate</th><th>Load basis</th><th>Loss</th></tr></thead><tbody><tr><th>138/34.5 kV transformers</th><td>0.5%</td><td>14 MW</td><td>0.07 MW</td></tr><tr><th>Medium-voltage gear and cable</th><td>0.4%</td><td>14 MW</td><td>0.056 MW</td></tr><tr><th>Hall substations</th><td>0.6%</td><td>14 MW</td><td>0.084 MW</td></tr><tr><th>UPS</th><td>4.5%</td><td>10 MW</td><td>0.45 MW</td></tr><tr><th>Downstream distribution</th><td>~1%</td><td>10 MW</td><td>0.10 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Medium-voltage loss assumption: verify.</li><li>UPS 4.5% is illustrative within a 3–6% range.</li><li>Rounded total: about 0.76 MW.</li></ul><p class="mm-cap">Show that each stage’s loss percentage applies to the power passing through that stage, not to one common load base.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-13" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 13">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §1: Follow a watt, worked, Part B §7(c)</p></article><article class="card quiz" data-i="14" data-q="14"><p class="meta"><span class="pos">Card 14 of 77</span><span class="cat">interpretation</span></p><h2>Why can design PUE 1.4, a modeled full-load Hall 1 PUE of about 1.25 and a modeled shared-plant Hall 1 PUE of 1.55–1.65 all be reported without any being a measured year?</h2><div class="a" id="answer-14" hidden><p>Power usage effectiveness (PUE) compares whole-site power with IT power. The 1.4 figure is a full-campus design target used to size equipment. Hall 1’s modeled 1.25 comes from a full-load cooling-plant estimate; its modeled 1.55–1.65 assumes shared equipment running with only the first hall occupied. Different loads and operating assumptions produce different ratios; none is an annual meter reading.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT power</th><th>Site power</th><th>PUE</th></tr></thead><tbody><tr><th>Full-campus design target</th><td>40 MW</td><td>56 MW</td><td>1.4</td></tr><tr><th>Hall 1, full-load plant sum</th><td>10 MW</td><td>12.5 MW</td><td>~1.25</td></tr><tr><th>Hall 1, shared plant online</th><td>10 MW</td><td>15.5–16.5 MW</td><td>1.55–1.65</td></tr></tbody></table></div><ul class="mm-notes"><li>The Hall 1 cases are modeled, not measured annual results.</li></ul><p class="mm-cap">Show that the three PUE values belong to different campus loads and plant-operating assumptions, not three measurements of one condition.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-14" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 14">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Account for the other watts, Part B §1: Three PUEs, Part B §7(f)</p></article><article class="card quiz" data-i="15" data-q="15"><p class="meta"><span class="pos">Card 15 of 77</span><span class="cat">mechanism</span></p><h2>At an AI rack, how does a GB300 power shelf turn facility power into a low-voltage bus, and why use its roughly 94.5% efficiency instead of a legacy supply&#x27;s 85.5% figure?</h2><div class="a" id="answer-15" hidden><p>Facility power reaches the rack at a 415/240 V distribution interface. In a GB300—a later equipment check case—the power shelf converts incoming power to a 50–54 V bus for the computing equipment. Its roughly 94.5% full-load efficiency describes that shipping shelf; 85.5% describes separate legacy supplies, so the figures are not interchangeable. GB300’s 132–142 kW rating exceeds the reference position’s 120 kW allowance.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Facility distribution</b><span class="mm-t">415/240 V at rack</span></li><li class="edge"><span>Incoming power</span></li><li class="box"><b class="mm-h">GB300 power shelf</b><span class="mm-t">~94.5% efficient at full load</span></li><li class="edge"><span>Converts to low-voltage bus</span></li><li class="box"><span>50–54 V bus to computing equipment</span></li></ol><ul class="mm-notes"><li>GB300 is a later equipment check case, not approved for the 120 kW position; nominal draw is 132–142 kW.</li><li>The separate 85.5% figure describes legacy supplies.</li></ul><p class="mm-cap">Show where the later-case GB300 shelf converts rack power and distinguish its efficiency from the separate legacy-supply figure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-15" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 15">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §1: Inside the server, Part B §7(k), Part A: Plan the next rack generation</p></article><article class="card quiz" data-i="16" data-q="16"><p class="meta"><span class="pos">Card 16 of 77</span><span class="cat">limitation</span></p><h2>Why is an example 50–56 kA short-circuit current near a power distribution unit not a certified value for this site&#x27;s actual 480-to-415 V circuit?</h2><div class="a" id="answer-16" hidden><p>The 50–56 kA range combines examples from different points and configurations: about 50 kA at a unit substation’s secondary and about 56 kA at a transformerless power distribution unit in one vendor example. Neither establishes the fault current on this campus’s actual 480-to-415 V path. A stamped, site-specific short-circuit study must determine that value.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-16" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 16">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §7(j): Fault current at the PDU, Part B §9: Inherited verify flags</p></article><article class="card quiz" data-i="17" data-q="17"><p class="meta"><span class="pos">Card 17 of 77</span><span class="cat">mechanism</span></p><h2>What physical spaces and handoffs does carrier fiber traverse from an off-site hotel through site entrances, a meet-me room, hall hub and pod patch point to a tenant computing rack?</h2><div class="a" id="answer-17" hidden><p>Carrier fiber runs from an off-site carrier hotel through one of two buried duct banks to a site entrance room. In the shared meet-me room, a cross-connect joins carrier and tenant connections. The cable continues through the hall’s main distribution area and a pod’s horizontal distribution area to the equipment distribution area at a rack. Tenant switches then connect toward a graphics processing unit (GPU) computing rack. These spaces are not necessarily switch hops.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Off-site carrier hotel</span></li><li class="edge"><span>Carrier fiber</span></li><li class="box"><span>Two buried duct banks; separate entrance rooms</span></li><li class="edge"><span>Operator fiber</span></li><li class="box"><b class="mm-h">Shared meet-me room</b><span class="mm-t">cross-connect</span></li><li class="edge"><span>Hall cabling</span></li><li class="box"><b class="mm-h">Main distribution area</b><span class="mm-t">hall hub</span></li><li class="edge"><span>Fiber trunks</span></li><li class="box"><b class="mm-h">Horizontal distribution area</b><span class="mm-t">pod patch point</span></li><li class="edge"><span>Cabinet cabling</span></li><li class="box"><span>Equipment distribution area at rack</span></li><li class="edge"><span>Tenant connection</span></li><li class="box"><b class="mm-h">Tenant network rack</b><span class="mm-t">switches</span></li><li class="edge"><span>Tenant network link</span></li><li class="box"><span>GPU computing rack</span></li></ol><ul class="mm-notes"><li>Named cabling spaces do not establish switch-hop count.</li></ul><p class="mm-cap">Trace the physical carrier-to-computing-rack route while distinguishing cabling spaces from switch hops.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-17" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 17">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked</p></article><article class="card quiz" data-i="18" data-q="18"><p class="meta"><span class="pos">Card 18 of 77</span><span class="cat">limitation</span></p><h2>How do two separated buried fiber entrances reduce some cable-cut risks while the meet-me room and possibly off-site carrier paths remain shared failure points?</h2><div class="a" id="answer-18" hidden><p>The site has two buried duct-bank routes entering separate rooms at least 20 metres apart. A cut to one on-site route need not sever the other. But both routes lead through one shared meet-me room, so duplicate entrances do not eliminate that dependency. Off-site carrier routes also need a diversity check; two site entrances alone do not prove independent service.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Feature</th><th>Protection or exposure</th></tr></thead><tbody><tr><th>Two duct banks and entrance rooms</th><td>Separate on-site routes</td><td>Reduces risk from a cut to one route</td></tr><tr><th>One meet-me room</th><td>Shared connection space</td><td>Remains a common dependency</td></tr><tr><th>Off-site carrier paths</th><td>Diversity not established</td><td>Check actual routes</td></tr></tbody></table></div><ul class="mm-notes"><li>Entrance rooms are at least 20 m apart.</li></ul><p class="mm-cap">Show what the two entrances protect against and which shared dependencies still need checking.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-18" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 18">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked, Part B §5: What fails first</p></article><article class="card quiz" data-i="19" data-q="19"><p class="meta"><span class="pos">Card 19 of 77</span><span class="cat">mechanism</span></p><h2>Who delivers the carrier cable, cross-connect, hall-to-pod cabling and cabinet switches, and how does the handoff differ between retail and wholesale tenants?</h2><div class="a" id="answer-19" hidden><p>The outside carrier supplies the cable into the site. The operator provides the meet-me-room cross-connect and cabling from the hall hub to each pod patch point. For retail tenants, the operator usually continues cabling to the cabinet; for wholesale tenants, the handoff within the leased space is negotiated. In both cases, tenants supply switches inside their space.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Retail tenant</th><th>Wholesale tenant</th></tr></thead><tbody><tr><th>Carrier cable into site</th><td>Carrier</td><td>Carrier</td></tr><tr><th>Meet-me-room cross-connect</th><td>Operator</td><td>Operator</td></tr><tr><th>Hall hub to pod patch point</th><td>Operator</td><td>Operator</td></tr><tr><th>Pod to cabinet</th><td>Usually operator</td><td>Negotiated at leased space</td></tr><tr><th>Switches inside tenant space</th><td>Tenant</td><td>Tenant</td></tr></tbody></table></div><p class="mm-cap">Show where responsibility for a tenant connection stays the same and where the retail and wholesale handoffs differ.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-19" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 19">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked, Part B §2: Three contracts</p></article><article class="card quiz" data-i="20" data-q="20"><p class="meta"><span class="pos">Card 20 of 77</span><span class="cat">mechanism</span></p><h2>Which long-range fiber, in-hall fiber and short passive or active copper links serve the successive network spans, and why do their different reach limits matter?</h2><div class="a" id="answer-20" hidden><p>From the carrier hotel, long-range single-mode fiber uses LR4 or 400ZR/800ZR optics; the illustrative hotel is about 10 km away, while amplified ZR can reach 80–120 km. Inside the hall, fiber trunks run about 120 m to pod patch points, with 400G DR4 fiber reaching cabinets. Between adjacent network and GPU racks, passive copper reaches at most 2 m; active electrical cable reaches 5–7 m. Those short copper limits determine how closely racks must sit.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Carrier hotel</b><ul><li>LR4 or 400ZR/800ZR single-mode fiber</li><li>~10 km illustrative</li></ul></li><li class="edge"><span>Carrier cable enters the site</span></li><li class="box"><b class="mm-h">Hall hub to pod patch point</b><ul><li>single-mode fiber trunks</li><li>~120 m</li></ul></li><li class="edge"><span>Fiber continues to cabinet</span></li><li class="box"><b class="mm-h">Pod patch point to cabinet</b><ul><li>400G DR4 fiber</li><li>~60 m here</li></ul></li><li class="edge"><span>Switch links to adjacent GPU rack</span></li><li class="box"><b class="mm-h">Adjacent racks</b><span class="mm-t">passive copper ≤2 m or active electrical cable 5–7 m</span></li></ol><ul class="mm-notes"><li>Amplified ZR reach: 80–120 km.</li></ul><p class="mm-cap">Show how the cable medium changes as network spans shorten from the carrier hotel to adjacent GPU racks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-20" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 20">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §2: Follow a bit, worked, Part B §2: Why the network rack stands there</p></article><article class="card quiz" data-i="21" data-q="21"><p class="meta"><span class="pos">Card 21 of 77</span><span class="cat">mechanism</span></p><h2>Why do high-speed copper-reach limits place roughly one adjacent, air-cooled network rack per two GPU racks, and what electrical service do those network racks need?</h2><div class="a" id="answer-21" hidden><p>At 800G, passive copper reaches only about 2 m; retimed active electrical cable reaches 5–7 m. A network switch serving GPU racks therefore has to sit nearby. The plan places roughly one adjacent, air-cooled network rack per two GPU racks. Each network rack draws about 20–30 kW and needs the same paired overhead busway service as the GPU racks.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">800G copper</b><ul><li>passive ~2 m</li><li>active 5–7 m</li></ul></li><li class="edge"><span>limits switch-to-GPU distance</span></li><li class="box"><span>One adjacent network rack per two GPU racks</span></li><li class="edge"><span>requires rack power and air cooling</span></li><li class="box"><span>20–30 kW air-cooled network rack on same busway pair</span></li></ol><ul class="mm-notes"><li>Placement is a planning ratio.</li></ul><p class="mm-cap">Show how short copper reach determines network-rack placement and its paired electrical service.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-21" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 21">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §2: Why the network rack stands there, Part B §8: The density ripple, worked</p></article><article class="card quiz" data-i="22" data-q="22"><p class="meta"><span class="pos">Card 22 of 77</span><span class="cat">methodology</span></p><h2>How does the first-phase pod&#x27;s GPU count scale into 400G links, switches, optics and network cabinets, and which projected optics counts are upper bounds?</h2><div class="a" id="answer-22" hidden><p>The first-phase AI pod plans for 3,600 GPUs, 7,200 × 400G links, about 130 switches and roughly 25 network cabinets. An estimate of six optics per GPU gives 21,600 optics; that is an upper bound, not a confirmed purchase count. The corresponding 432-optics-per-rack figure—72 GPUs times six—is likewise an upper bound.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Projected pod optics upper bound = 3,600 GPUs × 6 optics per GPU = 21,600 optics</code></div><dl class="mm-terms"><dt>3,600 GPUs</dt><dd>First-phase pod GPU count</dd><dt>6 optics per GPU</dt><dd>Optics-counting assumption</dd><dt>21,600 optics</dt><dd>Projected upper bound, not a confirmed purchase count</dd></dl><p class="mm-cap">Show how the per-GPU optics estimate produces the pod-wide upper bound.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-22" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 22">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §2: Three testers, Part B §8: The density ripple, worked</p></article><article class="card quiz" data-i="23" data-q="23"><p class="meta"><span class="pos">Card 23 of 77</span><span class="cat">implication</span></p><h2>How much of the 24 MW AI-zone budget goes to optics and switching, and how must network cabinets outside the 1,000 counted positions be handled in the IT and site-power plans?</h2><div class="a" id="answer-23" hidden><p>Network equipment uses roughly 10–12% of the AI zone’s 24 MW. About 86,400 projected campus optics at 16 W each account for roughly 1.4 MW; switch electronics use another 1.1–1.6 MW. Approximately 100 network cabinets sit outside the 1,000 counted rack positions. Their power must fit within the relevant phases’ IT allowances, or the rack plan and roughly 56 MW full-site request must be revised.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Basis</th><th>AI-zone power</th></tr></thead><tbody><tr><th>Optics</th><td>~86,400 × ~16 W</td><td>~1.4 MW</td></tr><tr><th>Switch electronics</th><td>Projected demand</td><td>1.1–1.6 MW</td></tr><tr><th>AI network overall</th><td>Within 24 MW zone</td><td>~10–12%</td></tr></tbody></table></div><ul class="mm-notes"><li>~100 network cabinets are outside the 1,000 counted rack positions; their power belongs within the relevant IT allowances.</li></ul><p class="mm-cap">Show the two components of AI-network demand and the shared IT-power boundary they must fit within.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-23" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 23">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Account for the other watts, Part B §1: The pod&#x27;s twist, Part B §2: Why the network rack stands there</p></article><article class="card quiz" data-i="24" data-q="24"><p class="meta"><span class="pos">Card 24 of 77</span><span class="cat">methodology</span></p><h2>Starting with 100 W entering at design load, what approximate power reaches IT, AI network gear, GPU and storage racks, and the far side of the rack power shelf if network electricity is already budgeted within IT?</h2><div class="a" id="answer-24" hidden><p>In the illustrative AI-pod budget, 100 W entering the site yields about 71 W for IT. Of that, roughly 7 W powers network switches and optical links, leaving about 64 W for GPU and storage racks. About 60 W passes the rack power shelf, which is roughly 94.5% efficient. This split assumes network electricity is already included in the IT allowance—not added to it.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>100 W at site boundary</span></li><li class="edge"><span>About 71 W goes to IT</span></li><li class="box"><span>~71 W IT</span></li><li class="edge"><span>~7 W to switches and optical links</span></li><li class="box"><span>~64 W GPU and storage racks</span></li><li class="edge"><span>Rack power shelf converts at ~94.5% efficiency</span></li><li class="box"><span>~60 W past power shelf</span></li></ol><ul class="mm-notes"><li>Illustrative AI-pod watt bound at design load.</li><li>Network draw is budgeted within IT.</li></ul><p class="mm-cap">Show how an illustrative 100 W site input narrows through the IT allowance, network allocation and rack power shelf.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-24" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 24">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §1: Follow a watt, worked — Inside the server, Part B §1: Follow a watt, worked — The pod&#x27;s twist</p></article><article class="card quiz" data-i="25" data-q="25"><p class="meta"><span class="pos">Card 25 of 77</span><span class="cat">interpretation</span></p><h2>Why do neither a carrier hotel&#x27;s illustrative distance nor the number of named cable rooms determine switch-hop count, and how do fiber propagation and actual switch hops contribute separately to delay?</h2><div class="a" id="answer-25" hidden><p>Cable rooms are places fiber passes through, not necessarily switches. The carrier hotel’s roughly 10 km distance is illustrative: at about 5 microseconds per kilometer, fiber propagation adds roughly 50 microseconds one way. Inside the hall, each actual RoCEv2 switch hop can add 2–5 microseconds. Hop count depends on the tenant’s network path, not room count or hotel distance.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Basis</th><th>Delay contribution</th></tr></thead><tbody><tr><th>Carrier-hotel fiber</th><td>Illustrative ~10 km</td><td>~50 µs one way at ~5 µs/km</td></tr><tr><th>In-hall RoCEv2 switch</th><td>Each actual switch hop</td><td>2–5 µs per hop</td></tr></tbody></table></div><ul class="mm-notes"><li>Named cable rooms do not establish switch-hop count.</li></ul><p class="mm-cap">Separate delay caused by physical fiber distance from delay caused by actual switch hops.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-25" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 25">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Time</p></article><article class="card quiz" data-i="26" data-q="26"><p class="meta"><span class="pos">Card 26 of 77</span><span class="cat">methodology</span></p><h2>Who should certify AI pod fiber and define its test tier and labeling, and why do a 25-year cabling warranty and an RCDD credential not replace a named certifier or legally responsible designer?</h2><div class="a" id="answer-26" hidden><p>The contract must name whether the cluster vendor, Division 27 cabling contractor or tenant certifies the AI pod fiber, and specify the test tier and labeling scheme. The 25-year warranty depends on approved installation and certification; it does not assign that work. An RCDD-credentialed cabling designer coordinates with the engineer of record, but the credential is not a legal design stamp.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-26" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 26">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §2: Three testers, Part B §2: Follow a bit, worked</p></article><article class="card quiz" data-i="27" data-q="27"><p class="meta"><span class="pos">Card 27 of 77</span><span class="cat">methodology</span></p><h2>Why are carrier service, operator cabling and tenant in-cage switching three separate delivery clocks, and when must the carrier lateral be ordered to avoid opening a dark meet-me room?</h2><div class="a" id="answer-27" hidden><p>Connectivity depends on three parties delivering different parts: the carrier brings its cable to the site, the operator builds the cabling from the entrance rooms through the meet-me room to the pods, and the tenant supplies switching inside its space. Finishing one does not finish the others. The carrier lateral should be ordered at T+6–18; otherwise the meet-me room could open without outside service.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Responsible party</th><th>Deliverable</th><th>Delivery timing</th></tr></thead><tbody><tr><th>Outside service</th><td>Carrier</td><td>Lateral into an owner room</td><td>Order at T+6–18</td></tr><tr><th>Site cabling</th><td>Operator</td><td>Both entrance rooms and meet-me room to hall hub and pod patch points</td><td>Separate delivery clock</td></tr><tr><th>Tenant network</th><td>Tenant</td><td>In-cage switching</td><td>Separate delivery clock</td></tr></tbody></table></div><ul class="mm-notes"><li>T denotes the project timeline in months.</li></ul><p class="mm-cap">Show that three separately owned deliverables must converge before a tenant has a working outside connection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-27" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 27">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Three contracts</p></article><article class="card quiz" data-i="28" data-q="28"><p class="meta"><span class="pos">Card 28 of 77</span><span class="cat">implication</span></p><h2>How do cross-connect charges and recurring-revenue opportunities differ between retail and wholesale colocation, and why should a quoted monthly cross-connect price be verified?</h2><div class="a" id="answer-28" hidden><p>Retail tenants typically rely on operator cabling, giving the operator more opportunities to charge monthly for cross-connects that join carrier and tenant connections. Wholesale tenants negotiate more internal cabling, so wholesale pods yield the operator almost none of that revenue. Cross-connects represent 19% of Equinix’s recurring revenue, but that is company-specific. The illustrative $100–300 monthly price needs checking against a 2026 contract.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Retail tenant</th><th>Wholesale tenant</th></tr></thead><tbody><tr><th>Hub to pod and cabinet</th><td>Usually operator</td><td>Negotiated at leased space</td></tr><tr><th>Cross-connect opportunity</th><td>Operator can charge monthly</td><td>Operator earns almost none from wholesale pods</td></tr></tbody></table></div><ul class="mm-notes"><li>$100–300 per month is an illustrative cross-connect price requiring a 2026 contract check.</li><li>19% of recurring revenue refers to Equinix, not all retail operators.</li></ul><p class="mm-cap">Show how tenant cabling arrangements affect the operator’s cross-connect revenue opportunity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-28" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 28">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow a connection from street to server, Part B §2: Follow a bit, worked, Part B §2: Three contracts</p></article><article class="card quiz" data-i="29" data-q="29"><p class="meta"><span class="pos">Card 29 of 77</span><span class="cat">mechanism</span></p><h2>How do the reference 8/15, 40 and 120 kW racks reject heat, and why is the 120 kW rack&#x27;s approximate 90 kW liquid and 30 kW air split different from a GB300-specific liquid-share claim?</h2><div class="a" id="answer-29" hidden><p>The 8 and 15 kW racks release heat into room air; 40 kW racks use chilled-water rear doors. A reference 120 kW rack has two routes: cold plates carry about 90 kW through a coolant distribution unit (CDU) and facility water toward roof coolers, while a fan wall sends roughly 30 kW through chilled water to yard chillers. That 75% liquid share is a planning assumption; a GB300-specific claim approaches 90%.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Rack group</th><th>Heat captured</th><th>Route outdoors</th></tr></thead><tbody><tr><th>8 and 15 kW</th><td>Room air</td><td>Room air</td><td>Fan wall</td></tr><tr><th>40 kW</th><td>Rear doors</td><td>Chilled water</td><td>Yard chiller</td></tr><tr><th>120 kW: liquid</th><td>About 90 kW</td><td>Cold plates → CDU → facility water</td><td>Roof cooler</td></tr><tr><th>120 kW: air</th><td>About 30 kW</td><td>Fan wall → chilled water</td><td>Yard chiller</td></tr></tbody></table></div><ul class="mm-notes"><li>The reference 120 kW split assumes about 75% liquid capture; a GB300-specific claim approaches 90%.</li></ul><p class="mm-cap">Show how heat-removal routes change with rack density and why the reference 120 kW rack needs both liquid and air paths.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-29" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 29">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow the rack&#x27;s heat to outdoor air, Part B §3: Per rack, Part B §7(h)</p></article><article class="card quiz" data-i="30" data-q="30"><p class="meta"><span class="pos">Card 30 of 77</span><span class="cat">mechanism</span></p><h2>How does a coolant distribution unit keep rack and facility fluids separate, and what rack-side and facility-side temperatures move cold-plate heat toward the roof?</h2><div class="a" id="answer-30" hidden><p>A coolant distribution unit (CDU) transfers heat between two liquid loops without mixing them. Liquid returning from the rack’s cold plates enters at about 48 °C, while facility water enters the CDU at about 36 °C. The CDU sends rack liquid back at about 40 °C and facility water toward the roof at about 46 °C. The roof can return water at 36 °C only when heat rejection is adequate.</p><div class="mm mm-system_diagram"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Rack cold plates</b><span class="mm-t">40 °C supply → 48 °C return</span></li><li class="edge"><span>48 °C rack return enters the CDU</span></li><li class="box"><b class="mm-h">CDU</b><span class="mm-t">rack liquid and facility water remain separate</span></li><li class="edge"><span>Heat transfers to facility water; fluids do not mix</span></li><li class="box"><b class="mm-h">Concurrent CDU outlets</b><ul><li>40 °C to rack</li><li>46 °C toward roof</li></ul></li><li class="edge"><span>Facility water carries heat to roof coolers</span></li><li class="box"><span>Roof heat rejection</span></li><li class="edge"><span>36 °C facility water returns to CDU only when heat rejection is adequate</span></li><li class="box"><b class="mm-h">Facility inlet to CDU</b><span class="mm-t">36 °C</span></li></ol><ul class="mm-notes"><li>The rack loop closes from the CDU’s 40 °C outlet through the cold plates to its 48 °C inlet.</li><li>The facility loop closes from the CDU’s 46 °C outlet through the roof to its 36 °C inlet, conditionally.</li></ul><p class="mm-cap">Show the separate rack and facility loops entering and leaving the same nonmixing CDU, with the roof return conditional on adequate heat rejection.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-30" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 30">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow the rack&#x27;s heat to outdoor air, Part B §3: The temperature ladder</p></article><article class="card quiz" data-i="31" data-q="31"><p class="meta"><span class="pos">Card 31 of 77</span><span class="cat">methodology</span></p><h2>How is liquid flow for about 90 kW calculated from a water-temperature rise, and why can roughly 160 L/min at 8 K and 130 L/min at 10 K describe the same heat load?</h2><div class="a" id="answer-31" hidden><p>Heat carried by water equals its mass flow multiplied by its heat capacity (4.18 kJ/kg·K) and temperature rise. For 90 kW and an 8 K rise, the flow is about 2.7 kg/s, or 161 L/min. With a 10 K rise, about 130 L/min carries roughly 91 kW. The wider temperature rise lets less water carry nearly the same heat.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Heat carried (kW) = mass flow (kg/s) × 4.18 kJ/(kg·K) × temperature rise (K)</code></div><dl class="mm-terms"><dt>Heat carried</dt><dd>Approximately 90 kW of rack heat entering liquid</dd><dt>mass flow</dt><dd>Approximately 2.7 kg/s at 8 K, or 2.17 kg/s at 10 K</dd><dt>4.18 kJ/(kg·K)</dt><dd>Water heat capacity used in the calculation</dd><dt>temperature rise</dt><dd>8 K or 10 K between coolant supply and return</dd></dl><ul class="mm-notes"><li>8 K: approximately 161 L/min; 10 K: approximately 130 L/min.</li></ul><p class="mm-cap">Show why a larger coolant temperature rise requires less flow to carry approximately 90 kW.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-31" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 31">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: Per rack, Part B §7(g), APX-compute §2</p></article><article class="card quiz" data-i="32" data-q="32"><p class="meta"><span class="pos">Card 32 of 77</span><span class="cat">methodology</span></p><h2>What coolant composition, cleanliness, temperature and flow need agreement at a high-density tenant&#x27;s liquid quick-disconnect, rather than specifying only rack kilowatts?</h2><div class="a" id="answer-32" hidden><p>The lease should specify PG25 coolant at the liquid quick-disconnect, with conductivity no higher than 25 µS/cm and 25–50 µm filtration. For the reference rack, the operating point is about 40 °C supply, 48 °C return and 160 L/min to remove roughly 90 kW through liquid. Rack kilowatts alone do not define the coolant service the tenant needs.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-32" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 32">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: Per rack, Part B §3: The temperature ladder, Part A: Plan the next rack generation</p></article><article class="card quiz" data-i="33" data-q="33"><p class="meta"><span class="pos">Card 33 of 77</span><span class="cat">mechanism</span></p><h2>Why can&#x27;t dry coolers alone return 36 °C facility water in 45 °C outdoor air, and how do wet-bulb conditions, available water, refrigeration and W40 IT-inlet ratings affect the solution?</h2><div class="a" id="answer-33" hidden><p>A dry cooler cannot return facility water at 36 °C when the outdoor air is 45 °C. Evaporation-assisted cooling might reach that target, but only if verified wet-bulb conditions, reclaimed-water supply and water-use limits permit it. Otherwise, refrigeration sized for that hot hour is needed. W40 applies to qualified IT equipment’s inlet temperature; it is not a rating for the facility-water pipe.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>36 °C facility-water target in 45 °C air</th><th>Condition</th></tr></thead><tbody><tr><th>Dry coil alone</th><td>Cannot meet target</td><td>Outdoor air is 45 °C</td></tr><tr><th>Adiabatic spray</th><td>Possible only if verified</td><td>Wet-bulb performance, reclaimed-water supply and WUE limits</td></tr><tr><th>Refrigeration</th><td>Must carry that hour otherwise</td><td>When evaporation-assisted cooling cannot meet target</td></tr></tbody></table></div><ul class="mm-notes"><li>W40 applies to qualified IT inlets, not the facility-water pipe.</li></ul><p class="mm-cap">Show the alternative ways to meet the 36 °C facility-water return target in 45 °C outdoor air, and the condition governing each.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-33" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 33">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow the rack&#x27;s heat to outdoor air, Part B §3: The temperature ladder, Part B §9: Boundary and one-out checks</p></article><article class="card quiz" data-i="34" data-q="34"><p class="meta"><span class="pos">Card 34 of 77</span><span class="cat">limitation</span></p><h2>Why must the site&#x27;s water-use-efficiency target and unmeasured expectation be distinguished from two industry averages drawn from different populations when considering evaporation-assisted cooling?</h2><div class="a" id="answer-34" hidden><p>Water-use efficiency expresses water consumed per unit of IT electricity. The site&#x27;s 0.2 L/kWh is a target, while 0.0–0.05 L/kWh is an unmeasured expectation—not an operating result. Reported industry averages of 1.85 and 0.36 L/kWh come from different surveyed populations, so they are not directly comparable benchmarks. Evaporation-assisted cooling also depends on suitable weather and available water.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Water-use efficiency</th><th>Status or population</th></tr></thead><tbody><tr><th>Site target</th><td>0.2 L/kWh</td><td>Target; not measured</td></tr><tr><th>Site expectation</th><td>0.0–0.05 L/kWh</td><td>Unmeasured expectation</td></tr><tr><th>Industry figure 1</th><td>1.85 L/kWh</td><td>One surveyed population</td></tr><tr><th>Industry figure 2</th><td>0.36 L/kWh</td><td>Different surveyed population</td></tr></tbody></table></div><ul class="mm-notes"><li>Industry figures cover different populations; do not treat them as directly comparable.</li></ul><p class="mm-cap">Distinguish the site&#x27;s target and unmeasured expectation from industry averages drawn from different populations.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-34" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 34">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §7(e): WUE industry average, Part B §9: Inherited verify flags, Part B §3: The temperature ladder</p></article><article class="card quiz" data-i="35" data-q="35"><p class="meta"><span class="pos">Card 35 of 77</span><span class="cat">methodology</span></p><h2>How do Phase 1&#x27;s IT heat and in-hall electrical losses become roughly 4.5 MW of warm-loop and 6.2 MW of chilled-loop heat removal, and why is that heat not another electricity demand to add?</h2><div class="a" id="answer-35" hidden><p>In Phase 1, about 6 MW of AI-pod electricity becomes heat: roughly 4.5 MW enters the warm liquid loop, while 1.5 MW remains in room air. Other racks contribute about 4 MW to the chilled loop, as do roughly 0.7 MW of in-hall electrical losses. The loops therefore remove about 10.7 MW of heat. These are heat-removal duties from electricity already counted, not extra electrical demand.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Warm-loop heat duty</th><th>Chilled-loop heat duty</th></tr></thead><tbody><tr><th>~6 MW AI-pod input</th><td>~4.5 MW</td><td>~1.5 MW</td></tr><tr><th>~4 MW other-rack heat</th><td>0 MW</td><td>~4 MW</td></tr><tr><th>~0.7 MW in-hall electrical-loss heat</th><td>0 MW</td><td>~0.7 MW</td></tr><tr><th>Total heat-removal duty</th><td>~4.5 MW</td><td>~6.2 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>Heat-removal duties are not additional electricity demand.</li></ul><p class="mm-cap">Show how the pod, other racks and in-hall losses contribute to separate warm- and chilled-loop heat-removal duties without adding new electricity demand.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-35" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 35">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Follow the rack&#x27;s heat to outdoor air, Part B §3: Phase 1&#x27;s heat by loop, Part B §7(m)</p></article><article class="card quiz" data-i="36" data-q="36"><p class="meta"><span class="pos">Card 36 of 77</span><span class="cat">methodology</span></p><h2>How do eight-rack liquid pods, six operating coolant distribution units and one spare serve most of the phase&#x27;s approximately 50 AI racks, and what remains for final capacity checking?</h2><div class="a" id="answer-36" hidden><p>Phase 1 groups 48 of its approximately 50 AI racks into six liquid-cooled pods of eight. The plan provides seven 1 MW-class coolant distribution units (CDUs): six operating units and one spare. Each eight-rack group sends about 0.72 MW of heat into liquid. The remaining roughly two rack positions still need to be assigned to a CDU grouping and included in the final capacity check.</p><div class="mm mm-hierarchy"><span class="kicker">Mental model</span><div class="mm-tree"><ul><li><span>Phase 1 AI cooling arrangement</span><ul><li><b class="mm-h">Rack groupings</b><span class="mm-t">approximately 50 AI racks</span><ul><li>Six eight-rack liquid pods: 48 racks</li><li>Approximately two positions awaiting final grouping and capacity check</li></ul></li><li><b class="mm-h">CDU equipment</b><span class="mm-t">seven 1 MW-class units</span><ul><li>Six duty CDUs</li><li>One spare CDU</li></ul></li></ul></li></ul></div><ul class="mm-notes"><li>Each eight-rack group&#x27;s liquid heat share is approximately 0.72 MW.</li></ul><p class="mm-cap">Show rack groupings and CDU equipment as separate branches, so the spare CDU is not mistaken for additional rack capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-36" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 36">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: Per CDU, per main</p></article><article class="card quiz" data-i="37" data-q="37"><p class="meta"><span class="pos">Card 37 of 77</span><span class="cat">methodology</span></p><h2>How are warm- and chilled-water main flows and approximate pipe sizes estimated from their respective MW duties and 10 K temperature rises?</h2><div class="a" id="answer-37" hidden><p>Divide each loop’s heat-removal duty by water’s heat capacity (4.18 kJ/kg·K) and its 10 K temperature rise. The 4.5 MW warm loop needs about 108 kg/s, or 6,500 L/min; its estimated main is 10 inches at 2 m/s. The 6.2 MW chilled loop needs about 148 kg/s, or 8,900 L/min, with an estimated 12-inch main.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Warm-water main</th><th>Chilled-water main</th></tr></thead><tbody><tr><th>Heat duty</th><td>4.5 MW</td><td>6.2 MW</td></tr><tr><th>Temperature rise</th><td>10 K</td><td>10 K</td></tr><tr><th>Calculated flow</th><td>108 kg/s; ~6,500 L/min</td><td>148 kg/s; ~8,900 L/min</td></tr><tr><th>Estimated main</th><td>10 inches</td><td>12 inches</td></tr></tbody></table></div><ul class="mm-notes"><li>Water heat capacity: 4.18 kJ/kg·K.</li><li>Warm-main estimate uses 2 m/s.</li></ul><p class="mm-cap">Show how the larger chilled-loop heat duty requires greater water flow and a larger estimated main at the same temperature rise.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-37" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 37">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: Per CDU, per main</p></article><article class="card quiz" data-i="38" data-q="38"><p class="meta"><span class="pos">Card 38 of 77</span><span class="cat">interpretation</span></p><h2>Why does the chilled route use roughly four-fifths of cooling electricity while carrying only about 58% of removed heat, and what do the illustrative warm- and chilled-path efficiencies show?</h2><div class="a" id="answer-38" hidden><p>The chilled route removes about 6.2 MW of heat—58% of the total—but uses 1.5 MW of the 1.8 MW cooling electricity because chillers need compressors, while the warm route mainly uses fans and pumps. Illustrative path PUE compares power used with IT power served, not heat removed: about 1.05–1.10 for 4.5 MW of warm-side IT versus 1.3–1.4 for 5.5 MW of chilled-side IT.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>IT served</th><th>Heat removed</th><th>Cooling electricity</th><th>Attributed electrical losses</th><th>Illustrative path PUE</th></tr></thead><tbody><tr><th>Warm route</th><td>4.5 MW</td><td>4.5 MW</td><td>0.3 MW</td><td>—</td><td>1.05–1.10</td></tr><tr><th>Chilled route</th><td>5.5 MW</td><td>6.2 MW</td><td>1.5 MW</td><td>~0.4 MW</td><td>1.3–1.4</td></tr></tbody></table></div><ul class="mm-notes"><li>Path PUE uses IT served, not heat removed, as its denominator.</li><li>The 6.2 MW chilled heat duty includes in-hall electrical-loss heat; these are illustrative cases, not annual measurements.</li></ul><p class="mm-cap">Show that the chilled path uses substantially more cooling electricity per MW of IT served, even though it carries only 58% of removed heat.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-38" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 38">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: Two PUEs by path, Part B §3: Phase 1&#x27;s heat by loop</p></article><article class="card quiz" data-i="39" data-q="39"><p class="meta"><span class="pos">Card 39 of 77</span><span class="cat">methodology</span></p><h2>What usable chilled-water energy and approximate tank volume are needed for ten minutes at 6.2 MW, and why does stored cold water require powered circulation and suitable temperatures to protect racks?</h2><div class="a" id="answer-39" hidden><p>Ten minutes at 6.2 MW requires 3,720 MJ of usable chilled-water storage. With a usable 10 K temperature rise, that is about 89,000 kg of water, or roughly 90 m³ assuming about 1,000 kg per m³. The tank protects racks only if powered pumps keep water moving through it and the cooling coils while flow and temperatures remain suitable.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Usable chilled-water storage = 6.2 MW × 600 s = 3,720 MJ; 3,720,000 kJ ÷ (4.18 kJ/(kg·K) × 10 K) ≈ 89,000 kg ≈ 90 m³</code></div><dl class="mm-terms"><dt>6.2 MW</dt><dd>Chilled-loop heat-removal duty</dd><dt>600 s</dt><dd>Ten-minute storage window</dd><dt>10 K</dt><dd>Usable water-temperature rise</dd><dt>4.18 kJ/(kg·K)</dt><dd>Water&#x27;s specific heat capacity</dd></dl><ul class="mm-notes"><li>Approximate volume assumes water mass of about 1,000 kg per m³.</li><li>Protection requires powered circulation and suitable flow and temperatures.</li></ul><p class="mm-cap">Show how the ten-minute heat duty determines stored energy and, through the usable temperature rise, approximate water mass and tank volume.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-39" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 39">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §3: The ten-minute tank condition, Part B §4: The tank, APX-cooling §7</p></article><article class="card quiz" data-i="40" data-q="40"><p class="meta"><span class="pos">Card 40 of 77</span><span class="cat">mechanism</span></p><h2>After both utility lines fail, what happens to the UPS inverter, batteries and critical rack bus during the first 20 milliseconds, and why is that marker not rack downtime?</h2><div class="a" id="answer-40" hidden><p>When both 138 kV utility lines fail, protection opens the dead-source path. Within about 20 milliseconds, UPS batteries feed the inverters, which are already continuously producing protected output. The critical rack bus should therefore remain powered while generators start. The 20-millisecond marker describes battery takeover, not a 20-millisecond interruption at the rack; this is an illustrated test sequence, not proof of installed performance.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">T+0</b><ul><li>Both 138 kV lines lose supply</li><li>dead-source path opens</li></ul></li><li class="edge"><span>UPS batteries take over the inverter input</span></li><li class="box"><b class="mm-h">By T+20 ms</b><span class="mm-t">Batteries feed continuously operating UPS inverters</span></li><li class="edge"><span>Protected output continues</span></li><li class="box"><span>Critical rack bus remains live</span></li></ol><ul class="mm-notes"><li>Illustrated test sequence, not proof of installed performance.</li></ul><p class="mm-cap">Show that battery takeover follows utility loss while inverter output to the critical rack bus remains live.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-40" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 40">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: The utility failure, second by second</p></article><article class="card quiz" data-i="41" data-q="41"><p class="meta"><span class="pos">Card 41 of 77</span><span class="cat">mechanism</span></p><h2>What are the generator crank, stable-output and pickup milestones, and what runtime margin remains from a nominal five-minute UPS battery if pickup takes about 15 seconds?</h2><div class="a" id="answer-41" hidden><p>In the illustrated utility-failure sequence, generators crank within about 1–3 seconds, reach operating voltage and frequency around 10 seconds, and take over the required load around 15 seconds. The UPS keeps rack power protected during that interval. Against a nominal five-minute battery runtime, 15 seconds of use leaves roughly four minutes 45 seconds—subject to actual loading, battery condition and any added protected cooling equipment.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Utility loss</b><span class="mm-t">UPS protects rack power</span></li><li class="edge"><span>1–3 seconds</span></li><li class="box"><span>Generators crank</span></li><li class="edge"><span>around 10 seconds from utility loss</span></li><li class="box"><span>Engines reach operating voltage and frequency</span></li><li class="edge"><span>around 15 seconds from utility loss</span></li><li class="box"><span>Generator supply takes over</span></li><li class="edge"><span>remaining nominal battery runtime</span></li><li class="box"><span>Roughly 4 minutes 45 seconds remain</span></li></ol><ul class="mm-notes"><li>Five-minute battery runtime is specified per block at its specified load.</li><li>Remaining runtime depends on actual loading, battery condition and protected cooling loads.</li></ul><p class="mm-cap">Show how generator startup and load pickup fit within the nominal UPS battery runtime.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-41" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 41">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: The utility failure, second by second, Part B §4: The battery budget</p></article><article class="card quiz" data-i="42" data-q="42"><p class="meta"><span class="pos">Card 42 of 77</span><span class="cat">limitation</span></p><h2>Why does pickup from a dead utility feeder differ from closed-transition retransfer, and why cannot a 15-second hall example prove NFPA 110 Type 10 service to designated emergency loads?</h2><div class="a" id="answer-42" hidden><p>When the utility feeder is dead, generators take over through a transfer away from that dead source; the two sources cannot briefly run together. Closed-transition transfer is possible only between live sources, such as during controlled return to a recovered utility. The illustrated hall pickup at about 15 seconds is a test target, not proof that designated emergency loads receive power at their transfer-switch terminals within NFPA 110 Type 10’s ten-second limit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Condition</th><th>Transfer</th><th>Timing requirement</th></tr></thead><tbody><tr><th>Utility loss</th><td>Dead utility feeder</td><td>Open-source transfer to generator</td><td>Hall example: ~15 s pickup</td></tr><tr><th>Utility recovery</th><td>Two live sources</td><td>Controlled closed-transition retransfer possible</td><td>Separate operation</td></tr><tr><th>Designated emergency loads</th><td>At transfer-switch terminals</td><td>NFPA 110 Type 10 service</td><td>Within 10 s</td></tr></tbody></table></div><ul class="mm-notes"><li>The ~15 s hall pickup does not establish Type 10 compliance.</li></ul><p class="mm-cap">Distinguish transfer away from a dead source from retransfer between live sources and show the separate emergency-load deadline.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-42" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 42">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: The utility failure, second by second, Part B §9: Boundary and one-out checks</p></article><article class="card quiz" data-i="43" data-q="43"><p class="meta"><span class="pos">Card 43 of 77</span><span class="cat">implication</span></p><h2>If UPS ride-through fails during the illustrated open-source generator transfer, what could happen to the critical bus and a tenant&#x27;s GPU training job, and how would any service credit be determined?</h2><div class="a" id="answer-43" hidden><p>If the UPS batteries fail to keep the protected supply live, the critical bus could be interrupted during the illustrated 10–15-second transfer from the dead utility source to generators. Which racks lose power depends on their actual feeds and alternate sources. An interrupted GPU training job may restart from its last checkpoint. Any service credit depends on the lease and a recorded breach, not an automatic payout.</p><div class="mm mm-causal_chain"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>UPS ride-through fails</span></li><li class="edge"><span>during 10–15 s open-source transfer</span></li><li class="box"><span>Critical bus may be interrupted</span></li><li class="edge"><span>depending on actual rack feeds and alternate sources</span></li><li class="box"><span>Training job may restart from last checkpoint</span></li><li class="edge"><span>assess recorded breach under lease</span></li><li class="box"><span>Service credit, if owed</span></li></ol><ul class="mm-notes"><li>Rack outages and credits are not automatic.</li></ul><p class="mm-cap">Show how failed UPS ride-through can interrupt a tenant workload while leaving any service credit conditional on evidence and the lease.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-43" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 43">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §5: What fails first — Battery, Part B §4: An illustrative tenant-report line</p></article><article class="card quiz" data-i="44" data-q="44"><p class="meta"><span class="pos">Card 44 of 77</span><span class="cat">result</span></p><h2>What does the one-generator-out calculation show for six 2.75 MW sets against the hall&#x27;s 14 MW need, and what approved remedies must be evaluated before claiming N+1?</h2><div class="a" id="answer-44" hidden><p>With one of six generators unavailable, five 2.75 MW sets provide 13.75 MW at nameplate—0.25 MW below the hall’s 14 MW design need, even before any hot-weather reduction in output. The yard therefore cannot be called N+1 for that load. The owner must approve and verify a seventh set, larger generators rated for site conditions, or a revised protected-load requirement.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>One-generator-out capacity = 5 x 2.75 MW = 13.75 MW; 14 MW required - 13.75 MW = 0.25 MW short</code></div><dl class="mm-terms"><dt>5</dt><dd>Generators remaining when one of six is unavailable</dd><dt>2.75 MW</dt><dd>Nameplate capacity per generator</dd><dt>14 MW</dt><dd>Hall 1 design-load requirement</dd></dl><ul class="mm-notes"><li>Capacity is at nameplate, before hot-site derating.</li></ul><p class="mm-cap">Show that five surviving generators fall short of the required hall load before site derating.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-44" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 44">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part B §5: The generator spare, Part B §7(p)</p></article><article class="card quiz" data-i="45" data-q="45"><p class="meta"><span class="pos">Card 45 of 77</span><span class="cat">mechanism</span></p><h2>How must pump and fan power, stored cooling, a transfer or retry window and chiller restart align, and which unverified UPS-backed cooling loads could change the battery budget?</h2><div class="a" id="answer-45" hidden><p>Stored chilled water protects racks only if pumps keep it circulating and air-cooling fans maintain airflow. The illustrated generator pickup takes about 15 seconds; the tank is intended to cover a retry window up to 45 seconds and a roughly three-minute chiller restart, within its ten-minute design window. Whether coolant distribution unit (CDU) pumps and fan walls ride the UPS is unverified; if they do, their loads must be included in UPS capacity and battery-runtime checks.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Utility fails; pumps and fans must keep cooling flow</span></li><li class="edge"><span>UPS ride-through and generator start</span></li><li class="box"><b class="mm-h">Generator pickup</b><ul><li>about 15 s</li><li>retry bound: 45 s</li></ul></li><li class="edge"><span>Stored chilled water circulates while chillers restart</span></li><li class="box"><b class="mm-h">Chillers recover</b><span class="mm-t">about 3 min</span></li><li class="edge"><span>Chillers must take over before storage expires</span></li><li class="box"><b class="mm-h">Chilled-storage design window ends</b><span class="mm-t">10 min</span></li></ol><ul class="mm-notes"><li>UPS backing for CDU pumps and fan walls is unverified; confirmed loads change protected-capacity and battery-runtime sizing.</li></ul><p class="mm-cap">Show that powered cooling circulation must bridge electrical transfer and chiller restart before the chilled-water storage window ends.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-45" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 45">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: The utility failure, second by second, Part B §5: UPS on the CDU pumps, Part B §7(n)</p></article><article class="card quiz" data-i="46" data-q="46"><p class="meta"><span class="pos">Card 46 of 77</span><span class="cat">limitation</span></p><h2>If CDU pumps or air-cooling fans stop despite stored cold water, how quickly can GPU heat become a concern, and why is a simple hall-air heating estimate only a rough bound on rack inlet temperatures?</h2><div class="a" id="answer-46" hidden><p>Stored cold water protects racks only if it circulates. If coolant distribution unit (CDU) pumps stop, cold-plate flow may cease; a GPU dissipating 1,000–1,400 W can face thermal trouble within seconds. If a fan wall stops, removal of residual room-air heat is compromised, but liquid cooling need not stop. An estimated 0.28 °C/s hall-air rise is only a rough bound: actual rack inlets depend on airflow, load and thermal mass.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Stopped CDU pumps</th><th>Stopped fan wall</th></tr></thead><tbody><tr><th>Affected route</th><td>Cold-plate coolant flow may stop</td><td>Residual room-air heat removal compromised</td></tr><tr><th>Immediate implication</th><td>1,000–1,400 W GPU: seconds-scale thermal concern</td><td>Liquid cold-plate cooling need not stop</td></tr></tbody></table></div><ul class="mm-notes"><li>~0.28 °C/s is an indicative hall-air heating bound, not a rack-inlet prediction.</li></ul><p class="mm-cap">Distinguish stopped liquid circulation from stopped room-air cooling and keep the hall-air estimate separate from rack-inlet behavior.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-46" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 46">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §5: The tank, Part B §5: UPS on the CDU pumps</p></article><article class="card quiz" data-i="47" data-q="47"><p class="meta"><span class="pos">Card 47 of 77</span><span class="cat">methodology</span></p><h2>How do synchronized electrical and building-monitoring timestamps and alarm-flood thresholds help operators reconstruct what failed first?</h2><div class="a" id="answer-47" hidden><p>A shared clock lets the electrical power monitoring system (EPMS) and building management system (BMS) timestamp breaker events and cooling alarms in the same order, helping operators identify the initiating fault rather than guess from an alarm cascade. More than 10 alarms in 10 minutes at one operator position is a flood; a rationalized system instead averages fewer than six alarms per operator-hour. These are different measures.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Measure</th><th>Threshold</th><th>Use</th></tr></thead><tbody><tr><th>Alarm flood</th><td>One operator position</td><td>More than 10 alarms in 10 minutes</td><td>Flags a burst</td></tr><tr><th>Rationalized average</th><td>Per operator</td><td>Fewer than 6 alarms per operator-hour</td><td>Limits routine alarm load</td></tr></tbody></table></div><ul class="mm-notes"><li>Rationalized-system average: fewer than 6 alarms per operator-hour; not the flood trigger.</li></ul><p class="mm-cap">Distinguish the short-window alarm-flood trigger from the longer-run alarm-rate target operators use to keep an outage intelligible.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-47" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 47">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §4: The alarm flood, APX-security-monitoring §9</p></article><article class="card quiz" data-i="48" data-q="48"><p class="meta"><span class="pos">Card 48 of 77</span><span class="cat">implication</span></p><h2>Why must out-of-band repair access and tenant communications remain usable when production networking, its power or a carrier path fails, and what does the cited Meta outage illustrate?</h2><div class="a" id="answer-48" hidden><p>Out-of-band (OOB) access is a separate route for operators to diagnose and repair failures; it also supports tenant communication during an outage. If it depends on the failed production path, power supply or carrier, operators may lose remote access when they need it most. During Meta’s October 2021 outage, both primary and OOB access were down, so engineers went onsite. The cited account does not identify a shared cause.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Access condition</th><th>Operational consequence</th></tr></thead><tbody><tr><th>Conditional design risk</th><td>OOB shares a failed production path, supply or carrier</td><td>Remote repair access may be lost</td></tr><tr><th>Meta, 4 October 2021</th><td>Primary and OOB network access were down</td><td>Engineers went onsite</td></tr></tbody></table></div><ul class="mm-notes"><li>The cited Meta account does not identify why both access routes were down.</li></ul><p class="mm-cap">Separate the conditional risk of a shared OOB dependency from what was actually reported in the Meta outage.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-48" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 48">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §5: OOB network, Part B §4: The utility failure, second by second</p></article><article class="card quiz" data-i="49" data-q="49"><p class="meta"><span class="pos">Card 49 of 77</span><span class="cat">methodology</span></p><h2>Which roles, decision branches and witnessed electrical and cooling measurements should a utility-loss emergency operating procedure require instead of merely confirming that generators started?</h2><div class="a" id="answer-49" hidden><p>In the illustrative procedure, a shift engineer directs two technicians checking the generator yard and UPS rooms; the network operations center monitors and contacts tenants. First check whether the critical bus is stable; a UPS block on bypass or below 20% charge triggers a separate loss-of-critical-bus procedure. Witness rack voltage, generator load sharing, pump and fan operation, coolant flow and room temperature—for example, chilled supply below 22 °C within five minutes. Failed checks require escalation; these targets are not proof of installed performance.</p><div class="mm mm-flowchart"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">Utility loss</b><span class="mm-t">shift engineer directs checks</span></li><li class="edge"><span>Check critical bus</span></li><li class="box"><span>Bus stable? Check bypass and charge</span></li><li class="edge"><span>If stable, verify generator supply; otherwise use loss-of-critical-bus EOP</span></li><li class="box"><span>Verify generator load sharing and protected power</span></li><li class="edge"><span>Witness cooling operation</span></li><li class="box"><span>Check pump and fan operation, flow and temperatures</span></li><li class="edge"><span>Failed check: stop and escalate</span></li><li class="box"><span>Record results and notify tenants</span></li></ol><ul class="mm-notes"><li>Example chilled-supply target: below 22 °C within 5 min.</li><li>Facility-water target: 36 ± 2 °C only when hot-weather mode can deliver it.</li><li>Targets require witnessed testing; installed performance is unproven.</li></ul><p class="mm-cap">Show that utility-loss recovery proceeds through a critical-bus decision and witnessed power and cooling checks, with escalation on failure.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-49" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 49">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: An EOP skeleton for loss of utility</p></article><article class="card quiz" data-i="50" data-q="50"><p class="meta"><span class="pos">Card 50 of 77</span><span class="cat">methodology</span></p><h2>What should tenant notification, the incident report, root-cause analysis and ongoing logs record about actual bus and temperature behavior, fuel, PUE, water use and service-level effects?</h2><div class="a" id="answer-50" hidden><p>Notify tenants through the out-of-band route within the procedure’s 15-minute target. The incident report should record witnessed bus-voltage and temperature traces, any excursions, generator runtime, verified fuel inventory and resupply status. Root-cause analysis should examine what happened; assess any service-level credit against the lease and recorded breach, not assume one. Monthly logs should track PUE, water-use efficiency, maintenance and generator tests.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-50" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 50">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §4: An EOP skeleton for loss of utility, Part B §4: An illustrative tenant-report line, Part B §4: The utility failure, second by second</p></article><article class="card quiz" data-i="51" data-q="51"><p class="meta"><span class="pos">Card 51 of 77</span><span class="cat">limitation</span></p><h2>How should usable on-site fuel, a resupply target and a 12-hour minimum be compared, and what contingency is needed if delivery or available generator output differs from plan?</h2><div class="a" id="answer-51" hidden><p>The planned 48 hours of usable on-site fuel at the required load is four times the cited 12-hour minimum. The 24-hour resupply target allows time to replenish it, but does not guarantee delivery; actual endurance changes with load and available fuel. Operators should verify inventory, test the delivery contract and plan for multi-day delays. They must also confirm that site-rated generators can carry the required load.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Time</th><th>Meaning</th></tr></thead><tbody><tr><th>Minimum</th><td>12 hours</td><td>Cited minimum at required load</td></tr><tr><th>Resupply</th><td>24 hours</td><td>Delivery target, not a guarantee</td></tr><tr><th>On-site reserve</th><td>48 hours</td><td>Planned usable fuel at required load</td></tr></tbody></table></div><ul class="mm-notes"><li>Actual depletion varies with load and available fuel.</li></ul><p class="mm-cap">Distinguish the minimum endurance, delivery target and planned fuel reserve without treating any of them as guaranteed runtime.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-51" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 51">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Watch power disappear and cooling recover, Part B §4: The utility failure, second by second, Part B §5: Fuel contract, Part B §7(p)</p></article><article class="card quiz" data-i="52" data-q="52"><p class="meta"><span class="pos">Card 52 of 77</span><span class="cat">methodology</span></p><h2>Which one-component-out tests of installed transformers, generators, UPS feeds and cooling support the Tier III-class planned-maintenance aim, and which separate utility-route and fiber-diversity checks address wider service risks?</h2><div class="a" id="answer-52" hidden><p>The Tier III-class aim is planned maintenance without stopping customers’ computers. Witness tests must show that the surviving transformer, generator capacity, UPS feed and cooling equipment can carry the required load through their actual paths. The six-generator yard already fails the nameplate check: five sets provide 13.75 MW against 14 MW required. Separately, inspect utility-route and off-site fiber diversity and the shared meet-me room. The Tier Standard credits no utility arrangement.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Current arrangement</th><th>Required test or inspection</th></tr></thead><tbody><tr><th>Transformers</th><td>Two for opening phase</td><td>Prove surviving capacity; full-build 56 MW expansion unproven</td></tr><tr><th>Generators</th><td>Six × 2.75 MW; five give 13.75 MW</td><td>Resolve shortfall against 14 MW, including site rating</td></tr><tr><th>UPS feeds</th><td>Six 2.5 MW blocks; A/B rack feeds</td><td>Witness separate paths and full load on surviving feed</td></tr><tr><th>Cooling</th><td>Ten-minute chilled-water tank</td><td>Witness powered pumps, fans, flow and temperature during transfer</td></tr><tr><th>External routes</th><td>Two utility lines; two fiber entrances, one meet-me room</td><td>Inspect utility and off-site fiber diversity and shared dependencies</td></tr></tbody></table></div><ul class="mm-notes"><li>External utility and fiber checks are separate from the Tier III-class internal planned-maintenance aim.</li></ul><p class="mm-cap">Separate internal one-component-out commissioning checks from wider utility and fiber-route resilience checks.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-52" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 52">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part B §5: What fails first, Part B §9: Boundary and one-out checks</p></article><article class="card quiz" data-i="53" data-q="53"><p class="meta"><span class="pos">Card 53 of 77</span><span class="cat">implication</span></p><h2>What do the reported human-error outage and flawed-procedure figures imply for rehearsing emergency recovery and planned-maintenance procedures rather than relying only on redundant equipment?</h2><div class="a" id="answer-53" hidden><p>Roughly 40% of operators reported a major human-error outage over three years; 85% of those incidents involved procedures that were ignored or flawed. Spare equipment cannot protect service if people isolate the wrong path or mishandle recovery. Teams should rehearse emergency recovery and planned maintenance on the actual equipment paths, then correct unclear or unworkable steps before relying on them.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-53" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 53">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §5: A drilled EOP, Part B §5: What fails first</p></article><article class="card quiz" data-i="54" data-q="54"><p class="meta"><span class="pos">Card 54 of 77</span><span class="cat">methodology</span></p><h2>How must design-build and owner-furnished-equipment contracts assign ordering, receipt, storage, installation and testing responsibilities, and what independent role must the owner&#x27;s commissioning agent play?</h2><div class="a" id="answer-54" hidden><p>Under design-build, one firm designs and constructs the agreed facility, while the owner purchases some long-lead equipment separately as owner-furnished equipment (OFE). The contracts must name who orders, receives, stores, installs and tests each item, and what happens if it arrives late. The owner’s independent commissioning agent witnesses installed-system tests and must report failures even if doing so delays tenant opening.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-54" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 54">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: The gate table</p></article><article class="card quiz" data-i="55" data-q="55"><p class="meta"><span class="pos">Card 55 of 77</span><span class="cat">methodology</span></p><h2>How does the roughly $180–230 million Phase 1 estimate fit inside a $400–500 million four-phase facility build once shared day-one work is included, which tenant equipment is excluded, and why was an earlier $300–400 million estimate set aside?</h2><div class="a" id="answer-55" hidden><p>Phase 1 is estimated at about $180–230 million: roughly $110 million for one hall plus $70–120 million of shared work, including the substation, site and shell provisions for later halls. It is part of—not additional to—the $400–500 million four-phase facility build. Both exclude tenants’ computers. The earlier $300–400 million estimate came from a single-phase 60 MW example; Phase 1’s revised scope estimate still needs verification.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Phase 1 facility estimate = ~$110M one-hall share + ~$70–120M shared day-one work = ~$180–230M</code></div><dl class="mm-terms"><dt>~$110M</dt><dd>One hall&#x27;s approximate share of the $450M campus midpoint</dd><dt>~$70–120M</dt><dd>Shared site, shell, substation and other provisions for later halls</dd><dt>~$180–230M</dt><dd>Phase 1 estimate within the $400–500M four-phase facility build</dd></dl><ul class="mm-notes"><li>Facility estimates exclude tenant computers.</li><li>Phase 1 scope estimate remains to be verified.</li></ul><p class="mm-cap">Show how one hall and shared day-one work combine into the Phase 1 estimate without adding it to campus cost.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-55" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 55">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: Follow a dollar, worked, Part B §7(o)</p></article><article class="card quiz" data-i="56" data-q="56"><p class="meta"><span class="pos">Card 56 of 77</span><span class="cat">methodology</span></p><h2>Which site, utility-study, equipment-reservation, land and permitting commitments precede Phase 1 construction completion, and why must their gate ranges not be added again to the phase estimate?</h2><div class="a" id="answer-56" hidden><p>Before Phase 1 completion, the owner funds site diligence ($0.5–2 million), utility studies ($0.1–0.5 million), equipment reservations ($5–15 million), land ($15–30 million), and permits and design ($2–5 million). These are overlapping commitments within the roughly $180–230 million Phase 1 estimate, not additions to it. Equipment deposits count toward purchase prices; a utility study does not reserve power.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><b class="mm-h">T0–3</b><span class="mm-t">option and diligence, $0.5–2M</span></li><li class="edge"><span>early site work</span></li><li class="box"><b class="mm-h">T+1–3</b><span class="mm-t">utility studies, $0.1–0.5M</span></li><li class="edge"><span>interconnection study</span></li><li class="box"><b class="mm-h">T+3–6</b><span class="mm-t">equipment deposits, $5–15M</span></li><li class="edge"><span>reserve manufacturing slots</span></li><li class="box"><b class="mm-h">T+6–9</b><span class="mm-t">land close, $15–30M</span></li><li class="edge"><span>purchase land</span></li><li class="box"><b class="mm-h">T+6–18</b><span class="mm-t">permits and design, $2–5M</span></li><li class="edge"><span>approvals and construction</span></li><li class="box"><b class="mm-h">T+38</b><span class="mm-t">Phase 1 estimate, ~$180–230M total</span></li></ol><ul class="mm-notes"><li>Gate amounts overlap in project scope and are within the Phase 1 estimate.</li><li>A utility-study payment is not a power reservation.</li></ul><p class="mm-cap">Show when early commitments arise and that they sit within, rather than on top of, the Phase 1 estimate.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-56" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 56">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: The gate table, Part B §6: Follow a dollar, worked</p></article><article class="card quiz" data-i="57" data-q="57"><p class="meta"><span class="pos">Card 57 of 77</span><span class="cat">methodology</span></p><h2>How do the utility interconnection, 128-week versus 160-week transformer lead-time cases, carrier service and builder/commissioning milestones create different critical paths to tenant opening?</h2><div class="a" id="answer-57" hidden><p>Tenant opening depends on several clocks, not just construction. The utility controls its connection, while the owner must order transformers early: the 128-week baseline, released at T+8 months, arrives around T+35–38; a 160-week quote could push arrival near T+45. Carrier service must be ordered at T+6–18 or the meet-me room may open without service. Construction targets T+38, followed by commissioning through T+42. Whichever dependency finishes last can delay opening.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Dependency</th><th>Timing or milestone</th><th>Opening risk</th></tr></thead><tbody><tr><th>Utility connection</th><td>Utility interconnection</td><td>Utility agreement T+9–18</td><td>Utility controls delivery</td></tr><tr><th>Transformers: baseline</th><td>128 weeks from T+8 release</td><td>Arrival T+35–38</td><td>Needed for power</td></tr><tr><th>Transformers: longer quote</th><td>160-week quote</td><td>Arrival near T+45</td><td>Later than T+42 commissioning target</td></tr><tr><th>Carrier lateral</th><td>Order at T+6–18</td><td>Meet-me room opening</td><td>Room may open dark</td></tr><tr><th>Build and test</th><td>Construction T+18–38</td><td>Commissioning T+38–42</td><td>Tests precede opening</td></tr></tbody></table></div><ul class="mm-notes"><li>T+ dates are months from the project start; transformer lead times are in weeks.</li></ul><p class="mm-cap">Show that utility equipment, carrier service, construction and commissioning follow separate schedules that must all support tenant opening.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-57" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 57">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: The gate table, Part B §7(d): LPT lead time, Part B §2: Three contracts</p></article><article class="card quiz" data-i="58" data-q="58"><p class="meta"><span class="pos">Card 58 of 77</span><span class="cat">concept</span></p><h2>When early cash is committed, how do a spent utility construction contribution, posted utility collateral and an equipment reservation deposit differ in project-cost accounting?</h2><div class="a" id="answer-58" hidden><p>A utility construction contribution pays for utility work and belongs in project cost. Posted collateral is cash or credit securing a utility commitment; it is financing exposure, not automatically construction spending, unless applied or forfeited. An equipment reservation deposit is an advance against the gear’s purchase price. These commitments have different accounting treatment and should not be added again to the estimated phase budget.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Commitment</th><th>Accounting treatment</th></tr></thead><tbody><tr><th>Utility construction contribution</th><td>Spent utility work</td><td>Project cost</td></tr><tr><th>Utility collateral</th><td>Posted cash or credit</td><td>Financing exposure unless applied or forfeited</td></tr><tr><th>Equipment reservation deposit</th><td>10–30% of ~$40–80M of OFE</td><td>Against gear’s purchase price</td></tr></tbody></table></div><ul class="mm-notes"><li>Amounts and payments fall within the estimated Phase 1 scope; do not add them again.</li></ul><p class="mm-cap">Distinguish spent project cost, conditional security and an advance against a purchase price.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-58" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 58">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: The gate table, Part B §6: Follow a dollar, worked, Part A: Connect delivery risks to the bill</p></article><article class="card quiz" data-i="59" data-q="59"><p class="meta"><span class="pos">Card 59 of 77</span><span class="cat">methodology</span></p><h2>How does an indicative system-cost benchmark apportion the $450 million facility midpoint, and why must security, fire and monitoring costs be included within—not added to—those broad shares?</h2><div class="a" id="answer-59" hidden><p>An air-cooled construction benchmark divides the $450 million facility midpoint into electrical work (54%, $243 million), mechanical (22%, $99 million), shell (14%, $63 million) and general contractor costs (10%, $45 million). Security, fire and monitoring components total $28–70 million, or about 6–18% of the $400–500 million campus range. They sit within the broad system costs—not on top of them. The benchmark is indicative, not an exact allocation for this mixed-cooling campus.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Share</th><th>Cost</th><th>Treatment</th></tr></thead><tbody><tr><th>Electrical</th><td>54%</td><td>~$243M</td><td>Broad benchmark share</td></tr><tr><th>Mechanical</th><td>22%</td><td>~$99M</td><td>Broad benchmark share</td></tr><tr><th>Shell</th><td>14%</td><td>~$63M</td><td>Broad benchmark share</td></tr><tr><th>General contractor</th><td>10%</td><td>~$45M</td><td>Broad benchmark share</td></tr><tr><th>Security, fire and monitoring</th><td>~6–18%</td><td>$28–70M</td><td>Inside electrical, mechanical and shell; not added</td></tr></tbody></table></div><ul class="mm-notes"><li>Broad shares use the $450M facility midpoint and an air-cooled benchmark; they are not an exact mixed-cooling allocation.</li><li>The nested components’ ~6–18% compares $28–70M with the $400–500M campus range.</li></ul><p class="mm-cap">Show how the broad benchmark shares sum to the facility midpoint while security, fire and monitoring are nested costs rather than an additional share.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-59" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 59">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: Capex by system, Part B §7(q)</p></article><article class="card quiz" data-i="60" data-q="60"><p class="meta"><span class="pos">Card 60 of 77</span><span class="cat">methodology</span></p><h2>What modeled annual electricity and total operating bills follow for a 12.5–14 MW first phase versus a 56 MW full campus at $0.07/kWh, and why are they not measured or occupancy-adjusted cash forecasts?</h2><div class="a" id="answer-60" hidden><p>At $0.07 per kilowatt-hour and 8,760 hours a year, the modeled 12.5–14 MW first phase uses about $7.7–8.6 million in electricity annually, within roughly $20–25 million in total operating costs. The 56 MW full campus uses about $34 million in electricity within roughly $65 million total. These assume sustained modeled loads, not measured consumption or changing occupancy; electricity is mostly repaid by tenants.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Modeled site power</th><th>Annual electricity at $0.07/kWh</th><th>Annual total operating cost</th></tr></thead><tbody><tr><th>First phase</th><td>12.5–14 MW</td><td>~$7.7–8.6M</td><td>~$20–25M</td></tr><tr><th>Full campus</th><td>56 MW</td><td>~$34M</td><td>~$65M</td></tr></tbody></table></div><ul class="mm-notes"><li>Electricity assumes 8,760 hours per year at modeled load.</li><li>Not measured or occupancy-adjusted forecasts.</li></ul><p class="mm-cap">Compare the modeled power demand, annual electricity bill and total operating cost at first-phase and full-campus scale.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-60" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 60">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: The site we will trace, Part B §6: Phase 1 opex, Part B §6: The 15-year table</p></article><article class="card quiz" data-i="61" data-q="61"><p class="meta"><span class="pos">Card 61 of 77</span><span class="cat">methodology</span></p><h2>What maintenance, insurance and staffing assumptions feed annual opex, and how is an earlier 60-person figure reconciled with separate first-phase and full-build headcounts?</h2><div class="a" id="answer-61" hidden><p>For Phase 1, the illustration budgets maintenance at 3% of its roughly $180–230 million facility cost ($5.4–6.9 million yearly) and insurance at 0.7% ($1.3–1.6 million). Staffing assumes 25–32 people at $110,000–150,000 each including employment costs, or roughly $3–4.5 million yearly. Full build calls for 50–58 people; the earlier 60-person figure is a full-build budget ceiling, not a Phase 1 headcount.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>First phase</th><th>Full build</th></tr></thead><tbody><tr><th>Staffing</th><td>25–32 people</td><td>50–58 people</td></tr><tr><th>Earlier figure</th><td>Not a Phase 1 estimate</td><td>60 people: budget ceiling</td></tr></tbody></table></div><p class="mm-cap">Distinguish the first-phase staffing estimate from the full-build staffing range and its earlier budget ceiling.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-61" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 61">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: Phase 1 opex, Part B §7(b): Staff</p></article><article class="card quiz" data-i="62" data-q="62"><p class="meta"><span class="pos">Card 62 of 77</span><span class="cat">methodology</span></p><h2>How do facility build, electricity, other running bills and an equipment refresh add to about $1.48 billion gross over 15 years, and what full-campus-use assumption drives that illustration?</h2><div class="a" id="answer-62" hidden><p>The illustrative, undiscounted 15-year total is $450 million for the facility build, $515 million for electricity, $458 million for other running bills, and $54 million for one major equipment refresh around year 12: $1.477 billion, or about $1.48 billion. It assumes the completed campus operates at full use throughout all 15 years. The gross total includes electricity commonly repaid by tenants; it is not an opening-hall forecast.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>15-year gross cost = $450M + $515M + $458M + $54M = $1.477B ≈ $1.48B</code></div><dl class="mm-terms"><dt>$450M</dt><dd>Facility build, excluding tenant computers</dd><dt>$515M</dt><dd>Electricity over 15 years</dd><dt>$458M</dt><dd>Other running bills over 15 years</dd><dt>$54M</dt><dd>Major equipment refresh around year 12</dd></dl><ul class="mm-notes"><li>Full-campus, full-use illustration for all 15 years.</li><li>Gross costs before tenant electricity repayments; undiscounted.</li></ul><p class="mm-cap">Show how the four gross cost components add to the rounded 15-year total.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-62" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 62">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: The 15-year table</p></article><article class="card quiz" data-i="63" data-q="63"><p class="meta"><span class="pos">Card 63 of 77</span><span class="cat">interpretation</span></p><h2>How does tenant power pass-through change the owner&#x27;s undiscounted 15-year burden without removing the gross electricity bill or turning reimbursement into base rent?</h2><div class="a" id="answer-63" hidden><p>The full-campus illustration totals about $1.48 billion in gross costs over 15 years, including $515 million for electricity. If tenants repay all electricity through a power pass-through, the owner&#x27;s undiscounted burden falls to about $0.96 billion before rent. The electricity bill still exists; reimbursement offsets who bears it and is separate from base rent. Neither figure is profit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Gross cost</th><th>Owner-borne if power passed through</th></tr></thead><tbody><tr><th>Facility build</th><td>$450M</td><td>$450M</td></tr><tr><th>Electricity</th><td>$515M</td><td>Repaid by tenants</td></tr><tr><th>Other running bills</th><td>$458M</td><td>$458M</td></tr><tr><th>Equipment refresh</th><td>$54M</td><td>$54M</td></tr><tr><th>Undiscounted 15-year total</th><td>About $1.48B</td><td>About $0.96B</td></tr></tbody></table></div><ul class="mm-notes"><li>Full-campus, full-use illustration; assumes all electricity is repaid.</li></ul><p class="mm-cap">Show that full tenant repayment changes who bears the electricity cost, not whether it appears in gross costs.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-63" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 63">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: The 15-year table</p></article><article class="card quiz" data-i="64" data-q="64"><p class="meta"><span class="pos">Card 64 of 77</span><span class="cat">methodology</span></p><h2>How does an 8% annual discount rate change the present value of the 15-year gross costs, and why is that value different from undiscounted operator-borne cost?</h2><div class="a" id="answer-64" hidden><p>Discounting gives later bills less weight in today’s dollars. At 8% annually, about $65 million in yearly gross operating costs × an 8.56 annuity factor is roughly $557 million. Add $450 million upfront and about $20 million in present value for the year-12 equipment refresh: approximately $1.03 billion. The $0.96 billion operator-borne figure is undiscounted and excludes electricity assumed repaid by tenants; neither figure is profit.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>15-year gross present value ≈ $1.03 billion = $450 million + ($65 million/year × 8.56) + ~$20 million</code></div><dl class="mm-terms"><dt>$450 million</dt><dd>Facility build paid upfront</dd><dt>$65 million/year</dt><dd>Illustrative annual gross operating costs</dd><dt>8.56</dt><dd>15-year annuity factor at an 8% annual discount rate</dd><dt>~$20 million</dt><dd>Present value of equipment refresh around year 12</dd></dl><ul class="mm-notes"><li>Full-campus, full-use illustration; gross costs include electricity commonly repaid by tenants.</li></ul><p class="mm-cap">Show how discounted annual bills, upfront construction and the discounted refresh combine into gross present value.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-64" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 64">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: The 15-year table</p></article><article class="card quiz" data-i="65" data-q="65"><p class="meta"><span class="pos">Card 65 of 77</span><span class="cat">interpretation</span></p><h2>How is the full-lease annual base-rent range estimated, and why would comparing it directly with gross operating costs without accounting for separate electricity repayments be misleading?</h2><div class="a" id="answer-65" hidden><p>At full lease, 40,000 kW rented at $160–196 per kW per month yields about $77–94 million in annual base rent. The modeled full-campus operating bill is about $65 million a year, including roughly $34 million for electricity. Tenants commonly repay electricity separately, so comparing base rent with gross operating costs alone mixes charges treated differently; it does not establish profit.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Amount</th><th>Treatment</th></tr></thead><tbody><tr><th>Full-lease base rent</th><td>$77–94 million</td><td>40,000 kW × $160–196 per kW-month × 12</td></tr><tr><th>Gross operating bill</th><td>~$65 million</td><td>Includes electricity</td></tr><tr><th>Electricity within bill</th><td>~$34 million</td><td>Commonly repaid by tenants</td></tr></tbody></table></div><ul class="mm-notes"><li>Full-campus, full-lease illustration; not profit.</li></ul><p class="mm-cap">Show that annual base rent excludes a separate tenant electricity repayment while gross operating costs include the electricity bill.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-65" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 65">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §6: The 15-year table, Part B §6: Phase 1 opex, Part A: Connect delivery risks to the bill</p></article><article class="card quiz" data-i="66" data-q="66"><p class="meta"><span class="pos">Card 66 of 77</span><span class="cat">implication</span></p><h2>How do retainage releases, delay-damage rates and caps, tenant service-level exposure and OEM warranty start dates shift risk if opening is late?</h2><div class="a" id="answer-66" hidden><p>On a roughly $200 million Phase 1 construction price, 5% retainage withholds about $10 million—not an extra cost—with half released at substantial completion (T+42) and half at final completion (T+54). Delay damages run about $0.2–1 million per day but are capped at $10–20 million. Tenant service-level claims may exceed that cap, leaving the owner exposed. Equipment warranties may begin on delivery at T+30–34, months before opening.</p><div class="mm mm-process_timeline"><span class="kicker">Mental model</span><ol class="mm-chain"><li class="box"><span>Equipment delivered, T+30–34; OEM warranties may start</span></li><li class="edge"><span>Months of warranty may run before opening</span></li><li class="box"><span>Substantial completion, T+42; half of 5% retainage released</span></li><li class="edge"><span>12-month defects period</span></li><li class="box"><span>Final completion, T+54; remaining retainage released</span></li></ol><ul class="mm-notes"><li>About $10M retainage on roughly $200M agreed construction price.</li><li>Delay damages: 0.1–0.5% per day, capped at 5–10%; tenant SLA damages can exceed the cap.</li></ul><p class="mm-cap">Show how equipment warranty time starts before opening while withheld construction payments are released at later milestones.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-66" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 66">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Connect delivery risks to the bill, Part B §6: Retainage and damages</p></article><article class="card quiz" data-i="67" data-q="67"><p class="meta"><span class="pos">Card 67 of 77</span><span class="cat">methodology</span></p><h2>Compared with an 8 kW rack, what circuit, row-distribution and racks-per-MW changes are required for a 120 kW position with independently rated A and B feeds?</h2><div class="a" id="answer-67" hidden><p>An 8 kW rack needs one suitably rated 24–32 A circuit on each A and B route; a row breaker cabinet can serve 20–40 such racks. A 120 kW position needs four 60 A circuits per side, providing about 138 kW per side at 415 V three-phase with an 80% planning factor. Overhead busway serves only 2–4 dense racks per run. Rack density falls from 125 to about 8.3 racks per MW; surviving-feed capacity still needs a witnessed test.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Check</th><th>8 kW position</th><th>120 kW position</th></tr></thead><tbody><tr><th>A and B circuits</th><td>Per route</td><td>One 24–32 A circuit</td><td>Four 60 A circuits</td></tr><tr><th>Capacity per side</th><td>At 415 V, 80% factor</td><td>13.8–18.4 kW per circuit</td><td>~138 kW</td></tr><tr><th>Row distribution</th><td>Feed run</td><td>RPP, 20–40 racks</td><td>Busway, 2–4 racks</td></tr><tr><th>Racks per MW</th><td>At rated power</td><td>125</td><td>8.3</td></tr></tbody></table></div><ul class="mm-notes"><li>A and B routes must each carry the rack&#x27;s full load; witness the surviving-feed test.</li></ul><p class="mm-cap">Show how higher rack power changes per-route circuits, row distribution and the number of racks per megawatt.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-67" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 67">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Plan the next rack generation, Part B §8: The rows with arithmetic, Part A: Check the promises with one part unavailable</p></article><article class="card quiz" data-i="68" data-q="68"><p class="meta"><span class="pos">Card 68 of 77</span><span class="cat">limitation</span></p><h2>Why are footprint-average loads of roughly 170, 435 or 480 psf and a 400 psf blended bay target insufficient to approve a filled AI rack&#x27;s feet, slab and delivery route?</h2><div class="a" id="answer-68" hidden><p>Pounds per square foot (psf) here averages weight over a rack’s footprint or across an AI bay. An 8 kW rack is about 170 psf; an AI rack is about 435 psf dry and 480 psf filled. Neither those averages nor the 400 psf blended bay allowance shows the concentrated load beneath each foot or delivery wheel. The filled rack, slab, feet and route need separate structural checks.</p><div class="mm mm-annotated_illustration"><span class="kicker">Mental model</span><div class="mm-ill"><p>Illustration requested: Distinguish weight averaged over a rack footprint or bay from concentrated loads at rack feet and delivery wheels that require separate checks.</p><ul class="mm-labels"><li>Rack footprint: 170 psf for 8 kW; 435 psf dry or about 480 psf filled for AI rack—averages across the footprint.</li><li>AI bay: 400 psf blended allowance—not an approval of an individual rack position.</li><li>Rack feet on slab: concentrated loading requires a separate structural check.</li><li>Delivery wheels and route: check loads during equipment movement separately.</li></ul></div><ul class="mm-notes"><li>No certified slab, foot or wheel pressure follows from footprint or bay averages.</li></ul></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-68" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 68">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Plan the next rack generation, Part B §8: The density ripple, worked — The rows with arithmetic, Part B §7(i): Rack mass</p></article><article class="card quiz" data-i="69" data-q="69"><p class="meta"><span class="pos">Card 69 of 77</span><span class="cat">limitation</span></p><h2>How does Hall 1&#x27;s 32,000 ft² white space including reserve differ from a roughly 17,000–18,000 ft² net figure, and why must the definitions be verified before calculating space density?</h2><div class="a" id="answer-69" hidden><p>The course uses 32,000 ft² for Hall 1 white space including reserve, while an earlier figure gives roughly 17,000–18,000 ft² as net space. The report does not establish exactly which areas each figure includes, so their difference should not be treated as a measured loss of usable floor. Verify both boundaries before dividing rack count or power by area; the denominator materially changes the resulting density.</p></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-69" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 69">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §7(l): Reconciliations, Part B §9: Inherited verify flags</p></article><article class="card quiz" data-i="70" data-q="70"><p class="meta"><span class="pos">Card 70 of 77</span><span class="cat">implication</span></p><h2>Why would a 132–142 kW, roughly 1,580 kg GB300 exceed the planned 120 kW, roughly 1,500 kg position, and what cooling, structural, network and campus-capacity checks remain even if its power is capped?</h2><div class="a" id="answer-70" hidden><p>A GB300’s nominal 132–142 kW draw and roughly 1,580 kg mass exceed the position’s 120 kW power and roughly 1,500 kg weight limits. Capping its power would not establish adequate coolant flow and temperature, support beneath its feet or safe delivery, or sufficient nearby network service. Multiple upgrades would also require revisiting the 40 MW IT and roughly 56 MW site-power plans.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Planned position</th><th>GB300 check case</th></tr></thead><tbody><tr><th>Power</th><td>120 kW</td><td>132–142 kW nominal</td></tr><tr><th>Mass</th><td>~1,500 kg planning limit</td><td>~1,580 kg populated</td></tr><tr><th>Approval</th><td>Power, mass and coolant service limits</td><td>Recheck coolant, structure, delivery and network</td></tr></tbody></table></div><ul class="mm-notes"><li>Enough upgrades also reopen the 40 MW IT and ~56 MW site-power plans.</li></ul><p class="mm-cap">Show why reducing GB300 power alone cannot establish that it fits the planned rack position.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-70" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 70">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Plan the next rack generation, Part B §1: Inside the server, Part B §8: The density ripple, worked</p></article><article class="card quiz" data-i="71" data-q="71"><p class="meta"><span class="pos">Card 71 of 77</span><span class="cat">implication</span></p><h2>How does moving from an 8 kW position toward liquid-cooled AI density change illustrative facility construction cost per MW and the mechanical-versus-shell budget mix?</h2><div class="a" id="answer-71" hidden><p>Moving from an 8 kW position toward liquid-cooled AI density raises illustrative facility construction cost from $10–12 million to $15–20 million per MW—roughly 1.5 times as much. The planning comparison shifts the mechanical share from 22% to 33% and the shell share from 14% to 9%. These are heuristics, not a cost allocation certified for this campus.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>8 kW position</th><th>120 kW position</th></tr></thead><tbody><tr><th>Facility construction cost</th><td>$10–12M per MW</td><td>$15–20M per MW</td></tr><tr><th>Mechanical share</th><td>22%</td><td>33%</td></tr><tr><th>Shell share</th><td>14%</td><td>9%</td></tr></tbody></table></div><ul class="mm-notes"><li>Planning heuristics, not certified campus cost allocations.</li></ul><p class="mm-cap">Show how the illustrative cost per MW and construction budget shares change between 8 kW and 120 kW rack positions.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-71" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 71">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §8: The rows with arithmetic, Part B §6: Capex by system</p></article><article class="card quiz" data-i="72" data-q="72"><p class="meta"><span class="pos">Card 72 of 77</span><span class="cat">implication</span></p><h2>Why must a roughly 15–20-year facility accommodate tenant computers that may turn over much faster, and how should tenant-owned AI equipment spending be kept separate from facility capex?</h2><div class="a" id="answer-72" hidden><p>The building may last 15–20 years, while AI equipment can change every 2–3 years. Its power, cooling, floor and network services therefore need reassessment as tenants replace racks; reserved space alone is not installed capacity. The $400–500 million facility build excludes tenant computers. The pod’s illustrative $600 million of tenant IT belongs to a separate spending category and may recur as equipment is replaced.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Facility</th><th>Tenant AI equipment</th></tr></thead><tbody><tr><th>Planning life or turnover</th><td>~15–20 years</td><td>2–3 years</td></tr><tr><th>Spending illustration</th><td>$400–500 million full-facility build</td><td>~$600 million illustrative pod IT</td></tr><tr><th>Accounting boundary</th><td>Facility capex; excludes tenant computers</td><td>Tenant IT; outside facility capex</td></tr></tbody></table></div><ul class="mm-notes"><li>Tenant equipment spending can recur over the building’s life.</li></ul><p class="mm-cap">Contrast the facility’s longer service life and capital cost with faster tenant IT replacement and separately owned spending.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-72" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 72">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Plan the next rack generation, Part B §8: The density ripple, worked, Part B §6: The 15-year table</p></article><article class="card quiz" data-i="73" data-q="73"><p class="meta"><span class="pos">Card 73 of 77</span><span class="cat">methodology</span></p><h2>What cooling breakpoints and illustrative PUE and liquid-share bands does the rack-density explorer assign to different regimes, and why are they planning heuristics rather than installed-campus guarantees?</h2><div class="a" id="answer-73" hidden><p>The rack-density explorer uses 20, 45 and 80 kW breakpoints to switch cooling regimes. Its illustrative PUE bands are 1.4–1.7 for room air, 1.25–1.45 for containment, 1.2–1.35 for rear doors and 1.1–1.2 for direct-to-chip cooling. The corresponding liquid shares are 0%, 0%, 80–100% and 70–80%. These are planning rules, not measured performance or proof that this campus has the required capacity.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>PUE</th><th>Liquid share</th></tr></thead><tbody><tr><th>Room air</th><td>1.4–1.7</td><td>0%</td></tr><tr><th>Containment</th><td>1.25–1.45</td><td>0%</td></tr><tr><th>Rear door</th><td>1.2–1.35</td><td>80–100%</td></tr><tr><th>Direct-to-chip</th><td>1.1–1.2</td><td>70–80%</td></tr></tbody></table></div><ul class="mm-notes"><li>Explorer cooling thresholds: 20, 45 and 80 kW.</li><li>Illustrative planning bands, not as-built campus guarantees.</li></ul><p class="mm-cap">Show how the explorer&#x27;s cooling regimes differ in illustrative PUE and liquid share without presenting them as measured campus performance.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-73" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 73">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §8: The explorer&#x27;s rules as calibrated, Part B §7(f)</p></article><article class="card quiz" data-i="74" data-q="74"><p class="meta"><span class="pos">Card 74 of 77</span><span class="cat">limitation</span></p><h2>How do the explorer&#x27;s generic UPS and generator N+1 formulas compare with this first hall&#x27;s fixed six-block and six-set arrangements, and why cannot a calculator result establish commissioned reliability?</h2><div class="a" id="answer-74" hidden><p>The explorer estimates UPS blocks as ceil(IT MW ÷ 2.5) + 1 and generator sets as ceil(site MW ÷ 2.75) + 1; “ceil” means round up. At 10 MW IT and 14 MW site demand, these give five UPS blocks and seven generators. The reference hall instead has six UPS blocks in a three-to-make-two layout and six generators. Five surviving generators provide only 13.75 MW, so reliability requires an approved remedy and witnessed capacity and path tests—not a calculator result.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Explorer rule and result</th><th>Reference hall</th></tr></thead><tbody><tr><th>UPS</th><td>ceil(IT MW ÷ 2.5) + 1 = 5 blocks at 10 MW IT</td><td>6 × 2.5 MW blocks; 3M2</td></tr><tr><th>Generators</th><td>ceil(site MW ÷ 2.75) + 1 = 7 sets at 14 MW site</td><td>6 × 2.75 MW sets; 5 surviving = 13.75 MW</td></tr></tbody></table></div><ul class="mm-notes"><li>ceil means round up.</li><li>Five surviving generators fall 0.25 MW short of 14 MW before hot-site derating.</li><li>Installed capacity and paths require witnessed tests.</li></ul><p class="mm-cap">Contrast generic one-unit-out sizing with the installed UPS and generator counts and the generator shortfall.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-74" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 74">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §8: The explorer&#x27;s rules as calibrated, Part B §7(a), Part B §7(p), Part A: Check the promises with one part unavailable</p></article><article class="card quiz" data-i="75" data-q="75"><p class="meta"><span class="pos">Card 75 of 77</span><span class="cat">methodology</span></p><h2>How do the explorer&#x27;s feeder, dedicated-substation and transmission grid-tier bands classify increasing demand, and why cannot a threshold certify this campus&#x27;s actual interconnection?</h2><div class="a" id="answer-75" hidden><p>The explorer classifies demand up to 15 MW as feeder-served, up to 50 MW as needing a dedicated 69–138 kV substation, and up to 150 MW as transmission-fed; above that, it calls for an interconnect. These are planning bands, not approvals. The campus’s 56 MW full-build design exceeds the 50 MW band, but its actual 138 kV connection, expansion and one-transformer-out capacity still require site-specific proof.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Explorer grid tier</th></tr></thead><tbody><tr><th>Up to 15 MW</th><td>Feeder</td></tr><tr><th>Up to 50 MW</th><td>Dedicated substation, 69–138 kV</td></tr><tr><th>Up to 150 MW</th><td>Transmission-fed</td></tr><tr><th>Above 150 MW</th><td>Interconnect</td></tr></tbody></table></div><ul class="mm-notes"><li>Full-build design: 56 MW; opening arrangement: two 30 MVA transformers.</li><li>Grid tiers are planning heuristics, not site approvals.</li></ul><p class="mm-cap">Show how the explorer changes grid category as demand rises while separating those planning bands from the campus’s unproven full-build capacity.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-75" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 75">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §8: The explorer&#x27;s rules as calibrated, Part B §1: Follow a watt, worked, Part A: Check the promises with one part unavailable</p></article><article class="card quiz" data-i="76" data-q="76"><p class="meta"><span class="pos">Card 76 of 77</span><span class="cat">limitation</span></p><h2>How does the explorer&#x27;s rack-mass heuristic change above 80 kW, and why must actual vendor weights and structural and transport checks override it?</h2><div class="a" id="answer-76" hidden><p>Below 80 kW, the explorer estimates rack mass as 400 kg plus 8 kg per kW, with a ±20% allowance. Above 80 kW, it uses whichever is greater: that calculation or 1,400 kg. This is a planning estimate, not approval. Actual vendor weights—including a roughly 1,580 kg populated GB300—require separate checks of rack feet, slab, delivery wheels and route.</p><div class="mm mm-equation"><span class="kicker">Mental model</span><div class="mm-eq"><code>Estimated rack mass (kg) = Below 80 kW: (400 kg + 8 kg/kW × rack rating) ± 20%; above 80 kW: max(400 kg + 8 kg/kW × rack rating, 1,400 kg)</code></div><dl class="mm-terms"><dt>400 kg</dt><dd>Heuristic starting offset for rack mass.</dd><dt>8 kg/kW</dt><dd>Heuristic mass added per kilowatt of rack rating.</dd><dt>± 20%</dt><dd>Allowance applied below 80 kW.</dd><dt>1,400 kg</dt><dd>Minimum estimate above 80 kW.</dd></dl><ul class="mm-notes"><li>Planning heuristic only; actual vendor weights and checks of rack feet, slab, delivery wheels and route override it.</li></ul><p class="mm-cap">Show the explorer’s piecewise rack-mass estimate and why its result cannot replace physical approval.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-76" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 76">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part B §8: The explorer&#x27;s rules as calibrated, Part B §7(i), Part B §8: The rows with arithmetic</p></article><article class="card quiz" data-i="77" data-q="77"><p class="meta"><span class="pos">Card 77 of 77</span><span class="cat">open question</span></p><h2>Which unresolved assumptions or approved changes could invalidate the campus&#x27;s power, cooling, connectivity or cost promises, and what site-specific evidence is needed to resolve them?</h2><div class="a" id="answer-77" hidden><p>The promises remain conditional. Power needs an approved remedy for the six-generator yard’s one-out shortfall, a full-campus transformer plan, and witnessed A/B feed and transfer tests. Cooling needs confirmed backup power for pumps and fans, plus hot-weather evidence that water-assisted cooling or refrigeration can meet its target. Network-rack electricity must fit the IT allowance, and fiber diversity needs checking. Verify Phase 1’s cost scope and utility charges before committing to budgets.</p><div class="mm mm-comparison"><span class="kicker">Mental model</span><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="mm-table"><thead><tr><th></th><th>Unresolved issue</th><th>Needed evidence or approval</th></tr></thead><tbody><tr><th>Power</th><td>Six-set one-out shortfall; full-build supply</td><td>Approved generator remedy; transformer expansion plan; witnessed A/B and transfer tests</td></tr><tr><th>Cooling</th><td>Pump and fan backup; 36 °C water in hot weather</td><td>Verified feeds and flow during transfer; wet-bulb and water checks or sized refrigeration</td></tr><tr><th>Connectivity</th><td>Network racks outside 1,000 positions; shared fiber dependencies</td><td>IT-load allocation; off-site route and shared-room review</td></tr><tr><th>Cost</th><td>Phase 1 scope and utility charges</td><td>Verified $180–230M estimate; confirmed construction charges and collateral terms</td></tr></tbody></table></div><ul class="mm-notes"><li>A commissioning test can reveal missing capacity, not create it.</li></ul><p class="mm-cap">Pair each conditional campus promise with the site-specific proof or approval needed before relying on it.</p></div></div><div class="row"><button class="btn reveal" type="button" aria-controls="answer-77" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button><button class="btn reset" type="button" data-reset aria-label="Reset the saved result for card 77">Reset</button></span><span class="result" role="status" aria-live="polite"></span></div><p class="src aside">Chapter and appendix sections Part A: Check the promises with one part unavailable, Part A: Connect delivery risks to the bill, Part B §7: Reconciliations, Part B §9: Inherited verify flags, Part B §9: Boundary and one-out checks</p></article><div class="card fin" data-i="78"><p class="meta"><span class="pos">End of deck</span></p><h2>Deck finished</h2><p class="tally"><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>77</b> not yet scored.</p><div class="row"><button class="btn" type="button" data-review-missed>Review missed</button><button class="btn quiet" type="button" data-review-all hidden>Show every card</button></div></div><nav class="deck-nav" aria-label="Move between cards"><button class="btn" type="button" data-prev>Previous</button><span class="deck-nav-center"><span data-nav-count>1 / 77</span><small>Swipe, or use the arrow keys</small></span><button class="btn" type="button" data-next>Next</button></nav></section>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-threads.html"><span class="dir">Back to</span>Cross-Topic Threads</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
