<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Building and Physical Infrastructure (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F3F7F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#13211B">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-building-archive" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-building.html">Building</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Building and Physical Infrastructure</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-building.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-building.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topic 3 found the land and the power. This chapter is the box that goes on it: shell, slab, rooms, doors and roof. A tenth to a sixth of the money, it paces every trade behind it, and its few irreversible numbers are bought for all 40 MW on day one, because a 1,500 kg rack cannot be retrofitted into a floor built for 700.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">10–15%</b><span class="lbl">Share of construction cost that is the shell; Topic 1's teardown says 14%</span><span class="why">Cheap, and every trade waits for it</span></li><li><b class="v">~1,360 / ~1,500 kg</b><span class="lbl">GB200 NVL72 rack, dry and with coolant, on 0.64 m²</span><span class="why">About 2,100 kg/m² on its footprint, twice a legacy raised floor's rating</span></li><li><b class="v">100 psf</b><span class="lbl">ASCE 7-22 minimum for a computer floor</span><span class="why">AI halls specify 250–400+; the code is a floor, not a target</span></li><li><b class="v">12–18 in</b><span class="lbl">Data-hall slab, against 4–6 in for an office</span><span class="why">Concrete all the way down, rebar at 6–8 in centres</span></li><li><b class="v">6–9 m</b><span class="lbl">Floor-to-floor now common in new AI halls</span><span class="why">Colo's 3.8–4.5 m is the barrier a liquid-cooled tenant hits</span></li><li><b class="v">45–55 dBA</b><span class="lbl">Typical night limit at the property line</span><span class="why">Fans and transformers run 60–80 unmitigated</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the building</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Single-storey tilt-up, one building per hall, 12 m grid, concrete roof deck. Slab-on-grade, 14–16 in, no raised floor: 250 psf white space, 400 psf AI pods and reserve, reinforced CDU pads. Overhead everything, 6 m clear. Hall 1 about 80,000 sf gross. Two dock doors and one grade door per hall; rigging path to a governing envelope. Risk Category IV, floor above the 500-year flood plus freeboard, FM 1-28 uplift, 55/45 dBA at the fence.</p></aside>
<h2 id="s1"><a id="the-box"></a>The box</h2>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54"></div><div class="seg s1" style="flex:22" title="Mechanical: 22"></div><div class="seg s2" style="flex:14" title="Core, shell and architectural: 14"></div><div class="seg s3" style="flex:10" title="GC preliminaries and fees: 10"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54</span><span class="note">Switchgear, UPS, generators, distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22</span><span class="note">Chillers, air handling, pumps; 33 in a liquid-cooled build</span></li><li><i class="sw s2"></i><span class="lab">Core, shell and architectural</span><span class="val">14</span><span class="note">The building itself; 9 in a liquid-cooled build</span></li><li><i class="sw s3"></i><span class="lab">GC preliminaries and fees</span><span class="val">10</span><span class="note">Site management, overheads</span></li></ol></div><figcaption><span class="fno">Figure 2</span> Construction cost by system, air-cooled US build (Turner &amp; Townsend, 2025)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The shell is the cheap part and the pacing part at once: about a sixth of the bill, but nothing inside it can start until it is dry. What moves its price is the site, not the racks (<a class="apx" href="APX-building.html#s1">APX-building §1</a>).</p>
<details class="more"><summary>What moves the shell's $/sf</summary><div class="more-body"><ul><li>Seismic zone: 8–15% on structure and mechanical in a high-seismic region.</li><li>Soil: poor bearing forces piles or drilled shafts under the slab.</li><li>Storey count and span: column-free bays and upper floors cost structure.</li><li>Hardening: FM-grade decks, missile-rated openings, blast setbacks.</li><li>Labour: union markets $140–200+ an hour against $65–95 in right-to-work states.</li><li>JLL's 2026 shell-and-core figure of $11.3M/MW includes base power and cooling distribution, so it is not the same "shell" (verify).</li></ul></div></details>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>Speed</th><th>Bay</th><th>Hardening</th><th>Cost</th><th>Who favours it</th></tr></thead><tbody><tr><th>Concrete tilt-up</th><td>Fast for a big single-storey box</td><td>8–12 m</td><td>Good wind and ballistic mass</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">lowest $/sf</span></td><td>Sunbelt hyperscale and colo</td></tr><tr><th>Precast concrete</th><td>Fastest enclosure; 48 h cure against 28 days</td><td>8–12 m</td><td>High; FM prefers concrete decks</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">moderate premium</span></td><td>Owners on tight schedules</td></tr><tr><th>Steel and IMP</th><td>2–6 week erection</td><td>12 m+ spans</td><td>Low mass; heavier deck for tornado</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">volatile with steel</span></td><td>Multi-storey, land-constrained metros</td></tr><tr><th>Hybrid and modular</th><td>Factory and site in parallel</td><td>Standard bays</td><td>Varies</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">premium per unit, saved in schedule</span></td><td>Hyperscaler repeat designs; Meta's tents the extreme</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> Four shell systems; cost dots are relative $/sf, 3 = highest premium</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The choice is regional and owner-driven more than technical. The reference campus takes tilt-up because it is a flat Sunbelt site with land to spare, and would take precast only to buy weeks (<a class="apx" href="APX-building.html#s2">APX-building §2</a>).</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Factor</th><th>Single-storey</th><th>Multi-storey</th></tr></thead><tbody><tr><th>Land per MW</th><td>Most</td><td>Least; Brightray Macao plans 40 MW on 9,000 m² in five storeys (verify)</td></tr><tr><th>Floor structure</th><td>Slab-on-grade</td><td>Post-tensioned or composite floors, checked for vibration</td></tr><tr><th>Rigging</th><td>Grade doors and rollers</td><td>A freight lift sized to the heaviest unit (QTS, Northern Virginia)</td></tr><tr><th>Cooling</th><td>Horizontal</td><td>Convection across storeys; QTS fills quadrant by quadrant</td></tr><tr><th>Fuel storage</th><td>On grade</td><td>Lowest floor by rule (New York City)</td></tr><tr><th>Who builds it</th><td>Hyperscale box, Sunbelt colo</td><td>Land-constrained metros</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Single-storey against multi-storey</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Multi-storey buys land and pays in structure, lifts and vertical cooling. At 120 acres the reference campus has no reason to pay (<a class="apx" href="APX-building.html#s3">APX-building §3</a>).</p>
<figure class="fig fig-figure" id="fig5"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Structural section through the reference white space: a thick slab-on-grade with a thicker reinforced pad under a CDU, a 1,500 kg rack beside it under hot-aisle containment, the overhead stack of busway, cable tray and liquid manifolds, the 6 m clear height dimensioned, and a concrete roof deck carrying a dry cooler on dunnage"><img alt="Structural section through the reference white space: a thick slab-on-grade with a thicker reinforced pad under a CDU, a 1,500 kg rack beside it under hot-aisle containment, the overhead stack of busway, cable tray and liquid manifolds, the 6 m clear height dimensioned, and a concrete roof deck carrying a dry cooler on dunnage" src="./figures/building/white-space-section.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 5</span> The reference white space in section: what used to live under the floor now hangs above the rack</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Busway on top, fiber and copper tray under it, liquid manifolds lowest. The stack hangs above the rack, which is why the hall needs two metres more air than a colo of ten years ago and a floor that is concrete all the way down.</p>
<h2 id="s2"><a id="what-the-floor-carries"></a>What the floor carries</h2>
<figure class="fig fig-scale" id="fig6"><div class="scale" role="img" aria-label="Floor loading in psf; 1 kN/m² is about 20.9 psf"><div class="marks"><div class="mark r0" style="left:20.0%"><span class="mv">100</span></div><div class="mark r1" style="left:30.0%"><span class="mv">150</span></div><div class="mark r0" style="left:34.0%"><span class="mv">170</span></div><div class="mark r1" style="left:46.0%"><span class="mv">230</span></div><div class="mark r0" style="left:60.0%"><span class="mv">300</span></div><div class="mark r1" style="left:70.0%"><span class="mv">350</span></div><div class="mark r0" style="left:87.0%"><span class="mv">435</span></div></div><div class="track"><div class="band steel" style="left:20.0%;width:10.0%" title="code minimums (ASCE 7-22, UFC 3-301-01)"></div><div class="band copper" style="left:30.0%;width:20.0%" title="legacy and new-build owner spec"></div><div class="band water" style="left:50.0%;width:30.0%" title="AI-hall spec"></div><div class="band live" style="left:80.0%;width:20.0%" title="reference AI pod, blended with CDUs"></div></div><div class="axis"><span>0 psf</span><span>500 psf</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">code minimums (ASCE 7-22, UFC 3-301-01)</span><span class="val">100–150 psf</span></li><li><i class="sw copper"></i><span class="lab">legacy and new-build owner spec</span><span class="val">150–250 psf</span></li><li><i class="sw water"></i><span class="lab">AI-hall spec</span><span class="val">250–400 psf</span></li><li><i class="sw live"></i><span class="lab">reference AI pod, blended with CDUs</span><span class="val">400–500 psf</span></li><li><i class="sw mk"></i><span class="lab">ASCE 7-22 minimum</span><span class="val">100 psf</span></li><li><i class="sw mk"></i><span class="lab">UFC 3-301-01</span><span class="val">150 psf</span></li><li><i class="sw mk"></i><span class="lab">an 8 kW rack on its footprint</span><span class="val">170 psf</span></li><li><i class="sw mk"></i><span class="lab">a 15 kW rack</span><span class="val">230 psf</span></li><li><i class="sw mk"></i><span class="lab">a 40 kW rack</span><span class="val">300 psf</span></li><li><i class="sw mk"></i><span class="lab">Intel guidance, 2012</span><span class="val">350 psf</span></li><li><i class="sw mk"></i><span class="lab">GB200 NVL72 on its footprint</span><span class="val">435 psf</span></li></ol></div><figcaption><span class="fno">Figure 6</span> Floor loading in psf; 1 kN/m² is about 20.9 psf</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The code minimum is a floor, not a target. The 120 kW rack lands at four times ASCE's number and above every legacy raised floor, and Topic 2's day-one headroom is what makes 400 psf a design value rather than a retrofit (<a class="apx" href="APX-building.html#s4">APX-building §4</a>).</p>
<details class="more"><summary>Rack weights, dated, and what the slab does with them</summary><div class="more-body"><table><thead><tr><th>Item</th><th>Number</th><th>What the slab does with it</th></tr></thead><tbody><tr><td>ORv3 frame</td><td>1,400 kg payload; 600/750 × 1,068 × 2,286 mm</td><td>The envelope the pod is designed to</td></tr><tr><td>GB200 NVL72</td><td>~1,360 kg dry, ~1,500 kg wet; 340 kg per caster</td><td>Four point loads on a few square inches each</td></tr><tr><td>GB300</td><td>135–142 kW; weight still climbing</td><td>Headroom, not a target</td></tr><tr><td>Legacy position</td><td>500–750 kg; an empty rack ~300 lb</td><td>What a raised floor was rated for</td></tr><tr><td>Slab</td><td>12–18 in, rebar at 6–8 in centres; 8,000–15,000 yd³ per hyperscale hall</td><td>Capacity follows subgrade stiffness (k-value), not bearing strength</td></tr><tr><td>Movement</td><td>5–10 mm between pedestals; a 2 mm sag binds doors</td><td>Why floors are not run at their rating</td></tr><tr><td>Seismic</td><td>RC IV, Ip 1.5; anchorage from SDC C; AC156</td><td>Rack maker supplies cabinet and kit; the building supplies embeds and stamped calculations</td></tr></tbody></table>
<p>Topic 2 carried the AI rack as "1,500 lb" from a vendor glossary. That is the weight of a legacy position; the AI rack is 1,500 kg, and a unit error of that size is exactly what a floor cannot forgive (<a class="apx" href="APX-building.html#s4">APX-building §4</a>). The liquid's own weight is <a class="apx" href="APX-building.html#s5">APX-building §5</a>.</p></div></details>
<h2 id="s3"><a id="raised-floor-or-slab"></a>Raised floor or slab</h2>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Factor</th><th>Raised access floor</th><th>Slab, overhead everything</th></tr></thead><tbody><tr><th>Best for</th><td>Legacy and retail colo; underfloor air and cable plenum</td><td>Hyperscale, high density, AI</td></tr><tr><th>Air path</th><td>Underfloor plenum supply</td><td>Room flooding, fan walls, containment</td></tr><tr><th>Power and cable</th><td>Under the floor</td><td>Busway and tray overhead</td></tr><tr><th>Density ceiling</th><td>Tiles ~250 kg each (Spheron, verify); understructure 1,200–1,500 kg/m²</td><td>Any; carries 1,500 kg racks directly</td></tr><tr><th>Seismic</th><td>Understructure needs bracing</td><td>Anchor straight to concrete</td></tr><tr><th>Cost</th><td>Higher: floor, ramps, bracing</td><td>Lower; saves vertical space</td></tr><tr><th>Liquid</th><td>Underfloor pipe possible, leak-exposed</td><td>Overhead or slab-level pipe with trays</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Raised access floor against slab with overhead everything</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Slab with overhead everything is the 2025–26 default and the reference decision, for the whole hall including the 8 kW retail zone. Raised floor survives where tenants still want an underfloor plenum, and a legacy raised-floor hall is structurally the wrong building for Blackwell (<a class="apx" href="APX-building.html#s7">APX-building §7</a>).</p>
<h2 id="s4"><a id="the-rooms"></a>The rooms</h2>
<figure class="fig fig-breakdown" id="fig8"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:32000" title="White space: 32,000"></div><div class="seg s1" style="flex:32000" title="Gray space: 32,000"></div><div class="seg s2" style="flex:8000" title="CDU room and pipe gallery: 8,000"></div><div class="seg s3" style="flex:8000" title="Dock, staging, NOC, security, support: 8,000"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">White space</span><span class="val">32,000</span><span class="note">Four pod zones, network racks in the AI pods, 15–20% reserve strip inside</span></li><li><i class="sw s1"></i><span class="lab">Gray space</span><span class="val">32,000</span><span class="note">Electrical, UPS, battery and mechanical rooms</span></li><li><i class="sw s2"></i><span class="lab">CDU room and pipe gallery</span><span class="val">8,000</span><span class="note">With at least 50% growth room</span></li><li><i class="sw s3"></i><span class="lab">Dock, staging, NOC, security, support</span><span class="val">8,000</span><span class="note">Nothing unboxed on the revenue floor</span></li></ol></div><figcaption><span class="fno">Figure 8</span> Hall 1, about 80,000 sf gross, indicative (sf)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Gray space is no longer smaller than white. Tier III with liquid pushes the ratio past 1:1, so the building is two and a half times its revenue floor. The 32,000 sf here is gross white space with containment, CDU rows and reserve, wider than Topic 2's net rack-and-aisle figure (verify; <a class="apx" href="APX-building.html#s8">APX-building §8</a>).</p>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Room</th><th>Holds</th><th>Code separation</th><th>Floor</th><th>Topic</th><th>Reference stance</th></tr></thead><tbody><tr><th>White space</th><td>Racks; CDUs and network racks in the AI pods</td><td>NFPA 75 rated separation</td><td>250–400 psf</td><td>8</td><td>Slab, overhead, 6 m clear</td></tr><tr><th>Electrical and UPS rooms</th><td>Switchgear, UPS, unit substations</td><td>NFPA 75/76 rated walls</td><td>~250 psf</td><td>5–6</td><td>One long side, knock-outs to the yard</td></tr><tr><th>Battery room</th><td>Lithium-ion strings</td><td>NFPA 855: 600 kWh per fire enclosure, 3 ft spacing, 1–2 h barriers, not below grade, ≥1 CFM/sf, HMA first</td><td>~1,000 psf</td><td>5</td><td>Sized by the fire code, not the engineer</td></tr><tr><th>Mechanical and CDU gallery</th><td>CDUs ~3 t each, pumps, headers</td><td>Leak trays and detection</td><td>Reinforced pads</td><td>7</td><td>≥50% growth room, against the AI pods</td></tr><tr><th>Telecom entrance and meet-me</th><td>Carrier gear; space only</td><td>Two diverse entries</td><td>Ordinary</td><td>9</td><td>Opposite end from the dock</td></tr><tr><th>Dock and staging</th><td>Trailers, unboxing, caged storage</td><td>Outside the white space</td><td>Route load</td><td>4</td><td>Two dock doors, one grade door</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> The rooms, what sizes them, and whose topic they are</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Topics 5 to 7 own the machines; this chapter owns their rooms. The battery room is the one where the fire code, not the engineer, sizes the walls, and which NFPA 855 edition binds depends on the IFC the AHJ adopted (<a class="apx" href="APX-building.html#s8">APX-building §8</a>).</p>
<figure class="fig fig-figure" id="fig10"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Exploded isometric of Hall 1: the white space lifted to show four pod zones and a reserve strip, gray rooms for electrical, UPS and batteries along one long side, the CDU room against the AI pods with the MEP gallery between, the dock and staging block at one end, and the meet-me room, NOC and security at the other"><img alt="Exploded isometric of Hall 1: the white space lifted to show four pod zones and a reserve strip, gray rooms for electrical, UPS and batteries along one long side, the CDU room against the AI pods with the MEP gallery between, the dock and staging block at one end, and the meet-me room, NOC and security at the other" src="./figures/building/hall1-exploded.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 10</span> Hall 1 exploded: adjacency is the design</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Batteries and switchgear sit against the pods they feed, CDUs against the liquid rows, staging between the dock and the hall so nothing is unboxed on the revenue floor. The walk from truck to pad is short and never crosses a live row.</p>
<h2 id="s5"><a id="dock-to-pad"></a>Dock to pad</h2>
<figure class="fig fig-flow" id="fig11"><ol class="flow"><li class="box">Highway permit; lowboy or SPMT (rigging contractor)</li><li class="edge" aria-hidden="false"><span>a 100–200 t transformer or a 3 MW genset</span></li><li class="box">Truck court ≥120 ft; crane pad on mats (lift planner checks ground bearing)</li><li class="edge" aria-hidden="false"><span>90 t all-terrain for chillers, 190–275 t for the largest sets</span></li><li class="box">Dock door 9 × 10 ft or grade door 12 × 14 ft; leveler 45,000 lb (GC)</li><li class="edge" aria-hidden="false"><span>racks and skids off the trailer</span></li><li class="box">Secure staging and unboxing room outside the white space (owner's security)</li><li class="edge" aria-hidden="false"><span>clean, inventoried gear</span></li><li class="box">Corridor and knock-out panel designed to the governing envelope (structural engineer)</li><li class="edge" aria-hidden="false"><span>the slab along the route carries the heaviest load</span></li><li class="box">Pad with embeds set to the skid supplier's tolerance (skid supplier, GC)</li></ol><figcaption><span class="fno">Figure 11</span> The rigging path, highway to pad; each box names who acts</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The route governs the slab more than the rack does. The floor is designed for the heaviest thing that ever rolls across it, before the equipment list exists, which is why the path is designed to an envelope and the walls get knock-out panels (<a class="apx" href="APX-building.html#s9">APX-building §9</a>).</p>
<figure class="fig fig-figure" id="fig12"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Scene of the rigging path: a unit-substation transformer on rollers passing through an open knock-out panel from the truck court into the electrical room, a crane on mats behind it, a lowboy in the 120 ft truck court, the staging room door beside the dock, and the pad with embeds ahead"><img alt="Scene of the rigging path: a unit-substation transformer on rollers passing through an open knock-out panel from the truck court into the electrical room, a crane on mats behind it, a lowboy in the 120 ft truck court, the staging room door beside the dock, and the pad with embeds ahead" src="./figures/building/rigging-path.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 12</span> Set before dry-in: the transformer goes through a hole left in the wall for it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The gear on the hook took two years to build and cannot be replaced, so the set is one engineered move. Rigging and dry-in are coupled milestones for that reason.</p>
<details class="more"><summary>Fit-out is a logistics problem too</summary><div class="more-body"><ul><li>Rack rollout is industrial: a Meta and AnyLogic model of rack receiving ran at 40% of target with a 3.7-day cycle per rack, and 92% at 2.2 days once the dock, staging, hall and lift chain was rebalanced. The chain, not the hall, is the bottleneck.</li><li>Busway tap-offs cut per-rack deployment from days to hours against conduit pulls, which is why the AI pods are pre-provisioned with 120 kW busway (Topic 2).</li><li>Substation-class transformers never enter the building; they stay in Topic 3's yard. What comes through the knock-outs is the per-hall unit substation, switchgear, UPS and gensets.</li></ul></div></details>
<h2 id="s6"><a id="hardened-roofed-quiet"></a>Hardened, roofed, quiet</h2>
<figure class="fig fig-compare" id="fig13"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Threat</th><th>Measure</th><th>Standard</th><th>Who requires it</th><th>Reference stance</th></tr></thead><tbody><tr><th>Seismic</th><td>RC IV, Ip 1.5; anchorage from SDC C</td><td>ASCE 7-22 Ch 13; AC156</td><td>Code</td><td>Low site (Dallas SDS ≈ 0.1g, Phoenix similar, verify): brace and anchor, no isolation</td></tr><tr><th>Flood</th><td>Finished floor above the 500-year elevation plus freeboard; elevated pads</td><td>FEMA; ASCE 7</td><td>Owner and insurer</td><td>Cheap because Topic 3 sited it well</td></tr><tr><th>Wind and roof uplift</th><td>Design speed and exposure; missile-rated openings; FM-approved concrete deck</td><td>ASCE 7-22; FM 1-28, ~1.15× ASCE</td><td>Insurer</td><td>FM-insured build, concrete deck</td></tr><tr><th>Hail</th><td>Impact-rated membrane and rooftop gear</td><td>FM 1-34; FM 4473</td><td>Sunbelt; Dallas's alley</td><td>Kept as cheap insurance</td></tr><tr><th>Heat and dust</th><td>Thermal mass, high-albedo TPO, air and vapour barrier, filtration</td><td>ASHRAE 90.4, 90.1, IECC</td><td>Climate</td><td>The hazards that shape the envelope</td></tr><tr><th>Blast standoff</th><td>Setback, vehicle barriers</td><td>ISC; insurer</td><td>High-security tenants</td><td>Setback only</td></tr></tbody></table></div><figcaption><span class="fno">Figure 13</span> Hardening: threat, measure, standard, who requires it, and the reference stance</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> In Phoenix the hazards that shape the envelope are heat, dust, wind and the insurer, not earthquakes. FM's data sheets become deal terms and run harder than code: 15% more uplift than ASCE and, in practice, no steel roof decks (<a class="apx" href="APX-building.html#s10">APX-building §10</a>; seismic in <a class="apx" href="APX-building.html#s6">APX-building §6</a>).</p>
<figure class="fig fig-scale" id="fig14"><div class="scale" role="img" aria-label="Sound at the property line"><div class="marks"><div class="mark r0" style="left:21.4%"><span class="mv">45</span></div><div class="mark r1" style="left:35.7%"><span class="mv">55</span></div><div class="mark r0" style="left:42.9%"><span class="mv">60</span></div><div class="mark r1" style="left:57.1%"><span class="mv">70</span></div></div><div class="track"><div class="band steel" style="left:21.4%;width:14.3%" title="night ordinance, typical"></div><div class="band copper" style="left:35.7%;width:14.3%" title="day ordinance, typical"></div><div class="band water" style="left:42.9%;width:28.6%" title="cooling fans, transformers, switchgear, unmitigated"></div><div class="band live" style="left:71.4%;width:28.6%" title="generator load test"></div></div><div class="axis"><span>30 dBA</span><span>100 dBA</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">night ordinance, typical</span><span class="val">45–55 dBA</span></li><li><i class="sw copper"></i><span class="lab">day ordinance, typical</span><span class="val">55–65 dBA</span></li><li><i class="sw water"></i><span class="lab">cooling fans, transformers, switchgear, unmitigated</span><span class="val">60–80 dBA</span></li><li><i class="sw live"></i><span class="lab">generator load test</span><span class="val">80–100 dBA</span></li><li><i class="sw mk"></i><span class="lab">reference night limit (proposed)</span><span class="val">45 dBA</span></li><li><i class="sw mk"></i><span class="lab">reference day limit; Prince William residential night</span><span class="val">55 dBA</span></li><li><i class="sw mk"></i><span class="lab">Prince William residential day</span><span class="val">60 dBA</span></li><li><i class="sw mk"></i><span class="lab">enclosed genset at 23 ft (Albemarle draft)</span><span class="val">70 dBA</span></li></ol></div><figcaption><span class="fno">Figure 14</span> Sound at the property line</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Noise is a top-three opposition issue and a nuisance-litigation risk. The building's answer is setbacks that eat land and enclosures that eat capex, decided before the hearing, not after; the reference campus tests its generators in daylight only (<a class="apx" href="APX-building.html#s11">APX-building §11</a>).</p>
<h2 id="s7"><a id="how-it-sequences"></a>How it sequences</h2>
<figure class="fig fig-timeline" id="fig15"><ol class="timeline"><li><span class="stage">Site work and foundations</span><span class="dur">T+18–22</span><span class="lock">Earthwork 4–12 weeks; slab, pads and embeds cast to the envelope; civil contractor</span></li><li><span class="stage">Shell and dry-in</span><span class="dur">T+21–26</span><span class="lock">Panels up in weeks, knock-outs left open; shell contractor</span></li><li><span class="stage">MEP rough-in</span><span class="dur">T+24–31</span><span class="lock">12–24 weeks, the densest stretch; MEP trades</span></li><li><span class="stage">Equipment set</span><span class="dur">T+30–34</span><span class="lock">4–12 weeks; OFE unit substations, switchgear, UPS and gensets through the knock-outs; riggers and skid suppliers</span></li><li><span class="stage">Fit-out and early access</span><span class="dur">T+32–38</span><span class="lock">Racks through the dock, busway tap-offs; tenants</span></li><li><span class="stage">Substation transformer and energization</span><span class="dur">T+36–38</span><span class="lock">Topic 3's clock, not the building's</span></li><li><span class="stage">Commissioning L1–L5</span><span class="dur">T+38–42</span><span class="lock">Commonly 3–6 months; IST failures cost 3.8 months on average</span></li></ol><figcaption><span class="fno">Figure 15</span> Groundbreaking to ready-for-service; chips are Topic 3's T+ months, the last column says who is on site</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Vertical construction is 12 to 24 months and the shell itself takes weeks of it. The money and the risk sit in the MEP stretch and the equipment set, when four parties share one floor and one door (<a class="apx" href="APX-building.html#s12">APX-building §12</a>).</p>
<aside class="callout risk"><span class="kicker">Where the interfaces bite</span><p>Under design-build with OFE the shell contractor carries schedule and weather risk to dry-in, but embeds and penetrations are cast before the OEM data is final, pad tolerances belong to owner-furnished skids, the rigging path is coupled to dry-in, skid suppliers carry factory-slot risk and the owner carries late OFE (Topic 3). The reference stance: design the path, pads and knock-outs to a governing envelope, name the design-freeze-to-OEM-data gate in the contract, and hold the shell to dry-in as a dated milestone.</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">What does a GB200 NVL72 weigh dry and wet, what floor load does it make on its footprint, and how does that compare with the ASCE 7-22 minimum and a legacy raised floor?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 1,360 kg dry and 1,500 kg with coolant on 0.64 m², roughly 2,100 kg/m² or 435 psf, with 340 kg on each caster. ASCE 7-22's minimum is 100 psf, so the rack is more than four times it, and a legacy raised floor rated 1,200–1,500 kg/m² for 500–750 kg positions cannot carry it.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Raised floor or slab for the reference AI pods, and the three reasons the dump gives?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Slab with overhead everything. A slab carries 1,500 kg racks directly where tiles and understructure cannot; it anchors straight to concrete for seismic; and it keeps liquid pipe overhead or at slab level with trays instead of leak-exposed under a floor, while costing less and saving vertical space.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Roughly how big is the Hall 1 building, what share of it is white space, and why is gray space no longer the smaller half?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>About 80,000 sf gross for 10 MW, of which about 32,000 sf, or 40%, is white space; gray space is another 32,000, with 8,000 each for the CDU gallery and for dock, staging and support. Tier III redundancy and liquid cooling push gray past 1:1 with white, so gross runs 2.5 times the revenue floor.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Name the steps of the rigging path and explain why the route, not the rack, governs the slab.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Highway permit and lowboy or SPMT; truck court and crane pad on mats; dock or grade door with leveler; secure staging outside the white space; corridor and knock-out panel; pad with embeds. Every metre of that route must carry the heaviest thing that ever rolls across it, a transformer or genset far heavier than any rack, and the list is not final at design, so the path is designed to a governing envelope.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which hazards shape the reference hall's envelope in Phoenix, which one barely does, and who sets the wind number harder than code?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Heat, dust, wind uplift and hail shape it: thermal mass, high-albedo TPO, a continuous air and vapour barrier, filtration, an FM-approved concrete deck. Seismic barely does; the site is low-seismic, so Risk Category IV means anchorage, not isolation. The insurer sets wind harder than code: FM 1-28 runs about 15% above ASCE 7-22 and rejects steel decks.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">From groundbreaking to ready-for-service, which stretch is the riskiest, who shares the floor during it, and what does the contract need at the shell-to-equipment interface?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>MEP rough-in into the equipment set, roughly T+24 to T+34, when the MEP trades, the riggers, the skid suppliers and the tenants' early-access crews share one floor and one door. The contract needs a governing envelope for the path, pads and knock-outs, a named design-freeze-to-OEM-data gate, and dry-in as a dated milestone.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-building.html"><span class="dir">Current version</span>Building &amp; Physical Infrastructure</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
