<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Commissioning, Operations and Decommissioning (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F4F3F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#171819">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-commissioning-archive" data-phase="handover">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-handover">Handover</a><span class="sep">▸</span><a href="L3-commissioning.html">Commissioning</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Commissioning, Operations and Decommissioning</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-commissioning.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-commissioning.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topics 2 to 10 designed and built the hall. This chapter proves it does what the owner's requirements said, runs it for twenty years without letting anyone break it, and takes it apart with a certificate per drive. The discipline is the same at every stage: a witness for every test, a script for every change, a drill for every failure.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">12–16 weeks</b><span class="lbl">Levels 3–5 for a 10 MW hall, from energization at T+38</span><span class="why">Proof begins when power arrives, not when the building is finished</span></li><li><b class="v">0.5–2%</b><span class="lbl">Commissioning as a share of construction cost; $2–10M for the campus</span><span class="why">Cheap against one failed integrated test</span></li><li><b class="v">&gt; 85%</b><span class="lbl">Designs Uptime finds incorrectly executed in construction</span><span class="why">The reason a witness exists at all</span></li><li><b class="v">~40%</b><span class="lbl">Operators with a human-error major outage in three years; 85% of those procedural (Uptime 2025)</span><span class="why">The procedure is the control</span></li><li><b class="v">5–10%</b><span class="lbl">Retainage, half held to the end of the defects period</span><span class="why">Money follows proof, in steps</span></li><li><b class="v">300,000</b><span class="lbl">Net new staff the industry needed 2019–2025 (Uptime forecast)</span><span class="why">The scarcest input is people</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the handover</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Levels 3–5 run T+38 to T+42, the IST at the full 10 MW on rented load banks with ~1 MW liquid units in the CDU loop; Uptime's TCCF at T+43. The CxA is hired by the owner under its own agreement. Day one runs on an in-house core, OEM contracts and outsourced security, 25–32 people, with the M&amp;O Stamp pursued in year one. <strong>Topic 10 delivers the security, fire and monitoring systems as installed; Topic 11 proves them, operates them and retires them.</strong></p></aside>
<h2 id="s1"><a id="the-five-levels"></a>The five levels</h2>
<figure class="fig fig-timeline" id="fig2"><ol class="timeline"><li><span class="stage">Level 1, factory witness</span><span class="dur">T+30–35</span><span class="lock">The unit meets its spec on the bench: gensets, UPS, switchgear, CDUs</span></li><li><span class="stage">Level 2, receiving</span><span class="dur">T+30–38</span><span class="lock">It arrived as shipped, checked against the submittal</span></li><li><span class="stage">Level 3, start-up</span><span class="dur">T+38–39</span><span class="lock">Each device runs in place; NETA ATS-2025 before energization</span></li><li><span class="stage">Level 4, functional</span><span class="dur">T+39–41</span><span class="lock">Each system runs its own sequence, normal and fault, on load banks</span></li><li><span class="stage">Level 5, integrated systems test</span><span class="dur">T+41–42</span><span class="lock">Everything together at design load, riding failures</span></li><li><span class="stage">Substantial completion</span><span class="dur">T+42</span><span class="lock">Hall 1 live; the money gates open</span></li><li><span class="stage">Uptime TCCF</span><span class="dur">T+43</span><span class="lock">The ops team does it again while Uptime watches</span></li></ol><figcaption><span class="fno">Figure 2</span> Levels 1–5 on Topic 3's clock; chips are months from the site option</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The ladder climbs from one component to the whole plant, and its rungs are the last four months of Topic 3's timeline. Energization at T+38 is when proof begins, not when the hall is done; the building has been finished since T+34 (<a class="apx" href="APX-commissioning.html#s1">APX-commissioning §1</a>).</p>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Level</th><th>Where</th><th>Who executes</th><th>Who witnesses</th><th>Duration, 10 MW</th><th>What typically fails</th></tr></thead><tbody><tr><th>1 Factory witness</th><td>OEM works</td><td>OEM</td><td>Owner or CxA, some</td><td>Days per unit</td><td>Manufacturing defects, spec mismatch</td></tr><tr><th>2 Delivery</th><td>Site receiving</td><td>GC and subs</td><td>CxA or owner</td><td>Ongoing</td><td>Shipping damage, wrong configuration</td></tr><tr><th>3 Start-up</th><td>Site</td><td>OEM and subs</td><td>CxA</td><td>3–5 weeks</td><td>Terminations, install errors</td></tr><tr><th>4 Functional</th><td>Site, on load banks</td><td>Subs and OEM</td><td>CxA, about 100%</td><td>4–6 weeks</td><td>Sequence errors, breaker settings, BMS points mis-mapped, loops hunting</td></tr><tr><th>5 IST</th><td>Whole plant, on load banks</td><td>CxA-led</td><td>CxA, owner, Uptime if TCCF</td><td>2–4 weeks</td><td>Paralleling, ATS timing, cooling ride-through, leaks</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> Five levels; the witness share rises with the level</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Failures live in the crevices between systems, which is why the levels end with everything at once. The CxA's witness share rises with the level: some factory tests, all of Levels 4 and 5 (<a class="apx" href="APX-commissioning.html#s4">APX-commissioning §4</a>).</p>
<details class="more"><summary>Five is a convention, not a standard</summary><div class="more-body"><ul><li>The numbered levels are an industry habit layered on ASHRAE Guideline 0-2019 and Standard 202, which describe phases (pre-design, design, construction, occupancy), not levels. Programs run from Level 0 (design review) to Level 7 (a first-year check-in); five is the common cut.</li><li>Electrical acceptance follows ANSI/NETA ATS-2025, whose 2025 edition adds §7.28 for battery energy storage and UPS; the work is done by a NETA Accredited Company before anything is energized.</li><li>Tags follow the levels on site: red at the factory, yellow at receiving, green at start-up, blue at functional, white at IST (<a class="apx" href="APX-commissioning.html#s1">APX-commissioning §1</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Scene of the reference hall&#x27;s integrated systems test: a technician&#x27;s hand on the open utility breaker at the main switchboard with the commissioning agent witnessing, load-bank trailers and a liquid-cooled load bank cabled into the yard and the CDU loop, exhaust rising from the generator row, UPS cabinets on battery, and the operations team at the EPMS wall watching a flat critical-bus trace and an in-band room temperature"><img alt="Scene of the reference hall&#x27;s integrated systems test: a technician&#x27;s hand on the open utility breaker at the main switchboard with the commissioning agent witnessing, load-bank trailers and a liquid-cooled load bank cabled into the yard and the CDU loop, exhaust rising from the generator row, UPS cabinets on battery, and the operations team at the EPMS wall watching a flat critical-bus trace and an in-band room temperature" src="./figures/commissioning/pull-the-plug-day.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> Pull-the-plug day: the Level 5 test as a room, a yard and a trace</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The most expensive rehearsal of the project: everyone who built the plant in one room, a rented 10 MW of heat outside, and pass means the trace on the wall never moved. The full scenario, step by step with its pass criteria, is in <a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>.</p>
<h2 id="s2"><a id="who-proves-it"></a>Who proves it</h2>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Role</th><th>Hired by, reports to</th><th>Job</th><th>Independence</th></tr></thead><tbody><tr><th>CxA</th><td>Owner, separate agreement</td><td>Writes or approves the Cx plan, witnesses, verifies the OPR is met, issues the Cx report</td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">the point of the role</span></td></tr><tr><th>Owner's engineer</th><td>Owner</td><td>Design intent, submittals, the owner's technical interest</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">independent, design-focused not test-focused</span></td></tr><tr><th>Engineer of record</th><td>Design team</td><td>Owns and stamps the design</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">cannot witness its own design</span></td></tr><tr><th>Design-builder QA/QC</th><td>Design-builder</td><td>Checks its own work meets spec before offering it for test</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">self-check</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Four parties near the test; dots show how conflicted each is as a witness, 3 = most</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Every party but one wants the test to pass. The CxA is paid by the owner under its own agreement so a failed test cannot be buried by the party that built it; ACG firms may hold no ties to contractors or manufacturers (<a class="apx" href="APX-commissioning.html#s5">APX-commissioning §5</a>).</p>
<details class="more"><summary>Cx versus Uptime's TCCF, and the TIA-942 alternative</summary><div class="more-body"><table><thead><tr><th>Dimension</th><th>Commissioning, Levels 1–5</th><th>Uptime TCCF</th></tr></thead><tbody><tr><td>Run by</td><td>The CxA, as the owner's agent</td><td>The owner's ops team, witnessed by Uptime</td></tr><tr><td>Measured against</td><td>Project spec, OPR and BOD</td><td>The Tier Standard: Topology</td></tr><tr><td>Verdict</td><td>Findings and a punch list, iterative</td><td>Binary: meets the Tier objective or not</td></tr><tr><td>Adds</td><td>Proof the systems work as specified</td><td>An as-built check against the drawings and a Tier-graded demonstration</td></tr><tr><td>Prerequisite</td><td>None</td><td>Level 5 IST completed first</td></tr><tr><td>Duration</td><td>Weeks; 12–16 for a 10 MW hall</td><td>3–5 days on site</td></tr><tr><td>Cost</td><td>0.5–2% of construction</td><td>Not published; third-party estimates $150–400k for Tier III (verify)</td></tr></tbody></table>
<p>TIA-942 rating audits are the alternative: performed by TIA-licensed certification bodies rather than the standard's author, covering site, architecture, security, fire, telecom, electrical and mechanical with a rating per domain, valid three years, at roughly $20–50k (verify) (<a class="apx" href="APX-commissioning.html#s6">APX-commissioning §6</a>).</p></div></details>
<aside class="callout risk"><span class="kicker">Who pays when the IST fails</span><p>Reference hall, design-build with OFE: a script error is the design-builder's; a termination or installation fault puts the re-test, the idle load banks and the vendors' standby on the design-builder or its sub; an owner-furnished genset that will not parallel is the owner's dispute with the OEM, under a warranty that started at delivery, and the standby becomes an owner delay; utility switching restrictions and the CxA's extra days are the owner's. Tenant SLA damages exceed construction damages; the owner carries the gap. Topic 3 gave the owner the slots; the IST is where that bill arrives.</p></aside>
<h2 id="s3"><a id="acceptance-and-money"></a>Acceptance and money</h2>
<figure class="fig fig-flow" id="fig6"><ol class="flow"><li class="box">Level 4 functional tests passed</li><li class="edge" aria-hidden="false"><span>every system's sequence proven under normal and fault</span></li><li class="box">Level 5 IST passed; PUE ≤ 1.4 thermal run at design load</li><li class="edge" aria-hidden="false"><span>the plant proven as a whole</span></li><li class="box">Punch list priced</li><li class="edge" aria-hidden="false"><span>the value of what remains, deducted</span></li><li class="box">Substantial completion</li><li class="edge" aria-hidden="false"><span>usable for purpose; balance paid less punch value; delay damages stop; workmanship warranty starts; half of retainage released</span></li><li class="box">Defects liability period, 12 months</li><li class="edge" aria-hidden="false"><span>defects fixed under warranty; OEM warranties have been running since delivery</span></li><li class="box">Final completion and final account</li></ol><figcaption><span class="fno">Figure 6</span> From the last test to the last dollar; each box names what must be true to pass it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Money follows proof in steps, and the definitions decide who holds it: tie substantial completion to named tests, not to generic language. Topic 12 follows this dollar; here the gates are named (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Turnover day in the new NOC: a conference table laid with O&amp;M manual binders, a roll of record drawings, the bound commissioning report, a laptop showing the BMS point list, a training sign-off sheet, a crate of critical spares holding a breaker and a UPS module, a key cabinet and a credentials envelope, the operations lead signing substantial completion while the design-builder&#x27;s project manager waits"><img alt="Turnover day in the new NOC: a conference table laid with O&amp;M manual binders, a roll of record drawings, the bound commissioning report, a laptop showing the BMS point list, a training sign-off sheet, a crate of critical spares holding a breaker and a UPS module, a key cabinet and a credentials envelope, the operations lead signing substantial completion while the design-builder&#x27;s project manager waits" src="./figures/commissioning/handover-table.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> The handover table: what operations has on day one is what is on this table</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> What is on the table is what operations has on day one. What most often goes missing is the corrected as-builts, the final point lists and the breaker settings files: the exact things the first fault will need. The owner's crew was embedded through Levels 4 and 5 so it learned the plant by testing it (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p>
<h2 id="s4"><a id="running-it-procedures"></a>Running it: procedures</h2>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Attribute</th><th>SOP</th><th>MOP</th><th>EOP</th></tr></thead><tbody><tr><th>Covers</th><td>Routine, repeatable tasks</td><td>One specific state-changing action</td><td>An abnormal or emergency condition</td></tr><tr><th>Trigger</th><td>Schedule</td><td>Planned change</td><td>Alarm or fault</td></tr><tr><th>Detail</th><td>Framework</td><td>Step by step, expected result per step, rollback</td><td>Decision-first, usable under pressure</td></tr><tr><th>Example</th><td>Monthly BMS rounds</td><td>MOP-EL-014, UPS Block A to maintenance bypass</td><td>Loss of utility; coolant leak</td></tr><tr><th>Approval</th><td>Ops management</td><td>Change advisory board</td><td>Pre-approved and drilled</td></tr><tr><th>Review</th><td>On a cycle</td><td>On a cycle, and after any failed check or incident</td><td>After every drill or use</td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> Three kinds of procedure; the MOP is the one that deliberately reduces redundancy</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The SOP keeps the hall consistent, the MOP controls the one moment redundancy is deliberately reduced, the EOP is for when it was reduced without asking. Uptime's finding that 85% of human-error outages are procedural is the reason all three exist and are drilled (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p>
<details class="more"><summary>MOP-EL-014 Rev 3, "Move UPS Block A to maintenance bypass", the skeleton</summary><div class="more-body"><ul><li><strong>ID and revision:</strong> MOP-EL-014 Rev 3; effective 2026-01-15; next review 2026-07-15.</li><li><strong>Objective:</strong> transfer UPS Block A to maintenance bypass for filter and capacitor work while conditioned power stays on the critical load.</li><li><strong>Scope:</strong> UPS Block A, one of the six 2.5 MW blocks, and its static and maintenance bypass; Hall 1 A-side only.</li><li><strong>Roles:</strong> lead technician executes; second technician verifies each step; shift engineer authorizes; NOC monitors; OEM field engineer on call.</li><li><strong>Redundancy state:</strong> declared reduced for the window; CAB-approved; low-risk window.</li><li><strong>Prerequisites:</strong> B-side proven at full capacity; batteries healthy; the EOP for loss of bypass source staged; comms check with the NOC; PPE per NFPA 70E; no concurrent A-side work.</li><li><strong>Nine steps,</strong> each with an expected result and initials: notify; confirm B-side; verify bypass source live; command UPS A to static bypass; close maintenance bypass breaker; open UPS isolators; confirm critical bus stable; perform the work; reverse to normal.</li><li><strong>Rollback:</strong> at any failed check, stop and revert to the last known-good state per the embedded EOP; escalate.</li><li><strong>Completion:</strong> NOC notified, log updated, redundancy confirmed restored. Full text in <a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>.</li></ul></div></details>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Night shift at the UPS room door: one technician reads the printed MOP-EL-014 aloud while the other has a hand on the maintenance-bypass breaker with a radio to the NOC; through the glass the NOC operator watches the EPMS screen; a tablet shows step 5 of 9 with initials beside completed steps; a tag on the far door reads B-side frozen; the clock reads 02:10"><img alt="Night shift at the UPS room door: one technician reads the printed MOP-EL-014 aloud while the other has a hand on the maintenance-bypass breaker with a radio to the NOC; through the glass the NOC operator watches the EPMS screen; a tablet shows step 5 of 9 with initials beside completed steps; a tag on the far door reads B-side frozen; the clock reads 02:10" src="./figures/commissioning/nightshift-mop.png" width="1000" height="667" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> Two in the morning, step five of nine: concurrent maintainability as a two-person ritual</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Concurrent maintainability is a topology in Topic 6 and a two-person ritual at two in the morning here. The design guarantees the hall survives losing the A side; the MOP is what keeps anyone from also touching B.</p>
<figure class="fig fig-flow" id="fig10"><ol class="flow"><li class="box">Alarm on BMS or EPMS</li><li class="edge" aria-hidden="false"><span>Topic 10's systems raise it</span></li><li class="box">Shift executes the EOP</li><li class="edge" aria-hidden="false"><span>safe state first, redundancy restored</span></li><li class="box">Severity assigned, escalation</li><li class="edge" aria-hidden="false"><span>shift engineer, ops manager, OEM field engineer within the 15–30 min contract response</span></li><li class="box">Root-cause analysis</li><li class="edge" aria-hidden="false"><span>what actually happened, and why the procedure allowed it</span></li><li class="box">Change advisory board</li><li class="edge" aria-hidden="false"><span>MOP or EOP revised, a setting changed, a spare stocked</span></li><li class="box">Monthly tenant report</li></ol><figcaption><span class="fno">Figure 10</span> The incident path; the loop ends in a revised procedure and, if a band broke, in money</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The loop ends in a revised procedure and, if the band broke, in money leaving the operator's opex. Topic 12 narrates one incident end to end; here the path is fixed (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p>
<details class="more"><summary>What actually causes outages, Uptime 2024 data</summary><div class="more-body"><ul><li>Power remains the top cause of impactful outages, cited by 54% of operators; cooling about 13%, network about 12%.</li><li>Across all outages regardless of severity, IT and networking account for 53%, mostly change management and misconfiguration.</li><li>Nearly 40% of organizations had a major human-error outage in three years; 85% of those stem from staff not following procedures or from flawed procedures. A secondary report puts the share who simply did not follow the procedure at 58%, up from 48% (verify).</li><li>50% of operators had an impactful outage in three years, down from 53%; only about 10% of outages are serious or severe (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</li></ul></div></details>
<h2 id="s5"><a id="running-it-maintenance"></a>Running it: maintenance</h2>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>Cadence</th><th>Standard</th><th>What it proves</th><th>The constraint</th></tr></thead><tbody><tr><th>Generators</th><td>Weekly inspection; monthly ≥ 30 min at ≥ 30% plus ATS exercise; annual load bank 50% for 30 min then 75% for 1 h; 4 h every 36 months</td><td>NFPA 110 Ch. 8</td><td>It starts, takes load, does not wet-stack</td><td>The air permit's run-hour cap</td></tr><tr><th>Electrical gear</th><td>Annual infrared scan, breaker servicing, relay tests</td><td>NFPA 70B, a standard since 2023; NETA MTS-2023</td><td>A hot joint before it fails</td><td>Needs an outage window or live-work PPE per 70E</td></tr><tr><th>Batteries</th><td>LFP watched by its BMS; thermal-runaway detection</td><td>NFPA 855; OEM</td><td>Cells in band</td><td>VRLA would have needed weekly rounds and loses half its life per ~8 °C above 25</td></tr><tr><th>UPS</th><td>Filters and capacitors, on bypass under MOP</td><td>OEM; RCM</td><td>The block returns to normal</td><td>Redundancy reduced for the window</td></tr><tr><th>Cooling and CDU</th><td>Chiller changeover, loop chemistry, filter differential</td><td>OEM; CBM</td><td>Flow and cleanliness</td><td>Hot work beside live pods is refused</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> The maintenance regime; every task is a risk trade governed by a MOP and a window</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Maintenance is itself an outage cause, so every task is a risk trade governed by a MOP and a window. The generator cadence is the one a permit fights: a hot-metro air permit caps run hours the test schedule would otherwise fill (<a class="apx" href="APX-commissioning.html#s9">APX-commissioning §9</a>).</p>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="Unavailability in minutes per year; the SLA promises eighteen times tighter than the topology&#x27;s indicative number"><div class="marks"><div class="mark r0" style="left:18.1%"><span class="mv">5.3</span></div><div class="mark r1" style="left:35.4%"><span class="mv">26</span></div><div class="mark r0" style="left:49.6%"><span class="mv">96</span></div><div class="mark r1" style="left:80.9%"><span class="mv">1728</span></div></div><div class="track"><div class="band live" style="left:0.0%;width:18.1%" title="what the colocation SLA promises, 99.999%"></div><div class="band steel" style="left:35.4%;width:14.2%" title="what Tier topology designs to, indicative"></div><div class="band risk" style="left:49.6%;width:31.4%" title="below Tier III"></div></div><div class="axis"><span>1 min/yr</span><span>10000 min/yr (log scale)</span></div><ol class="legend"><li><i class="sw live"></i><span class="lab">what the colocation SLA promises, 99.999%</span><span class="val">1–5.3 min/yr</span></li><li><i class="sw steel"></i><span class="lab">what Tier topology designs to, indicative</span><span class="val">26–96 min/yr</span></li><li><i class="sw risk"></i><span class="lab">below Tier III</span><span class="val">96–1728 min/yr</span></li><li><i class="sw mk"></i><span class="lab">SLA, 99.999%</span><span class="val">5.3 min/yr</span></li><li><i class="sw mk"></i><span class="lab">Tier IV, 99.995% (Topic 2)</span><span class="val">26 min/yr</span></li><li><i class="sw mk"></i><span class="lab">Tier III, 99.982%, the reference hall</span><span class="val">96 min/yr</span></li><li><i class="sw mk"></i><span class="lab">Tier I</span><span class="val">1728 min/yr</span></li></ol></div><figcaption><span class="fno">Figure 12</span> Unavailability in minutes per year; the SLA promises eighteen times tighter than the topology's indicative number</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The SLA promises eighteen times tighter than the topology's own indicative number, and the comparison is definitional: Uptime removed the percentages in 2009 (Topic 6). The gap is closed by operations and fast repair, or by credits; that is why staff, a small line in the opex, is the largest lever on it (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</p>
<h2 id="s6"><a id="running-it-people"></a>Running it: people</h2>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:11" title="Facilities and critical engineering: 11"></div><div class="seg s1" style="flex:7" title="Security: 7"></div><div class="seg s2" style="flex:4.5" title="NOC and monitoring: 4.5"></div><div class="seg s3" style="flex:3.5" title="Management: 3.5"></div><div class="seg s4" style="flex:2.5" title="Remote hands: 2.5"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Facilities and critical engineering</span><span class="val">11</span><span class="note">4–5 shift crews, 24/7; in-house core plus OEM contracts</span></li><li><i class="sw s1"></i><span class="lab">Security</span><span class="val">7</span><span class="note">24/7; outsourced</span></li><li><i class="sw s2"></i><span class="lab">NOC and monitoring</span><span class="val">4.5</span><span class="note">in-house or outsourced</span></li><li><i class="sw s3"></i><span class="lab">Management</span><span class="val">3.5</span><span class="note">site director, ops manager, Cx/QA, admin</span></li><li><i class="sw s4"></i><span class="lab">Remote hands</span><span class="val">2.5</span><span class="note">billable to tenants</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Day-one headcount at 10 MW, 25–32 people, midpoints</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Half the people keep the plant alive around the clock and a quarter guard the door. The whole payroll, $3–4.5M a year against ≈ $65M of opex and ≈ $34M of electricity, is a rounding error next to the power bill and the single biggest lever on the SLA credits that bill funds. Topic 1's 60 people and $7.8M at 40 MW are reconciled in <a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>.</p>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Model</th><th>FTE per MW</th><th>Who holds procedure adherence</th><th>Scales how</th><th>Where used</th></tr></thead><tbody><tr><th>Hyperscale automated campus</th><td>0.2–0.3; 20–30 per 100 MW</td><td>Owner</td><td>Standard designs, remote NOC</td><td>&gt; 100 MW, single tenant</td></tr><tr><th>Reference hall, day one</th><td>2.5–3.2</td><td>In-house core</td><td>The fixed shift minimum dominates at 10 MW</td><td>Tier III colo with AI pods</td></tr><tr><th>Reference hall at 40 MW</th><td>1.25–1.45</td><td>In-house core</td><td>Shifts amortized over four halls</td><td>Same</td></tr><tr><th>Fully outsourced FM</th><td>Similar counts, on the vendor's payroll</td><td>The vendor; the owner still holds the SLA</td><td>Portable, cheaper to flex</td><td>Enterprise and some colo (CBRE, JLL)</td></tr><tr><th>Lights-out or AI-run</th><td>Nobody on site, aspirational</td><td>Nobody</td><td>Trusted for sensor analytics and predictive maintenance, not for control or configuration</td><td>Not mainstream Tier III in 2026</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Staffing models; the 24/7 floor sets the count, so FTE per MW halves as the campus fills</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 24/7 floor sets the count at 10 MW, which is why FTE per MW halves as the campus fills. Outsourcing moves the payroll, not the risk: procedure adherence is the number one outage cause and the owner still carries the SLA (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</p>
<details class="more"><summary>The shortage behind the org chart</summary><div class="more-body"><ul><li>Uptime forecast staff requirements rising from about 2.0M FTE in 2019 to nearly 2.3M in 2025, some 300,000 net new people (published January 2020, so dated).</li><li>In 2025 operations management was the worst skills gap, cited by 39% of operators; nearly two thirds struggle to retain staff, find candidates, or both.</li><li>About 42% reported losing key staff to competitors offering 15–25% raises, notably in Northern Virginia and Phoenix (CBRE, 2025).</li><li>AI-density builds need scarcer high-voltage and liquid-cooling skills on top (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</li></ul></div></details>
<h2 id="s7"><a id="retiring-it"></a>Retiring it</h2>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Media</th><th>Clear</th><th>Purge</th><th>Destroy</th><th>Verify</th></tr></thead><tbody><tr><th>HDD</th><td>Single-pass overwrite, sufficient per Rev. 2</td><td>Overwrite, block erase, firmware sanitize</td><td>Shred to IEEE 2883 particle size</td><td>Read-back sample plus validation</td></tr><tr><th>SSD and NVMe</th><td>Overwrite, unreliable</td><td>Cryptographic erase or firmware block erase</td><td>Flash-appropriate shred; coarse shred insufficient</td><td>Key-destruction proof plus validation</td></tr><tr><th>Self-encrypting drive</th><td>n/a</td><td>Cryptographic erase: delete the key</td><td>Physical</td><td>Key erased</td></tr><tr><th>Tape and optical</th><td>Overwrite</td><td>Degauss, tape only</td><td>Shred or incinerate</td><td>Visual plus record</td></tr><tr><th>Cost</th><td>Lowest</td><td>Low to moderate</td><td>Highest, plus lost residual value</td><td>The defensible proof</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> Sanitization under NIST SP 800-88 Rev. 2; flash ended the overwrite era</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Flash ended the overwrite era: wear-leveling hides blocks no software pass reaches, so the reliable purge is destroying the key. Rev. 2 made the method simpler and the paperwork stricter at once (<a class="apx" href="APX-commissioning.html#s11">APX-commissioning §11</a>).</p>
<details class="more"><summary>What Rev. 2 changed, 26 September 2025</summary><div class="more-body"><ul><li>Rev. 1 (2014) was withdrawn the same day. The three methods stay: Clear, Purge, Destroy.</li><li>The per-media technique tables are gone; device technique selection defers to IEEE 2883-2022 and NSA/CSS specifications.</li><li>Verification (the process ran) is now formally distinct from validation (nothing is recoverable), and the document is built around a documented sanitization program.</li><li>A single-pass overwrite is confirmed sufficient to Clear an HDD; Purge is preferred over Clear wherever possible; overwriting SSDs is declared inadequate.</li><li>Degaussing is not a Destroy technique under Rev. 2 and does nothing to flash (<a class="apx" href="APX-commissioning.html#s11">APX-commissioning §11</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig16"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: A 50-rack tenant cage half stripped, a technician scanning a drive&#x27;s serial onto a manifest, sealed tamper-evident totes on a cart, a mobile shred truck at the dock with a witness holding a clipboard, a certificate of destruction pinned at the cage door, a sign reading sanitize before anyone walks, and the neighbouring live cage untouched behind its mesh"><img alt="A 50-rack tenant cage half stripped, a technician scanning a drive&#x27;s serial onto a manifest, sealed tamper-evident totes on a cart, a mobile shred truck at the dock with a witness holding a clipboard, a certificate of destruction pinned at the cage door, a sign reading sanitize before anyone walks, and the neighbouring live cage untouched behind its mesh" src="./figures/commissioning/itad-chain-of-custody.png" width="900" height="600" loading="lazy"></button><figcaption><span class="fno">Figure 16</span> Chain of custody as a physical thing: a serial scanned at every hand-off, a witness at the shredder</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Custody is unbroken only if a serial number is scanned at every hand-off and the destruction is watched. The breaches happen downstream, at a subcontractor the certificate never covered, which is why the vendor's R2v3 and NAID AAA are lease terms (<a class="apx" href="APX-commissioning.html#s11">APX-commissioning §11</a>).</p>
<figure class="fig fig-timeline" id="fig17"><ol class="timeline"><li><span class="stage">Substantial completion, TCCF</span><span class="dur">year 0</span><span class="lock">Defects period runs; the operations team owns the risk</span></li><li><span class="stage">Final completion</span><span class="dur">year 1</span><span class="lock">Retainage closed; M&amp;O Stamp pursued; first-year Cx findings fed to Phase 2's OPR and BOD</span></li><li><span class="stage">Phases 2–4 commissioned beside a live hall</span><span class="dur">years 2–4</span><span class="lock">No hot work in the aisle; IST must not disturb Hall 1</span></li><li><span class="stage">IT refresh and ITAD</span><span class="dur">every 3–5 years; AI pods 18–36 months</span><span class="lock">Sanitize, certify, remarket before residual value falls</span></li><li><span class="stage">UPS capacitors</span><span class="dur">years 5–7</span><span class="lock">Under MOP, on bypass, one block at a time</span></li><li><span class="stage">UPS frames; CRAH</span><span class="dur">years 8–15; ~12</span><span class="lock">The mid-life MEP refresh, ~12% of capex (Topic 1)</span></li><li><span class="stage">Chiller rebuild</span><span class="dur">years 10–15</span><span class="lock">Plant swapped beside live load</span></li><li><span class="stage">Chillers and switchgear replaced; halls repurposed</span><span class="dur">years 15–25</span><span class="lock">Air halls rebuilt for denser, liquid-cooled tenants</span></li><li><span class="stage">Generators</span><span class="dur">years 25–30</span><span class="lock">Last of the plant to go</span></li><li><span class="stage">End of life</span><span class="dur">make-good</span><span class="lock">Refrigerants, diesel tanks, lithium, SF6 and coolants disposed under their rules</span></li></ol><figcaption><span class="fno">Figure 17</span> The facility's life after handover; chips are years, spans are indicative and unsourced (verify)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The plant is retired in layers, batteries first and generators last, and the hall itself is rebuilt for a denser tenant long before the shell is done. Each layer's end is a commissioning event beside live load, which is why Phase 2 is commissioned the hard way (<a class="apx" href="APX-commissioning.html#s12">APX-commissioning §12</a>).</p>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Name the five levels, where each happens, who witnesses it, and which one is "pull the plug".</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Level 1 factory witness at the OEM works, witnessed by the owner or CxA for some units; Level 2 receiving at the site, CxA or owner; Level 3 start-up in place, CxA; Level 4 functional on load banks, CxA at about 100%; Level 5 integrated systems test of the whole plant on load banks, CxA plus the owner and Uptime if TCCF follows. Level 5 is pull the plug.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">On the reference hall's clock, when does Level 3 start and Level 5 end, how many MW of load bank are rented, and what three things must be true for the IST to pass?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Level 3 starts at energization, T+38; Level 5 ends about T+42, 12–16 weeks later. About 10 MW of load banks, including ~1 MW liquid-cooled units in the CDU loop. Pass means the critical bus never dropped, the room stayed inside the OPR temperature band throughout, and every sequence-of-operations step fired in order.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Who hires the CxA and why can neither the engineer of record nor the design-builder's QA/QC witness in its place? When an owner-furnished genset fails to parallel during the IST, who pays for the re-test?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>The owner, under a separate agreement, so a failed test cannot be buried by the party being judged. The engineer of record would be witnessing its own design; the design-builder's QA/QC is a self-check. An owner-furnished genset is the owner's dispute with the OEM, under a warranty that began at delivery, and the design-builder's standby time becomes an owner delay.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">What does substantial completion release, stop and start, and when is the second half of retainage paid? Why can an OEM warranty on owner-furnished gear expire before Hall 1 is live?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>It releases the contract balance less the punch-list value and half of the retainage, stops delay liquidated damages and starts the workmanship warranty. The second half is paid at final completion after the 12-month defects period. OEM warranties start at delivery, and long-lead OFE delivered at T+30–34 has been sitting for a year by the time the hall is live at T+42.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">What triggers a MOP, an SOP and an EOP, who approves each, and how much tighter is the SLA's 99.999% than Tier III's indicative 1.6 hours a year?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>A MOP is triggered by a planned change and approved by the change advisory board; an SOP by the schedule, approved by ops management; an EOP by an alarm or fault, pre-approved and drilled. 99.999% is about 5.3 minutes a year against 96 minutes, roughly eighteen times tighter; the gap is closed by operations and fast repair or paid in credits.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Why is overwriting an SSD inadequate, what replaces it, which credential proves someone outside the vendor checked the destruction, and where do ITAD breaches usually happen?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Wear-leveling and over-provisioning hide blocks a software overwrite never reaches. Cryptographic erase (destroying the key) or a firmware sanitize command replaces it. NAID AAA, with its unannounced audits, proves an outside party verified the destruction; NIST 800-88 only establishes what was done. Breaches happen downstream, at subcontractors the primary vendor's certificate does not cover.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-commissioning.html"><span class="dir">Current version</span>Commissioning, Operations &amp; Decommissioning</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
