<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Proving, running and retiring a data center — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F4F3F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#171819">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-commissioning" data-phase="handover">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-handover">Handover</a><span class="sep">▸</span><span class="here">Commissioning</span></nav></header>
<main class="">
  <div class="hero"><h1>Proving, running and retiring a data center</h1><p class="aside">Deep detail and sources: <a href="APX-commissioning.html">the appendix for this topic</a>. Short version: <a href="overview.html#s11">sixty words</a>. The <a href="RR-commissioning.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-commissioning.html">83 cards</a>. Earlier version: <a href="L3-commissioning-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>The course's 1,000-rack campus sits outside a hot metro such as Phoenix or Dallas. It is a colocation site: one operator sells powered, cooled space to multiple tenants, from whole halls to individual racks. Its mix totals 38.9 megawatts (MW) of information technology (IT) load, rounded to 40 MW for design; one megawatt is 1,000 kilowatts (kW). The site opens in roughly 10 MW phases and aims for Tier III class, meaning critical equipment can be removed for planned maintenance without interrupting customer service. This chapter follows the first phase from proof to everyday operation and a tenant move-out, then tests a second phase beside live customers.</p></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="what-the-first-hall-has-to-prove"></a>What the first hall has to prove</h2>
<p>Power usage effectiveness (PUE) is total facility power divided by IT power. At its design value of 1.4, roughly 40 MW for servers requires about 56 MW at the utility fence, the site's incoming-power boundary, including cooling and electrical overhead. Design load means this intended full-load condition, not the load tenants happen to use today.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">40 MW</b><span class="lbl">Rounded IT design load across 1,000 racks</span><span class="why">Rack mix totals 38.9 MW</span></li><li><b class="v">56 MW</b><span class="lbl">Facility power at design load</span><span class="why">Includes cooling and electrical overhead</span></li><li><b class="v">10 MW</b><span class="lbl">IT load of Phase 1, Hall 1</span><span class="why">First hall can be tested before tenants arrive</span></li><li><b class="v">12–16 weeks</b><span class="lbl">On-site commissioning for Phase 1</span><span class="why">Start-up through integrated tests</span></li><li><b class="v">25–32 people</b><span class="lbl">Staff when Phase 1 opens</span><span class="why">Around-the-clock cover begins at handover</span></li><li><b class="v">$65 million a year</b><span class="lbl">Full-campus operating cost</span><span class="why">About $34 million is electricity</span></li></ol><figcaption><span class="fno">Figure 1</span> The campus and its first handover</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The rack count hides where the heat is concentrated. Artificial intelligence (AI) pods pack the greatest demand into just 200 racks. The mix shows why liquid cooling deserves its own tests.</p>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 racks at 8 kW: 2.4"></div><div class="seg s1" style="flex:4.5" title="300 racks at 15 kW: 4.5"></div><div class="seg s2" style="flex:8" title="200 racks at 40 kW: 8.0"></div><div class="seg s3" style="flex:24" title="200 AI racks at 120 kW: 24.0"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 racks at 8 kW</span><span class="val">2.4</span><span class="note">Lower-density load</span></li><li><i class="sw s1"></i><span class="lab">300 racks at 15 kW</span><span class="val">4.5</span><span class="note">Medium-density load</span></li><li><i class="sw s2"></i><span class="lab">200 racks at 40 kW</span><span class="val">8.0</span><span class="note">Higher-density load</span></li><li><i class="sw s3"></i><span class="lab">200 AI racks at 120 kW</span><span class="val">24.0</span><span class="note">Liquid-cooled pods</span></li></ol></div><figcaption><span class="fno">Figure 2</span> IT power from the 1,000-rack mix, in MW</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> One fifth of the racks carry about three fifths of the IT load. A failure in their liquid loop would therefore affect a large share of the campus, not a niche corner. The plan has to prove that loop as well as the electrical supply (<a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>).</p>
<details class="more"><summary>Budget context</summary><div class="more-body"><p>Phase 1 costs about $180–230 million because its build includes shared site and shell work needed by later halls. The whole 40 MW campus costs $400–500 million excluding tenants' IT equipment; at full build, the $65 million annual operating figure includes about $34 million for electricity. These are the course's planning figures, not universal unit costs (<a class="apx" href="APX-commissioning.html#s3">APX-commissioning §3</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="prove-each-part-before-the-whole-hall"></a>Prove each part before the whole hall</h2>
<p>A switchboard can pass a factory check and still be wired wrongly on site. Commissioning is the planned proof that installed equipment meets the owner's written requirements under normal operation and failures. The owner directly hires an independent commissioning agent (CxA) to agree test scripts, meaning the steps and pass criteria, witness key tests and log what must be fixed. The boundary of each successive test gets wider.</p>
<figure class="fig fig-timeline" id="fig3"><ol class="timeline"><li><span class="stage">Level 1: factory witness</span><span class="dur">Before shipment</span><span class="lock">Major units work to specification on the maker's bench</span></li><li><span class="stage">Level 2: receiving</span><span class="dur">As gear arrives</span><span class="lock">Right unit, configuration and condition checked before installation</span></li><li><span class="stage">Level 3: start-up</span><span class="dur">3–5 weeks</span><span class="lock">Installed devices checked and started after electrical acceptance</span></li><li><span class="stage">Level 4: functional</span><span class="dur">4–6 weeks</span><span class="lock">Each power or cooling system proves its responses under test load</span></li><li><span class="stage">Level 5: integrated systems test</span><span class="dur">2–4 weeks</span><span class="lock">Whole hall rides through planned faults under design load</span></li></ol><figcaption><span class="fno">Figure 3</span> Five commissioning levels, from the bench to the hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Factory and receiving checks overlap construction; the field period for Levels 3–5 is about 12–16 weeks including preparation and corrections. A successful component test never substitutes for a successful whole-system test. The level numbers are an industry convention, while actual pass conditions come from the project test plan (<a class="apx" href="APX-commissioning.html#s1">APX-commissioning §1</a>; <a class="apx" href="APX-commissioning.html#s3">APX-commissioning §3</a>).</p>
<details class="more"><summary>What happens before energization</summary><div class="more-body"><p>These levels are not the commissioning phases described by the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE). Electrical acceptance before energization follows the 2025 specifications of the InterNational Electrical Testing Association (NETA) and is performed by a qualified testing firm. On the course clock, on-site tests span roughly months 38–42 after the site option, with Phase 1 targeted to open around month 42 (<a class="apx" href="APX-commissioning.html#s1">APX-commissioning §1</a>; <a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="give-an-empty-hall-a-real-test-load"></a>Give an empty hall a real test load</h2>
<p>No customer computers are installed yet, so the team needs something else to draw power and heat the room. A load bank is temporary equipment that consumes controlled electricity instead of doing computing. Phase 1 needs about 10 MW of test load, built up in steps; a coolant distribution unit (CDU) transfers heat from liquid-cooled rack loops to the site cooling plant. Not every load bank can test every part of that chain.</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Test equipment</th><th>Where heat goes</th><th>What it can establish</th></tr></thead><tbody><tr><th>Outside electrical trailers</th><td>Outside air</td><td>Generators and upstream distribution, not room cooling</td></tr><tr><th>Rack-level air load banks</th><td>Hall air</td><td>Rack feeds, airflow and hot spots</td></tr><tr><th>Liquid-cooled units, around 1 MW each</th><td>Rack coolant through the CDU</td><td>Liquid flow and heat removal at dense pods</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Which artificial load proves which system?</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Before heating the liquid loop, the crew flushes it to its agreed cleanliness, checks flow and pressure, and checks for leaks. Outdoor trailers cannot prove rack inlet temperatures or that clean coolant reaches an AI pod. The operations team should learn these checks while it watches the tests (<a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>).</p>
<details class="more"><summary>What the test equipment costs</summary><div class="more-body"><p>Rack-level load banks help locate hot spots; larger trailers can also test generators under different electrical conditions. A liquid-cooled unit's roughly 1 MW rating is a unit size, not a claim that 1 MW proves every liquid-cooled rack. Load-bank rental, test energy, fuel and vendor standby add to commissioning costs; the broad planning allowance for commissioning is often 0.5–2% of construction cost (<a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>; <a class="apx" href="APX-commissioning.html#s3">APX-commissioning §3</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="cut-the-utility-feed-on-purpose"></a>Cut the utility feed on purpose</h2>
<p>A Level 5 integrated systems test (IST) deliberately simulates losing utility power at full artificial load. An uninterruptible power supply (UPS) bridges the time until generators start and transfer controls take over. Its batteries hold the critical bus, the conductors supplying the IT load, while cooling rides through the interruption. The electrical power monitoring system (EPMS) records bus voltage alongside room-temperature readings.</p>
<figure class="fig fig-flow" id="fig5"><ol class="flow"><li class="box">Load hall to about 10 MW</li><li class="edge" aria-hidden="false"><span>Electrical draw and heat at design level</span></li><li class="box">Open planned utility feed</li><li class="edge" aria-hidden="false"><span>UPS battery keeps rack supply alive</span></li><li class="box">Start and connect generators</li><li class="edge" aria-hidden="false"><span>Backup power feeds racks and cooling</span></li><li class="box">Keep cooling through the transition</li><li class="edge" aria-hidden="false"><span>Stable bus and room-temperature readings</span></li><li class="box">Restore utility and retransfer</li><li class="edge" aria-hidden="false"><span>Complete traces and event logs</span></li><li class="box">Witness checks pass conditions</li></ol><figcaption><span class="fno">Figure 5</span> The planned utility-loss test at design load</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A generator starting is not a pass on its own. The critical bus must stay energized, temperatures must remain in the agreed band, and transfers must happen in the specified order. The team records those checks through both loss and restoration of utility (<a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>).</p>
<figure class="fig fig-figure" id="fig6"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: A planned utility breaker opening is witnessed while load-bank trailers and a liquid-loop tester load the empty hall. Batteries hold rack power, generators start, and monitoring displays show stable bus voltage and room temperature."><img alt="A planned utility breaker opening is witnessed while load-bank trailers and a liquid-loop tester load the empty hall. Batteries hold rack power, generators start, and monitoring displays show stable bus voltage and room temperature." src="./figures/commissioning/pull-the-plug-day.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 6</span> The simulated outage checks the hall, not just its generators</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The open breaker is only the start of the picture. The uninterrupted bus trace and in-range temperature at the monitoring wall are the evidence the future tenant needs. A failed step is repaired and retested, not signed away (<a class="apx" href="APX-commissioning.html#s4">APX-commissioning §4</a>).</p>
<details class="more"><summary>What goes into the script</summary><div class="more-body"><p>The approved script specifies generator and transfer timings, a hold on backup power, cooling recovery and a clean return to utility. For liquid-cooled pods it also watches coolant supply and leaks. The owner agrees load steps, temperature limits and failure criteria before test day (<a class="apx" href="APX-commissioning.html#s2">APX-commissioning §2</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="make-proof-independent-and-assign-failure-costs"></a>Make proof independent and assign failure costs</h2>
<p>If the builder checks its own work, who tells the owner that a failure matters? The builder and equipment makers perform tests, but the owner's agent must be free to document defects even when they delay opening. That is why the witness has a different contract.</p>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Role</th><th>Who hires them</th><th>Their job at a failed test</th><th>Independent sign-off?</th></tr></thead><tbody><tr><th>Commissioning agent</th><td>Owner directly</td><td>Witness and log the finding</td><td class="sym"><span class="s">✓</span><span class="gl">Separate from builder</span></td></tr><tr><th>Builder's quality team</th><td>Design-builder</td><td>Repair and retest its work</td><td class="sym"><span class="s">✗</span><span class="gl">Self-check</span></td></tr><tr><th>Design engineer</th><td>Owner or builder</td><td>Explain the intended sequence</td><td class="sym"><span class="s">✗</span><span class="gl">Not sole judge of own design</span></td></tr><tr><th>Operations crew</th><td>Operator</td><td>Learn and demonstrate the system</td><td class="sym"><span class="s">✗</span><span class="gl">Not a substitute for witness</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Who can provide independent test evidence?</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> An optional second check is the Uptime Institute's Tier Certification of Constructed Facility (TCCF). After integrated testing, its consultants inspect the built plant and witness operators repeat key failure and maintenance demonstrations. This tests the Tier III claim, not a particular annual uptime percentage (<a class="apx" href="APX-commissioning.html#s5">APX-commissioning §5</a>; <a class="apx" href="APX-commissioning.html#s6">APX-commissioning §6</a>).</p>
<aside class="callout risk"><span class="kicker">Who pays after a failed test</span><p>Our owner procures certain generators and switchgear as owner-furnished equipment (OFE), while the design-builder installs them. If a test fails, record whether the installation, supplied equipment, script or utility restriction caused it. The contracts determine who pays for re-tests, idle load banks and delays; a manufacturer's warranty on early-delivered gear may already be running. Tenant losses can exceed the builder's agreed delay compensation, leaving the owner with the gap (<a class="apx" href="APX-commissioning.html#s4">APX-commissioning §4</a>).</p></aside>
<details class="more"><summary>Why the two checks differ</summary><div class="more-body"><p>Commissioning works through findings against this owner's requirements and test plan. Uptime certification is an optional, separate verdict against its Tier topology standard, based on the installed facility and live demonstrations rather than acceptance of the commissioning report. A site can be designed Tier III class without purchasing that certificate (<a class="apx" href="APX-commissioning.html#s6">APX-commissioning §6</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="turn-test-results-into-an-operable-handover"></a>Turn test results into an operable handover</h2>
<p>Substantial completion is when the first hall is contractually usable, not when every small defect is gone. Make required integrated tests and safe operation explicit conditions. Price allowed remaining work on a punch list; final completion follows when that work and close-out are done.</p>
<figure class="fig fig-flow" id="fig8"><ol class="flow"><li class="box">Integrated tests and required checks passed</li><li class="edge" aria-hidden="false"><span>Signed evidence and open issues</span></li><li class="box">Handover records and training delivered</li><li class="edge" aria-hidden="false"><span>Minor outstanding work priced on punch list</span></li><li class="box">Substantial completion</li><li class="edge" aria-hidden="false"><span>Hall usable, remaining obligations tracked</span></li><li class="box">Final completion and final payment</li></ol><figcaption><span class="fno">Figure 8</span> From proof to final construction payment</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Retainage is money withheld from construction progress payments, often 5–10%. The contract controls its release and the start of the workmanship warranty; equipment bought early may already be on its manufacturer's warranty. Acceptance cannot replace a usable set of records (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p>
<p>Operations and maintenance (O&amp;M) manuals explain the plant; corrected record drawings show what was built. The commissioning (Cx) report records the evidence, and the building management system (BMS) point list maps each sensor or alarm to a screen. The crew also needs breaker settings, training sign-offs, critical spares and keys.</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: At a handover table, the operator checks maintenance manuals, record drawings, commissioning results, a building-controls point list, training sign-off, spares and site credentials before accepting the hall."><img alt="At a handover table, the operator checks maintenance manuals, record drawings, commissioning results, a building-controls point list, training sign-off, spares and site credentials before accepting the hall." src="./figures/commissioning/handover-table.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> Turnover means handing over working knowledge as well as keys</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The day-one operator should have witnessed the system and integrated tests, not received documents cold. A missing point list or outdated drawing can turn the first fault into a blind search. Have the operator check the table before signing the handover (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p>
<details class="more"><summary>Make performance checks contract-specific</summary><div class="more-body"><p>A design PUE of 1.4 can be checked at agreed loads and conditions; it is not automatically a year's measured result. The contract must say which performance checks gate substantial completion, when delay compensation ends and how remaining retainage is released. An equipment maker's warranty and the builder's workmanship warranty can start on different dates (<a class="apx" href="APX-commissioning.html#s7">APX-commissioning §7</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="plan-every-live-change-and-emergency-response"></a>Plan every live change and emergency response</h2>
<p>Once tenants arrive, routine maintenance can cause the outage the design was meant to prevent. The Tier III hall has redundant A and B power paths: if A is taken out for service, B must remain healthy and untouched. Routine rounds follow a standard operating procedure (SOP), planned changes a method of procedure (MOP) with checks and rollback, and unexpected faults an emergency operating procedure (EOP). Maintenance bypass is a route around a UPS block that permits service but can temporarily reduce protection.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Procedure</th><th>Trigger</th><th>Example</th><th>Essential safeguard</th></tr></thead><tbody><tr><th>SOP, routine</th><td>Schedule</td><td>Check alarms and log readings</td><td>Repeat the same checks</td></tr><tr><th>MOP, planned change</th><td>Approved work window</td><td>Put a UPS block on maintenance bypass</td><td>Confirm B side, verify each step and prepare rollback</td></tr><tr><th>EOP, unexpected fault</th><td>Alarm or failure</td><td>Utility loss or coolant leak</td><td>Stabilize service, then diagnose</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Choose the procedure before touching the plant</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A planned bypass is not general permission to work on both paths. One technician reads each step while another acts, and the network operations center (NOC), the team monitoring alarms, watches the power trace. The example electrical procedure <code>MOP-EL-014</code> freezes B-side work until A is back to normal.</p>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: At night, one technician reads a numbered electrical procedure while another operates a maintenance bypass. Monitoring staff watch the critical bus, and a tag prohibits work on the alternate B power path."><img alt="At night, one technician reads a numbered electrical procedure while another operates a maintenance bypass. Monitoring staff watch the critical bus, and a tag prohibits work on the alternate B power path." src="./figures/commissioning/nightshift-mop.png" width="1000" height="667" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> One controlled bypass protects an otherwise maintainable power path</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The tag on B is as important as the hand on A's breaker. Uptime's 2025 analysis found nearly 40% of organizations had a major human-error outage in three years; 85% of those incidents involved ignored or flawed procedures. Stop and roll back if the observed result does not match the step (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p>
<details class="more"><summary>What follows an alarm or a failed check</summary><div class="more-body"><p>The example MOP requires approval, a healthy alternate supply, a live bypass source, two-person checks and a rollback point. A change advisory board (CAB) approves changes to critical-system procedures. After an incident, a review establishes its cause, procedures are corrected and any tenant credit is recorded in the monthly report (<a class="apx" href="APX-commissioning.html#s8">APX-commissioning §8</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="maintain-the-site-and-staff-every-shift"></a>Maintain the site and staff every shift</h2>
<p>Commissioning proves the new hall only once. Generators, batteries, electrical gear and cooling loops must be maintained as they age, yet every service action can also create a fault. Preventive maintenance means planned inspections and work before failure; safe isolation and a checked procedure protect the live load.</p>
<figure class="fig fig-compare" id="fig12"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Equipment</th><th>Check before it fails</th><th>Protect live tenants by</th></tr></thead><tbody><tr><th>Generator and transfer gear</th><td>Exercise and inspect under load</td><td>Respect air-permit run hours and keep a backup path available</td></tr><tr><th>Battery and UPS</th><td>Monitor health and replace aging parts</td><td>Verify alternate power before bypass</td></tr><tr><th>Breakers and power cables</th><td>Inspect heat and protective settings</td><td>Isolate the right circuit under an approved plan</td></tr><tr><th>Cooling and liquid loops</th><td>Measure flow, chemistry and leaks</td><td>Keep a working cooling route during service</td></tr></tbody></table></div><figcaption><span class="fno">Figure 12</span> Maintenance checks and the risks they create</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The staffing plan must cover every hour of every day, including holidays. Remote hands are on-site technicians who handle tenants' physical requests. Phase 1 needs 25–32 people at opening, with four or five shift crews for continuous coverage, growing to about 50–58 people at 40 MW (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:11" title="Facilities engineers: 11"></div><div class="seg s1" style="flex:7" title="Security: 7"></div><div class="seg s2" style="flex:4.5" title="Monitoring: 4.5"></div><div class="seg s3" style="flex:3.5" title="Management: 3.5"></div><div class="seg s4" style="flex:2.5" title="Remote hands: 2.5"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Facilities engineers</span><span class="val">11</span><span class="note">Shift crews and equipment care</span></li><li><i class="sw s1"></i><span class="lab">Security</span><span class="val">7</span><span class="note">Usually contracted, around the clock</span></li><li><i class="sw s2"></i><span class="lab">Monitoring</span><span class="val">4.5</span><span class="note">Alarms, tickets and escalation</span></li><li><i class="sw s3"></i><span class="lab">Management</span><span class="val">3.5</span><span class="note">Site lead, planning and training</span></li><li><i class="sw s4"></i><span class="lab">Remote hands</span><span class="val">2.5</span><span class="note">Physical tenant requests</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Day-one people for the 10 MW phase, midpoint estimates</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At full 40 MW, annual labor is about $6–9 million within roughly $65 million of operating costs, including about $34 million for electricity. A service-level agreement (SLA) promises specified tenant power availability and environmental limits, often with credits when breached. A 99.999% availability target allows about 5.3 minutes of annual unavailability, but Tier III describes maintainability, not a guaranteed uptime percentage (<a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</p>
<details class="more"><summary>Maintenance rules and staffing constraints</summary><div class="more-body"><p>Where adopted, the National Fire Protection Association (NFPA) 110 emergency-power standard includes weekly inspection and a monthly generator exercise with specified duration and load or exhaust-temperature conditions. The applicable edition, supplemental tests and local diesel air permit must be reconciled; electrical gear also has maintenance requirements. Stock long-lead critical spares or contract for their availability. Four or five trained shift crews are hard to sustain when operators face a staffing shortage (<a class="apx" href="APX-commissioning.html#s9">APX-commissioning §9</a>; <a class="apx" href="APX-commissioning.html#s10">APX-commissioning §10</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="retire-a-tenant-s-devices-without-losing-custody"></a>Retire a tenant's devices without losing custody</h2>
<p>A 50-rack tenant is leaving while its neighbor remains live. Before anything is unplugged, agree who may touch the tenant's devices and inventory their serial numbers. Information technology asset disposition (ITAD) is secure retirement for resale or recycling; chain of custody is the signed record of each hand-off.</p>
<figure class="fig fig-flow" id="fig14"><ol class="flow"><li class="box">Approve move-out and inventory serials</li><li class="edge" aria-hidden="false"><span>Complete list of drives and equipment</span></li><li class="box">Sanitize or destroy each drive</li><li class="edge" aria-hidden="false"><span>Method and checks recorded against its serial</span></li><li class="box">Seal, move and track devices</li><li class="edge" aria-hidden="false"><span>Custody recorded at every hand-off</span></li><li class="box">Reuse or recycle through approved processors</li><li class="edge" aria-hidden="false"><span>Certificates and downstream records</span></li><li class="box">Close tenant account and restore space</li></ol><figcaption><span class="fno">Figure 14</span> From tenant notice to proof of disposition</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A magnetic hard disk drive (HDD) can be cleared by one verified overwrite under the National Institute of Standards and Technology (NIST) 2025 guidance. A solid-state drive (SSD) stores data in flash; overwriting it can miss hidden cells. Purge is a stronger erase intended for reuse: cryptographic erase, if the whole drive was encrypted, destroys its key. When erasure cannot be demonstrated, destroy the media.</p>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Drive</th><th>Ordinary overwrite</th><th>Stronger reusable option</th><th>If no reusable option passes</th></tr></thead><tbody><tr><th>HDD, magnetic</th><td>One verified pass can clear it</td><td>Device-supported purge</td><td>Witnessed destruction with serial record</td></tr><tr><th>SSD, flash</th><td>Inadequate: hidden blocks may remain</td><td>Verified cryptographic erase or device sanitize</td><td>Flash-appropriate destruction with serial record</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> Select the method before a drive leaves custody</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> An erase command is only part of the proof. The tenant, operator and disposition vendor must reconcile every serial against the custody log and final certificates. A missed scan or undisclosed subcontractor breaks that link.</p>
<figure class="fig fig-figure" id="fig16"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: At a tenant move-out, drive serials are scanned into a custody list and sealed totes leave the cage. A witness observes a shred truck, a certificate records the outcome, and the neighboring cage stays live."><img alt="At a tenant move-out, drive serials are scanned into a custody list and sealed totes leave the cage. A witness observes a shred truck, a certificate records the outcome, and the neighboring cage stays live." src="./figures/commissioning/itad-chain-of-custody.png" width="900" height="600" loading="lazy"></button><figcaption><span class="fno">Figure 16</span> A drive is not gone until its serial has an outcome</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Sanitize or destroy media before unsupervised trades enter the space. The neighboring cage remains powered throughout removal. The move-out ends when records are delivered and the space is restored under the lease (<a class="apx" href="APX-commissioning.html#s11">APX-commissioning §11</a>).</p>
<details class="more"><summary>The drive and the building have different retirement rules</summary><div class="more-body"><p>The September 2025 Revision 2 of NIST publication 800-88 distinguishes checking that a process ran from validating that it achieved the required sanitization outcome. Device-specific commands must be suitable for the drive; degaussing does not erase flash. The tenant agreement must assign custody and require serialized records, including downstream processors. Later facility work also requires proper handling of refrigerants, fuel, batteries and coolant (<a class="apx" href="APX-commissioning.html#s11">APX-commissioning §11</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="test-the-next-phase-beside-a-live-hall"></a>Test the next phase beside a live hall</h2>
<p>Phase 2 is not another empty campus: Hall 1 now serves paying tenants while the new hall may share upstream power and cooling. A failure rehearsal that was safe before opening could now interrupt customers. Operators must approve isolation points and a procedure before a tie-in or test that affects shared equipment.</p>
<figure class="fig fig-compare" id="fig17"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Point of control</th><th>First empty phase</th><th>Next phase beside live Hall 1</th></tr></thead><tbody><tr><th>Artificial load</th><td>Simulate 10 MW without tenants</td><td>Keep new test load within protected capacity</td></tr><tr><th>Power or cooling tie-in</th><td>Build before customers enter</td><td>Isolate shared services and freeze conflicting work</td></tr><tr><th>Planned outage</th><td>Open an agreed utility test feed</td><td>No unprotected outage of shared live services</td></tr><tr><th>Pass condition</th><td>Test hall stays powered and cool</td><td>New hall passes and Hall 1 is undisturbed</td></tr></tbody></table></div><figcaption><span class="fno">Figure 17</span> The test boundary changes when a neighbor is live</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Hall 1 also becomes the best source of improvements for Hall 2. A failed transfer, dirty filter or alarm shown on the wrong screen is evidence that a drawing, procedure or purchase specification should change. The next phase should inherit the correction, not the defect.</p>
<figure class="fig fig-flow" id="fig18"><ol class="flow"><li class="box">Witnessed failures and operating alarms</li><li class="edge" aria-hidden="false"><span>Documented causes and fixes</span></li><li class="box">Update records and operating procedures</li><li class="edge" aria-hidden="false"><span>Safer isolation points and controls</span></li><li class="box">Revise next phase's requirements</li><li class="edge" aria-hidden="false"><span>Better tests, spares and purchases</span></li><li class="box">Commission new phase beside the live hall</li></ol><figcaption><span class="fno">Figure 18</span> What the first hall teaches the next</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The cycle continues through phases 3 and 4. A denser tenant may later prompt liquid-cooling work beside occupied racks, which needs the same controlled boundaries. Proof at handover becomes useful only when its findings change how the live campus is built and run (<a class="apx" href="APX-commissioning.html#s12">APX-commissioning §12</a>).</p>
<p>When a new hall shares power and cooling infrastructure with an occupied hall, its test boundary must protect the customers already inside.</p>
<figure class="fig fig-figure" id="fig19"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: An occupied hall and a mostly empty new hall receive branches from shared utility power, generator power and a cooling header. Breakers and a valve mark the new hall&#x27;s controlled test boundary, while a steady status indicator shows the occupied hall remains in service."><img alt="An occupied hall and a mostly empty new hall receive branches from shared utility power, generator power and a cooling header. Breakers and a valve mark the new hall&#x27;s controlled test boundary, while a steady status indicator shows the occupied hall remains in service." src="./figures/commissioning/live-phase-isolation.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 19</span> The occupied hall remains in service while breakers and a valve isolate the new hall's test load from shared power and cooling routes.</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The approved breakers and valve isolate Hall 2's test branches without interrupting Hall 1. The first empty phase could simulate 10 MW without tenants, but the new hall's test load must stay within protected capacity while Hall 1 remains in service.</p>
<details class="more"><summary>Working near live tenants</summary><div class="more-body"><p>Plan temporary barriers, dust control and rollback for any shared-system tie-in. Where technically suitable, flame-free pipe joining avoids introducing welding beside live racks. New-phase failure tests must respect the capacity and isolation limits of equipment already serving Hall 1 (<a class="apx" href="APX-commissioning.html#s12">APX-commissioning §12</a>).</p></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">What are the first hall's IT test load and the campus's design power at the utility fence? Which rack group supplies most IT load?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 10 MW in Phase 1, about 56 MW at the campus fence, and the 200 racks at 120 kW carry 24 of the 38.9 MW rack mix.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">What do Levels 1 and 5 prove, and how long do the on-site tests for Phase 1 take?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Level 1 tests major units at the factory; Level 5 tests the whole hall through faults at design load. The on-site window is about 12–16 weeks.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">When the utility feed opens in the planned test, what immediately protects the critical bus, and which two recorded conditions must stay in range?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>UPS batteries protect the bus until generators take over; bus voltage must stay continuous and room temperature must remain inside the agreed band.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Who supplies independent test evidence, and which completion gate allows tenant use before final construction payment?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>The owner-contracted commissioning agent supplies the independent evidence; substantial completion allows tenant use before final completion and final payment.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which procedure handles a planned UPS bypass, which handles a sudden coolant leak, and what happens to work on the B power path?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>A MOP handles the bypass and an EOP handles the leak; B stays healthy and work on it is frozen.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">For a flash drive, which reusable methods replace an unreliable overwrite, and what closes the 50-rack move-out?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Verified cryptographic erase or device sanitize; serials are reconciled to certificates and downstream records, then the space is restored.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-commissioning"><nav class="pn" aria-label="Chapters"><a href="L3-security-monitoring.html"><span class="dir">Previous chapter</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a><a class="next" href="L3-threads.html"><span class="dir">Next chapter</span>Cross-Topic Threads</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
