<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>AI and HPC Infrastructure, Compute and Storage (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-compute-archive" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-compute.html">AI & compute</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>AI and HPC Infrastructure, Compute and Storage</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-compute.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-compute.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topics 5 to 7 built the power and cooling; this chapter is about what they feed. For 800 of the reference hall's racks that is servers and storage of the kind the industry has racked for forty years. For the other 200 it is one class of factory-built machine that sets the hall's power, weight, cooling, network and cost, and moves its load in lockstep about once a second.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">120–142 kW</b><span class="lbl">One NVL72-class rack, GB200 to GB300</span><span class="why">13–15× the ~9 kW modal rack (Uptime 2025)</span></li><li><b class="v">72 + 36</b><span class="lbl">GPUs and CPUs in one rack, behaving as one accelerator</span><span class="why">The rack is the server</span></li><li><b class="v">~1 Hz</b><span class="lbl">Lockstep swing of a training cluster between compute and all-reduce</span><span class="why">Hundreds of MW at gigawatt scale</span></li><li><b class="v">~130 L/min</b><span class="lbl">Coolant per rack at the quick-disconnects</span><span class="why">Topic 7 starts there</span></li><li><b class="v">~$3M</b><span class="lbl">Per rack, so ~$600M of IT inside a $260–480M pod</span><span class="why">The building is the cheap part</span></li><li><b class="v">3–6</b><span class="lbl">GPU generations inside one 15–20 year building</span><span class="why">Two clocks, one lease</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the compute team</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for later topics</span><p>The 200 AI racks are NVL72-class rack-scale systems, worked as GB300 NVL72 and leased as an envelope of 120 kW nominal and ~150 kW peak, ~1,500 kg, ~130 L/min and 72 fiber ports per position, not a SKU. Phase 1 lands ~50 AI racks, about 6 MW, in Hall 1. The pod is a turnkey lease: the owner furnishes the CDU so the coolant SLA at the quick-disconnect has one owner; the tenant brings the racks.</p></aside>
<h2 id="s1"><a id="the-rack-is-the-server"></a>The rack is the server</h2>
<figure class="fig fig-figure" id="fig2"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Exploded view of a tall liquid-cooled rack: eighteen compute trays pulled forward, nine NVLink switch trays mid-rack, eight power shelves at the base feeding a vertical busbar, a coolant manifold with per-tray stubs ending in two quick-disconnects, copper NVLink cabling inside, a bundle of fibers leaving the front and a dashed line below the disconnects marked as where Topic 7 starts"><img alt="Exploded view of a tall liquid-cooled rack: eighteen compute trays pulled forward, nine NVLink switch trays mid-rack, eight power shelves at the base feeding a vertical busbar, a coolant manifold with per-tray stubs ending in two quick-disconnects, copper NVLink cabling inside, a bundle of fibers leaving the front and a dashed line below the disconnects marked as where Topic 7 starts" src="./figures/compute/nvl72-exploded.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 2</span> An NVL72-class rack exploded; Topics 5, 6 and 7 each terminate at one line in this picture. The 54 V busbar is the yellow bar inside the frame; the leader lands beside the cobalt manifold</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> <strong>Topic 7 owns everything that moves heat, from the cold plate or rack inlet to the outside air, including the CDU and its facility-water loop; Topic 8 owns what generates the heat: the servers, accelerators, storage and the rack they sit in, up to the cold plate and the rack's coolant quick-disconnects.</strong> One power input, one coolant interface, one fabric edge: one machine.</p>
<details class="more"><summary>The rack's inventory, top to bottom</summary><div class="more-body"><ol><li>18 compute trays, each 4 GPUs and 2 Grace CPUs with cold plates and dripless quick-disconnects to the in-rack manifold.</li><li>9 NVLink switch trays forming the all-to-all copper backplane, ~3.2 km of copper, 130 TB/s, no optics.</li><li>8 power shelves of ~33 kW (six 5.5 kW PSUs each) feeding a 50–54 V DC busbar; GB300 shelves carry the 65 J per GPU capacitors.</li><li>Vertical supply and return manifold with per-tray quick-disconnects.</li><li>One 800 Gb/s NIC per GPU, plus DPUs and local NVMe; copper inside, fiber out (<a class="apx" href="APX-compute.html#s1">APX-compute §1</a>, <a class="apx" href="APX-compute.html#s3">APX-compute §3</a>).</li></ol></div></details>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>Accelerators</th><th>kW per rack</th><th>kg</th><th>Scale-out ports</th><th>Ships</th></tr></thead><tbody><tr><th>GB200 NVL72</th><td>72 Blackwell + 36 Grace</td><td>~120 nominal; 130–132 observed</td><td>~1,360</td><td>72 × 400 Gb/s</td><td>Q1 2025</td></tr><tr><th>GB300 NVL72</th><td>72 B300 + 36 Grace</td><td>132–142; ~155 peak</td><td>~1,580 populated</td><td>72 × 800 Gb/s</td><td>Mid-2025</td></tr><tr><th>Vera Rubin VR200 NVL72 / NVL144</th><td>72 packages, 144 dies + 36 Vera</td><td>~120–190</td><td>~1,500+</td><td>72 × 800+ Gb/s</td><td>H2 2026</td></tr><tr><th>AMD Helios MI455X</th><td>72 MI455X + 18 EPYC</td><td>~100+ kW class, double-wide</td><td>ORW frame</td><td>800 Gb/s Vulcano</td><td>Volume ~Q2 2027</td></tr><tr><th>Google TPU v7 Ironwood</th><td>9,216 per pod</td><td>Pod-scale</td><td>OCS-connected pod</td><td>ICI 9.6 Tb/s per chip</td><td>GA 2025, Google only</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> Rack-scale AI systems; the reference pod's 120 kW is the first row's number</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The pod's 120 kW is GB200's number, and every rack on this table that ships after Hall 1's design freeze exceeds it. The pod must be an envelope with headroom, not a footprint for one SKU (<a class="apx" href="APX-compute.html#s1">APX-compute §1</a>).</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Attribute</th><th>EIA-310 19-inch</th><th>OCP ORv3</th><th>Open Rack Wide</th></tr></thead><tbody><tr><th>Mounting</th><td>19 in; 1U = 44.45 mm</td><td>21 in; 1 OpenU = 48 mm; 19 in via adapter</td><td>Double-wide for accelerator trays</td></tr><tr><th>Height</th><td>42–52U</td><td>~44 OpenU, 2,286 mm</td><td>Tall AI frame</td></tr><tr><th>Power</th><td>AC rack PDUs, A/B</td><td>48 V busbar; ~18 kW shelves, 15 kW N+1, ~33 kW multi-shelf</td><td>Higher, plus liquid</td></tr><tr><th>Load, static / dynamic</th><td>~1,360 / ~1,020 kg typical</td><td>~1,600 / ~1,400 kg</td><td>~1,400 kg class</td></tr><tr><th>Where</th><td>The 8 and 15 kW zones</td><td>Hyperscale, OCP fleets</td><td>AMD Helios, Meta AI pods</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Rack standards; EIA-310 fixes a hole pattern, not a rack</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 19-inch standard fixes width, U-height and hole pattern; depth, load rating and power are the maker's. The AI zones inherit Topic 6's busbar and shelf; the general zones keep the forty-year-old cabinet (<a class="apx" href="APX-compute.html#s3">APX-compute §3</a>).</p>
<h2 id="s2"><a id="one-machine-not-200"></a>One machine, not 200</h2>
<figure class="fig fig-flow" id="fig5"><ol class="flow"><li class="box">Job launch</li><li class="edge" aria-hidden="false"><span>near idle</span></li><li class="box">Rate-limited ramp</li><li class="edge" aria-hidden="false"><span>deliberate, to protect the grid</span></li><li class="box">Sustained compute</li><li class="edge" aria-hidden="false"><span>90–100% of ~120 kW per rack, for hours</span></li><li class="box">~1 Hz swings, compute to all-reduce</li><li class="edge" aria-hidden="false"><span>more than half of TDP moves within milliseconds</span></li><li class="box">Checkpoint write stalls</li><li class="edge" aria-hidden="false"><span>the load drops while the state is saved</span></li><li class="box">Tail-off, dummy load, next job</li></ol><figcaption><span class="fno">Figure 5</span> A training day on the pod's busway; what 200 racks do together</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> An enterprise hall diversifies because 200 tenants never peak together. A training pod is 200 racks running one bulk-synchronous job, so design load and actual load converge; Topic 2's diversified design load is valid for 800 racks and void for these 200 (<a class="apx" href="APX-compute.html#s4">APX-compute §4</a>).</p>
<details class="more"><summary>Cluster sizes as calibration</summary><div class="more-body"><table><thead><tr><th>GPUs</th><th>NVL72 racks</th><th>IT load</th></tr></thead><tbody><tr><td>1,000</td><td>~14</td><td>~1.7–2 MW</td></tr><tr><td>3,600, Phase 1</td><td>50</td><td>~6 MW</td></tr><tr><td>10,000</td><td>~139</td><td>~17–19 MW</td></tr><tr><td>14,400, the reference pod</td><td>200</td><td>24 MW</td></tr><tr><td>100,000</td><td>~1,390</td><td>~170–195 MW</td></tr></tbody></table>
<p>For calibration, xAI's Colossus reached 100,000 Hopper GPUs at 64 per rack and ~150 MW, then ~250 MW at 200,000 GPUs.</p></div></details>
<figure class="fig fig-figure" id="fig6"><svg viewBox="0 0 640 350" role="img" aria-label="One hour of the AI pod's electrical load: a rate-limited ramp, a sustained band swinging at about one hertz between roughly ten and twenty-four megawatts, a smoothed grid-facing band with a lower peak, a checkpoint stall and a tail-off, with an inset showing four seconds of the square-wave swing" font-family="var(--mono)" font-size="11" fill="var(--ink)">
  <line x1="50" y1="250" x2="612" y2="250" stroke="var(--ink)" stroke-width="1.2"/>
  <line x1="50" y1="20" x2="50" y2="250" stroke="var(--ink)" stroke-width="1.2"/>
  <text x="50" y="266" text-anchor="middle">0</text>
  <text x="330" y="266" text-anchor="middle">30 min</text>
  <text x="610" y="266" text-anchor="middle">60 min</text>
  <text x="44" y="254" text-anchor="end">0</text>
  <text x="44" y="155" text-anchor="end">12</text>
  <text x="44" y="57" text-anchor="end">24 MW</text>
  <line x1="50" y1="53" x2="612" y2="53" stroke="var(--ink)" stroke-width="1" stroke-dasharray="5 4"/>
  <text x="608" y="47" text-anchor="end">nameplate, 200 racks × 120 kW</text>
  <polygon points="50,234 106,60 376,53 386,200 400,200 410,53 554,53 582,225 610,225 610,232 582,232 554,176 410,176 400,215 386,215 376,176 106,176 50,237" fill="var(--live)" fill-opacity="0.35" stroke="var(--live)" stroke-width="1.2"/>
  <polygon points="50,235 106,110 376,102 386,205 400,205 410,102 554,102 582,227 610,227 610,230 582,230 554,127 410,127 400,212 386,212 376,127 106,127 50,236" fill="var(--copper)" fill-opacity="0.55" stroke="var(--copper)" stroke-width="1.2"/>
  <text x="82" y="200" text-anchor="start">ramp cap</text>
  <line x1="95" y1="190" x2="88" y2="150" stroke="var(--ink)" stroke-width="0.8"/>
  <text x="394" y="243" text-anchor="middle">checkpoint stall</text>
  <text x="574" y="140" text-anchor="end">tail-off,</text>
  <text x="574" y="153" text-anchor="end">dummy load</text>
  <line x1="577" y1="157" x2="586" y2="190" stroke="var(--ink)" stroke-width="0.8"/>
  <rect x="50" y="290" width="12" height="10" fill="var(--live)" fill-opacity="0.5" stroke="var(--live)"/>
  <text x="68" y="299">raw envelope of the ~1 Hz swing</text>
  <rect x="50" y="312" width="12" height="10" fill="var(--copper)" fill-opacity="0.7" stroke="var(--copper)"/>
  <text x="68" y="321">grid-facing, after the power-shelf capacitors: peak ~30% lower</text>
  <rect x="380" y="283" width="232" height="60" fill="none" stroke="var(--ink)" stroke-width="0.8"/>
  <text x="386" y="296">zoom: 4 s of the swing at ~1 Hz</text>
  <polyline points="390,336 390,304 410,304 410,336 440,336 440,304 460,304 460,336 490,336 490,304 510,304 510,336 540,336 540,304 560,304 560,336 590,336 590,304 604,304" fill="none" stroke="var(--live)" stroke-width="1.5"/>
  <polyline points="390,328 390,314 410,314 410,328 440,328 440,314 460,314 460,328 490,328 490,314 510,314 510,328 540,328 540,314 560,314 560,328 590,328 590,314 604,314" fill="none" stroke="var(--copper)" stroke-width="1.5"/>
</svg>
<figcaption><span class="fno">Figure 6</span> An hour of the pod at 24 MW: the raw ~1 Hz swing, and what the grid sees after the rack's capacitors</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The load is not just big, it is dynamic in a frequency band that fatigues turbine shafts. The rack's own capacitors shave the peak the grid sees and do nothing for the UPS, the subtle point first-time planners miss (<a class="apx" href="APX-compute.html#s4">APX-compute §4</a>).</p>
<details class="more"><summary>The fixes, and what each one does not do</summary><div class="more-body"><table><thead><tr><th>Fix</th><th>Numbers</th><th>Does not</th></tr></thead><tbody><tr><td>GB300 power-shelf capacitors</td><td>65 J per GPU, ~4.7 kJ per rack, about half the shelf volume; ~30% peak cut on Megatron, shelf co-designed with LITEON</td><td>Ride through anything; no UPS relief</td></tr><tr><td>Software floors and ramp caps</td><td>GPUs held near 90% of rated during all-reduce; startup caps; Meta's <code>pytorch_no_powerplant_blowup=1</code> dummy load</td><td>Remove the swing; it burns energy to hide it</td></tr><tr><td>GPU power capping</td><td>A lower ceiling for less throughput</td><td>Change the shape</td></tr><tr><td>MWh storage, peak shaving</td><td>Topic 5</td><td>Come free</td></tr></tbody></table>
<p>Why it is regulated now: NERC's Level 3 alert of 4 May 2026 followed a July 2024 Northern Virginia event that tripped ~1.5 GW of load in seconds.</p></div></details>
<h2 id="s3"><a id="the-reference-pod"></a>The reference pod</h2>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Item</th><th>Per rack</th><th>Phase 1, 50 racks</th><th>Full pod, 200 racks</th></tr></thead><tbody><tr><th>GPUs</th><td>72</td><td>3,600</td><td>14,400</td></tr><tr><th>Grace CPUs</th><td>36</td><td>1,800</td><td>7,200</td></tr><tr><th>IT load</th><td>120–142 kW</td><td>~6 MW</td><td>24 MW</td></tr><tr><th>Coolant at the quick-disconnects</th><td>~130 L/min</td><td>~6,500 L/min</td><td>~26,000 L/min</td></tr><tr><th>Scale-out fiber links</th><td>72</td><td>~3,600</td><td>~14,400</td></tr><tr><th>Mass, wet</th><td>~1.5 t</td><td>~75 t</td><td>~300 t</td></tr><tr><th>Storage</th><td>In-rack NVMe</td><td>A few flash racks</td><td>A handful; hundreds of GB/s to ~TB/s</td></tr><tr><th>Busway interface</th><td>A/B tap-offs; 120 kW nominal, ~155 kW GB300 peak</td><td>Topic 6's headroom toward ~190 kW</td><td>Same</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> The pod as an inventory: one rack class times a count</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Multiply one rack by 200 and every trade's number falls out: Topic 7's litres (<a class="apx" href="APX-compute.html#s2">APX-compute §2</a>), Topic 9's fibers, Topic 4's tonnes (<a class="apx" href="APX-compute.html#s6">APX-compute §6</a>). Topic 9 adds what the table omits: copper reach forces about one air-cooled 20–30 kW network rack per two GPU racks inside the pod, not counted in the 1,000 (<a class="apx" href="APX-compute.html#s5">APX-compute §5</a>).</p>
<figure class="fig fig-figure" id="fig8"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Isometric view of a data hall with eight rows of identical dark NVL72 racks under containment, two flash storage racks and a network rack at the head of each row, blue CDU cabinets at the far row ends, yellow busway rails, blue manifold pipes and an orange fiber tray running overhead, and a dashed chalk outline on the floor around the nearest two rows marked as Phase 1"><img alt="Isometric view of a data hall with eight rows of identical dark NVL72 racks under containment, two flash storage racks and a network rack at the head of each row, blue CDU cabinets at the far row ends, yellow busway rails, blue manifold pipes and an orange fiber tray running overhead, and a dashed chalk outline on the floor around the nearest two rows marked as Phase 1" src="./figures/compute/ai-pod-room.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 8</span> The AI pod as a room: compute wall to wall, storage and network at the head of each row, CDUs at the ends</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A pod is compute almost wall to wall with a sliver of storage and network at the head of each row. The fabric decides which racks are neighbours, and the CDUs at the row ends mark where this chapter's scope stops.</p>
<figure class="fig fig-breakdown" id="fig9"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:600" title="IT hardware: 600"></div><div class="seg s1" style="flex:370" title="Facility to house 24 MW: 370"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">IT hardware</span><span class="val">600</span><span class="note">200 racks × ~$3M, GB200-class; GB300 higher; replaced 3–5× over the building's life</span></li><li><i class="sw s1"></i><span class="lab">Facility to house 24 MW</span><span class="val">370</span><span class="note">midpoint of $260–480M at $11–20M/MW; built once</span></li></ol></div><figcaption><span class="fno">Figure 9</span> Where the pod's money sits, indicative ($M)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The building is the cheap part. The mental model of an expensive shell full of commodity servers inverts for AI, and that one ratio explains why allocation, lead time and refresh dominate the pod's economics (<a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p>
<h2 id="s4"><a id="everything-else"></a>Everything else</h2>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Class</th><th>Accelerators</th><th>kW</th><th>kg</th><th>Cooling</th><th>Refresh</th></tr></thead><tbody><tr><th>Two-socket CPU server</th><td>None</td><td>0.3–1.0 loaded</td><td>15–30; 1–2U</td><td>Air</td><td>5+ yr</td></tr><tr><th>HGX 8-GPU node, B200</th><td>8 × ~1,000 W</td><td>~10.2; to ~14.3 with system</td><td>~90–130; 4–10U</td><td>Air with rear door, or liquid, in the 40 kW zone</td><td>3–5 yr</td></tr><tr><th>Rack-scale NVL72, GB300</th><td>72 GPUs + 36 CPUs</td><td>132–142</td><td>~1,400–1,580; the whole 48U rack</td><td>Direct-to-chip, mandatory</td><td>2–3 yr cadence</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Three server classes, three orders of magnitude of power in one hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The CPU rack fills by power before U, the GPU node is a sub-rack, the NVL72 is the rack, and its refresh clock runs three times faster (<a class="apx" href="APX-compute.html#s7">APX-compute §7</a>).</p>
<details class="more"><summary>Inside the classes</summary><div class="more-body"><ul><li>CPUs: AMD Turin to 192 cores at 500 W; Intel Xeon 6 to 128 P-cores or 288 E-cores at 500 W; DDR5 to 12 channels; CXL for memory expansion. At 0.5–0.7 kW a server, 20–30 fit a 15 kW rack.</li><li>GPU TDP: H100 ~700 W → H200 ~1,000 W → B200/B300 1,000–1,400 W. HBM, not FLOPS, drives it.</li><li>Power: 80 PLUS Titanium PSUs; GB300 shelves ~94.5% at full load. Dual-cording doubles the PSUs, so AI nodes often go single-corded.</li></ul></div></details>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Three racks side by side on identical floor tiles: a 19-inch 15 kW rack of about twenty-five thin servers with blanking panels and two rack PDUs, a 120 kW NVL72 with blue manifold, yellow busbar and a 1,500 kg tag, and a storage rack of disk drawers tagged few kW, heavy; a bracket beneath reads same footprint"><img alt="Three racks side by side on identical floor tiles: a 19-inch 15 kW rack of about twenty-five thin servers with blanking panels and two rack PDUs, a 120 kW NVL72 with blue manifold, yellow busbar and a 1,500 kg tag, and a storage rack of disk drawers tagged few kW, heavy; a bracket beneath reads same footprint" src="./figures/compute/three-racks.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> Three racks in one footprint: the compute rack is heavy in kW, the storage rack heavy in kg</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Same square metre, three different buildings underneath. The compute rack is heavy in kW and moderate in kg, the storage rack the reverse, so one kg-per-kW rule serves neither and the explorer's mass rule breaks (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>).</p>
<figure class="fig fig-compare" id="fig12"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Type</th><th>What it is</th><th>Where in the hall</th><th>Fabric demand</th><th>Rack demand</th><th>Who uses it</th></tr></thead><tbody><tr><th>DAS</th><td>Disks inside the server</td><td>The compute rack</td><td>None</td><td>Trivial</td><td>Everyone</td></tr><tr><th>SAN: FC, iSCSI, NVMe-oF</th><td>Block over a dedicated network</td><td>Storage rows</td><td>Dedicated fabric</td><td>Moderate kW</td><td>Enterprise</td></tr><tr><th>NAS</th><td>File over IP</td><td>Storage rows</td><td>Shares Ethernet</td><td>Moderate</td><td>Enterprise</td></tr><tr><th>Object, S3</th><td>Scale-out HTTP</td><td>Cold rows</td><td>Light</td><td>High TB, low kW</td><td>Archives, cloud</td></tr><tr><th>Disaggregated NVMe-oF, composable</th><td>Flash pooled over fabric; VAST DASE</td><td>Flash rows near compute</td><td>High bandwidth</td><td>Flash-dense</td><td>AI pods</td></tr></tbody></table></div><figcaption><span class="fno">Figure 12</span> Storage architectures as facility facts</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Storage is a facility fact by tier: flash rows near the pod, disk and tape rows wherever the floor is strong and the power is not. The pod is compute-heavy; the enterprise hall is storage-balanced (<a class="apx" href="APX-compute.html#s8">APX-compute §8</a>).</p>
<details class="more"><summary>What AI storage must deliver</summary><div class="more-body"><ul><li>Media: Solidigm 122 TB QLC SSD ~0.20 W/TB; Seagate 30 TB HAMR HDD ~0.32 W/TB; Micron 245 TB SSD enables &gt; 176 PB per rack.</li><li>A parallel file system (Lustre, GPFS, WEKA, VAST): ~4 GB/s read per GPU; GPUDirect Storage 40+ GB/s; 512 GPUs ≈ 400–600 GB/s; checkpoints of 140–420 GB at 100 GB/s–1 TB/s.</li><li>Ratio: a handful of storage racks per 50–200 GPU racks. The tenant owns the storage; data gravity keeps it where it lands.</li></ul></div></details>
<figure class="fig fig-compare" id="fig13"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Layer</th><th>Who runs it</th><th>Runs on</th><th>Load shape</th><th>The owner sees</th></tr></thead><tbody><tr><th>Hypervisors and VMs: VMware, KVM</th><td>Enterprise tenant</td><td>General servers</td><td>Many uncorrelated loads; historic utilisation 10–20%</td><td>Power, cooling and space telemetry only</td></tr><tr><th>Containers, Kubernetes</th><td>Cloud and enterprise</td><td>Everything that is not training</td><td>Diversified</td><td>Same</td></tr><tr><th>Slurm</th><td>HPC and the training cluster</td><td>Bare metal</td><td>One gang-scheduled job pinned at 90–100%</td><td>Same</td></tr><tr><th>Bare metal</th><td>AI training</td><td>Exposes GPU topology</td><td>Near nameplate</td><td>Same</td></tr><tr><th>Hybrid: Slinky, Slurm on Kubernetes</th><td>GPU clouds</td><td>Validated at 8,000+ GPUs</td><td>Both</td><td>Same</td></tr></tbody></table></div><figcaption><span class="fno">Figure 13</span> Orchestration at a glance; the scheduler sets the load shape</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The scheduler sets the load shape and the owner never sees it, so the lease, not the facility, must carry density. Checkpointing makes an outage cost one expensive job instead of many tenants; concurrent maintainability stays (<a class="apx" href="APX-compute.html#s9">APX-compute §9</a>).</p>
<h2 id="s5"><a id="two-clocks"></a>Two clocks</h2>
<figure class="fig fig-scale" id="fig14"><div class="scale" role="img" aria-label="Rack density in kW; the reference zones against what ships and what is announced"><div class="marks"><div class="mark r0" style="left:9.8%"><span class="mv">8</span></div><div class="mark r1" style="left:22.9%"><span class="mv">15</span></div><div class="mark r0" style="left:43.4%"><span class="mv">40</span></div><div class="mark r1" style="left:66.4%"><span class="mv">120</span></div><div class="mark r0" style="left:68.4%"><span class="mv">132</span></div><div class="mark r1" style="left:69.9%"><span class="mv">142</span></div><div class="mark r0" style="left:71.7%"><span class="mv">155</span></div><div class="mark r1" style="left:76.0%"><span class="mv">190</span></div><div class="mark r0" style="left:76.2%"><span class="mv">192</span></div><div class="mark r1" style="left:77.1%"><span class="mv">200</span></div><div class="mark r0" style="left:100.0%"><span class="mv">600</span></div></div><div class="track"><div class="band steel" style="left:8.5%;width:3.8%" title="enterprise mode, Uptime 2025"></div><div class="band water" style="left:22.9%;width:14.5%" title="high-density colocation"></div><div class="band live" style="left:43.4%;width:26.5%" title="AI training, shipping"></div><div class="band risk" style="left:76.0%;width:24.0%" title="announced roadmap"></div></div><div class="axis"><span>5 kW</span><span>600 kW (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">enterprise mode, Uptime 2025</span><span class="val">7.5–9 kW</span></li><li><i class="sw water"></i><span class="lab">high-density colocation</span><span class="val">15–30 kW</span></li><li><i class="sw live"></i><span class="lab">AI training, shipping</span><span class="val">40–142 kW</span></li><li><i class="sw risk"></i><span class="lab">announced roadmap</span><span class="val">190–600 kW</span></li><li><i class="sw mk"></i><span class="lab">reference zone</span><span class="val">8 kW</span></li><li><i class="sw mk"></i><span class="lab">reference zone</span><span class="val">15 kW</span></li><li><i class="sw mk"></i><span class="lab">reference zone</span><span class="val">40 kW</span></li><li><i class="sw mk"></i><span class="lab">reference pod, GB200 nominal</span><span class="val">120 kW</span></li><li><i class="sw mk"></i><span class="lab">GB200 observed</span><span class="val">132 kW</span></li><li><i class="sw mk"></i><span class="lab">GB300 nominal</span><span class="val">142 kW</span></li><li><i class="sw mk"></i><span class="lab">GB300 peak</span><span class="val">155 kW</span></li><li><i class="sw mk"></i><span class="lab">VR200 NVL144, H2 2026</span><span class="val">190 kW</span></li><li><i class="sw mk"></i><span class="lab">HPE busway provision</span><span class="val">192 kW</span></li><li><i class="sw mk"></i><span class="lab">415 VAC and 54 VDC turn impractical</span><span class="val">200 kW</span></li><li><i class="sw mk"></i><span class="lab">Kyber on 800 VDC, 2027</span><span class="val">600 kW</span></li></ol></div><figcaption><span class="fno">Figure 14</span> Rack density in kW; the reference zones against what ships and what is announced</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 120 kW pod is obsolete as a maximum on day one and sound as a design point; the failure mode is building only for 120 with no headroom path. Copper, not silicon, forces the jump to 800 VDC above ~200 kW, and Topic 6's sidecar bays are that path (<a class="apx" href="APX-compute.html#s10">APX-compute §10</a>).</p>
<figure class="fig fig-timeline" id="fig15"><ol class="timeline"><li><span class="stage">60% one-line and design freeze</span><span class="dur">T+3–8</span><span class="lock">The pod envelope: kW, kg, L/min, ports. No SKU</span></li><li><span class="stage">Hall 1 live</span><span class="dur">~T+42</span><span class="lock">First tenant racks are whatever ships that year</span></li><li><span class="stage">GPU generation 1</span><span class="dur">2–5 years, to ~T+72–102</span><span class="lock">Hopper → Blackwell → Rubin ran ~30 months</span></li><li><span class="stage">GPU generations 2 and 3</span><span class="dur">through year 10</span><span class="lock">Swapped under the lease, not the building</span></li><li><span class="stage">M&amp;E refresh</span><span class="dur">10–15 years</span><span class="lock">Chillers, UPS and switchgear replaced once</span></li><li><span class="stage">Shell</span><span class="dur">15–20 years</span><span class="lock">3–6 GPU generations inside it</span></li></ol><figcaption><span class="fno">Figure 15</span> IT life against facility life on Topic 3's clock; T is the site option</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two clocks, one building. The rack class is chosen after the slab is poured and replaced before the chillers are, so the lease must let the tenant swap generations without stranding the owner's busway, manifolds and floor (<a class="apx" href="APX-compute.html#s11">APX-compute §11</a>).</p>
<h2 id="s6"><a id="delivery-and-risk"></a>Delivery and risk</h2>
<figure class="fig fig-compare" id="fig16"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Dimension</th><th>IT</th><th>Facility</th></tr></thead><tbody><tr><th>Asset life</th><td>3–5 years; GPUs faster</td><td>15–20 years shell; 10–15 M&amp;E</td></tr><tr><th>Scarcity gate</th><td>GPU allocation; HBM and CoWoS; forward orders</td><td>Grid interconnection, 5–6 year queues; water; land</td></tr><tr><th>Who supplies</th><td>NVIDIA and AMD via Supermicro, Dell, HPE</td><td>GC, MEP trades, utility</td></tr><tr><th>Lease shape</th><td>Powered shell or turnkey; tenant brings racks</td><td>Owner delivers kW, cooling, weight envelope</td></tr><tr><th>Who brings the CDU, manifold, rack, shelf</th><td>IT vendor to the quick-disconnect; here the owner brings the CDU</td><td>Facility beyond it</td></tr></tbody></table></div><figcaption><span class="fno">Figure 16</span> Two supply chains, two scarcities</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The facility waits on the grid, the IT on allocation, and neither can hurry the other; the owner who reserved transformer slots at T+3 has no lever on GPUs (<a class="apx" href="APX-compute.html#s11">APX-compute §11</a>).</p>
<details class="more"><summary>Allocation in 2025–26</summary><div class="more-body"><ul><li>Blackwell allocation is largely consumed by hyperscaler forward orders through 2026–27.</li><li>H100 one-year rental rose ~40% to ~$2.35 per GPU-hour by March 2026, with new capacity booked through about September 2026.</li><li>xAI's Colossus put 100,000 H100s live in 122 days and doubled in 92 more; factory-integrated racks made it possible.</li></ul></div></details>
<figure class="fig fig-figure" id="fig17"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Loading dock scene: a crated rack tagged 1,500 kg loaded coming off a dock leveler, a second rack on heavy casters being walked up a ramp across the slab toward an empty position in a row of racks, a yellow tap-off box and two blue pipe stubs waiting at that position, and a fenced staging bay of crated racks behind"><img alt="Loading dock scene: a crated rack tagged 1,500 kg loaded coming off a dock leveler, a second rack on heavy casters being walked up a ramp across the slab toward an empty position in a row of racks, a yellow tap-off box and two blue pipe stubs waiting at that position, and a fenced staging bay of crated racks behind" src="./figures/compute/rack-arrives-loaded.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 17</span> The rack arrives loaded: the owner's scope ends at a tap-off and two pipe stubs</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The rack ships full and rolls into place at a tonne and a half, which is why the floor is slab, the doors are wide and the owner's scope ends at a tap-off and two pipe stubs (<a class="apx" href="APX-compute.html#s3">APX-compute §3</a>).</p>
<aside class="callout risk"><span class="kicker">Every interface in the pod is a contract line</span><p>The tenant or its IT vendor buys the pre-integrated rack, in-rack manifold and storage, and warrants to the quick-disconnect. The owner pre-provisions busway with headroom toward ~190 kW, manifold stubs, floor and fiber pathways, and furnishes the CDU. Coolant chemistry, filtration, temperature and flow at the manifold, density, refresh rights and return conditions are lease terms; N+1 and single-corded nodes are the tenant's risk (<a class="apx" href="APX-compute.html#s12">APX-compute §12</a>).</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">What is inside an NVL72 rack, top to bottom, and at which component does Topic 8's scope end and Topic 7's begin?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>18 compute trays (72 GPUs and 36 Grace CPUs), 9 NVLink switch trays on a copper backplane, 8 power shelves feeding a 50–54 V busbar, a vertical coolant manifold with per-tray quick-disconnects, one 800 Gb/s NIC per GPU so 72 fibers leave the rack. Topic 8 ends at the rack's coolant quick-disconnects; Topic 7 owns the CDU and everything beyond.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Walk a training day on the busway: what does the load do at launch, in steady state, roughly how often does it swing, and what do the GB300 capacitors do and not do?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Near idle at launch, a deliberately rate-limited ramp, then 90–100% of nameplate held for hours with swings between compute and all-reduce at roughly once a second (0.2–3 Hz), checkpoint stalls, then a tail-off or dummy load. The 65 J per GPU capacitors cut the grid-facing peak by about 30%; they give no ride-through, so UPS sizing is unchanged.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">For the reference pod and its Phase 1 slice, how many GPUs, how many litres per minute and how many fiber links leave the racks?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Full pod, 200 racks: 14,400 GPUs, ~26,000 L/min at the quick-disconnects, ~14,400 scale-out fiber links. Phase 1, 50 racks: 3,600 GPUs, ~6,500 L/min, ~3,600 links.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Roughly what does the pod's IT cost against the facility that houses it, and how many times is each replaced over the building's life?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>About $600M of IT (200 racks at ~$3M) against ~$260–480M of facility for 24 MW at $11–20M per MW. The IT is replaced 3–5 times, 3–6 GPU generations, inside a 15–20 year shell whose M&amp;E is refreshed once at 10–15 years.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which rack is heavy in kW and moderate in kg, which is the reverse, and why does that break a single kg-per-kW rule?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The NVL72 compute rack is heavy in kW (120–142) and moderate in kg (~1,500); the storage rack draws a few kW but is heavy from its drives. A linear kg-per-kW rule under-predicts the storage rack badly, so AI racks take the vendor's published mass and storage racks are sized by drive count.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Under a wholesale lease, who buys the rack, who owns the CDU, where does the IT vendor's warranty stop, and what must the lease pin at that point?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>The tenant or its IT vendor buys the pre-integrated rack; in the reference hall the owner furnishes the CDU (turnkey pod), though under a powered shell the tenant would. The warranty stops at the quick-disconnect. The lease must pin coolant chemistry, 25–50 µm filtration and the temperature and flow SLA at the manifold, plus density, refresh rights and return conditions.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-compute.html"><span class="dir">Current version</span>AI/HPC Infrastructure + Compute &amp; Storage</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
