<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cooling and Thermal Management — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-cooling" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">Cooling</span></nav></header>
<main class="">
  <div class="hero"><h1>Cooling and Thermal Management</h1><p class="aside">Deep detail and sources: <a href="APX-cooling.html">the appendix for this topic</a>. Short version: <a href="overview.html#s7">sixty words</a>. The <a href="RR-cooling.html">research report</a> this chapter was distilled from.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Topic 6 delivered the watts; this chapter takes them back. Every kilowatt a rack draws leaves it as heat, and the plant's job is to carry that heat from the cold plate or the rack inlet to the Phoenix sky at the lowest cost in compressors, water and schedule. The one number the owner really controls is the temperature each loop runs at.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">0.284 tons</b><span class="lbl">Cooling per kW of IT; 1 kW = 3,412 BTU/h</span><span class="why">Phase 1 rejects ~10.7 MW, about 3,040 tons</span></li><li><b class="v">2,355 CFM</b><span class="lbl">A 15 kW rack at an 11 K rise, ~157 CFM per kW</span><span class="why">The best floor tile gives ~1,900; dense air abandons the raised floor</span></li><li><b class="v">70–80%</b><span class="lbl">Share of a 120 kW rack's heat captured to liquid</span><span class="why">24–36 kW per rack still leaves as air</span></li><li><b class="v">45 °C</b><span class="lbl">Phoenix peak dry bulb, ASHRAE's A4 ceiling, GB300's warm-water design point</span><span class="why">One number closes free air and opens chiller-free liquid</span></li><li><b class="v">5–15 min</b><span class="lbl">Thermal storage to bridge a chiller restart</span><span class="why">Rack time constants are seconds</span></li><li><b class="v">26–52 weeks</b><span class="lbl">CDU lead time, against 20–40 for a chiller</span><span class="why">The CDU is the long pole</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the cooling team</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Two plants. The AI pods run chiller-free on a warm facility water loop, W40, 36 °C supply and about 46 °C return, rejected by N+1 adiabatic dry coolers on the roof, dry most hours, reclaimed spray on peak days. The air zones and the pods' leftover air run on chilled water at 20 °C from three 3.5 MW air-cooled magnetic-bearing chillers, 2 + 1, feeding fan walls, with a 10 minute stratified tank. Seven 1 MW CDUs, 6 + 1, in the CDU room.</p></aside></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="06"><a id="the-return-path"></a>The return path</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Server inlet, 18–27 °C recommended</li><li class="edge" aria-hidden="false"><span>11–17 K rise across the rack</span></li><li class="box">Hot aisle, contained</li><li class="edge" aria-hidden="false"><span>return air kept from the supply</span></li><li class="box">Fan-wall coil in the gallery</li><li class="edge" aria-hidden="false"><span>chilled water, 20 °C supply in an 18–24 °C band</span></li><li class="box">Air-cooled magnetic-bearing chiller in the yard</li><li class="edge" aria-hidden="false"><span>lifted to condensing temperature</span></li><li class="box">Outside air, up to 45 °C</li></ol><figcaption><span class="fno">Figure 2</span> The air-zone heat path in the reference hall; every arrow is a temperature step</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Every box is a heat exchanger and every arrow a temperature step; the plant is bought to make the last step, into 45 °C air, possible. Run each step warmer and the compressor runs fewer hours (<a class="apx" href="APX-cooling.html#s1">APX-cooling §1</a>).</p>
<details class="more"><summary>Bypass and recirculation, the two faults containment kills</summary><div class="more-body"><ul><li>Bypass: cold supply short-circuits to the return without passing a server; the coil sees cool air and the plant wastes fan power and capacity.</li><li>Recirculation: hot exhaust re-enters an intake through gaps, missing blanking panels or over the rack top; inlets drift above class and the fix is sealing, not more cooling.</li><li>Static pressure is set to just overcome the path: over-pressurising drives bypass, starving drives recirculation (Upsite).</li></ul></div></details>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway section of the reference hall: on the left a 120 kW rack with cold plates and a rack manifold, orange pipes rising to a CDU and then up a warm-loop riser to dry coolers on the roof; on the right a contained hot aisle feeding a fan wall, with a chilled-water pipe leaving the building to an air-cooled chiller in the yard; both paths end in the same 45 °C desert sky"><img alt="Cutaway section of the reference hall: on the left a 120 kW rack with cold plates and a rack manifold, orange pipes rising to a CDU and then up a warm-loop riser to dry coolers on the roof; on the right a contained hot aisle feeding a fan wall, with a chilled-water pipe leaving the building to an air-cooled chiller in the yard; both paths end in the same 45 °C desert sky" src="./figures/cooling/chip-to-sky.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> Chip to sky: two return paths through one building</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two return paths share one building. The warm loop climbs to the roof and never meets a compressor; the air path goes through a chiller to reach the same sky. The rest of the chapter walks each path in turn.</p>
<p><strong>Topic 7 owns everything that moves heat, from the cold plate or rack inlet to the outside air, including the CDU and its facility-water loop; Topic 8 owns what generates the heat: the servers, accelerators, storage and the rack they sit in, up to the cold plate and the rack's coolant quick-disconnects.</strong></p></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="06"><a id="air-and-how-warm"></a>Air, and how warm</h2>
<figure class="fig fig-scale" id="fig4"><div class="scale" role="img" aria-label="ASHRAE 2021 air classes at the server inlet; humidity is now held by dew point, −9 to 15 °C, because a fixed RH means different moisture at each temperature"><div class="marks"><div class="mark r0" style="left:44.0%"><span class="mv">22</span></div><div class="mark r1" style="left:54.0%"><span class="mv">27</span></div><div class="mark r0" style="left:90.0%"><span class="mv">45</span></div></div><div class="track"><div class="band steel" style="left:36.0%;width:18.0%" title="recommended, all A classes"></div><div class="band copper" style="left:30.0%;width:34.0%" title="A1 allowable"></div><div class="band water" style="left:20.0%;width:50.0%" title="A2 allowable"></div><div class="band live" style="left:10.0%;width:70.0%" title="A3 allowable"></div><div class="band risk" style="left:10.0%;width:80.0%" title="A4 allowable"></div><div class="band steel" style="left:30.0%;width:20.0%" title="H1 allowable, recommended 18–22"></div></div><div class="axis"><span>0 °C</span><span>50 °C</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">recommended, all A classes</span><span class="val">18–27 °C</span></li><li><i class="sw copper"></i><span class="lab">A1 allowable</span><span class="val">15–32 °C</span></li><li><i class="sw water"></i><span class="lab">A2 allowable</span><span class="val">10–35 °C</span></li><li><i class="sw live"></i><span class="lab">A3 allowable</span><span class="val">5–40 °C</span></li><li><i class="sw risk"></i><span class="lab">A4 allowable</span><span class="val">5–45 °C</span></li><li><i class="sw steel"></i><span class="lab">H1 allowable, recommended 18–22</span><span class="val">15–25 °C</span></li><li><i class="sw mk"></i><span class="lab">H1 recommended ceiling</span><span class="val">22 °C</span></li><li><i class="sw mk"></i><span class="lab">recommended ceiling</span><span class="val">27 °C</span></li><li><i class="sw mk"></i><span class="lab">Phoenix peak dry bulb; A4 ceiling</span><span class="val">45 °C</span></li></ol></div><figcaption><span class="fno">Figure 4</span> ASHRAE 2021 air classes at the server inlet; humidity is now held by dew point, −9 to 15 °C, because a fixed RH means different moisture at each temperature</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The recommended band did not move; what widened is how far a vendor lets you stray, and H1 pulls dense air-cooled gear back into a tighter zone. Phoenix sits at the A4 edge: free air is off at peak, and the economizer is water-side or adiabatic, about 40% of the year (<a class="apx" href="APX-cooling.html#s2">APX-cooling §2</a>, <a class="apx" href="APX-cooling.html#s4">APX-cooling §4</a>).</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>How it moves heat</th><th>Capacity per unit</th><th>Where used 2025–26</th><th>Efficiency</th><th>Reference stance</th></tr></thead><tbody><tr><th>CRAC, DX</th><td>Own compressor and refrigerant in each unit</td><td>Small</td><td>Legacy and chiller-less rooms</td><td>Lowest</td><td class="sym"><span class="s">✗</span></td></tr><tr><th>CRAH</th><td>Coil and fan on chilled water</td><td>Moderate</td><td>The raised-floor workhorse</td><td>Good</td><td>Retail zones only if a raised floor returns</td></tr><tr><th>In-row</th><td>Close-coupled between racks</td><td>20–60 kW rows</td><td>Spot density</td><td>Good</td><td>Alternative for the 40 kW zone</td></tr><tr><th>Fan wall</th><td>Floor-to-ceiling EC fans and coils in the gallery</td><td>~800 kW</td><td>The hyperscale hall since 2024</td><td>Best; 38% less fan energy</td><td class="sym"><span class="s">✓</span><span class="gl">all air zones</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Air-side systems; the fan wall is the reference stance for every air zone</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The fan wall won by turning the air side into one wall of fans on one coil bank, redundant at the fan and cheap under the cube law; the room becomes a plenum that containment must not leak. Discipline, blanking panels and sealed cutouts, is the price and a Topic 11 hand-off (<a class="apx" href="APX-cooling.html#s3">APX-cooling §3</a>).</p>
<details class="more"><summary>The airflow arithmetic, and what containment buys</summary><div class="more-body"><ul><li>ΔT = 3.1 × W ÷ CFM at sea level, so 157, 125 and 105 CFM per kW at 20, 25 and 30 °F rises (Upsite). A 15 kW rack needs 2,355, 1,875 or 1,575 CFM. Widening the rise from 20 to 30 °F cuts airflow by a third: the whole economic case for containment.</li><li>Cube law: fan power scales with speed cubed, so 80% speed is about half the power (SubZero).</li><li>Hot-aisle over cold-aisle containment saves 43% of annual cooling energy and 15% of PUE in Schneider's model, room held at 24 °C; SubZero measured top-to-bottom rack ΔT falling from over 10 °F to 1 °F.</li><li>California Title 24 2025, in force 1 January 2026, requires economizers, variable-speed fans and containment in large high-density air-cooled rooms.</li></ul></div></details>
<figure class="fig fig-figure" id="fig6"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Interior view along a contained hot aisle between two rows of 15 kW racks with doors and clear roof panels, a blanking panel on one rack, and at the far end a floor-to-ceiling grid of EC fans with a chilled-water coil and an MEP gallery behind it; cool supply air on the open side of the racks, warm return air travelling along the ceiling to the coil"><img alt="Interior view along a contained hot aisle between two rows of 15 kW racks with doors and clear roof panels, a blanking panel on one rack, and at the far end a floor-to-ceiling grid of EC fans with a chilled-water coil and an MEP gallery behind it; cool supply air on the open side of the racks, warm return air travelling along the ceiling to the coil" src="./figures/cooling/containment-and-fan-wall.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 6</span> Inside a contained aisle, looking at the fan wall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> This is what air with containment is in 2026: not a CRAC in a corner but a wall of the building that breathes, and an aisle the operator must keep sealed.</p></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="06"><a id="the-plant"></a>The plant</h2>
<figure class="fig fig-scale" id="fig7"><div class="scale" role="img" aria-label="Loop supply temperature and what it buys; from W32 up the chiller leaves the loop"><div class="marks"><div class="mark r0" style="left:11.7%"><span class="mv">7</span></div><div class="mark r1" style="left:33.3%"><span class="mv">20</span></div><div class="mark r0" style="left:60.0%"><span class="mv">36</span></div><div class="mark r1" style="left:75.0%"><span class="mv">45</span></div><div class="mark r0" style="left:76.7%"><span class="mv">46</span></div><div class="mark r1" style="left:91.7%"><span class="mv">55</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:28.3%" title="W17, chiller required"></div><div class="band copper" style="left:28.3%;width:16.7%" title="W27, chiller usual"></div><div class="band water" style="left:45.0%;width:8.3%" title="W32, chiller-free most sites"></div><div class="band live" style="left:53.3%;width:13.3%" title="W40, dry cooler year-round"></div><div class="band risk" style="left:66.7%;width:8.3%" title="W45, GB300&#x27;s class"></div><div class="band steel" style="left:75.0%;width:25.0%" title="W+, reuse grade"></div></div><div class="axis"><span>0 °C</span><span>60 °C</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">W17, chiller required</span><span class="val">0–17 °C</span></li><li><i class="sw copper"></i><span class="lab">W27, chiller usual</span><span class="val">17–27 °C</span></li><li><i class="sw water"></i><span class="lab">W32, chiller-free most sites</span><span class="val">27–32 °C</span></li><li><i class="sw live"></i><span class="lab">W40, dry cooler year-round</span><span class="val">32–40 °C</span></li><li><i class="sw risk"></i><span class="lab">W45, GB300's class</span><span class="val">40–45 °C</span></li><li><i class="sw steel"></i><span class="lab">W+, reuse grade</span><span class="val">45–60 °C</span></li><li><i class="sw mk"></i><span class="lab">legacy chilled water</span><span class="val">7 °C</span></li><li><i class="sw mk"></i><span class="lab">reference chilled loop, proposed</span><span class="val">20 °C</span></li><li><i class="sw mk"></i><span class="lab">reference FWS supply</span><span class="val">36 °C</span></li><li><i class="sw mk"></i><span class="lab">GB300 design point; Phoenix peak</span><span class="val">45 °C</span></li><li><i class="sw mk"></i><span class="lab">reference FWS return</span><span class="val">46 °C</span></li><li><i class="sw mk"></i><span class="lab">liquid return, top of range; heat-pump grade at Odense</span><span class="val">55 °C</span></li></ol></div><figcaption><span class="fno">Figure 7</span> Loop supply temperature and what it buys; from W32 up the chiller leaves the loop</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Every degree warmer is repaid in compressor hours; from W32 up the chiller leaves the loop. Warmer also means less headroom for the tenant's chip; ASHRAE warns the supportable class may regress as chips run hotter (<a class="apx" href="APX-cooling.html#s6">APX-cooling §6</a>).</p>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Type</th><th>Capacity per unit</th><th>kW per ton</th><th>Water</th><th>Refrigerant</th><th>Reference stance</th></tr></thead><tbody><tr><th>Air-cooled screw</th><td>0.2–1.5 MW</td><td>1.0–1.4</td><td>None</td><td>A2L</td><td class="sym"><span class="s">✗</span><span class="gl">high-ambient penalty</span></td></tr><tr><th>Water-cooled centrifugal</th><td>1–7 MW</td><td>0.5–0.65</td><td>Tower water</td><td>R-1234ze, R-513A</td><td class="sym"><span class="s">✗</span><span class="gl">breaks the water rule</span></td></tr><tr><th>Magnetic-bearing oil-free centrifugal</th><td>0.5–3.5 MW</td><td>~0.5, IPLV to ~0.3</td><td>Tower or air</td><td>R-1234ze, R-515B</td><td>The class</td></tr><tr><th>Air-cooled magnetic-bearing, York YDAM class</th><td>3.5 MW</td><td>Excellent part load</td><td>None</td><td>R-1234ze</td><td class="sym"><span class="s">✓</span><span class="gl">3 units, 2 + 1; ~3 min restart; 45 °C warm water</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> Chiller types; the near-zero-water rule picks the last row</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The water rule chooses the chiller: air-cooled, because a tower is water; magnetic-bearing, because a dry-cooled plant lives at part load and low lift. The refrigerant is a code question for this year's BOD (<a class="apx" href="APX-cooling.html#s5">APX-cooling §5</a>).</p>
<details class="more"><summary>Refrigerants, and the other units on the market</summary><div class="more-body"><ul><li>The AIM Act in the US and F-gas in the EU push chillers to low-GWP fluids: R-1234ze, R-513A, R-515B. R-515B is A1, non-flammable, and simplifies code compliance against the mildly flammable A2Ls; Vertiv redesigned its lines for low-GWP by early 2025.</li><li>LG launched a 480–600 RT air-cooled magnetic-bearing centrifugal in September 2026 claiming refrigerant free-cooling about 30% below hydronic free-cooling (verify: dated).</li><li>kW per ton figures are indicative; selections are checked against AHRI-certified data.</li></ul></div></details>
<figure class="fig fig-flow" id="fig9"><ol class="flow"><li class="box">t = 0, utility drops</li><li class="edge" aria-hidden="false"><span>chillers and dry-cooler fans stop</span></li><li class="box">10–45 s with no active cooling</li><li class="edge" aria-hidden="false"><span>120 kW inlets rise within a minute</span></li><li class="box">≤ 15 s, generators carry load (Topic 5)</li><li class="edge" aria-hidden="false"><span>pumps and fans restart</span></li><li class="box">Chillers restart: ~3 min magnetic-bearing, 5–15 min conventional</li><li class="edge" aria-hidden="false"><span>the chilled loop is carried meanwhile</span></li><li class="box">Stratified tank carries the chilled loop, 10 minutes proposed</li><li class="edge" aria-hidden="false"><span>until chiller output returns</span></li><li class="box">Warm loop: dry coolers and CDU pumps back on generator</li></ol><figcaption><span class="fno">Figure 9</span> The thermal side of Topic 5's utility failure</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The battery bought the power chain fifteen seconds; the tank buys the chilled loop ten minutes, because a chiller cannot be started like a generator. The warm loop is the easy side: its heat sink is the sky (<a class="apx" href="APX-cooling.html#s7">APX-cooling §7</a>).</p>
<details class="more"><summary>What a stratified tank is, and how it is sized</summary><div class="more-body"><ul><li>One tall tank holding cold water under warm, separated by a thermocline; supply draws from the bottom, return enters the top, so stored cooling is volume times temperature difference.</li><li>Sized in minutes to cover generator start plus chiller restart, 5–15 in the research, 10 proposed here for the chilled side only; the worked volume is in the appendix.</li><li>Whether CDU pumps and fan walls ride the UPS is not in the research and is marked for verification.</li></ul></div></details>
<figure class="fig fig-figure" id="fig10"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Isometric view of Hall 1 with a fenced mechanical yard beside it: three air-cooled chillers on pads with a 2 + 1 tag, a tall stratified thermal tank, dashed Phase 2 pads and a drain to sewer in the yard; on the roof deck a row of adiabatic dry coolers fed by an orange warm-loop riser and a purple reclaimed-water line to spray pads marked for peak days only"><img alt="Isometric view of Hall 1 with a fenced mechanical yard beside it: three air-cooled chillers on pads with a 2 + 1 tag, a tall stratified thermal tank, dashed Phase 2 pads and a drain to sewer in the yard; on the roof deck a row of adiabatic dry coolers fed by an orange warm-loop riser and a purple reclaimed-water line to spray pads marked for peak days only" src="./figures/cooling/plant-yard-and-roof.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 10</span> The plant as a place: chillers and tank in the yard, dry coolers on the roof</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The yard is the water decision made concrete: no towers, a purple pipe used a few weeks a year, and a tank instead of a bigger chiller (<a class="apx" href="APX-cooling.html#s11">APX-cooling §11</a>).</p>
<details class="more"><summary>Water, in numbers</summary><div class="more-body"><ul><li>WUE is annual site water in litres over IT kWh (The Green Grid); it gives no credit for reclaimed water. Sources differ on the industry average: LBNL 2024 puts US site WUE near 0.36 L/kWh, while the 1.8–1.9 figure Topic 3 quoted comes from 2025 secondary guides (Data Center Knowledge, EESI). Equinix reports 0.91 portfolio-wide, 1.41 at evaporative sites; Microsoft fell from 0.49 to 0.30 on the way to a zero-water design piloted in Phoenix from late 2027.</li><li>The reference hall's WUE is near zero in dry hours; the 0.2 L/kWh budget is spent on peak-day spray. Heat reuse is not built: Phoenix has no customer for 45–55 °C water.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="06"><a id="liquid"></a>Liquid</h2>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Method</th><th>kW per rack</th><th>Share to liquid</th><th>Facility water</th><th>Water use</th><th>PUE</th></tr></thead><tbody><tr><th>Rear-door HX</th><td>20–80</td><td>80–100% of sensible</td><td>14–27 °C</td><td>Low</td><td>1.2–1.35</td></tr><tr><th>DTC single-phase</th><td>40–200+</td><td>70–80%</td><td>30–45 °C</td><td>Near zero, dry</td><td>1.1–1.25; 1.1–1.2 on warm water</td></tr><tr><th>DTC two-phase</th><td>40–200+</td><td>~80%</td><td>30–45 °C</td><td>Near zero</td><td>1.05–1.10; PFAS-constrained</td></tr><tr><th>Immersion single-phase</th><td>100–250, to ~900</td><td>~100%</td><td>Warm</td><td>Near zero</td><td>1.03–1.10</td></tr><tr><th>Immersion two-phase</th><td>Highest</td><td>~100%</td><td>Warm</td><td>Near zero</td><td>1.02–1.05; PFAS-constrained</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> Liquid methods as a ladder of how much heat leaves in water</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Rear doors keep the room neutral, cold plates take most of the heat and leave a quarter in air, immersion takes all; the two-phase rungs lost their fluids to regulation. The reference hall uses single-phase cold plates, like GB200-class racks (<a class="apx" href="APX-cooling.html#s8">APX-cooling §8</a>).</p>
<details class="more"><summary>Who uses each, and the PFAS story</summary><div class="more-body"><ul><li>Rear doors: AI retrofits and mid-density. In-row: HPC and spot density. Single-phase cold plates: the AI mainstream, about 55% of liquid deployments in 2026 (verify: market report). Immersion: crypto, HPC, some AI.</li><li>3M announced in December 2022 that it would exit PFAS manufacturing by the end of 2025; the last order date for Novec fluids was 31 March 2025. EPA's hazardous-substance designation and EU restrictions leave two-phase methods at "immediate risk of obsolescence" (Motivair via DCD). Hydrocarbon two-phase fluids were not commercially qualified as of mid-2026; TSCA PFAS reporting for operators is due 31 January 2027.</li></ul></div></details>
<figure class="fig fig-flow" id="fig12"><ol class="flow"><li class="box">Cold plate outlet, Topic 8's side</li><li class="edge" aria-hidden="false"><span>into the rack manifold</span></li><li class="box">Rack manifold and blind-mate QDs; TCS ~48 °C out, ~40 °C in, 150–180 LPM, PG25</li><li class="edge" aria-hidden="false"><span>overhead to the CDU room</span></li><li class="box">CDU, one per pod, 3–4 °C approach; TCS isolated from FWS, filtered, dew-point controlled</li><li class="edge" aria-hidden="false"><span>heat crosses into facility water</span></li><li class="box">FWS ~46 °C out, 36 °C in, W40</li><li class="edge" aria-hidden="false"><span>up the riser</span></li><li class="box">Adiabatic dry coolers on the roof, N+1; dry most hours, reclaimed spray on peak days</li><li class="edge" aria-hidden="false"><span>to outside air</span></li><li class="box">Side branch: 24–36 kW per rack of residual air to the fan wall</li></ol><figcaption><span class="fno">Figure 12</span> The 120 kW pod end to end; two loops, one heat exchanger between them</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two loops, one heat exchanger, every temperature chosen so the last box needs no compressor. The CDU is where the tenant's water meets the owner's, and where the contract meets the engineering (<a class="apx" href="APX-cooling.html#s9">APX-cooling §9</a>).</p>
<details class="more"><summary>What else the pod's air carries, and the cross-tie</summary><div class="more-body"><ul><li>About one air-cooled 20–30 kW network rack per two GPU racks stands in the pod (Topic 9), outside the 1,000; it is cooled by the same fan-wall air that takes the pods' residual, and the fan walls are sized for it.</li><li>A colo cannot know its tenant's hardware. GB300 is designed for 45 °C supply, but third-party GB200 guides cite 18–25 °C facility water. The reference design therefore adds a valved cross-tie from the chilled plant that can pull the FWS toward W32 for a tenant that needs it, at the cost of compressor hours on that pod.</li><li>The dump's TCS figures, 32 / 40 °C, cannot sit above a 36 °C FWS at a 3–4 °C approach; the course uses 40 / 48 and flags it (<a class="apx" href="APX-cooling.html#s10">APX-cooling §10</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig13"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Isometric cutaway of a row of 120 kW racks with the front rack open to show cold plates and a rack manifold, quick disconnects at the top rear crossed by a dashed red line labelled Topic 8 ends here, overhead liquid manifolds below a busway and cable tray, a 1 MW CDU beyond an end wall with its warm loop rising to the roof, and residual air leaving the contained rear aisle"><img alt="Isometric cutaway of a row of 120 kW racks with the front rack open to show cold plates and a rack manifold, quick disconnects at the top rear crossed by a dashed red line labelled Topic 8 ends here, overhead liquid manifolds below a busway and cable tray, a 1 MW CDU beyond an end wall with its warm loop rising to the roof, and residual air leaving the contained rear aisle" src="./figures/cooling/ai-pod-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 13</span> A 120 kW pod cut open: the ceiling carries three trades</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The liquid pod is still an air pod: a quarter of its heat leaves the old way, and the ceiling carries three trades. At the quick disconnect Topic 8's rack becomes Topic 7's heat.</p>
<figure class="fig fig-scale" id="fig14"><div class="scale" role="img" aria-label="Cooling method by rack density; Topic 2&#x27;s scale refined by Topic 7"><div class="marks"><div class="mark r0" style="left:46.0%"><span class="mv">20</span></div><div class="mark r1" style="left:54.0%"><span class="mv">30</span></div><div class="mark r0" style="left:62.1%"><span class="mv">45</span></div><div class="mark r1" style="left:73.6%"><span class="mv">80</span></div><div class="mark r0" style="left:83.6%"><span class="mv">132</span></div><div class="mark r1" style="left:85.1%"><span class="mv">142</span></div><div class="mark r0" style="left:96.0%"><span class="mv">246</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:32.1%" title="open air"></div><div class="band copper" style="left:32.1%;width:21.9%" title="containment"></div><div class="band water" style="left:46.0%;width:27.7%" title="rear-door and in-row"></div><div class="band live" style="left:64.2%;width:32.1%" title="direct-to-chip, 50–200+"></div><div class="band risk" style="left:78.1%;width:18.3%" title="immersion"></div></div><div class="axis"><span>2 kW per rack</span><span>300 kW per rack (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">open air</span><span class="val">2–10 kW per rack</span></li><li><i class="sw copper"></i><span class="lab">containment</span><span class="val">10–30 kW per rack</span></li><li><i class="sw water"></i><span class="lab">rear-door and in-row</span><span class="val">20–80 kW per rack</span></li><li><i class="sw live"></i><span class="lab">direct-to-chip, 50–200+</span><span class="val">50–250 kW per rack</span></li><li><i class="sw risk"></i><span class="lab">immersion</span><span class="val">100–250 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">comfort limit for air</span><span class="val">20 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">practical containment ceiling</span><span class="val">30 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">air impractical</span><span class="val">45 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">direct-to-chip the only path</span><span class="val">80 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">GB200 NVL72</span><span class="val">132 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">GB300 NVL72</span><span class="val">142 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">Vera Rubin, projected</span><span class="val">246 kW per rack</span></li></ol></div><figcaption><span class="fno">Figure 14</span> Cooling method by rack density; Topic 2's scale refined by Topic 7</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Topic 2's scale survives with two edits: containment reaches 30 kW with discipline, and chip-level liquid is mandatory from 50–80 kW. The explorer's switch points at 20, 45 and 80 stand (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>).</p></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="06"><a id="phase-1-assembled"></a>Phase 1 assembled</h2>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Zone</th><th>Method</th><th>Per rack</th><th>Loop and supply</th><th>Units</th><th>Touches a chiller</th></tr></thead><tbody><tr><th>~77 racks @ 8 kW</th><td>Containment on fan walls</td><td>~1,250 CFM</td><td>Chilled, 20 °C</td><td>Shared fan walls</td><td class="sym"><span class="s">✓</span></td></tr><tr><th>~77 @ 15 kW</th><td>Containment on fan walls</td><td>~2,355 CFM</td><td>Chilled, 20 °C</td><td>Shared fan walls</td><td class="sym"><span class="s">✓</span></td></tr><tr><th>~50 @ 40 kW</th><td>Passive rear-door HX, rated 44–75 kW</td><td>Room-neutral</td><td>Chilled, 20 °C</td><td>One door per rack</td><td class="sym"><span class="s">✓</span></td></tr><tr><th>~50 @ 120 kW</th><td>DTC cold plates and CDUs</td><td>150–180 LPM</td><td>FWS 36 °C, W40</td><td>7 × 1 MW CDUs, 6 + 1; N+1 dry coolers</td><td class="sym"><span class="s">✗</span><span class="gl">only the 24–36 kW residual</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> Cooling by zone in Hall 1; four zones, two loops</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Everything under 40 kW and every pod's leftover quarter lives on the chilled loop; the pods' cold plates live on the warm loop and never see a compressor. The chiller count is set by the air, the CDU count by the pods (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>).</p>
<figure class="fig fig-breakdown" id="fig16"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:4.5" title="IT on the warm loop: 4.5"></div><div class="seg s1" style="flex:5.5" title="IT on chilled water: 5.5"></div><div class="seg s2" style="flex:0.7" title="In-hall electrical losses: 0.7"></div><div class="seg s3" style="flex:0.3" title="Warm-loop mechanical: 0.3"></div><div class="seg s4" style="flex:1.5" title="Chilled-loop mechanical: 1.5"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">IT on the warm loop</span><span class="val">4.5</span><span class="note">cold plates, dry-cooled</span></li><li><i class="sw s1"></i><span class="lab">IT on chilled water</span><span class="val">5.5</span><span class="note">air zones 4.0 plus pod residual ~1.5</span></li><li><i class="sw s2"></i><span class="lab">In-hall electrical losses</span><span class="val">0.7</span><span class="note">UPS, PDU, lighting</span></li><li><i class="sw s3"></i><span class="lab">Warm-loop mechanical</span><span class="val">0.3</span><span class="note">dry-cooler fans, FWS and CDU pumps</span></li><li><i class="sw s4"></i><span class="lab">Chilled-loop mechanical</span><span class="val">1.5</span><span class="note">compressors, pumps, fan walls</span></li></ol></div><figcaption><span class="fno">Figure 16</span> Where Phase 1's fence megawatts go, indicative; about 12.5 MW for 10 MW of IT</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A bit over half the heat takes five times the electricity: the chilled loop carries about 58% of the heat and about 80% of the cooling energy, for a PUE near 1.25 annually and 1.35–1.45 in the monsoon week. Every rack moved from air to the warm loop lowers PUE, which is why the campus reads better at 40 MW than Hall 1 does (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>).</p></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="06"><a id="delivery-and-risk"></a>Delivery and risk</h2>
<figure class="fig fig-timeline" id="fig17"><ol class="timeline"><li><span class="stage">Chiller and dry-cooler slots reserved with the electrical gear</span><span class="dur">T+3–6</span><span class="lock">Owner; 20–40 and 20–30 weeks</span></li><li><span class="stage">CDUs and manifolds ordered at land close</span><span class="dur">T+6–9</span><span class="lock">Owner; 26–52 weeks, the long pole</span></li><li><span class="stage">Headers, stubs and valved taps for 40 MW cast in</span><span class="dur">T+18–22</span><span class="lock">Contractor</span></li><li><span class="stage">Mains, fan walls and overhead manifolds hung</span><span class="dur">T+24–31</span><span class="lock">The ceiling shared with busway and tray</span></li><li><span class="stage">Chillers, dry coolers and tank set</span><span class="dur">T+30–34</span><span class="lock">Riggers</span></li><li><span class="stage">CDUs set, piped, flushed, charged; water quality proven</span><span class="dur">T+34–38</span><span class="lock">Owner's vendor with the contractor</span></li><li><span class="stage">Plant on generator test; TCS commissioned jointly; Hall 1 live</span><span class="dur">T+38–42</span><span class="lock">Topic 11</span></li><li><span class="stage">Phases 2–4 repeat per hall; campus N+1 headers; later halls skew to the warm loop</span><span class="dur">T+42 on</span><span class="lock">Owner</span></li></ol><figcaption><span class="fno">Figure 17</span> The plant on Topic 3's clock; chips are T+ months from the site option</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The chiller is no longer the long pole; the CDU is, and it must be piped, charged and commissioned before a GPU rack that ships in weeks can plug in. Order it with the land, not the racks (<a class="apx" href="APX-cooling.html#s12">APX-cooling §12</a>).</p>
<aside class="callout risk"><span class="kicker">The CDU is the interface</span><p>The owner buys chillers, dry coolers and CDUs and locks their slots; the contractor pipes, hangs fan walls and builds containment; rack manifolds and quick disconnects come from the tenant or its IT vendor in the wholesale hall, from the operator in retail. The TCS loop is commissioned jointly by the mechanical contractor, the CDU vendor and the rack integrator (Topic 11); the 90.4 MLC calculation belongs to the mechanical engineer of record. Every loop has two owners at the quick disconnect, so the BOD must say who owns the CDU, the water quality and the leak. Write it down before the first tenant's rack is on a truck.</p></aside></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Trace a watt from a 120 kW rack's cold plate to the Phoenix sky: name the two loops, the temperatures at each hand-off, and the one part of the pod that touches a chiller.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Cold plate to rack manifold and quick disconnects on the TCS, about 48 °C out and 40 °C back at 150–180 LPM; across the CDU at a 3–4 °C approach into the FWS at about 46 °C, returning at 36 °C (W40); up to the adiabatic dry coolers on the roof and into the outside air. Only the 24–36 kW per rack of residual air, taken by the fan wall on chilled water, touches a chiller.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Why does a 45 °C dry bulb not kill the design? Which loop temperature makes dry coolers work, and what does the reclaimed water do on a monsoon day?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Phoenix is hot but dry, so wet bulb stays low. A warm facility loop at 36 °C supply (W40) can reject to dry coolers year-round without a compressor. On monsoon days the wet bulb rises and reclaimed water is sprayed on the dry-cooler pads to hold capacity; that spray is where the 0.2 L/kWh WUE budget is spent.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">For a 15 kW rack, how many CFM at an 11 K rise, what does widening the rise to 17 K do, and why does that argue for containment and against a raised floor?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>About 2,355 CFM at 11 K (20 °F), roughly 157 CFM per kW. Widening to 17 K (30 °F) cuts it to about 1,575 CFM, a third less. Only containment holds a rise that wide without mixing, and a best-in-class floor tile delivers only about 1,900 CFM, so a single tile cannot feed the rack at 11 K.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Phase 1: how many chillers of what type and size, how many CDUs, and how are the 10.7 MW of heat split between the two loops?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Three 3.5 MW air-cooled magnetic-bearing centrifugal chillers on R-1234ze, 2 + 1, in the yard; seven 1 MW-class CDUs, 6 + 1, in the CDU room. About 4.5 MW of cold-plate heat goes to the warm loop and dry coolers; about 6.2 MW goes to chilled water: the 4 MW air zones, 1.2–1.8 MW of pod residual air, and the in-hall losses.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">When the utility drops, what bridges the gap between the generators taking load and the chillers restarting, for how long, and why does the warm loop care less?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>A stratified chilled-water tank, sized in minutes, 10 proposed, covers the 10–45 s with no active cooling plus the chiller restart of about 3 minutes for magnetic-bearing units and 5–15 for conventional ones. The warm loop has no compressor to restart: once dry-cooler fans and CDU pumps are back on generator power it is running.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Who furnishes the CDU in the reference hall, who commissions the TCS loop, and why is "the rack arrives before its CDU" the signature failure?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>The owner buys the CDU as owner-furnished equipment and locks its 26–52 week slot at land close. The TCS loop is commissioned jointly by the mechanical contractor, the CDU vendor and the rack integrator. GPU racks ship in weeks, so if the CDU has not been set, piped, flushed, charged and commissioned the rack sits stranded, and the capital with it.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-cooling"><nav class="pn" aria-label="Chapters"><a href="L3-power-2.html"><span class="dir">Previous chapter</span>Power Systems II — Distribution &amp; Redundancy</a><a class="next" href="L3-compute.html"><span class="dir">Next chapter</span>AI/HPC Infrastructure + Compute &amp; Storage</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
