<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Foundations, Delivery Models and Project Economics (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-foundations-archive" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-foundations.html">Foundations</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Foundations, Delivery Models and Project Economics</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-foundations.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-foundations.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>A data center is a machine that turns electricity into computation and heat. Nearly every watt that reaches a server leaves again as heat, so the building exists to bring clean power in and move heat out without interruption. Everything else in this course, from cost to schedule to who signs which contract, scales from one number: the IT load in megawatts.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">40 MW</b><span class="lbl">IT load of the reference hall</span><span class="why">Every downstream system is sized from it</span></li><li><b class="v">1.4</b><span class="lbl">Design PUE, air-cooled, hot climate</span><span class="why">40 MW of IT becomes about 56 MW at the fence</span></li><li><b class="v">$10–12M</b><span class="lbl">Per MW of IT to build, conventional air-cooled</span><span class="why">The working all-in range for our hall</span></li><li><b class="v">160+ weeks</b><span class="lbl">Substation transformer lead time in 2026</span><span class="why">Ordered before the design is finished</span></li><li><b class="v">75–80%</b><span class="lbl">Of construction cost is electrical and mechanical</span><span class="why">The shell is a minority of the bill</span></li><li><b class="v">48%</b><span class="lbl">Of world capacity is hyperscale (Synergy, Q4 2025)</span><span class="why">Where the new demand comes from</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers to carry through the course</figcaption></figure>
<aside class="callout note"><span class="kicker">The reference facility, fixed here for every later chapter</span><p>1,000 racks, about 40 MW IT, multi-tenant colocation on the outskirts of a hot US metro (Phoenix or Dallas archetype). Density mix: 300 racks at 8 kW, 300 at 15 kW, 200 at 40 kW, 200 at 120 kW AI pods. Design PUE 1.4, so about 56 MW at the fence. Concurrently maintainable, Tier III class. Delivered design-build with owner-furnished long-lead equipment in roughly 10 MW phases. Capex $400–500M ex-IT; opex about $65M a year.</p></aside>
<h2 id="s1"><a id="what-a-data-center-is"></a>What a data center is</h2>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:65" title="IT equipment: 65 MW"></div><div class="seg s1" style="flex:27" title="Cooling: 27 MW"></div><div class="seg s2" style="flex:4" title="Power losses: 4 MW"></div><div class="seg s3" style="flex:4" title="Lighting and other: 4 MW"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">IT equipment</span><span class="val">65 MW</span><span class="note">Servers, storage, network: the product</span></li><li><i class="sw s1"></i><span class="lab">Cooling</span><span class="val">27 MW</span><span class="note">Chillers, fans, pumps</span></li><li><i class="sw s2"></i><span class="lab">Power losses</span><span class="val">4 MW</span><span class="note">UPS, transformers, PDUs</span></li><li><i class="sw s3"></i><span class="lab">Lighting and other</span><span class="val">4 MW</span><span class="note">Security, controls, fire, offices</span></li></ol></div><figcaption><span class="fno">Figure 2</span> Where 100 MW at the fence ends up (industry teardown, PUE 1.54)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Nearly every watt delivered to IT becomes heat, so the cooling plant is sized by the same number as the compute it serves. The proportions are a design outcome, not a law: a hyperscale hall near PUE 1.09 shrinks the cooling share to almost nothing, while the industry average sits near 1.55. PUE is defined once in <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of a data hall showing substation, switchgear and UPS rooms, rows of racks in the white space, the cooling plant, and a generator yard"><img alt="Cutaway of a data hall showing substation, switchgear and UPS rooms, rows of racks in the white space, the cooling plant, and a generator yard" src="./figures/foundations/hall-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> The reference hall as a machine: power in at the left, heat out at the right</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The charts give the proportions; the cutaway gives the order. Power enters at the fence and passes through switchgear and UPS before it reaches a rack, and every watt leaves through the roof as heat.</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Type</th><th>Owns the building</th><th>Owns the servers</th><th>Typical size</th><th>Priced as</th></tr></thead><tbody><tr><th>Enterprise</th><td>The company</td><td>The company</td><td>Varies</td><td>Internal budget</td></tr><tr><th>Retail colocation</th><td>Provider</td><td>Tenants</td><td>100 kW to 1 MW per customer</td><td>Per rack with bundled power, 1–3 year terms</td></tr><tr><th>Wholesale colocation</th><td>Provider</td><td>One tenant per hall</td><td>250 kW to tens of MW</td><td>Per kW, 5–15 year lease</td></tr><tr><th>Powered shell</th><td>Provider</td><td>Tenant, who also fits out the interior</td><td>Whole building</td><td>Triple-net lease</td></tr><tr><th>Hyperscale</th><td>Operator (about 60%) or leased (about 40%)</td><td>Operator</td><td>100 MW and up</td><td>Self-funded or wholesale lease</td></tr><tr><th>Edge</th><td>Varies</td><td>Varies</td><td>1–10 MW, down to one rack</td><td>Varies</td></tr><tr><th>AI factory</th><td>Neocloud, often on a leased shell</td><td>Neocloud</td><td>Campus, 30–130 kW per rack</td><td>Net lease on land and shell</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Facility types: who owns what, and how it is sold</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The types differ by who owns what, and that split predicts the contracting model before anyone draws a line. Our reference hall is a provider's building full of tenants' servers, so the owner designs for customers it has not yet signed. Definitions and sources: <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a>.</p>
<h2 id="s2"><a id="the-market-in-2025-26"></a>The market in 2025–26</h2>
<figure class="fig fig-breakdown" id="fig5"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:48" title="Hyperscale: 48%"></div><div class="seg s1" style="flex:32" title="Enterprise: 32%"></div><div class="seg s2" style="flex:20" title="Other colocation: 20%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Hyperscale</span><span class="val">48%</span><span class="note">About 60% own-built, 40% leased from developers</span></li><li><i class="sw s1"></i><span class="lab">Enterprise</span><span class="val">32%</span><span class="note">Was 56% in 2018; forecast 19% by 2031</span></li><li><i class="sw s2"></i><span class="lab">Other colocation</span><span class="val">20%</span><span class="note">Retail and wholesale providers</span></li></ol></div><figcaption><span class="fno">Figure 5</span> Global data center capacity by owner type (Synergy, Q4 2025)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Enterprise held over half the world's capacity in 2018 and is falling toward a fifth. The new demand is hyperscale and AI, and it is committed before the concrete cures, which is why a colocation owner in 2026 builds against preleases rather than hope. Market data and sources: <a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a>.</p>
<details class="more"><summary>Vacancy, preleasing and energy</summary><div class="more-body"><ul><li>North American primary-market vacancy fell to a record low 1.4% at year-end 2025, with record net absorption of about 2,500 MW (CBRE, H2 2025). Dallas-Fort Worth passed 1 GW of supply at 2.4% vacancy.</li><li>74% (CBRE, H1 2025) to 77% (JLL, 2026 outlook) of capacity under construction is already committed to tenants, mostly cloud and AI.</li><li>US data centers used 176 TWh in 2023, 4.4% of US electricity; LBNL projects 325–580 TWh by 2028. Globally about 415 TWh in 2024 (IEA), 1.5% of world electricity.</li><li>Power access, not construction capacity, is now the binding constraint on new supply.</li></ul></div></details>
<h2 id="s3"><a id="the-lifecycle"></a>The lifecycle</h2>
<figure class="fig fig-timeline" id="fig6"><ol class="timeline"><li><span class="stage">Business case and site strategy</span><span class="dur">3–9 months</span><span class="lock">Target market, budget, delivery model</span></li><li><span class="stage">Site and power acquisition</span><span class="dur">6–24+ months</span><span class="lock">Land, zoning, grid interconnection (queues now exceed 4 years)</span></li><li><span class="stage">Design</span><span class="dur">6–12 months</span><span class="lock">Density, cooling method, redundancy, the electrical one-line</span></li><li><span class="stage">Procurement</span><span class="dur">12–36 months ahead</span><span class="lock">Transformer, switchgear, generator and chiller slots</span></li><li><span class="stage">Construction</span><span class="dur">12–24 months</span><span class="lock">Little is reversible now; modular can halve it</span></li><li><span class="stage">Commissioning and handover</span><span class="dur">2–6 months</span><span class="lock">Proof against the owner's requirements</span></li><li><span class="stage">Operation and refresh</span><span class="dur">15–20 years</span><span class="lock">IT refreshed every 3–5 years; one mid-life MEP refresh</span></li><li><span class="stage">Decommissioning</span><span class="dur">at end of life</span><span class="lock">Equipment removal, site reuse</span></li></ol><figcaption><span class="fno">Figure 6</span> From decision to end of life, 40 MW class, 2025–26</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Power and equipment, not construction, set the schedule: a hall can be finished and sit dark waiting for the utility. The ability to influence the outcome collapses as the project proceeds, so the density, cooling and power decisions must be right at concept. What has stretched and what has compressed: <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Site plan of the reference campus: Hall 1 built with Halls 2, 3 and 4 as dashed future outlines, the substation and incoming transmission line at the top edge, a generator yard, a cooling yard, a loading dock, two fiber entries on opposite sides, and an access road with a gatehouse"><img alt="Site plan of the reference campus: Hall 1 built with Halls 2, 3 and 4 as dashed future outlines, the substation and incoming transmission line at the top edge, a generator yard, a cooling yard, a loading dock, two fiber entries on opposite sides, and an access road with a gatehouse" src="./figures/foundations/campus-site-plan.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> The campus plan: Hall 1 built, three more phases as outlines, and the utility, generator, cooling and fiber entries fixed on day one</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Phasing in practice: the site, shell footprints, utility feed and fiber routes are planned for all four halls on day one; the costly power and cooling plant is bought one hall at a time.</p>
<details class="more"><summary>What stretched, what compressed</summary><div class="more-body"><p>Stretched: grid interconnection (4–7 years in constrained regions such as PJM) and long-lead electrical equipment (substation transformers about 140 weeks in 2023, 150 in 2025, over 160 in 2026). Compressed: the build itself, through prefabricated modules, repeatable reference designs and parallel rather than sequential work. Even so, more than half of 2025 projects slipped three months or more despite preordering up to 24 months ahead (JLL, 2026). Skipping AI-readiness at design can cost $10–50M in later retrofits.</p></div></details>
<h2 id="s4"><a id="who-builds-it-and-who-carries-the-risk"></a>Who builds it, and who carries the risk</h2>
<figure class="fig fig-flow" id="fig8"><ol class="flow"><li class="box">Owner</li><li class="edge" aria-hidden="false"><span>requirements and money</span></li><li class="box">Designer</li><li class="edge" aria-hidden="false"><span>drawings</span></li><li class="box">Contractor</li><li class="edge" aria-hidden="false"><span>a building</span></li><li class="box">Commissioning agent</li><li class="edge" aria-hidden="false"><span>proof it works</span></li><li class="box">Operator</li></ol><figcaption><span class="fno">Figure 8</span> The delivery chain; every arrow is a contract boundary</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Risk lives at the boundaries: when drawings and building disagree, the question is which contract the gap falls into. The utility sits beside the chain and sets its pace. Why the commissioning agent must report to the owner: <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Model</th><th>Design risk</th><th>Cost risk</th><th>Schedule risk</th><th>Premium</th><th>Speed</th></tr></thead><tbody><tr><th>Design-bid-build</th><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">owner</span></td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">contractor, fixed price</span></td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">owner, sequential</span></td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">lowest bid, claims later</span></td><td>Slowest</td></tr><tr><th>Design-build</th><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">builder</span></td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">builder, lump sum or GMP</span></td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">builder, fast-track</span></td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">slight</span></td><td>Fast</td></tr><tr><th>EPC turnkey</th><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">contractor</span></td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">contractor, lump sum</span></td><td class="grade g0"><span class="dots" role="img" aria-label="0 of 3"><i class="d"></i><i class="d"></i><i class="d"></i></span><span class="gl">contractor, date guaranteed</span></td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">highest</span></td><td>Fast, date certain</td></tr><tr><th>CM at risk (GMP)</th><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">owner's design team</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">shared above the GMP</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">shared</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">moderate, open book</span></td><td>Fast</td></tr><tr><th>Hyperscaler pattern</th><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">owner sets the standard</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">owner carries OFE</span></td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">owner controls via OFE</span></td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">built for speed, not unit cost</span></td><td>Fastest at scale</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> Contracting models: dots show how much risk the owner carries, 3 = most</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The model decides who pays when the transformer arrives eight months late: the owner under design-bid-build, the contractor under EPC, whose premium buys that certainty. Contract families: <a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a>.</p>
<details class="more"><summary>IPD, where "EPC" comes from, and the contract families</summary><div class="more-body"><ul><li>Integrated project delivery (IPD): owner, designer and builder share one multi-party contract with pooled risk and reward. Rare in data centers, used by a few sophisticated owners on complex programmes.</li><li>"EPC" is borrowed from oil, gas and power plants, where the FIDIC Silver Book (1999, 2017) formalised fixed-price turnkey risk transfer. Data center owners keep more control (owner-standard designs, owner-furnished equipment) than a classic EPC allows, so the word is used loosely here.</li><li>Contract families: AIA (A101, A201, A141) is the US private-work default; ConsensusDocs is the more balanced 2007 alternative; DBIA forms are built for design-build; FIDIC Red, Yellow and Silver books run from owner-designed to full turnkey; NEC is the UK collaborative, option-based suite.</li><li>Liquidated damages compensate the owner for late completion; force majeure excuses defined uncontrollable events; escalation clauses allocate equipment inflation; contingency is explicit and shared under a GMP but buried inside a lump-sum price.</li></ul></div></details>
<figure class="fig fig-numbers" id="fig10"><ol class="numbers"><li><b class="v">102%</b><span class="lbl">Faster than design-bid-build, design through completion</span><span class="why">Design and construction overlap</span></li><li><b class="v">61%</b><span class="lbl">Faster than CM at risk, design through completion</span><span class="why">Early input still leaves handoffs</span></li><li><b class="v">36%</b><span class="lbl">Faster construction than design-bid-build</span><span class="why">One party owns the sequence</span></li><li><b class="v">3.8%</b><span class="lbl">Less cost growth than design-bid-build</span><span class="why">Fewer change orders when one party owns both</span></li></ol><figcaption><span class="fno">Figure 10</span> What 20 years of evidence says (CII/Pankow, 2018)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Cross-sector, pre-AI-crunch data: trust the direction, not the decimals. Design-build wins on speed because design and construction overlap (<a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>).</p>
<aside class="callout risk"><span class="kicker">The reference hall's delivery choice</span><p>Design-build with owner-furnished long-lead equipment. Interconnection and transformers set the schedule, so the owner orders that gear itself, starting the equipment clock alongside design, and hands execution risk to one design-builder. Late owner-furnished gear stays the owner's problem; the contract must say so.</p></aside>
<h2 id="s5"><a id="what-it-costs"></a>What it costs</h2>
<figure class="fig fig-scale" id="fig11"><div class="scale" role="img" aria-label="Build cost per MW of IT by scope and density, 2025–26"><div class="marks"><div class="mark r0" style="left:11.2%"><span class="mv">9.8</span></div><div class="mark r1" style="left:13.8%"><span class="mv">10.7</span></div><div class="mark r0" style="left:34.1%"><span class="mv">17.6</span></div></div><div class="track"><div class="band steel" style="left:5.9%;width:11.8%" title="conventional air-cooled, all-in"></div><div class="band copper" style="left:26.5%;width:14.7%" title="AI-dense, liquid-cooled"></div><div class="band water" style="left:41.2%;width:50.0%" title="early AI estimates, unsettled"></div></div><div class="axis"><span>6 $M per MW</span><span>40 $M per MW</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">conventional air-cooled, all-in</span><span class="val">8–12 $M per MW</span></li><li><i class="sw copper"></i><span class="lab">AI-dense, liquid-cooled</span><span class="val">15–20 $M per MW</span></li><li><i class="sw water"></i><span class="lab">early AI estimates, unsettled</span><span class="val">20–37 $M per MW</span></li><li><i class="sw mk"></i><span class="lab">T&amp;T Phoenix, core build</span><span class="val">9.8 $M per MW</span></li><li><i class="sw mk"></i><span class="lab">JLL 2025 global average</span><span class="val">10.7 $M per MW</span></li><li><i class="sw mk"></i><span class="lab">C&amp;W 2026 all-in, most modern</span><span class="val">17.6 $M per MW</span></li></ol></div><figcaption><span class="fno">Figure 11</span> Build cost per MW of IT by scope and density, 2025–26</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Figures that look contradictory differ by scope and density, not by disagreement. Before comparing two quotes, ask: per MW of what, air or liquid, shell or all-in, land in or out? Benchmarks by source, scope and date: <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>.</p>
<figure class="fig fig-breakdown" id="fig12"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54%"></div><div class="seg s1" style="flex:22" title="Mechanical: 22%"></div><div class="seg s2" style="flex:14" title="Core, shell and architectural: 14%"></div><div class="seg s3" style="flex:10" title="GC preliminaries and fees: 10%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54%</span><span class="note">Switchgear, UPS, generators, distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22%</span><span class="note">Chillers, air handling, pumps</span></li><li><i class="sw s2"></i><span class="lab">Core, shell and architectural</span><span class="val">14%</span><span class="note">The building itself</span></li><li><i class="sw s3"></i><span class="lab">GC preliminaries and fees</span><span class="val">10%</span><span class="note">Site management, overheads</span></li></ol></div><figcaption><span class="fno">Figure 12</span> Construction cost by system, air-cooled US build (Turner &amp; Townsend, 2025)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The building is a power-and-cooling machine with a roof: three quarters of the money goes into electrical and mechanical plant. Liquid cooling moves spend from shell and electrical toward mechanical without changing that headline. Air versus liquid, and the cost drivers: <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>.</p>
<details class="more"><summary>The liquid-cooled variant and the cost drivers</summary><div class="more-body"><table><thead><tr><th>Category</th><th>Air-cooled</th><th>Liquid-cooled</th></tr></thead><tbody><tr><td>GC preliminaries and fees</td><td>10%</td><td>10%</td></tr><tr><td>Core, shell and architectural</td><td>14%</td><td>9%</td></tr><tr><td>Mechanical (incl. equipment)</td><td>22%</td><td>33%</td></tr><tr><td>Electrical (incl. equipment)</td><td>54%</td><td>48%</td></tr></tbody></table>
<p>US liquid-cooled builds carry a 7–10% premium over air-cooled at the same IT load (T&amp;T 2025). Beyond density, cost is driven by redundancy (2N roughly duplicates the electrical gear), climate, scarce MEP labour, tariffs and equipment inflation, and speed premiums when a schedule is compressed against fixed lead times.</p></div></details>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:34.3" title="Electricity: $34.3M"></div><div class="seg s1" style="flex:13.5" title="Maintenance: $13.5M"></div><div class="seg s2" style="flex:7.8" title="Staff: $7.8M"></div><div class="seg s3" style="flex:6" title="Property tax, water, other: $6M"></div><div class="seg s4" style="flex:3.2" title="Insurance: $3.2M"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electricity</span><span class="val">$34.3M</span><span class="note">56 MW × 8,760 h × $0.07/kWh; mostly passed through to tenants</span></li><li><i class="sw s1"></i><span class="lab">Maintenance</span><span class="val">$13.5M</span><span class="note">About 3% of capex a year</span></li><li><i class="sw s2"></i><span class="lab">Staff</span><span class="val">$7.8M</span><span class="note">60 people at 1.5 FTE per MW</span></li><li><i class="sw s3"></i><span class="lab">Property tax, water, other</span><span class="val">$6M</span><span class="note">Connectivity, G&amp;A</span></li><li><i class="sw s4"></i><span class="lab">Insurance</span><span class="val">$3.2M</span><span class="note">About 0.7% of capex a year</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Annual operating cost of the reference hall, about $65M (indicative)</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Electricity dominates, and in colocation it is largely a pass-through billed to tenants at a metered or PUE-marked rate. PUE therefore turns straight into dollars: dropping from 1.5 to 1.2 trims the electricity bill by about a fifth. Opex benchmarks: <a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a>; how tenants pay: <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>.</p>
<details class="more"><summary>The 15-year total cost of ownership</summary><div class="more-body"><table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Capex, all-in, ex-IT</td><td>$450M</td></tr><tr><td>Opex, 15 × $65M</td><td>$975M</td></tr><tr><td>Mid-life MEP refresh, about 12% of capex</td><td>$54M</td></tr><tr><td>15-year total, undiscounted</td><td>$1.48B</td></tr><tr><td>15-year total, discounted at 8%</td><td>about $1.03B</td></tr><tr><td>Operator-borne if electricity is passed through, undiscounted</td><td>about $0.96B</td></tr><tr><td>Revenue at full lease, $160–196 per kW per month</td><td>$77–94M a year</td></tr></tbody></table>
<p>Discounting roughly halves the weight of future opex, which is why owners model it. The spread between $77–94M of revenue and $65M of gross opex is what services the $450M of capex; that utility-like profile is what draws REIT and infrastructure capital. Method and arithmetic: <a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>.</p></div></details>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Where does most of the electricity a data center draws end up, and why does that size the cooling plant?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About two thirds goes to the IT equipment, and nearly all of it leaves as heat. The cooling plant is therefore sized by the same megawatts as the compute it serves.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Under design-bid-build, who carries design risk? Under EPC?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Under design-bid-build the owner does, because it warrants the drawings to the contractor. Under EPC the contractor does, inside one fixed-price turnkey contract.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Roughly what share of construction cost is electrical plus mechanical?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>About three quarters: 54% electrical plus 22% mechanical for an air-cooled build. The shell is only about 14%.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Which two items now set the critical path of a new build, and why is neither in the contractor's control?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Grid interconnection (queues over four years) and long-lead equipment (transformers over 160 weeks). One sits with the utility and the other with manufacturers; no construction contract can hurry either.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Two credible sources quote $10.7M and $17.6M per MW. Why are both right?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>They measure different products: JLL's $10.7M is a 2025 global average of narrower scope, while Cushman &amp; Wakefield's $17.6M is all-in greenfield for the most modern, AI-capable facilities in 2026. The gap is scope and density, not disagreement.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Which delivery model would the reference hall's owner most likely choose in 2026, and what does it buy them?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Design-build with owner-furnished long-lead equipment. It buys a single point of responsibility and the fastest, most schedule-reliable delivery, while the owner starts the transformer and interconnection clocks itself.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-foundations.html"><span class="dir">Current version</span>Foundations, Delivery Models &amp; Project Economics</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
