<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>How a data center gets built and paid for — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-foundations" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><span class="here">Foundations</span></nav></header>
<main class="">
  <div class="hero"><h1>How a data center gets built and paid for</h1><p class="aside">Deep detail and sources: <a href="APX-foundations.html">the appendix for this topic</a>. Short version: <a href="overview.html#s1">sixty words</a>. The <a href="RR-foundations.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-foundations.html">87 cards</a>. Earlier version: <a href="L3-foundations-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Imagine planning a site outside Phoenix or Dallas. A data center supplies computers with steady electricity, carries away their heat and connects them to networks. In colocation, the provider owns the facility and rents capacity to customers, called tenants, who bring their own equipment. A rack is a cabinet of those computers.</p>
<p>Servers and networking equipment are information technology (IT); the power they draw is IT load. Power is measured in megawatts (MW), each equal to 1,000 kilowatts (kW). Power usage effectiveness (PUE) is total facility power divided by IT power. These six numbers describe the site we will follow.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks owned by multiple tenants</span><span class="why">One provider serves unlike customers</span></li><li><b class="v">40 MW</b><span class="lbl">Planned IT load, rounded from 38.9 MW</span><span class="why">Power and cooling serve the rack mix</span></li><li><b class="v">1.4</b><span class="lbl">Design PUE</span><span class="why">Planned facility power divided by IT power</span></li><li><b class="v">56 MW</b><span class="lbl">Facility power at full design load</span><span class="why">40 MW × 1.4 at the utility connection</span></li><li><b class="v">$400–500 million</b><span class="lbl">Build cost excluding tenants' computers</span><span class="why">All four phases are included</span></li><li><b class="v">About $65 million</b><span class="lbl">Annual bills at full planned use</span><span class="why">About $34 million is electricity</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the reference site</figcaption></figure></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="follow-power-in-and-heat-out"></a>Follow power in and heat out</h2>
<p>Before a tenant can run a rack, the electric utility, which supplies grid power, must connect the site. A substation receives that power and changes its voltage; switchgear routes it and isolates faults. An uninterruptible power supply (UPS) bridges brief interruptions, while backup generators cover longer outages. The rack room is called white space, and the cooling plant takes its heat outdoors. The cutaway shows how these parts fit together.</p>
<figure class="fig fig-figure" id="fig2"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of a hall showing a substation, switchgear and uninterruptible power supply feeding racks in the white space, with backup generators and a cooling plant carrying heat outdoors."><img alt="Cutaway of a hall showing a substation, switchgear and uninterruptible power supply feeding racks in the white space, with backup generators and a cooling plant carrying heat outdoors." src="./figures/foundations/hall-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 2</span> The building guides electricity to racks and carries heat outside</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The total draw at the fence is facility load: at this design load, 40 MW serves IT and another 16 MW supports cooling, electrical losses and other services. Nearly all electricity used by IT becomes heat. Design PUE 1.4 sizes the project; it is not a promise of the meter reading when only part of the site is occupied. The appendix follows the energy at <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>. Those 40 MW are not spread evenly across the racks.</p></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="see-why-racks-need-different-cooling"></a>See why racks need different cooling</h2>
<p>Rack power density is the kW drawn by one cabinet. An artificial intelligence (AI) pod is a group of racks doing especially power-hungry computing together. The mix matters more than the rack count: the power demanded by all 1,000 racks adds up as follows.</p>
<figure class="fig fig-breakdown" id="fig3"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 racks at 8 kW: 2.4 MW"></div><div class="seg s1" style="flex:4.5" title="300 racks at 15 kW: 4.5 MW"></div><div class="seg s2" style="flex:8" title="200 racks at 40 kW: 8 MW"></div><div class="seg s3" style="flex:24" title="200 racks at 120 kW: 24 MW"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 racks at 8 kW</span><span class="val">2.4 MW</span><span class="note">Lower-power tenants</span></li><li><i class="sw s1"></i><span class="lab">300 racks at 15 kW</span><span class="val">4.5 MW</span><span class="note">Mid-range tenants</span></li><li><i class="sw s2"></i><span class="lab">200 racks at 40 kW</span><span class="val">8 MW</span><span class="note">Higher-density tenants</span></li><li><i class="sw s3"></i><span class="lab">200 racks at 120 kW</span><span class="val">24 MW</span><span class="note">AI pods</span></li></ol></div><figcaption><span class="fno">Figure 3</span> The rack mix totals 38.9 MW, planned as 40 MW</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Just 200 racks use 24 MW, more than half of the IT total. Moving air can cool an 8 kW rack, while the 120 kW racks in AI pods need circulating liquid to carry their heat away. Both routes reach the same cooling plant, as the drawing shows.</p>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: An 8 kilowatt rack using supplied and returning air beside a 120 kilowatt rack in an artificial intelligence pod using cool and warm liquid, with a power feed and both heat paths reaching one cooling plant."><img alt="An 8 kilowatt rack using supplied and returning air beside a 120 kilowatt rack in an artificial intelligence pod using cool and warm liquid, with a power feed and both heat paths reaching one cooling plant." src="./figures/foundations/rack-cooling-paths.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> An ordinary rack and an AI pod send heat to one cooling plant</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 40 kW group also needs a deliberate cooling choice; this site is not entirely air-cooled. Plan those routes early, before moving a pipe becomes expensive. See <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a> for the load and heat calculations.</p></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="see-who-owns-the-computers"></a>See who owns the computers</h2>
<p>Who brings the servers changes what the owner must build and how it is paid. Retail colocation rents a few racks with power to a small customer; wholesale colocation rents larger reserved blocks or whole halls. Our owner uses both, but tenants bring their own computers.</p>
<p>An enterprise data center is built for its owner's own computers. A hyperscale operator is a very large cloud company that may own a site or lease wholesale space. A powered shell provides a structure and grid access, but the tenant installs its interior power and cooling systems. The table shows which party brings which part.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Arrangement</th><th>Building and cooling</th><th>Computers</th><th>What is rented or used</th></tr></thead><tbody><tr><th>Enterprise</th><td>The company using it</td><td>That company</td><td>Internal capacity</td></tr><tr><th>Retail colocation</th><td>Provider</td><td>Several tenants</td><td>Racks and power</td></tr><tr><th>Wholesale colocation</th><td>Provider</td><td>Large tenant per hall</td><td>Reserved power and space</td></tr><tr><th>Powered shell</th><td>Tenant fits the provider's structure</td><td>Tenant</td><td>Building and grid access</td></tr><tr><th>Hyperscale, owned or leased</th><td>Cloud company or provider</td><td>Cloud company</td><td>Owned capacity or wholesale lease</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Who provides the building and the computers</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Our provider builds the power and cooling backbone; tenants buy their servers. That split determines which construction costs belong in the owner's budget. Vacancy is the share of rentable capacity still unleased; preleasing means a customer commits before a building opens. The next figures show strong demand, not a guarantee that a particular site can open on time.</p>
<figure class="fig fig-numbers" id="fig6"><ol class="numbers"><li><b class="v">1.4%</b><span class="lbl">Vacancy in primary North American markets, late 2025</span><span class="why">Little ready capacity</span></li><li><b class="v">74%</b><span class="lbl">Capacity under construction already committed, early 2025</span><span class="why">Many customers sign first</span></li><li><b class="v">48%</b><span class="lbl">Global capacity run by hyperscale operators, late 2025</span><span class="why">Some lease wholesale halls</span></li></ol><figcaption><span class="fno">Figure 6</span> Demand is often booked before opening</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A signed lease is not a grid connection, so power availability still governs opening. Market definitions and sources are in <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a> and <a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a>.</p>
<details class="more"><summary>Other types and market details</summary><div class="more-body"><p>An edge data center is a small site near users to cut network delay. An AI factory serves one dense computing workload; modular construction means factory-built pieces assembled on site, not a class of tenant. One terawatt-hour (TWh) is a billion kilowatt-hours of energy; United States data centers used 176 TWh in 2023, or 4.4% of national electricity. The vacancy, preleasing and capacity figures come from different surveys and dates. Sources: <a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a> and <a class="apx" href="APX-foundations.html#s13">APX-foundations §13</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="plan-all-four-halls-before-opening-one"></a>Plan all four halls before opening one</h2>
<p>The first roughly 10 MW hall will serve tenants while three more are still planned. Moving the substation or cooling yard afterward could disrupt the live hall. Fiber-optic cables carry data to the outside network, so two separate entry routes need space from day one. The drawing sets out the whole footprint before the first opening.</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of a four-hall site with Hall 1 built and three future hall outlines, plus a substation, generator and cooling yards, a loading dock and two fiber cable entries on opposite sides."><img alt="Plan of a four-hall site with Hall 1 built and three future hall outlines, plus a substation, generator and cooling yards, a loading dock and two fiber cable entries on opposite sides." src="./figures/foundations/campus-site-plan.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> One hall opens while three more are reserved on the same site</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Phase 1, the first hall, costs about $180–230 million because it includes up-front shell and site work shared with later halls. The entire 40 MW site costs $400–500 million, including Phase 1 and excluding tenants' computers. It is Tier III class: key power and cooling equipment can be serviced while computers keep running, an ability called concurrent maintenance, without claiming formal certification. Phasing details are in <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p>
<details class="more"><summary>One spare unit is not a full duplicate</summary><div class="more-body"><p>Critical load is the computing gear and essential cooling supplied by protected power. N means exactly enough units to carry the load, N+1 adds one spare, and 2N provides an independent full second system. Those configurations specify spare capacity, not proof that the installed equipment works. See <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="watch-the-clocks-that-govern-opening"></a>Watch the clocks that govern opening</h2>
<p>A built hall can sit empty if grid power or a transformer is late. Grid interconnection means utility approval and physical work to deliver the site's planned power. A transformer changes voltage; it is long-lead equipment, gear that takes unusually long to make.</p>
<p>Factory release is approval of a transformer's final specification, which starts its maker's production clock. Commissioning is planned testing against the owner's requirements; handover passes the tested hall to the operator, the team that runs it. The overlapping stages below show when choices become hard to reverse, not times to add together.</p>
<figure class="fig fig-timeline" id="fig8"><ol class="timeline"><li><span class="stage">Business case</span><span class="dur">3–9 months</span><span class="lock">Target customers, budget and site search</span></li><li><span class="stage">Land and grid supply</span><span class="dur">Often years</span><span class="lock">Permits and reserved utility capacity</span></li><li><span class="stage">Design</span><span class="dur">6–12 months</span><span class="lock">Rack power, cooling routes and electrical layout</span></li><li><span class="stage">Transformer manufacture</span><span class="dur">128 weeks from factory release</span><span class="lock">Specification and production slot</span></li><li><span class="stage">Construction</span><span class="dur">12–24 months</span><span class="lock">Shell and equipment in roughly 10 MW phases</span></li><li><span class="stage">Commissioning and handover</span><span class="dur">2–6 months</span><span class="lock">Test results and operator acceptance</span></li><li><span class="stage">Operation and refresh</span><span class="dur">15–20+ years</span><span class="lock">Servicing and major equipment replacement</span></li></ol><figcaption><span class="fno">Figure 8</span> Work overlaps, but early choices get locked</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 128-week transformer time is this course's baseline, not a promise for every order. A 160-week quote shifts delivery by roughly eight months. Building faster cannot make the utility supply power early. Durations and overlaps are in <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p>
<details class="more"><summary>Why two transformer numbers appear</summary><div class="more-body"><p>The course releases its transformer specification about eight months after project start. At 128 weeks from release, arrival is around months 35–38; a 160-week order lands around month 45, prompting a plan for temporary on-site power from gas generators. Some 2026 market quotes exceed 160 weeks, while the shorter figure remains the course baseline. Utility connection can also exceed four years in constrained markets; these clocks overlap rather than add. See <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="see-who-does-the-work-and-who-checks-it"></a>See who does the work and who checks it</h2>
<p>With the utility and equipment maker on separate clocks, who delivers and checks the building? The owner writes measurable requirements and pays for the work. A design-builder is one contractor responsible for both drawing and constructing the facility; electricians and cooling specialists do much of the installation. An independent commissioning agent plans and witnesses tests, reporting findings directly to the owner. The owner's operating team runs the accepted site. These arrows show handoffs, not a chain of contracts.</p>
<figure class="fig fig-flow" id="fig9"><ol class="flow"><li class="box">Owner</li><li class="edge" aria-hidden="false"><span>measurable requirements to the design-builder</span></li><li class="box">Design-builder</li><li class="edge" aria-hidden="false"><span>completed systems to be tested</span></li><li class="box">Independent commissioning agent</li><li class="edge" aria-hidden="false"><span>test findings to the owner</span></li><li class="box">Owner accepts the hall</li><li class="edge" aria-hidden="false"><span>equipment records to the operator</span></li><li class="box">Operator</li></ol><figcaption><span class="fno">Figure 9</span> From the owner's brief to a running hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The tester must be free to report failed tests even when they delay opening. Involving the operator and commissioning agent during design can also reveal impractical requirements before they are built. More roles are explained in <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p>
<details class="more"><summary>The specialists behind the boxes</summary><div class="more-body"><p>The owner's representative manages the budget, schedule and handoffs. The owner's engineer reviews technical drawings against the owner's standards. Architects design the building layout and address building rules, while power and cooling engineers lay out its working systems. Equipment makers supply long-lead gear, and trade contractors install it. See <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="choose-a-contract-that-matches-the-risks"></a>Choose a contract that matches the risks</h2>
<p>Now that the people are visible, a contract decides who pays when their work fails. Design-bid-build hires a designer, then a separate builder, leaving design errors with the owner. Design-build puts design and construction under one contractor. Our owner uses a reference design, a repeatable plan for its halls.</p>
<p>Engineering, procurement and construction (EPC) turnkey promises a complete facility for a defined price and date, with included risks priced into that promise. A construction manager at risk joins early and offers a guaranteed maximum price (GMP), a ceiling for agreed work while the owner retains its designer. Owner-furnished equipment (OFE) is gear the owner buys and hands over for installation so its production can start early. The table distinguishes building work from external supplies.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Model</th><th>Design errors</th><th>Agreed building cost and date</th><th>Grid and owner-bought gear</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner</td><td>Builder for defined work</td><td>Owner</td></tr><tr><th>Design-build</th><td>Design-builder</td><td>Design-builder for its work</td><td>Owner</td></tr><tr><th>EPC turnkey</th><td>Contractor</td><td>Contractor for included work</td><td>Owner for grid and any owner-bought gear</td></tr><tr><th>Manager at risk with GMP</th><td>Owner's designer</td><td>Manager above agreed ceiling</td><td>Owner</td></tr><tr><th>Our design-build with OFE</th><td>Builder for its design; owner for its standard</td><td>Builder for site work</td><td>Owner</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Who carries which problem under different contracts</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Separate design and building contracts take longer to hand off; design-build lets that work overlap. OFE lets this owner book equipment production early, but leaves it responsible for its orders. See <a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a> for the other contract choices.</p>
<aside class="callout risk"><span class="kicker">The date a contractor cannot promise away</span><p>The utility controls grid availability. The contract must say who receives, stores and tests the owner's gear, and whether late or defective delivery extends the builder's deadline. Otherwise a fixed-price completion date can hide an impossible opening date.</p></aside>
<details class="more"><summary>What other models buy</summary><div class="more-body"><p>Integrated project delivery puts the owner, designer and builder in one shared-risk agreement. Cross-industry evidence favors design-build for speed, but its percentage gains are not a forecast for a particular data center in 2026 (<a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>). Liquidated damages are pre-agreed payments for late completion of agreed work; they do not make utility power appear.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="price-the-whole-facility-not-only-its-shell"></a>Price the whole facility, not only its shell</h2>
<p>The contract allocates overruns, but it does not change which systems are expensive. Capital expenditure (capex) is the upfront cost to build the site. All four phases cost $400–500 million, or $10–12.5 million per MW of planned IT load, excluding tenants' computers; Phase 1 is part of that total. Mechanical, electrical and plumbing (MEP) is shorthand for power, cooling and related pipework. This air-cooled benchmark shows where construction money goes, though it is not the exact split for our mixed-cooling site.</p>
<figure class="fig fig-breakdown" id="fig11"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54%"></div><div class="seg s1" style="flex:22" title="Mechanical: 22%"></div><div class="seg s2" style="flex:14" title="Shell and interiors: 14%"></div><div class="seg s3" style="flex:10" title="Builder fees and site management: 10%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54%</span><span class="note">Power routing, backup and distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22%</span><span class="note">Cooling and heat removal</span></li><li><i class="sw s2"></i><span class="lab">Shell and interiors</span><span class="val">14%</span><span class="note">Structure, walls and finishes</span></li><li><i class="sw s3"></i><span class="lab">Builder fees and site management</span><span class="val">10%</span><span class="note">Running the construction work</span></li></ol></div><figcaption><span class="fno">Figure 11</span> Construction cost by system in an air-cooled United States benchmark</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Electrical and mechanical systems total 76% in that benchmark. An all-in estimate includes a fitted site; shell-and-core covers the structure and selected base systems, not necessarily a ready hall. The price markers below have different scopes, so they are not competing bids for this campus.</p>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="Different prices per MW reflect different scope and density"><div class="marks"><div class="mark r0" style="left:23.8%"><span class="mv">9.8</span></div><div class="mark r1" style="left:29.4%"><span class="mv">10.7</span></div><div class="mark r0" style="left:72.5%"><span class="mv">17.6</span></div></div><div class="track"><div class="band steel" style="left:25.0%;width:15.6%" title="Our mixed-cooling site, fitted, excluding tenant computers"></div><div class="band copper" style="left:56.2%;width:31.2%" title="Entirely high-density liquid-cooled builds"></div></div><div class="axis"><span>6 million dollars per MW</span><span>22 million dollars per MW</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">Our mixed-cooling site, fitted, excluding tenant computers</span><span class="val">10–12.5 million dollars per MW</span></li><li><i class="sw copper"></i><span class="lab">Entirely high-density liquid-cooled builds</span><span class="val">15–20 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Phoenix air-cooled benchmark, Turner &amp; Townsend</span><span class="val">9.8 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Global 2025 shell and core, JLL</span><span class="val">10.7 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Modern 2026 all-in, Cushman &amp; Wakefield</span><span class="val">17.6 million dollars per MW</span></li></ol></div><figcaption><span class="fno">Figure 12</span> Different prices per MW reflect different scope and density</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Before comparing prices, ask whether they include land, fitted power and cooling, liquid cooling and customers' computers. Source scopes are in <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>; system shares are in <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>.</p>
<details class="more"><summary>What can move the price</summary><div class="more-body"><p>One study quotes a 7–10% premium for liquid-cooled versus comparable air-cooled construction at equal IT power. That does not price this mixed campus by itself. Redundant equipment, hot-weather cooling, skilled labor and speed also change costs. See <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a> and <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="separate-the-annual-bill-from-what-tenants-repay"></a>Separate the annual bill from what tenants repay</h2>
<p>Building cost is only the first bill. Operating expenditure (opex) is the recurring cost of running the site. A kilowatt-hour (kWh) is the energy used by one kilowatt of power for one hour. At full planned load, 56,000 kW for 8,760 hours at $0.07 per kWh costs about $34.3 million in electricity a year. This uses design PUE for a full-load illustration, not a predicted meter reading for the partly occupied first phase. Here are the full-site bills before tenant reimbursements.</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:34.3" title="Electricity: $34.3 million"></div><div class="seg s1" style="flex:13.5" title="Maintenance: $13.5 million"></div><div class="seg s2" style="flex:7.8" title="Staff: $7.8 million"></div><div class="seg s3" style="flex:6" title="Property tax, water and other: $6 million"></div><div class="seg s4" style="flex:3.2" title="Insurance: $3.2 million"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electricity</span><span class="val">$34.3 million</span><span class="note">Much is passed through to tenants</span></li><li><i class="sw s1"></i><span class="lab">Maintenance</span><span class="val">$13.5 million</span><span class="note">Upkeep and repairs</span></li><li><i class="sw s2"></i><span class="lab">Staff</span><span class="val">$7.8 million</span><span class="note">Budget ceiling of about 60 people at full build</span></li><li><i class="sw s3"></i><span class="lab">Property tax, water and other</span><span class="val">$6 million</span><span class="note">Site and administration costs</span></li><li><i class="sw s4"></i><span class="lab">Insurance</span><span class="val">$3.2 million</span><span class="note">Cover for property and liability</span></li></ol></div><figcaption><span class="fno">Figure 13</span> About $65 million in annual facility bills at full planned use</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The pieces sum to about $65 million, with about $30.5 million unrelated to electricity. Colocation leases commonly make tenants reimburse most power use; that is an electricity pass-through, not extra rent. Separately, tenants pay for reserved space and power capacity. See <a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a> and <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>.</p>
<details class="more"><summary>Rent is not the same as power reimbursement</summary><div class="more-body"><p>At a fully committed 40,000 kW, charging $160–196 per kW of reserved capacity each month gives about $77–94 million in yearly base rent, before separately billed electricity. This illustrates full leasing; it does not forecast profit. Either compare base rent with non-power costs, or add electricity repayments to rent and include the full electricity expense. Actual bills vary with occupancy, lease terms and measured PUE. See <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="count-the-cost-of-the-whole-life"></a>Count the cost of the whole life</h2>
<p>Total cost of ownership (TCO) adds the build, yearly bills and major equipment replacement. Gross means before tenant repayments; undiscounted means adding each payment without adjusting for when it occurs. Present value turns future bills into today's dollars using a chosen yearly rate, 8% in this example. At a $450 million build midpoint, these are three ways to count the same 15 years.</p>
<figure class="fig fig-numbers" id="fig14"><ol class="numbers"><li><b class="v">$450 million</b><span class="lbl">Build once</span><span class="why">Midpoint of the site budget</span></li><li><b class="v">$975 million</b><span class="lbl">Run for 15 years</span><span class="why">15 × $65 million of gross bills</span></li><li><b class="v">$54 million</b><span class="lbl">Refresh major equipment</span><span class="why">One replacement around year 12</span></li><li><b class="v">$1.48 billion</b><span class="lbl">Gross, undiscounted total</span><span class="why">Build plus gross bills and refresh</span></li><li><b class="v">$0.96 billion</b><span class="lbl">Owner-borne, undiscounted total</span><span class="why">Assumes full electricity reimbursement</span></li><li><b class="v">$1.03 billion</b><span class="lbl">Gross, present-value total</span><span class="why">Future bills discounted at 8%</span></li></ol><figcaption><span class="fno">Figure 14</span> Fifteen years, three ways to count the bill</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The $0.96 billion is not profit; it merely omits electricity tenants repay. The arithmetic is in <a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>.</p>
<details class="more"><summary>How the totals are made</summary><div class="more-body"><p>Gross: 450 + 15 × 65 + 54 = 1,479 million, rounded to $1.48 billion. Non-power bills are about $30.5 million a year, so 450 + 15 × 30.5 + 54 = 961.5 million, rounded to $0.96 billion. At an 8% yearly discount rate, 15 level $65 million bills are worth roughly $556 million today; putting the $54 million refresh in year 12 makes it worth roughly $21 million today. Add those to the initial $450 million to get about $1.03 billion. These are planning costs before tenant computers or rent, not an investment return.</p></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">At 40 MW of IT load and design PUE 1.4, how much facility power is planned?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 56 MW.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Which 200-rack group uses 24 MW?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>The 200 racks in AI pods, each drawing 120 kW.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">How many future halls appear on the site plan?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Three; Hall 1 opens first.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">What is the baseline transformer production time after factory release?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>128 weeks.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Who carries the risk of late owner-bought equipment under our contract?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The owner; the design-builder carries its own site work.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What are the gross and owner-borne 15-year totals before discounting?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>About $1.48 billion gross and $0.96 billion owner-borne, assuming full electricity reimbursement.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-foundations"><nav class="pn" aria-label="Chapters"><span></span><a class="next" href="L3-requirements.html"><span class="dir">Next chapter</span>Design Requirements, Capacity &amp; Load Planning</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
