<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Networks and cabling for a new data center — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-network" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">Network</span></nav></header>
<main class="">
  <div class="hero"><h1>Networks and cabling for a new data center</h1><p class="aside">Deep detail and sources: <a href="APX-network.html">the appendix for this topic</a>. Short version: <a href="overview.html#s9">sixty words</a>. The <a href="RR-network.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-network.html">97 cards</a>. Earlier version: <a href="L3-network-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Picture the course's 1,000-rack colocation campus near a hot American city. Colocation means customers called tenants rent powered space from an operator, which builds the shared facility. The equipment draws about 40 megawatts (MW) of information technology (IT) power. At a design power usage effectiveness (PUE) of 1.4, the ratio of total facility power to IT power, the campus draws about 56 MW. Its 200 artificial intelligence (AI) racks each draw 120 kilowatts (kW), and the campus opens in roughly 10 MW phases. The network question has two parts: how a tenant's servers communicate, and how an outside network provider, or carrier, reaches that tenant. Those paths require different switches, rooms and owners.</p></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="separate-the-three-journeys"></a>Separate the three journeys</h2>
<p>At 800 gigabits per second (800G), an unpowered copper connection reaches only about two metres (m). For longer connections, fiber carries data as light through thin glass strands. Those limits, and the campus's size, explain why network planning needs both rack locations and outside routes.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks in all four halls</span><span class="why">Shared paths serve many tenants</span></li><li><b class="v">40 MW</b><span class="lbl">Rounded IT equipment load</span><span class="why">Not the total site draw</span></li><li><b class="v">56 MW</b><span class="lbl">Site power at design PUE 1.4</span><span class="why">Includes cooling and other overhead</span></li><li><b class="v">24 MW</b><span class="lbl">AI racks: 200 at 120 kW each</span><span class="why">One fifth of racks use most IT power</span></li><li><b class="v">2</b><span class="lbl">Separated carrier entry routes</span><span class="why">One excavation must not cut both</span></li><li><b class="v">~2 m</b><span class="lbl">Passive copper reach at 800G</span><span class="why">High-speed switches need nearby racks</span></li></ol><figcaption><span class="fno">Figure 1</span> Numbers that shape the campus network</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The same packet does not follow all three routes. They serve different jobs and have different owners:</p>
<figure class="fig fig-compare" id="fig2"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Journey</th><th>Starts and ends</th><th>Equipment it needs</th><th>Who provides it?</th></tr></thead><tbody><tr><th>Within one tenant</th><td>Server to server</td><td>Tenant rack-to-rack switches</td><td>Tenant</td></tr><tr><th>Outside to tenant</th><td>Carrier to leased space</td><td>Entrance rooms and shared fiber</td><td>Carrier, operator, then tenant</td></tr><tr><th>Remote repair</th><td>Engineer to device controls</td><td>Independent management switches</td><td>Operator for building, tenant for its devices</td></tr></tbody></table></div><figcaption><span class="fno">Figure 2</span> Three network journeys that must stay distinct</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> An internal server exchange stays on the tenant's switches; an outside connection passes through shared rooms. The repair route must remain accessible even if normal switching fails. The 24 MW AI zone spans the campus, not just its first 10 MW hall (<a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p>
<details class="more"><summary>Where the 40 MW comes from</summary><div class="more-body"><p>Three hundred racks at 8 kW, 300 at 15 kW, 200 at 40 kW and 200 at 120 kW sum to 38.9 MW. The course rounds this to 40 MW, then multiplies by design PUE 1.4 to get about 56 MW for planning. The AI racks are part of that total, not an extra 24 MW.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="give-servers-more-than-one-short-route"></a>Give servers more than one short route</h2>
<p>When servers in different tenant racks exchange data, they do not have to visit the carrier room. A leaf switch connects nearby servers; a spine switch connects leaves. In a spine-leaf Clos fabric, every leaf connects to every spine, providing several usable paths instead of one central switch.</p>
<figure class="fig fig-flow" id="fig3"><ol class="flow"><li class="box">Server in rack A</li><li class="edge" aria-hidden="false"><span>local connection to its leaf</span></li><li class="box">Leaf A</li><li class="edge" aria-hidden="false"><span>one of its links to a spine</span></li><li class="box">Spine, one of several</li><li class="edge" aria-hidden="false"><span>onward link to Leaf B</span></li><li class="box">Leaf B</li><li class="edge" aria-hidden="false"><span>local connection to the server</span></li><li class="box">Server in rack B</li></ol><figcaption><span class="fno">Figure 3</span> A packet between tenant racks uses two fabric links</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The two switch-to-switch links are leaf to spine and spine to leaf; servers on the same leaf need neither. Other spines remain usable if one fails, provided the fabric has enough spare capacity. How many ports should each leaf devote to those spine links?</p>
<p>Oversubscription is server-facing bandwidth divided by spine-facing bandwidth. A non-blocking 1:1 design matches both amounts, while 3:1 assumes servers do not all transmit at full speed at once.</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Split</th><th>Ports facing servers</th><th>Ports facing spines</th><th>If all servers send at once</th></tr></thead><tbody><tr><th>1:1</th><td>32</td><td>32</td><td class="sym"><span class="s">✓</span><span class="gl">Matching uplink capacity</span></td></tr><tr><th>3:1</th><td>48</td><td>16</td><td class="sym"><span class="s">✗</span><span class="gl">Uplinks take one third of peak</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Two ways to allocate 64 equal-speed switch ports</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Synchronized AI jobs favor 1:1 and the extra uplinks and fiber it requires; lighter traffic can accept 3:1. Neither split by itself guarantees an application's performance (<a class="apx" href="APX-network.html#s1">APX-network §1</a>).</p>
<p>The same trip between tenant racks can use either spine because every leaf connects to both.</p>
<p>A packet from Server A to Server B crosses two switch-to-switch links whether it travels through Spine 1 or Spine 2. Both routes are usable, and the other spine remains available if one fails, provided the fabric has enough spare capacity.</p>
<details class="more"><summary>How a fabric chooses paths</summary><div class="more-body"><p>One common design uses external Border Gateway Protocol (eBGP) to exchange routes and equal-cost multipath (ECMP) to distribute conversations across available spines. To join larger groups of racks, a third switch layer called a super-spine can be added; that also needs more fiber and ports. A service sharing routed switches among customers may add an Ethernet virtual private network (EVPN) over Virtual Extensible Local Area Network (VXLAN), while a dedicated AI back end can omit that overlay. These are design choices, not equipment the facility operator necessarily supplies (<a class="apx" href="APX-network.html#s1">APX-network §1</a> and <a class="apx" href="APX-network.html#s2">APX-network §2</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="place-ai-switches-where-copper-can-reach"></a>Place AI switches where copper can reach</h2>
<p>An AI pod is a repeatable group of nearby compute racks and their supporting network gear. Its graphics processing units (GPUs) exchange training results between racks, not just answer user requests. Joining GPUs inside a rack is scale-up; connecting racks is scale-out. A separate back end carries those GPU exchanges, while a front end carries user requests.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Network</th><th>Main job</th><th>Arrangement</th></tr></thead><tbody><tr><th>Back end</th><td>GPU exchanges between racks</td><td>Dedicated tenant fabric</td></tr><tr><th>Front end</th><td>Users and applications</td><td>Connects toward outside handoff</td></tr><tr><th>Storage</th><td>Data reads and writes</td><td>Separate or shared with front end</td></tr><tr><th>Management</th><td>Monitoring and repair</td><td>Independent of production routes</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Four network jobs around an AI pod</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A rail puts the same numbered GPU network port on nearby machines onto the same leaf, so local exchanges can avoid a spine. Passive direct-attach copper (DAC) reaches about 2 m at 800G; retimed active electrical cable (AEC) reaches about 5 to 7 m. An overhead raceway, a protected cable route, carries longer fiber links toward the spines.</p>
<figure class="fig fig-figure" id="fig6"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two AI racks connect by short copper to an adjacent network rack, with fiber rising to an overhead raceway and onward to a spine rack"><img alt="Two AI racks connect by short copper to an adjacent network rack, with fiber rising to an overhead raceway and onward to a spine rack" src="./figures/network/ai-pod-rail-fabric.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 6</span> Short copper puts the AI switches beside the GPU racks</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The picture illustrates two GPU racks with one nearby network rack. It does not mean one leaf can reach all 200 AI racks over copper; farther links need fiber or another leaf group. The tenant chooses its fabric, while the operator reserves space, power, cooling and cable paths for it (<a class="apx" href="APX-network.html#s3">APX-network §3</a> and <a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p>
<details class="more"><summary>Inside the rack versus between racks</summary><div class="more-body"><p>NVIDIA NVLink joins GPUs inside a high-density accelerator rack; that is scale-up, outside the building's structured fiber plant. A tenant may use two separate back-end switch networks for redundancy and throughput. Exact switch and optical-module counts cannot be inferred from this two-rack sketch (<a class="apx" href="APX-network.html#s3">APX-network §3</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="choose-the-ai-back-end-before-buying-equipment"></a>Choose the AI back end before buying equipment</h2>
<p>A tenant chooses how its GPUs exchange training results, while the operator supplies space and shared routes. Remote direct memory access (RDMA) lets one server move data directly into another's memory. RDMA over Converged Ethernet version 2 (RoCEv2) carries that traffic on Ethernet; InfiniBand is a specialized alternative, and Ultra Ethernet is an emerging open design.</p>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Approach</th><th>Handling traffic jams</th><th>Practical trade-off</th><th>Status in 2025 to 2026</th></tr></thead><tbody><tr><th>InfiniBand</th><td>Built-in hardware flow control</td><td>Specialized ecosystem</td><td>Established</td></tr><tr><th>Ethernet with RoCEv2</th><td>Tuned Ethernet controls</td><td>Familiar tooling, careful setup</td><td>Ethernet led switch sales</td></tr><tr><th>Ultra Ethernet</th><td>New transport and controls</td><td>More vendor choice is the aim</td><td>Standard published, products emerging</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Three approaches to the AI back-end switch network</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Ethernet overtook InfiniBand in AI back-end switch sales in 2025; sales do not reveal the entire installed base. The running example's AI tenant chooses Ethernet with RoCEv2, but other wholesale tenants can choose their own fabrics (<a class="apx" href="APX-network.html#s4">APX-network §4</a>).</p>
<p>An optical transceiver is a powered module that converts electrical signals to light, or light back to electrical signals. The high-speed fiber links here need a transceiver at each end. One 2025 estimate puts network equipment at about 15% of the cost of a large GPU compute cluster.</p>
<figure class="fig fig-breakdown" id="fig8"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:60" title="Optical transceivers: 60"></div><div class="seg s1" style="flex:40" title="Switches, fiber, copper and other equipment: 40"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Optical transceivers</span><span class="val">60</span><span class="note">$60 for the fiber ends</span></li><li><i class="sw s1"></i><span class="lab">Switches, fiber, copper and other equipment</span><span class="val">40</span><span class="note">$40 for everything else</span></li></ol></div><figcaption><span class="fno">Figure 8</span> For each $100 of network equipment in that cluster estimate</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The $60 is not 60% of the building budget. The course's $400 million to $500 million construction cost excludes tenant IT hardware; these AI back-end transceivers are a tenant equipment and spares issue (<a class="apx" href="APX-network.html#s6">APX-network §6</a>).</p>
<details class="more"><summary>Keep the estimates in their proper buckets</summary><div class="more-body"><p>The 15% and 60% estimates come from a particular NVIDIA GB300 accelerator-cluster design in SemiAnalysis's 2025 study, not every AI tenant. Optics account for about 45% of networking power in that estimate, but some switch power specifications already include their plug-in optics. RoCEv2 commissioning also checks priority flow control (PFC) and explicit congestion notification (ECN); ordinary Ethernet connectivity is not enough to prove GPU performance. The course's first roughly 10 MW phase costs $180 million to $230 million because it includes shared site and shell work. Whole-campus yearly operating costs of about $65 million, including about $34 million for electricity, are yet another denominator (<a class="apx" href="APX-network.html#s6">APX-network §6</a> and <a class="apx" href="APX-network.html#s12">APX-network §12</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="let-distance-choose-the-cable"></a>Let distance choose the cable</h2>
<p>Once switch positions are known, each cable has a required distance and speed. Passive copper is useful inside a rack, retimed copper reaches an adjacent rack, and fiber reaches across rows and rooms. The bands show convenient choices for 800G, not a minimum distance that fiber must travel.</p>
<figure class="fig fig-scale" id="fig9"><div class="scale" role="img" aria-label="Typical 800G link reach choices"><div class="marks"><div class="mark r0" style="left:9.1%"><span class="mv">2</span></div><div class="mark r1" style="left:25.6%"><span class="mv">7</span></div><div class="mark r0" style="left:81.8%"><span class="mv">500</span></div><div class="mark r1" style="left:100.0%"><span class="mv">2000</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:9.1%" title="passive copper, inside a rack"></div><div class="band copper" style="left:9.1%;width:16.5%" title="retimed copper, adjacent rack"></div><div class="band water" style="left:25.6%;width:56.2%" title="short-reach single-mode fiber"></div><div class="band live" style="left:81.8%;width:18.2%" title="longer-reach single-mode fiber"></div></div><div class="axis"><span>1 m</span><span>2000 m (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">passive copper, inside a rack</span><span class="val">1–2 m</span></li><li><i class="sw copper"></i><span class="lab">retimed copper, adjacent rack</span><span class="val">2–7 m</span></li><li><i class="sw water"></i><span class="lab">short-reach single-mode fiber</span><span class="val">7–500 m</span></li><li><i class="sw live"></i><span class="lab">longer-reach single-mode fiber</span><span class="val">500–2000 m</span></li><li><i class="sw mk"></i><span class="lab">passive copper limit</span><span class="val">2 m</span></li><li><i class="sw mk"></i><span class="lab">retimed copper limit</span><span class="val">7 m</span></li><li><i class="sw mk"></i><span class="lab">example short-reach optic limit</span><span class="val">500 m</span></li><li><i class="sw mk"></i><span class="lab">example longer-reach optic limit</span><span class="val">2000 m</span></li></ol></div><figcaption><span class="fno">Figure 9</span> Typical 800G link reach choices</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 2 m and 7 m marks explain why AI leaves sit close to GPUs. Fiber also works at short distances; its marked reaches describe example optical modules, not the limits of the glass itself. For permanent high-speed runs, the campus uses optical single-mode grade 2 (OS2) fiber, which can remain as active optics are replaced. Category 6A (Cat6A) twisted-pair copper is for management, cameras and sensors; it supports 10 gigabits per second to 100 m (<a class="apx" href="APX-network.html#s5">APX-network §5</a> and <a class="apx" href="APX-network.html#s9">APX-network §9</a>).</p>
<details class="more"><summary>Count fibers and connectors, not just cable lengths</summary><div class="more-body"><p>A base-8 trunk groups fibers in multiples of eight. Multi-fiber push-on (MPO) connectors exist in different fiber counts: a conventional eight-lane parallel optic uses 16 fibers, so one 12-fiber connector cannot terminate that link. Other optics use a pair of fibers and a two-fiber connector. Specify the module, fiber count, connector, transmit-to-receive mapping and permitted signal loss for each run. Permanent fiber may remain for 15 to 25 years while replaceable optics follow a much shorter equipment cycle (<a class="apx" href="APX-network.html#s9">APX-network §9</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="give-carriers-two-ways-into-the-building"></a>Give carriers two ways into the building</h2>
<p>A carrier brings fiber along a duct bank, a group of buried conduits. That cable enters an entrance room (ER), where outside service is handed over; this campus has two separately routed approaches, at least 20 m apart. In a carrier-neutral meet-me room (MMR), multiple providers can join their panels to customers' panels through short fiber jumpers called cross-connects. The main distribution area (MDA) is a hall's backbone hub beyond those shared rooms.</p>
<p>Carriers can use dense wavelength-division multiplexing (DWDM) equipment to place several channels of light on one fiber pair. This drawing follows the campus meet-me room:</p>
<figure class="fig fig-figure" id="fig10"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two separately routed carrier duct banks approach different entrance rooms; fiber is joined at a central meet-me room and continues toward the first hall&#x27;s backbone hub"><img alt="Two separately routed carrier duct banks approach different entrance rooms; fiber is joined at a central meet-me room and continues toward the first hall&#x27;s backbone hub" src="./figures/network/meet-me-room.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 10</span> Two separate carrier approaches reach an opening meet-me room</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two separated approaches reduce excavation risk, but one MMR remains a single shared room. The campus is Tier III-class, aiming to maintain building power and cooling without shutting down equipment; that goal does not guarantee two independent carrier services. The campus's single meet-me room must work before a tenant can use its circuit. Carrier laterals, the off-site links into a new building, can take months, so they are ordered early (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p>
<details class="more"><summary>What sits behind a fiber jumper</summary><div class="more-body"><p>A cross-connect is sold as a managed connection, not merely a piece of glass. Research quotations run roughly $100 to $300 per month, varying by market and contract. Data center interconnect (DCI) links separate sites using dark fiber, which the customer lights, or a lit circuit supplied by a carrier. At an internet exchange point (IXP), networks can exchange traffic directly through peering; transit is paid access to wider networks. End-to-end carrier route diversity must be checked beyond the site: 20 m between entrances cannot prevent a shared upstream cut (<a class="apx" href="APX-network.html#s7">APX-network §7</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="take-shared-fiber-from-the-hub-to-the-rack"></a>Take shared fiber from the hub to the rack</h2>
<p>The first hall needs shared fiber before any tenant installs a switch. From its main distribution area, an overhead star reaches each pod's horizontal distribution area (HDA), a patching point. The equipment distribution area (EDA) is the rack and its outlets; an ordinary rack may have a top-of-rack (ToR) switch that keeps server cables local. The picture shows four illustrative pod areas in a roughly 10 MW hall, not all 200 AI racks in the campus.</p>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of the first hall showing two separate carrier entries, a meet-me room, the main fiber hub and overhead routes branching to four pod patching points and then rack rows"><img alt="Plan of the first hall showing two separate carrier entries, a meet-me room, the main fiber hub and overhead routes branching to four pod patching points and then rack rows" src="./figures/network/hall1-cabling-rooms.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> Shared fiber branches from Hall 1's hub to pod patching points</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The star describes cable routes, not the packet hops between a tenant's servers. Retail colocation rents racks or small cages, often with operator cabling to the cabinet; wholesale leases larger spaces and usually leaves more cabling to the tenant. The exact boundary belongs in the lease:</p>
<figure class="fig fig-compare" id="fig12"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Space or cable run</th><th>Retail lease</th><th>Wholesale lease</th></tr></thead><tbody><tr><th>Entrance rooms and MMR</th><td>Operator rooms</td><td>Operator rooms</td></tr><tr><th>MMR to hall MDA</th><td>Operator</td><td>Operator</td></tr><tr><th>MDA to pod HDA</th><td>Operator</td><td>Negotiated</td></tr><tr><th>HDA to cabinet</th><td>Often operator</td><td>Usually tenant</td></tr><tr><th>Inside the tenant's cage</th><td>Tenant</td><td>Tenant</td></tr></tbody></table></div><figcaption><span class="fno">Figure 12</span> Who delivers each part of the shared route</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A tenant runs its in-cage switching in either deal. The operator reserves paths even when a tenant pulls the last cables, and both sides should sign off on the same drawing and handoff (<a class="apx" href="APX-network.html#s9">APX-network §9</a> and <a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p>
<details class="more"><summary>Other places to put a switch</summary><div class="more-body"><p>An end-of-row (EoR) or middle-of-row (MoR) switch can serve several ordinary racks, reducing switch count but requiring longer server cables. A top-of-rack (ToR) switch uses more switch units while keeping the short links and a rack-scale failure boundary. The AI arrangement is a different compromise driven by high-speed copper reach (<a class="apx" href="APX-network.html#s2">APX-network §2</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="coordinate-cables-with-power-and-cooling"></a>Coordinate cables with power and cooling</h2>
<p>Above the 120 kW racks, several systems compete for the same ceiling. A busway is a rigid overhead power conductor; a fiber raceway holds protected optical cables; a liquid manifold distributes cooling fluid. The air-containment roof keeps warm exhaust away from cool intake air. Seismic braces secure suspended equipment to the structure, while each system still needs maintenance clearance.</p>
<figure class="fig fig-figure" id="fig13"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Section through an AI row showing high power busways, separate fiber and copper trays below, and an offset coolant manifold with no cable tray beneath its joint"><img alt="Section through an AI row showing high power busways, separate fiber and copper trays below, and an offset coolant manifold with no cable tray beneath its joint" src="./figures/network/overhead-section.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 13</span> Separate power, cables and cooling fluid over an AI row</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The drawing offers one coordinated arrangement, not a universal height rule. Leave approximately half the planned tray area free for service and growth, then verify code and cable limits. Avoid liquid joints above cable pathways, preserve access to every system and keep power and communications routes separated. Electrical, cooling and network designers settle these routes before the hangers go up (<a class="apx" href="APX-network.html#s10">APX-network §10</a>).</p></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="build-an-independent-repair-network"></a>Build an independent repair network</h2>
<p>Suppose the normal facility network fails while an engineer is trying to restore a controller. An out-of-band (OOB) network provides a separate route to management ports without using the switches it may need to repair. A baseboard management controller (BMC) lets a server report faults and accept commands even if its main operating system stops. A console port is a direct configuration connection to a switch; both types of port need reachable, secured management access.</p>
<figure class="fig fig-flow" id="fig14"><ol class="flow"><li class="box">Remote engineer</li><li class="edge" aria-hidden="false"><span>separate carrier route or cellular uplink</span></li><li class="box">OOB core with separate power</li><li class="edge" aria-hidden="false"><span>dedicated management fiber</span></li><li class="box">OOB access switch near the row</li><li class="edge" aria-hidden="false"><span>Category 6A copper</span></li><li class="box">Building controls and switch console ports</li></ol><figcaption><span class="fno">Figure 14</span> An operator repair path bypasses the normal network</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The flow shows the operator's route to building power, cooling and security controllers. A tenant provides a parallel management route for its BMCs and switches inside its cage. In Meta's 2021 outage, primary and out-of-band access both failed, forcing engineers onsite. Test a failure of the normal switches, outside path and power feed without losing the repair route; bring it online before equipment depends on remote monitoring (<a class="apx" href="APX-network.html#s8">APX-network §8</a>).</p></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="deliver-test-and-hand-over-the-fiber"></a>Deliver, test and hand over the fiber</h2>
<p>The first roughly 10 MW phase is delivered by design-build: one contract joins the facility's design and construction, with long-lead building equipment supplied by the owner. Communications cabling is Division 27 construction work, planned alongside electrical and cooling routes. A Registered Communications Distribution Designer (RCDD) can coordinate that layout. The lease still decides where the operator's cable ends and the tenant's begins.</p>
<figure class="fig fig-timeline" id="fig15"><ol class="timeline"><li><span class="stage">Carrier service and two entry routes</span><span class="dur">Months before opening</span><span class="lock">Separate laterals and who pays for them</span></li><li><span class="stage">Ducts, rooms and overhead paths</span><span class="dur">During site work</span><span class="lock">Protected space and expansion room</span></li><li><span class="stage">Fiber trunks and management copper</span><span class="dur">After rooms are weather-tight</span><span class="lock">Terminations and cable identifiers</span></li><li><span class="stage">Loss tests, labels and installed-route records</span><span class="dur">Before service turn-up</span><span class="lock">Measured results and fixes</span></li><li><span class="stage">Meet-me room and repair path live</span><span class="dur">Before tenant production</span><span class="lock">Carrier circuits and independent management</span></li><li><span class="stage">Tenant switch and fiber installation</span><span class="dur">During fit-out</span><span class="lock">Tenant optics and in-cage acceptance</span></li></ol><figcaption><span class="fno">Figure 15</span> What must be ready for the first tenant</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The first live carrier service cannot wait for a later phase, while tenants install their own fabric as leased space becomes ready. Certify installed cables before lighting circuits; get the management path running before relying on it for equipment commissioning (<a class="apx" href="APX-network.html#s10">APX-network §10</a> and <a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p>
<details class="more"><summary>What certification proves</summary><div class="more-body"><p>An insertion-loss test measures how much light a fiber link loses. Additional fault-location testing can produce a trace with an optical time-domain reflectometer (OTDR). Manufacturer warranties depend on approved parts, installers and documented results, not simply on a claim of Tier 2 testing. The RCDD credential is not, by itself, a universal legal requirement for a stamped design (<a class="apx" href="APX-network.html#s10">APX-network §10</a> and <a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p></div></details>
<aside class="callout risk"><span class="kicker">Name a certifier and buyer for each link</span><p>For every run, name who buys the cable and optics, who pulls and labels it, who certifies it, and who accepts the result. Specify loss limits, any required trace, and drawings of the actual routes at handover. Owner-furnished building equipment does not automatically include the tenant's AI switches or 800G optics. Order carrier laterals and tenant long-lead network parts early enough that a finished hall does not open without usable connectivity (<a class="apx" href="APX-network.html#s11">APX-network §11</a>).</p></aside></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">How much of the reference campus's roughly 40 MW IT load comes from its AI racks?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>The AI racks draw 24 MW.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">On a 64-port leaf with a 1:1 split, how many ports face servers and how many face spines?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>32 face servers and 32 face spines.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">At 800G, about where do passive copper and active copper stop reaching?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Passive copper reaches about 2 m; active copper reaches about 7 m.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">In the example AI cluster network bill, how much of each $100 goes to optical transceivers?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>$60.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which room joins carrier and customer fiber, and how many separated carrier entry routes serve the opening phase?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The meet-me room, reached through two separated entry routes.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What outside link and power arrangement does the operator's repair path use?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>A separate carrier route or cellular uplink, with separate power for its out-of-band core.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-network"><nav class="pn" aria-label="Chapters"><a href="L3-compute.html"><span class="dir">Previous chapter</span>AI/HPC Infrastructure + Compute &amp; Storage</a><a class="next" href="L3-security-monitoring.html"><span class="dir">Next chapter</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
