<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>From the utility fence to protected power — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-power-1" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">Power I</span></nav></header>
<main class="">
  <div class="hero"><h1>From the utility fence to protected power</h1><p class="aside">Deep detail and sources: <a href="APX-power-1.html">the appendix for this topic</a>. Short version: <a href="overview.html#s5">sixty words</a>. The <a href="RR-power-1.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-power-1.html">69 cards</a>. Earlier version: <a href="L3-power-1-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Our multi-tenant colocation campus outside a hot US metro sells powered space to many customers. At full build, its 1,000 racks draw about 40 megawatts (MW) of information technology (IT) power. Cooling and support add to that load: power usage effectiveness (PUE), site power divided by IT power, is 1.4, so the utility sees about 56 MW.</p>
<p>The first hall starts at about 10 MW of IT power and 14 MW total. This chapter follows electricity from the utility connection to the output of an uninterruptible power supply (UPS). When grid power disappears, the UPS holds computing loads steady while standby generators start and pick up the rest of the hall.</p></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="09"><a id="begin-with-the-loads-not-the-equipment"></a>Begin with the loads, not the equipment</h2>
<p>Why does a hall with 10 MW of computing equipment need 14 MW from its supply? The difference includes cooling, pumps and electrical losses, which still matter when the utility fails. Phase 1 is also only part of a campus whose utility connection must allow later halls.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks at full build</span><span class="why">Customers share one campus</span></li><li><b class="v">10 MW</b><span class="lbl">Phase 1 IT load</span><span class="why">The computing load protected by UPS</span></li><li><b class="v">14 MW</b><span class="lbl">Phase 1 total load</span><span class="why">The load standby generation must cover</span></li><li><b class="v">40 MW</b><span class="lbl">Rounded full-build IT load</span><span class="why">The rack mix totals about 39 MW</span></li><li><b class="v">56 MW</b><span class="lbl">Full-build fence load</span><span class="why">40 MW × PUE 1.4 sets the utility study's starting load</span></li></ol><figcaption><span class="fno">Figure 1</span> The site and its first hall in five figures</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The UPS and generators therefore answer different questions. UPS capacity starts with the protected 10 MW; generator capacity starts with the whole 14 MW, including the equipment needed to keep the hall operating. These are design loads, not a claim that every meter reads its maximum at every moment.</p>
<details class="more"><summary>Where the 40 MW comes from</summary><div class="more-body"><p>A kilowatt (kW) is one-thousandth of a megawatt. The mix is 300 racks at 8 kW, 300 at 15 kW, 200 at 40 kW and 200 artificial intelligence (AI) pod racks at 120 kW. Their total is 38.9 MW, rounded to about 40 MW; the AI pods are one-fifth of the racks but supply roughly three-fifths of the planned rack load. See <a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="09"><a id="follow-the-normal-and-standby-routes"></a>Follow the normal and standby routes</h2>
<p>At the fence, the completed campus accepts 138 kilovolts (kV), where one kV is 1,000 volts, and steps that voltage down twice. A megavolt-ampere (MVA) is a transformer capacity unit, not automatically the same number of MW. A bus is a shared conductor connecting power circuits; the generators join the campus bus rather than sitting in series with the utility.</p>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Utility connection at 138 kV</li><li class="edge" aria-hidden="false"><span>Grid power enters the customer substation</span></li><li class="box">Two 30 MVA substation transformers initially</li><li class="edge" aria-hidden="false"><span>Power crosses campus at 34.5 kV</span></li><li class="box">Campus switchgear, with generators connected alongside</li><li class="edge" aria-hidden="false"><span>Utility or generator power reaches the halls</span></li><li class="box">Hall transformers, down to 480 volts</li><li class="edge" aria-hidden="false"><span>Cooling branches off; computing supply continues to UPS</span></li><li class="box">UPS with batteries</li><li class="edge" aria-hidden="false"><span>Computing power stays steady while its input changes</span></li><li class="box">UPS output bus at 480 volts</li></ol><figcaption><span class="fno">Figure 2</span> How Phase 1 power reaches the UPS output</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Cooling branches off ahead of the UPS, so it may pause during a transfer even while computing equipment stays on. The example's rechargeable batteries use lithium iron phosphate (LFP). The site view shows where those branches and their equipment sit (<a class="apx" href="APX-power-1.html#s4">APX-power-1 §4</a>; <a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>).</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Site cutaway showing two outdoor substation transformers, campus switchgear with generators alongside, hall transformers, a UPS and a separate lithium iron phosphate battery room; a dashed outline identifies a repeatable equipment group."><img alt="Site cutaway showing two outdoor substation transformers, campus switchgear with generators alongside, hall transformers, a UPS and a separate lithium iron phosphate battery room; a dashed outline identifies a repeatable equipment group." src="./figures/power-1/chain-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> A route across the site, with generators beside it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The dashed block is a planning group, not a rule that a 2.5 MVA transformer can deliver 2.5 MW through a UPS at full output. Its capacity and alternate supply path still have to be checked.</p></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="09"><a id="connect-the-finished-campus-to-the-utility"></a>Connect the finished campus to the utility</h2>
<p>Connecting only the first hall would leave a difficult grid upgrade for later. The 56 MW completed site calls for a dedicated customer substation; 138 kV is this course's service choice. Voltage bands help frame the question, but the utility's interconnection study decides what can actually be built.</p>
<figure class="fig fig-scale" id="fig4"><div class="scale" role="img" aria-label="Typical service voltage by completed-site load"><div class="marks"><div class="mark r0" style="left:9.3%"><span class="mv">14</span></div><div class="mark r1" style="left:37.3%"><span class="mv">56</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:10.0%" title="Distribution service, roughly 12 to 35 kV"></div><div class="band copper" style="left:10.0%;width:23.3%" title="Dedicated substation, roughly 69 to 138 kV"></div><div class="band water" style="left:33.3%;width:66.7%" title="Larger substation, roughly 138 to 230 kV"></div></div><div class="axis"><span>0 MW</span><span>150 MW</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">Distribution service, roughly 12 to 35 kV</span><span class="val">0–15 MW</span></li><li><i class="sw copper"></i><span class="lab">Dedicated substation, roughly 69 to 138 kV</span><span class="val">15–50 MW</span></li><li><i class="sw water"></i><span class="lab">Larger substation, roughly 138 to 230 kV</span><span class="val">50–150 MW</span></li><li><i class="sw mk"></i><span class="lab">Phase 1 if connected alone</span><span class="val">14 MW</span></li><li><i class="sw mk"></i><span class="lab">Completed reference campus, served here at 138 kV</span><span class="val">56 MW</span></li></ol></div><figcaption><span class="fno">Figure 4</span> Typical service voltage by completed-site load</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The demarcation point is the agreed ownership boundary between utility and customer; the customer builds the power chain downstream of it. Two incoming lines may reduce outages, but their benefit depends on what they share. The Uptime Institute's Tier III concurrent-maintainability objective means planned work without interrupting protected IT service; it does not require two utility feeders (<a class="apx" href="APX-power-1.html#s1">APX-power-1 §1</a>; <a class="apx" href="APX-power-1.html#s2">APX-power-1 §2</a>).</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Feed arrangement</th><th>Survives</th><th>Still vulnerable to</th><th>Tier III requirement</th></tr></thead><tbody><tr><th>Two from one substation bus</th><td>One feeder fault</td><td>Loss of that bus</td><td class="sym"><span class="s">✗</span><span class="gl">No</span></td></tr><tr><th>Feeders from two substations</th><td>Loss of one substation</td><td>Shared upstream grid</td><td class="sym"><span class="s">✗</span><span class="gl">No</span></td></tr><tr><th>Different transmission paths</th><td>Loss of one specified path</td><td>Wider grid events</td><td class="sym"><span class="s">✗</span><span class="gl">No</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> What two utility feeds can and cannot protect</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The second line is a purchasing decision about grid exposure, not a substitute for the on-site standby plant. Meter location, asset ownership and the final connection scope belong in the interconnection agreement.</p></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="09"><a id="see-what-a-bus-tie-can-and-cannot-maintain"></a>See what a bus tie can and cannot maintain</h2>
<p>Suppose one substation transformer needs inspection while the hall stays open. In a main-tie-main arrangement, each transformer normally feeds one switchgear bus section, and a normally open tie can join the sections. The surviving transformer and tie must be capable of carrying the combined load.</p>
<figure class="fig fig-figure" id="fig6"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two transformers normally feed separate live bus sections through their main breakers. For maintenance, Transformer A and its main are isolated while the closed tie lets Transformer B power both sections; a warning notes that work on Bus A needs another feed for its loads."><img alt="Two transformers normally feed separate live bus sections through their main breakers. For maintenance, Transformer A and its main are isolated while the closed tie lets Transformer B power both sections; a warning notes that work on Bus A needs another feed for its loads." src="./figures/power-1/bus-tie-maintenance.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 6</span> The tie saves an incomer, but bus work needs another route</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> With main A open and the tie closed, transformer B keeps both bus sections live, allowing work on A's isolated incoming equipment. Bus A itself is still live: maintaining that section without dropping its loads needs a separate downstream route or a suitable transfer arrangement. One spare transformer alone does not establish full Tier III maintainability (<a class="apx" href="APX-power-1.html#s3">APX-power-1 §3</a>).</p>
<p>Selective coordination means the breaker nearest a fault should open first, limiting the outage. Arc-resistant switchgear directs the effects of an internal arc away from staff; it does not stop the fault from needing to be cleared. Both features must be designed for the actual equipment and tested paths (<a class="apx" href="APX-power-1.html#s7">APX-power-1 §7</a>).</p>
<details class="more"><summary>Switchgear choices and an important voltage caveat</summary><div class="more-body"><p>Air-insulated switchgear (AIS) takes more space; gas-insulated switchgear (GIS) is compact. Sulfur hexafluoride (SF6) has commonly insulated GIS, while vacuum and dry-air designs can avoid it. The 2026 European restriction on new equipment up to 24 kV does not itself cover this 34.5 kV campus; check applicable local rules and US-frequency product ratings before ordering a compact SF6-free option. An optional suite may use two complete, independently capable paths, called 2N, rather than relying on a single tie. See <a class="apx" href="APX-power-1.html#s7">APX-power-1 §7</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="09"><a id="check-transformer-capacity-in-the-right-units"></a>Check transformer capacity in the right units</h2>
<p>Large outdoor, oil-filled transformers bring utility power down to campus voltage; smaller indoor, dry-type transformers supply the hall. Power factor is real power in MW divided by apparent power in MVA. At power factor 0.9, a 2.5 MVA transformer supplies at most about 2.25 MW before further losses, not 2.5 MW.</p>
<figure class="fig fig-breakdown" id="fig7"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:10" title="UPS-protected computing load: 10"></div><div class="seg s1" style="flex:4" title="Cooling and electrical overhead: 4"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">UPS-protected computing load</span><span class="val">10</span><span class="note">Needs uninterrupted output</span></li><li><i class="sw s1"></i><span class="lab">Cooling and electrical overhead</span><span class="val">4</span><span class="note">Includes cooling and conversion losses</span></li></ol></div><figcaption><span class="fno">Figure 7</span> How Phase 1's 14 MW is allocated</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Firm capacity is what remains available with one unit out. Two 30 MVA substation transformers leave one 30 MVA unit for the first hall. Eight 2.5 MVA hall units leave seven, or 17.5 MVA in aggregate; at power factor 0.9 that is 15.75 MW before site derating. Their circuits must also be arranged so a transformer outage does not strand a UPS (<a class="apx" href="APX-power-1.html#s4">APX-power-1 §4</a>; <a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>).</p>
<p>Two 30 MVA units are not an N+1 solution for the full 56 MW campus. Even three leave only 60 MVA with one out, about 57 MW at power factor 0.95 before margins. The expansion plan must reserve connections for a fourth 30 MVA unit or use appropriately larger units, subject to the utility and thermal studies.</p>
<details class="more"><summary>Losses and the one-to-one block trap</summary><div class="more-body"><p>The 4 MW difference in the figure already includes cooling and power-conversion losses; do not add those losses to the 14 MW a second time. A 2.5 MVA hall transformer must not be paired by nameplate alone with a 2.5 MW UPS: check UPS input efficiency, power factor, the loading after one feeder is lost and which transformers supply cooling. Transformers also lose power while energized but lightly loaded. An indicative unit with 4 kilowatts of idle loss and 27 kilowatts of full-load copper loss costs about $6,600 a year at half-load and $0.07 per kilowatt-hour; that example does not establish a campus-wide loss budget. See <a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="09"><a id="size-standby-generators-for-the-whole-hall"></a>Size standby generators for the whole hall</h2>
<p>With utility power gone, batteries hold the computing supply while engines start. The engines must then carry the first hall's 14 MW design load, not only its 10 MW of IT. N+1 means enough capacity remains for that load after any one generating unit is unavailable.</p>
<figure class="fig fig-numbers" id="fig8"><ol class="numbers"><li><b class="v">14 MW</b><span class="lbl">First-hall design load</span><span class="why">The surviving sets must carry it</span></li><li><b class="v">2.75 MW</b><span class="lbl">Nameplate output per example set</span><span class="why">Confirm delivered output in the hot-site conditions</span></li><li><b class="v">13.75 MW</b><span class="lbl">Five sets remaining out of six</span><span class="why">Less than 14 MW, so six sets are not N+1</span></li><li><b class="v">16.5 MW</b><span class="lbl">Six sets only if a seventh is approved</span><span class="why">Hypothetical nameplate, not the locked six-set design</span></li><li><b class="v">48 hours</b><span class="lbl">Planned on-site fuel</span><span class="why">Specify usable fuel at the required operating load</span></li></ol><figcaption><span class="fno">Figure 8</span> The generator count after one set is unavailable</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Six 2.75 MW sets fail the arithmetic: five surviving sets provide just 13.75 MW at nameplate. The locked reference hall has six 2.75 MW sets, which are insufficient at 14 MW with one out. A seventh set or larger site-rated sets would require an approved change, with derating, load steps and battery recharge checked. Paralleling switchgear joins the started engines to the campus bus, while fuel and an air permit determine how the plant can operate (<a class="apx" href="APX-power-1.html#s8">APX-power-1 §8</a>).</p>
<p>The picture below is the one the earlier version of this chapter used for this idea.</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Scene of the reference campus generator yard: six enclosed generator sets in a row labelled 6 × 2.75 MW, each on a belly tank, a bulk fuel tank marked 48 h with day tanks and a fuel polishing skid, a paralleling switchgear building, exhaust stacks with selective catalytic reduction (SCR) housings, a load bank connection point, and an air permit placard on the fence"><img alt="Scene of the reference campus generator yard: six enclosed generator sets in a row labelled 6 × 2.75 MW, each on a belly tank, a bulk fuel tank marked 48 h with day tanks and a fuel polishing skid, a paralleling switchgear building, exhaust stacks with selective catalytic reduction (SCR) housings, a load bank connection point, and an air permit placard on the fence" src="./figures/power-1/generator-yard.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> The Phase 1 generator yard: a small power plant that must start in ten seconds</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The yard in the picture is the course's six-set plant: six 2.75 MW enclosed sets on belly tanks, a 48-hour bulk tank with a polishing skid, paralleling switchgear and a load-bank connection, all inside the air-permit boundary. It shows the equipment the hall depends on during an outage; whether six sets are enough is settled by the one-engine-out arithmetic above.</p>
<details class="more"><summary>Why engine ratings and fuel hours need a second check</summary><div class="more-body"><p>Hot-weather derating can reduce surviving sets’ output below nameplate; obtain site-rated values before allowing for transients or recharge. The owner therefore needs a site-rated manufacturer proposal and may need larger or more sets. Its 48-hour fuel target exceeds the Uptime Institute's 12-hour Tier minimum at the required load; 72 hours is a common owner choice, not a universal Tier rule. Emergency-engine approval does not automatically authorize demand response or bridge-power operation: check the applicable engine rules, air permit and allowed test hours. A natural-gas plant used while awaiting grid service is a different power architecture.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="09"><a id="let-the-ups-protect-a-different-load"></a>Let the UPS protect a different load</h2>
<p>Generators protect the whole hall after a delay; the UPS must protect computing equipment immediately. In normal double-conversion operation, a rectifier turns incoming alternating current into direct current and an inverter rebuilds alternating current at the output. The LFP battery feeds the inverter when its input disappears; a static bypass is a separate, less conditioned route used under specified faults or overloads.</p>
<figure class="fig fig-figure" id="fig10"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of a UPS block showing the incoming supply, rectifier, inverter and separate static-bypass route. Battery cabinets behind a fire-rated wall feed the inverter for five minutes at their specified load; a protected output bus leaves the room."><img alt="Cutaway of a UPS block showing the incoming supply, rectifier, inverter and separate static-bypass route. Battery cabinets behind a fire-rated wall feed the inverter for five minutes at their specified load; a protected output bus leaves the room." src="./figures/power-1/inside-a-block.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 10</span> The inverter keeps working while its battery takes over</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Five minutes is battery runtime at the specified UPS load, not five minutes of power for every system in the hall. The reference layout places LFP cabinets in a separate fire-rated room, with the final arrangement subject to local approval (<a class="apx" href="APX-power-1.html#s9">APX-power-1 §9</a>; <a class="apx" href="APX-power-1.html#s11">APX-power-1 §11</a>). Why, then, does Hall 1 show six UPS blocks rather than the five that simple N+1 arithmetic suggests?</p>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Plan</th><th>Installed</th><th>Remaining</th><th>Load per survivor</th><th>Unused rating per survivor</th></tr></thead><tbody><tr><th>Minimum N+1 at full rating</th><td>5 × 2.5 MW</td><td>4</td><td>2.5 MW</td><td>0</td></tr><tr><th>Hall 1, with a 2 MW planning limit</th><td>6 × 2.5 MW</td><td>5</td><td>2 MW</td><td>0.5 MW</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> UPS capacity after one block is lost</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Six blocks give the five survivors operating headroom rather than forcing them to full nameplate. The distribution must be able to rebalance their load, and that headroom does not automatically cover fast, synchronized computing-load swings.</p>
<details class="more"><summary>Battery approval and UPS operating modes</summary><div class="more-body"><p>Underwriters Laboratories (UL) 9540A is a fire-propagation test, distinct from a UL 9540 system listing. National Fire Protection Association (NFPA) 855 is an installation standard where applicable; the authority having jurisdiction (AHJ), usually the relevant local fire or building authority, determines the adopted rules and acceptable layout. A separate battery room is this course's design choice, not a universal rule for every lithium UPS installation. A high-efficiency UPS bypass mode changes what disturbances can reach the load, so this example keeps double conversion in normal operation. Measure rapid computing-load changes before deciding whether extra buffering or load smoothing is needed (<a class="apx" href="APX-power-1.html#s10">APX-power-1 §10</a>; <a class="apx" href="APX-power-1.html#s11">APX-power-1 §11</a>).</p></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="09"><a id="watch-the-first-fifteen-seconds"></a>Watch the first fifteen seconds</h2>
<p>A grid failure starts two clocks. The inverter must keep computing power continuous at once, while upstream cooling waits for generator power and the transfer gear. The battery buys time for that start and possible retries, not hours of ordinary operation.</p>
<figure class="fig fig-figure" id="fig12"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: A time strip shows utility loss at zero, battery supplying the UPS inverter by 20 milliseconds, generators cranking at three seconds and at rated speed near ten, and the hall supplied by generators at fifteen; the data hall remains lit throughout."><img alt="A time strip shows utility loss at zero, battery supplying the UPS inverter by 20 milliseconds, generators cranking at three seconds and at rated speed near ten, and the hall supplied by generators at fifteen; the data hall remains lit throughout." src="./figures/power-1/first-thirty-seconds.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 12</span> The yard changes state while the racks stay powered</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 20-millisecond marker describes battery takeover inside the UPS, not a 20-millisecond interruption at its output. In this illustration, engines are ready near ten seconds and the hall transfers near fifteen, while the UPS output stays live. On utility return, controls wait for a stable source before transferring back (<a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>).</p>
<p>National Fire Protection Association (NFPA) 110 Type 10 is a separate requirement: specified emergency loads must receive power at their transfer-switch terminals within ten seconds. A picture showing transfer at fifteen seconds does not prove Type 10 compliance, even though the UPS can carry its own load through that interval. At the 480Y/277-volt UPS output, the Y denotes a shared-neutral connection: 480 volts between phases and 277 from a phase to neutral. The inverter normally holds 60 hertz (Hz) there, but bypass operation, exhausted batteries and downstream faults remain possible.</p>
<details class="more"><summary>What the outage sketch does not certify</summary><div class="more-body"><p>If Type 10 is specified for a load, test its actual generator-start and transfer sequence against the ten-second limit. A transfer from a dead utility source cannot be a make-before-break transfer; a controlled transfer back after utility recovery is a different operation. Confirm battery runtime at its specified loading and end-of-life condition rather than assuming every five-minute label guarantees five minutes in service. See <a class="apx" href="APX-power-1.html#s12">APX-power-1 §12</a>.</p></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="09"><a id="order-the-long-lead-chain-before-opening-the-hall"></a>Order the long-lead chain before opening the hall</h2>
<p>Under this design-build project, the owner purchases major items as owner-furnished equipment (OFE) and the builder installs them. Factory places must be reserved while utility requirements and room details are being settled. These 2025 to 2026 lead times are indicative queues, not a promised opening date.</p>
<figure class="fig fig-timeline" id="fig13"><ol class="timeline"><li><span class="stage">Utility study and connection agreement</span><span class="dur">Site-specific, often years</span><span class="lock">Connection scope and target energization</span></li><li><span class="stage">Substation transformer orders</span><span class="dur">Reference plan: 128 weeks from release to manufacture at T+8; arrival about T+35–38</span><span class="lock">Ratings, pads and factory places</span></li><li><span class="stage">Switchgear orders</span><span class="dur">About 52 to 84+ weeks</span><span class="lock">Bus, breaker and protection ratings</span></li><li><span class="stage">Standby generator orders</span><span class="dur">About 50 to 110 weeks</span><span class="lock">Site output and air-permit basis</span></li><li><span class="stage">UPS and battery orders</span><span class="dur">About 26 to 52 weeks for UPS</span><span class="lock">Output voltage, runtime and fire review</span></li><li><span class="stage">Installation and integrated tests</span><span class="dur">After delivery and approvals</span><span class="lock">Prove transfers and operation with a unit out</span></li></ol><figcaption><span class="fno">Figure 13</span> Several delivery paths run in parallel</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The utility controls its connection and energization; the owner controls delivery of its purchased equipment; the builder must make it all work together. Ratings fixed for a factory order also affect the breaker-coordination study. Full-campus growth repeats hall equipment but adds substation capacity before the surviving transformers reach their limit (<a class="apx" href="APX-power-1.html#s6">APX-power-1 §6</a>).</p>
<aside class="callout risk"><span class="kicker">Put each hand-off in the contract</span><p>Name who witnesses factory tests, accepts OFE deliveries, preserves a transformer if its pad is late, holds the engine air permit and obtains battery-room approval from the authority having jurisdiction (AHJ). Then test a real utility loss and planned removal of each maintainable component or path. Two 30 MVA transformers are a Phase 1 starting point, not a finished-campus N+1 claim.</p></aside>
<details class="more"><summary>Costs and what the lead-time ranges mean</summary><div class="more-body"><p>The first 10 MW phase costs about $180–230 million including shared site and shell work; the completed campus costs about $400–500 million excluding customer IT. Annual operating expense is about $65 million, including about $34 million for electricity. The reference project plans 128 weeks from release to manufacture for its 30 MVA transformers; obtain dated factory quotations for the specified units. Reserve physical space and electrical connections for later upstream units so expansion does not require replacing Phase 1 equipment (<a class="apx" href="APX-power-1.html#s5">APX-power-1 §5</a>; <a class="apx" href="APX-power-1.html#s13">APX-power-1 §13</a>).</p></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">What are the first hall's computing load and total load, and what is the completed campus's fence load?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 10 MW of IT, 14 MW total for the first hall, and 56 MW at the full-build fence.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">What voltages does the route use, and where do standby generators join it?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>The utility enters at 138 kV, the campus carries 34.5 kV and the halls use 480 volts. Generators connect alongside the utility supply at the campus switchgear.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Which two-feed arrangement can survive the loss of one substation, and is it required for Tier III?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Feeders from two substations can survive one substation's loss. Two utility feeds are not a Tier III requirement.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">What can the closed bus tie keep powered during work on transformer A, and why cannot staff then work on Bus A itself?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Transformer B can keep both bus sections powered. Bus A remains energized, so its loads need another route before that bus section can be isolated for work.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Why does the course’s six-set generator plan fail the 14 MW N+1 check, and what change could address it?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>With one of six out, five produce only 13.75 MW at nameplate. A seventh 2.75 MW set would give 16.5 MW at nameplate with one out, but changing the locked six-set plan requires approval.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What keeps the UPS output live before the hall reaches generator power, and how does its rated runtime compare with the illustrated transfer?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>The battery feeds the continuously operating inverter. Its specified runtime is five minutes, while the illustrated transfer uses about fifteen seconds.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-power-1"><nav class="pn" aria-label="Chapters"><a href="L3-building.html"><span class="dir">Previous chapter</span>Building &amp; Physical Infrastructure</a><a class="next" href="L3-power-2.html"><span class="dir">Next chapter</span>Power Systems II — Distribution &amp; Redundancy</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
