<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>From clean power to the rack — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-power-2" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">Power II</span></nav></header>
<main class="">
  <div class="hero"><h1>From clean power to the rack</h1><p class="aside">Deep detail and sources: <a href="APX-power-2.html">the appendix for this topic</a>. Short version: <a href="overview.html#s6">sixty words</a>. The <a href="RR-power-2.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-power-2.html">64 cards</a>. Earlier version: <a href="L3-power-2-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>An uninterruptible power supply (UPS) has prepared electricity for a data hall, a room of computer racks, and we begin at its output. Our example is a 1,000-rack colocation campus near a hot United States city, where multiple customers rent space for information technology (IT) equipment. The racks draw about 39 megawatts (MW), rounded to 40 MW for campus planning. Power usage effectiveness (PUE) divides total site electricity by IT electricity; at 1.4, the site takes about 56 MW, including cooling, not 56 MW through the rack feeds. The densest 200 racks support artificial intelligence (AI) at 120 kilowatts (kW) each.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks</span><span class="why">Four power-density groups share the campus</span></li><li><b class="v">38.9 MW</b><span class="lbl">Sum of the racks' rated loads</span><span class="why">Rounded to 40 MW for design planning</span></li><li><b class="v">56 MW</b><span class="lbl">Power to the whole site at design PUE 1.4</span><span class="why">Includes cooling and other overhead</span></li><li><b class="v">24 MW</b><span class="lbl">Power to the AI racks</span><span class="why">Just 200 racks consume most of the IT power</span></li><li><b class="v">10 MW</b><span class="lbl">First hall's usable IT power</span><span class="why">Three more halls follow in phases</span></li></ol><figcaption><span class="fno">Figure 1</span> The site before we follow a wire</figcaption></figure></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="follow-one-rack-feed"></a>Follow one rack feed</h2>
<p>The UPS output bus is a switchboard where clean power is ready for distribution. A floor power distribution unit (PDU) splits its large feed into smaller circuits protected by breakers, switches that open when a circuit faults. Busway is a prefabricated overhead conductor track; a tap-off box draws a protected circuit from it. Alternatively, a remote power panel (RPP) is a breaker cabinet fed by cable near a rack row.</p>
<p>A whip is the flexible cable drop into a rack. The rack PDU is the outlet strip inside that rack, not the floor cabinet. A dual-corded server has two power cords, one on each independent route we call path A and path B. The diagram follows just one route.</p>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">UPS output bus</li><li class="edge" aria-hidden="false"><span>One large, clean-power feed</span></li><li class="box">Floor PDU</li><li class="edge" aria-hidden="false"><span>Protected circuits, with voltage changed if needed</span></li><li class="box">Busway tap-off or RPP breaker</li><li class="edge" aria-hidden="false"><span>One protected circuit for the rack</span></li><li class="box">Whip</li><li class="edge" aria-hidden="false"><span>The flexible final connection</span></li><li class="box">Rack PDU</li><li class="edge" aria-hidden="false"><span>Outlets for server power cords</span></li><li class="box">Dual-corded server</li></ol><figcaption><span class="fno">Figure 2</span> One of two independent routes from the UPS to a server</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The B route needs its own protected connection all the way to the rack; two plugs on one outlet strip do not make independent routes. Only the IT load, not the site's cooling, follows these rack feeds. The next choice is the voltage delivered along them (<a class="apx" href="APX-power-2.html#s1">APX-power-2 §1</a>).</p></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="voltage-sets-the-feed-size"></a>Voltage sets the feed size</h2>
<p>A volt (V) measures electrical potential, and an ampere (A) measures current. Three-phase alternating current (AC) uses three coordinated waveforms; 415/240 V means 415 V between phases and 240 V from one phase to neutral. An ordinary server can use the 240 V connection. This site's UPS delivers 480/277 V, which must be changed before reaching a standard server. The comparison holds each circuit at 60 A and allows 80% of its rating for continuous demand.</p>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Row voltage</th><th>Ordinary server connection</th><th>Usable power per circuit</th><th>From this site's UPS output</th></tr></thead><tbody><tr><th>208/120 V</th><td>120 V or 208 V</td><td>17.3 kW</td><td>480-to-208 V isolation transformer</td></tr><tr><th>415/240 V</th><td>240 V</td><td>34.5 kW</td><td>480-to-415 V autotransformer</td></tr><tr><th>480/277 V</th><td>277 V exceeds a standard 240 V input</td><td>Not a direct rack feed</td><td>Change voltage before the rack</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> What a 60 A three-phase circuit supplies at an 80% planning allowance</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At the same current, the 415 V circuit provides about twice the usable rack power of the 208 V circuit. This site still needs a smaller autotransformer at its floor PDU; it removes the older <em>isolation</em> transformer, not every transformer. The autotransformer changes voltage but does not create an isolated supply. Removing the isolation transformer also calls for a fresh fault-current study (<a class="apx" href="APX-power-2.html#s1">APX-power-2 §1</a> and §4).</p>
<details class="more"><summary>Check the arithmetic and the assumption</summary><div class="more-body"><ul><li>For these three-phase feeds, √3 × 415 × 60 × 0.8 ≈ 34.5 kW; replacing 415 with 208 gives approximately 17.3 kW. The A in 60 A means amperes; path A is only a route name.</li><li>The 80% factor is a conservative continuous-load planning assumption, not a universal requirement for every listed circuit. Actual ratings and the adopted electrical code govern the finished design.</li><li>A UPS that already outputs 415/240 V can omit this site's 480-to-415 V step. Neither arrangement guarantees a fixed server-efficiency gain: check the actual equipment and load (<a class="apx" href="APX-power-2.html#s4">APX-power-2 §4</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="fit-power-around-each-row"></a>Fit power around each row</h2>
<p>At the floor PDU, the facility owner chooses how easily a customer, or tenant, can change a rack connection. A cable-fed RPP provides fixed cable runs from breakers; busway provides an overhead track with repositionable tap-offs. This site uses cable for its stable 8 kW racks and busway for the denser groups. Both approaches still need protected rack circuits.</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Question</th><th>Cable and RPP</th><th>Busway</th></tr></thead><tbody><tr><th>First installation</th><td>Lower track cost, more cable pulls</td><td>Higher track cost, prefabricated installation</td></tr><tr><th>Change a rack connection</th><td>Plan and install another cable run</td><td>Fit a suitable listed tap-off under an approved procedure</td></tr><tr><th>This site's fit</th><td>Stable 8 kW racks</td><td>15, 40 and 120 kW racks</td></tr><tr><th>Typical location</th><td>Overhead or below the floor</td><td>Overhead</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Choose row distribution for the work the room will do</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Some listed busways permit a qualified installer to add a suitable tap without de-energizing the track. That does not make arbitrary live electrical work safe. The physical reason to plan busway early becomes clear above the dense racks (<a class="apx" href="APX-power-2.html#s3">APX-power-2 §3</a>).</p>
<p>Over a 120 kW rack, a coolant distribution unit (CDU) circulates cooling liquid through shared pipes, while data cables need their own tray. The sidecar bay in the drawing is empty space reserved for a possible future power cabinet, not equipment already installed.</p>
<figure class="fig fig-figure" id="fig5"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: View along a dense rack row with separate overhead busways A and B, tap-off boxes and two drops toward four rack outlet strips; a liquid manifold, cable tray, coolant distribution unit and empty reserved sidecar bay occupy the same area."><img alt="View along a dense rack row with separate overhead busways A and B, tap-off boxes and two drops toward four rack outlet strips; a liquid manifold, cable tray, coolant distribution unit and empty reserved sidecar bay occupy the same area." src="./figures/power-2/ai-pod-overhead.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 5</span> Two power routes share the ceiling with cooling and cables</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The drawing shows two drops and four rack outlet strips. Their ratings must let either route carry the full rack; four ordinary 60 A strips <em>in total</em> would not suffice for 120 kW. Reserving space keeps an option open without committing to the future power system.</p>
<details class="more"><summary>A changeable track is not a safety exemption</summary><div class="more-body"><ul><li>A supplier's approximately $350 price for adding a busway plug came from a 2019 vendor cost model, not a current installed-price promise. The useful comparison is reconfiguration effort over the hall's life (<a class="apx" href="APX-power-2.html#s3">APX-power-2 §3</a>).</li><li>A tap must be listed for its specific track. Only qualified workers following the manufacturer's instructions and the site's electrical-safety procedure may use an energized-installation feature.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="when-a-rack-path-fails"></a>When a rack path fails</h2>
<p>The two power supplies in a dual-corded server are called power supply units (PSUs). If they share demand, A and B normally draw roughly half the rack's power each. Nevertheless, breakers, whips and rack outlet strips on <em>either</em> route must support the whole rack. Otherwise losing one route merely overloads the survivor.</p>
<figure class="fig fig-flow" id="fig6"><ol class="flow"><li class="box">Both rack feeds live</li><li class="edge" aria-hidden="false"><span>The two supplies share demand</span></li><li class="box">Path A opens</li><li class="edge" aria-hidden="false"><span>Its server supply stops drawing</span></li><li class="box">Path B remains</li><li class="edge" aria-hidden="false"><span>B carries the whole rack; no server transfer switch</span></li><li class="box">Repair A and check the meters</li></ol><figcaption><span class="fno">Figure 6</span> When path A fails at a dual-corded rack</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A rack with two cords needs no switch to transfer a server between them. A single-corded appliance does: a nearby static transfer switch (STS) or automatic transfer switch (ATS) can select its surviving source. That switch can itself fail, so placing it near the appliance limits the damage to one load rather than a whole row. Metering after repair checks that the two cords really use different routes (<a class="apx" href="APX-power-2.html#s2">APX-power-2 §2</a> and §5).</p>
<details class="more"><summary>What a local transfer switch changes</summary><div class="more-body"><ul><li>An STS can transfer in roughly 4 milliseconds (ms) under suitable conditions; an ATS uses mechanical contacts and is generally slower. Neither turns a single-corded device into two independently powered server supplies.</li><li>The roughly 50% normal draw is a rack-level illustration for supplies that share evenly, not a rule that every upstream UPS block must run at half load. Per-outlet or branch metering can expose a disconnected supply before the remaining path fails.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="make-the-upstream-paths-maintainable"></a>Make the upstream paths maintainable</h2>
<p>Two rack cords are useless if both routes rejoin at one power room. Tier III means covered equipment can be maintained without interrupting the IT load, not a guaranteed uptime percentage. The reference design uses three-to-make-two distributed redundancy (3M2): three separate UPS rooms, each with a 2.5 MW block, feed rack rows in pairs. Any two rooms can provide 5 MW.</p>
<p>See what remains when room B is shut.</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of separate UPS rooms A, B and C feeding three rack rows in pairs: row 1 takes A and B, row 2 takes B and C, and row 3 takes A and C; room B is dark but each row retains a feed."><img alt="Plan of separate UPS rooms A, B and C feeding three rack rows in pairs: row 1 takes A and B, row 2 takes B and C, and row 3 takes A and C; room B is dark but each row retains a feed." src="./figures/power-2/3m2-rooms-and-paths.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> One failed power room and three lit rack rows</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Row 1 keeps A, row 2 keeps C, and row 3 keeps both. At 5 MW usable load, each block normally carries about 1.67 MW and can rise to 2.5 MW when one room fails. That two-thirds block loading differs from the roughly half-and-half draw in a balanced dual-corded rack.</p>
<p>Exactly enough installed capacity is N; one spare block is N+1; two complete separate systems are 2N. For 10 MW usable in the first hall, compare the equipment counts.</p>
<figure class="fig fig-compare" id="fig8"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Arrangement</th><th>2.5 MW blocks</th><th>Installed power</th><th>Usable share</th><th>Second rack route?</th></tr></thead><tbody><tr><th>N</th><td>4</td><td>10 MW</td><td>100%</td><td>No</td></tr><tr><th>N+1</th><td>5</td><td>12.5 MW</td><td>80%</td><td>Not by itself</td></tr><tr><th>3M2</th><td>6</td><td>15 MW</td><td>67%</td><td>Yes, when wired as shown</td></tr><tr><th>2N</th><td>8</td><td>20 MW</td><td>50%</td><td>Yes, when fully separate</td></tr></tbody></table></div><figcaption><span class="fno">Figure 8</span> Power blocks for a 10 MW usable hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Six blocks give the baseline 3M2 hall; an all-2N hall would need eight. An optional 2N customer suite sits outside that six-block count. Uptime Institute removed expected-downtime figures from its Tier standard in 2009; the complete paths and maintenance design determine a Tier classification (<a class="apx" href="APX-power-2.html#s6">APX-power-2 §6</a>, §7 and §12).</p>
<details class="more"><summary>Other reserves and what reliability arithmetic cannot promise</summary><div class="more-body"><ul><li>Four-to-make-three (4M3) can use 75% of installed capacity. A block-redundant or catcher arrangement keeps one reserve block and switches affected loads to it; this reference 3M2 layout does not put a central transfer switch in every row path. Two full systems plus additional spare capacity is called 2N+1.</li><li>A spare module <em>inside</em> a UPS block is not the same as a spare 2.5 MW <em>block</em>. The comparison treats 2.5 MW as each block's available rating after its internal module policy; the optional 2N suite needs a separate equipment count.</li><li>A simplified model gives two independent 99.9% paths 99.9999% joint availability. Shared failures, operating mistakes and repair times defeat its assumptions. It is not an Uptime Institute Tier prediction (<a class="apx" href="APX-power-2.html#s7">APX-power-2 §7</a>).</li><li>Some AI training jobs can restart from saved progress, so a particular customer may accept less compute-path redundancy. That does not silently change this facility's Tier III design.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="size-four-rack-groups"></a>Size four rack groups</h2>
<p>The site's four rack groups follow the same chain but cannot share one row-feed size. A 120 kW rack needs fifteen times the power of an 8 kW rack. Multiplying rack count by rack rating shows where feeder capacity goes.</p>
<figure class="fig fig-breakdown" id="fig9"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 racks at 8 kW: 2.4"></div><div class="seg s1" style="flex:4.5" title="300 racks at 15 kW: 4.5"></div><div class="seg s2" style="flex:8" title="200 racks at 40 kW: 8"></div><div class="seg s3" style="flex:24" title="200 AI racks at 120 kW: 24"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 racks at 8 kW</span><span class="val">2.4</span><span class="note">Stable group served by cable and RPP</span></li><li><i class="sw s1"></i><span class="lab">300 racks at 15 kW</span><span class="val">4.5</span><span class="note">Served by busway</span></li><li><i class="sw s2"></i><span class="lab">200 racks at 40 kW</span><span class="val">8</span><span class="note">Served by larger busway</span></li><li><i class="sw s3"></i><span class="lab">200 AI racks at 120 kW</span><span class="val">24</span><span class="note">Only one-fifth of racks, most of the IT load</span></li></ol></div><figcaption><span class="fno">Figure 9</span> Power by rack group, in megawatts</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Only 200 racks account for 24 MW. The other 800 use 14.9 MW together. Row feeds must therefore follow their racks' ratings, not a campus-wide average. Each A and B route below is able to carry its rack alone.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Rack group</th><th>Distribution near the row</th><th>Each rack route supports</th><th>Row feeder on each side</th></tr></thead><tbody><tr><th>300 at 8 kW</th><td>Cable and RPP</td><td>At least 8 kW</td><td>400–600 A panel</td></tr><tr><th>300 at 15 kW</th><td>Busway</td><td>At least 15 kW</td><td>250–400 A</td></tr><tr><th>200 at 40 kW</th><td>Busway</td><td>At least 40 kW</td><td>400–600 A</td></tr><tr><th>200 at 120 kW</th><td>Busway</td><td>About 250 A tap-off, at least 120 kW</td><td>About 1,000 A busway</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Match each rack group to two full-capacity routes</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At 415 V, a protected 250 A tap-off on each route supplies roughly 144 kW under our 80% planning allowance. A 1,000 A busway supplies roughly 575 kW, or no more than four 120 kW racks before other loads. The four rack strips shown overhead consequently need higher ratings than four ordinary 60 A strips (<a class="apx" href="APX-power-2.html#s12">APX-power-2 §12</a>).</p>
<p>For the 120 kW rack, each route needs its own tap-off, protected branches and rack PDUs sized to carry the load without the other route.</p>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Separate A and B busways each feed a 250 A tap-off, two protected 125 A branches and two rack PDUs at one 120 kW rack. Route A is faded while route B remains active and supports the rack alone."><img alt="Separate A and B busways each feed a 250 A tap-off, two protected 125 A branches and two rack PDUs at one 120 kW rack. Route A is faded while route B remains active and supports the rack alone." src="./figures/power-2/rack-120kw-dual-feed-rating.png" width="1536" height="1024" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> Two separate busways feed a 120 kW rack through a 250 A tap-off and two protected 125 A branches per route, with two suitably rated rack PDUs on each side.</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At 415 V, each protected 250 A tap-off supplies roughly 144 kW under the 80% planning allowance, enough to support the 120 kW rack alone. Two protected 125 A branches feed two suitably rated rack PDUs on each route, so the rack remains powered by B when A is unavailable.</p>
<details class="more"><summary>Work the 120 kW rack back to its breakers</summary><div class="more-body"><ul><li>One 415 V, three-phase, 60 A circuit provides approximately 34.5 kW under the stated allowance. Four such protected circuits are needed <em>on each route</em> to support 120 kW, meaning eight single-input 60 A rack strips if that is the selected equipment.</li><li>With the <em>four</em> strips in the existing overhead drawing, use two suitably rated strips of about 125 A per route instead, with appropriately protected branches from each approximately 250 A tap-off. The rack strips, connectors, branch protection and feed sharing all need a coordinated equipment design.</li><li>A 160 A tap-off would supply only about 92 kW on the surviving side. If future racks need substantially more than 120 kW, reduce the racks per busway run or increase its rating rather than assuming the original four-rack grouping still works.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="a-dense-rack-changes-its-power-interface"></a>A dense rack changes its power interface</h2>
<p>At 120 kW, a rack can still accept AC, but some customers move conversion into a shared power shelf. The OCP Open Rack v3 (ORv3) design turns facility AC into a 48 V direct-current (DC) busbar, a rigid conductor shared by servers. A proposed neighboring power cabinet, or sidecar, would instead supply ±400 V DC, which is 800 V between its rails. Its 2027 label is a vendor target; the dashed owner-to-tenant boundary is illustrative, not a standard contract.</p>
<figure class="fig fig-figure" id="fig12"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Rear views of a dual-corded 40 kW AC rack with two vertical rack outlet strips and a 48 V Open Rack version 3 rack with a power shelf and shared busbar; a future sidecar is outlined beside them, with illustrative owner-to-tenant boundaries."><img alt="Rear views of a dual-corded 40 kW AC rack with two vertical rack outlet strips and a 48 V Open Rack version 3 rack with a power shelf and shared busbar; a future sidecar is outlined beside them, with illustrative owner-to-tenant boundaries." src="./figures/power-2/rack-rear-ac-vs-orv3.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 12</span> AC and 48 V rack rears, with a proposed sidecar</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At 120 kW, distributing 48 V alone implies about 2,500 A before losses, making copper and connectors difficult to manage. Dividing watts by DC volts shows the scale.</p>
<figure class="fig fig-compare" id="fig13"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Load and DC voltage</th><th>Approximate current</th><th>Consequence</th></tr></thead><tbody><tr><th>120 kW at 48 V</th><td>2,500 A</td><td>Heavy in-rack conductors</td></tr><tr><th>1 MW at 54 V</th><td>Over 18,000 A</td><td>Impractical for a compact shared rack bus</td></tr><tr><th>1 MW at 800 V</th><td>About 1,250 A</td><td>Less current, but DC-rated protection still needed</td></tr></tbody></table></div><figcaption><span class="fno">Figure 13</span> Why the low-voltage rack bus reaches a copper limit</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Higher voltage reduces current but not the safety work. A DC arc, electricity jumping a gap, can persist because DC does not naturally pass through zero as AC does. This hall keeps AC distribution today and reserves sidecar space for a later decision (<a class="apx" href="APX-power-2.html#s9">APX-power-2 §9</a>).</p>
<aside class="callout risk"><span class="kicker">A reserved bay is not a conversion plan</span><p>The owner buys AC busway for the first phase; a later tenant's 800 V DC equipment may not be able to reuse it. Reserve floor area, structural support and cable routes before ordering, and name the owner of a future DC connection in the lease.</p></aside>
<details class="more"><summary>Read efficiency claims as comparisons, not guarantees</summary><div class="more-body"><ul><li>The reported gain from Google's move to 48 V was relative to its older 12 V design, not a promised gain over every modern AC rack. Supplier estimates for 800 V DC, including efficiency and copper savings, depend on the compared architecture.</li><li>The left rack keeps individual server power supplies and cords; the 48 V rack shares its conversion shelf. A 48 V rack power shelf can take power from today's AC busway. An 800 V sidecar requires appropriately rated conversion, disconnection, protection and approval; large-scale 2027 deployment remains a vendor target (<a class="apx" href="APX-power-2.html#s9">APX-power-2 §9</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="contain-faults-and-protect-people"></a>Contain faults and protect people</h2>
<p>A short circuit is an unintended low-resistance route that can draw a large current. Available fault current is what the source could deliver into that short; a kiloampere (kA) is 1,000 A. The nearest breaker should open first so other racks stay lit, an arrangement called selective coordination. Removing the older isolation transformer can raise available fault current, as these published examples show.</p>
<figure class="fig fig-compare" id="fig14"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Example path to a power cabinet</th><th>Available fault current</th><th>Design consequence</th></tr></thead><tbody><tr><th>With a 480-to-208 V isolation transformer</th><td>About 17.6 kA</td><td>Check breaker and cabinet ratings</td></tr><tr><th>At 415 V without that isolation transformer</th><td>About 56.1 kA</td><td>Recheck ratings and the breaker trip sequence</td></tr></tbody></table></div><figcaption><span class="fno">Figure 14</span> Two published fault-current examples, not this facility's result</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> This site's 480-to-415 V autotransformer is not either complete example circuit, so its engineer must calculate the actual fault current. The study checks normal and maintenance configurations, plus arc-flash hazards, the intense heat and light released by an electrical arc. Bonding each rack to a common grounding network gives fault current an intended return path. Changing a tenant feed can invalidate the study and its equipment labels (<a class="apx" href="APX-power-2.html#s10">APX-power-2 §10</a>).</p>
<details class="more"><summary>Grounding, harmonics and electrical work</summary><div class="more-body"><ul><li>Check each breaker's ability to interrupt the modeled short circuit and each cabinet's short-circuit rating. Verify that a rack fault opens its branch protection before an upstream row device.</li><li>Bond cabinets to the common network with approved individual connections, not a chain through neighboring racks. Modern server supplies often use active power factor correction (PFC), reducing harmonic distortion; dense groups of similar AI supplies still merit an engineering check before transformer ratings are chosen.</li><li>NFPA 70E addresses safe electrical work. Arc-flash results inform labels, work controls and protective equipment; a single incident-energy threshold must not be presented as a universal ban on work (<a class="apx" href="APX-power-2.html#s10">APX-power-2 §10</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="choose-an-emergency-shutdown-route"></a>Choose an emergency shutdown route</h2>
<p>An emergency shutoff can protect responders, but accidental activation can stop healthy racks. The National Electrical Code (NEC) Article 645 permits special wiring methods in qualifying equipment rooms and generally requires an emergency power-off (EPO) disconnect, which also stops dedicated cooling. Another route is ordinary Chapter 3 wiring, the code's general wiring methods, without invoking that Article 645 trade. The authority having jurisdiction (AHJ), the local code approver, and the fire marshal must check what applies to this room.</p>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Route</th><th>Wiring</th><th>EPO under Article 645</th></tr></thead><tbody><tr><th>Use Article 645 allowances</th><td>Special methods if its conditions are met</td><td>Generally required unless a valid exception applies</td></tr><tr><th>Use ordinary Chapter 3 methods</th><td>General compliant wiring if applicable</td><td>Not required <em>by Article 645</em>; other rules can still apply</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> Two code routes to discuss before laying out the room</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The reference plan proposes ordinary wiring and no Article 645 EPO, not an exemption granted in advance. If a disconnect is required, guard and test it, zone it where permitted, and never bypass it after approval. Investigators called activation of an uncovered EPO the likely cause of a 2021 rail-control outage even though its UPS had ridden through the initial power disturbance (<a class="apx" href="APX-power-2.html#s11">APX-power-2 §11</a>).</p>
<details class="more"><summary>The code question does not end with Article 645</summary><div class="more-body"><ul><li>Check the NEC edition and amendments actually adopted locally. NFPA 75 can independently affect shutdown when certain gaseous fire-suppression systems operate; an approved risk analysis may change that result.</li><li>The rail investigation identified EPO activation as the <em>most likely</em> cause, not a proved universal failure mode. A frequently quoted 2010 survey combined accidental EPO and human error into one category; its combined percentage is not the percentage of outages caused solely by EPO (<a class="apx" href="APX-power-2.html#s11">APX-power-2 §11</a> and §13).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="build-and-hand-over-the-design"></a>Build and hand over the design</h2>
<p>The owner freezes paths before ordering gear. In design-build, one contractor designs and builds, while this owner buys some long-lead switchgear, large assemblies of switches and breakers. Commissioning tests completed feeds with a route deliberately out of service.</p>
<figure class="fig fig-timeline" id="fig16"><ol class="timeline"><li><span class="stage">Fix the design</span><span class="dur">Before equipment orders</span><span class="lock">3M2, voltage, two rack routes and the code route</span></li><li><span class="stage">Order long-lead gear</span><span class="dur">Some switchgear takes 40–60 weeks</span><span class="lock">Owner purchases and builder connections are agreed</span></li><li><span class="stage">Commission the first hall</span><span class="dur">Project-specific testing period</span><span class="lock">About 10 MW usable from six 2.5 MW blocks; test failed feeds</span></li><li><span class="stage">Add later halls</span><span class="dur">As demand arrives</span><span class="lock">Three further roughly 10 MW phases; preserve sidecar space</span></li></ol><figcaption><span class="fno">Figure 16</span> When rack-power choices become hard to reverse</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Wholesale customers usually fit out leased suites; retail customers may receive rack-ready space. The lease must specify who supplies tap-offs, whips and rack PDUs (<a class="apx" href="APX-power-2.html#s5">APX-power-2 §5</a> and §8).</p>
<aside class="callout risk"><span class="kicker">Who keeps the handoff safe?</span><p>Owner-supplied power equipment meets builder-installed wiring and tenant-supplied rack gear. Assign A/B tests, authorized tap work and fault-study updates after tenant changes. Do not assume a later DC interface can use today's AC busway.</p></aside>
<details class="more"><summary>The budget behind these commitments</summary><div class="more-body"><ul><li>The first approximately 10 MW phase costs about $180–230 million because it includes shared site and shell work. The full approximately 40 MW campus costs about $400–500 million excluding IT equipment; phase-one cost is not a price to multiply by four.</li><li>Annual operating cost is about $65 million, including about $34 million for electricity. The owner must compare reserve equipment, wiring, losses and future flexibility rather than buying on first cost alone (<a class="apx" href="APX-power-2.html#s8">APX-power-2 §8</a> and §12).</li></ul></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Whole-site planning power at design PUE 1.4?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 56 MW.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">At 60 A, usable power at 208 V versus 415 V?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>17.3 kW versus 34.5 kW.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">If rack path A fails, what powers a dual-corded server?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Path B, without a server transfer switch.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Blocks for 10 MW usable, 3M2 versus 2N?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Six versus eight 2.5 MW blocks.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which 200 racks account for 24 MW?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The 120 kW AI racks.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What does the Article 645 route generally require?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>An emergency power-off disconnect, unless a valid exception applies.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-power-2"><nav class="pn" aria-label="Chapters"><a href="L3-power-1.html"><span class="dir">Previous chapter</span>Power Systems I — Utility to UPS</a><a class="next" href="L3-cooling.html"><span class="dir">Next chapter</span>Cooling &amp; Thermal Management</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
