<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Design Requirements, Capacity and Load Planning (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#FAF4EE">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#201D1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-requirements-archive" data-phase="owner">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-requirements.html">Requirements</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Design Requirements, Capacity and Load Planning</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-requirements.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-requirements.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topic 1 sat on the builder's side of the table; this chapter sits on the owner's. The job is to turn intent into a specification that can be tested at handover, and to choose the one number, kW per rack, that cascades into the power block, the cooling method, the floor and the cost of everything downstream.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">~9 kW</b><span class="lbl">Modal rack density of the installed base (Uptime, 2025)</span><span class="why">The average hall is nowhere near the headlines</span></li><li><b class="v">16 → 27 kW</b><span class="lbl">AFCOM new-build average, 2025 to 2026</span><span class="why">The largest one-year jump in the survey's decade</span></li><li><b class="v">1.6 h/yr</b><span class="lbl">Tier III expected unplanned downtime</span><span class="why">An indicative design target, not an SLA</span></li><li><b class="v">+25–60%</b><span class="lbl">Capex for Tier IV over Tier III</span><span class="why">Under 5% of certified facilities pay it</span></li><li><b class="v">4–5%</b><span class="lbl">Average change-order cost, up to about 15% (AIA)</span><span class="why">Vague requirements are deferred change orders</span></li><li><b class="v">10 kW</b><span class="lbl">Containment threshold in California Title 24</span><span class="why">Where the code starts to care about density</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the owner's side of the table</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Day one is Hall 1 at about 10 MW with a mixed profile; ultimate is about 40 MW in roughly 10 MW phases. Adopted density profile: 300 racks at 8 kW, 300 at 15, 200 at 40, 200 at 120, about 39 MW. Tier III, concurrently maintainable, with one optional 2N suite for financial and government tenants. PUE ≤ 1.4 at design load. Floor-loading headroom for ~1,500 kg (3,000+ lb) AI racks and a 15–20% reserve are designed in on day one.</p></aside>
<h2 id="s1"><a id="from-intent-to-specification"></a>From intent to specification</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Owner's OPR</li><li class="edge" aria-hidden="false"><span>measurable requirements</span></li><li class="box">Engineer's BOD</li><li class="edge" aria-hidden="false"><span>topologies, calculations, code list</span></li><li class="box">Drawings, SD to CD</li><li class="edge" aria-hidden="false"><span>a built facility</span></li><li class="box">Commissioning, tested against the OPR</li></ol><figcaption><span class="fno">Figure 2</span> The document chain; the loop closes on the first box</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Anything you want tested at handover must be a measurable sentence in the OPR. "Highly available" is untestable; "Tier III, PUE ≤ 1.4 at design load" is. Definitions per ASHRAE Guideline 0 and Standard 202: <a class="apx" href="APX-requirements.html#s1">APX-requirements §1</a>.</p>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Aspect</th><th>OPR</th><th>BOD</th></tr></thead><tbody><tr><th>Who writes it</th><td>Owner, or the owner's engineer</td><td>Design team, or the design-builder's engineer of record</td></tr><tr><th>When it starts</th><td>Pre-design, before any drawing</td><td>Schematic design, refined through design development</td></tr><tr><th>What it holds</th><td>Mission, capacity, density, availability, efficiency, budget, certifications</td><td>Topologies, one-line, sizing arithmetic, code list, product selections</td></tr><tr><th>Contract status</th><td>Deliberately not a contract document; issued with the RFP</td><td>Design deliverable that feeds the drawings and specifications</td></tr><tr><th>Tested by</th><td>Commissioning, at handover</td><td>Verification against the OPR at each design gate</td></tr><tr><th>How it changes</th><td>Owner change control at phase gates</td><td>Redrafted as the design develops</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> OPR versus BOD: what each is, and who is accountable for it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The OPR says what, and how success is judged; the BOD says how, and shows the arithmetic. Keeping the OPR out of the contract avoids conflicting language while it still governs acceptance. Both tables of contents: <a class="apx" href="APX-requirements.html#s1">APX-requirements §1</a>.</p>
<details class="more"><summary>The two tables of contents</summary><div class="more-body"><p><strong>OPR, ten sections:</strong> project mission and business objectives; capacity and growth (day-one and ultimate IT load, phasing trigger, 15–20 year horizon); availability and resilience (tier, maximum tolerable downtime, redundancy stance); density profile (average, peak, high-density zones, liquid readiness); efficiency (design PUE, WUE stance, energy-code posture); environmental and design conditions; budget and schedule ($/MW envelope, phasing dates); certifications and compliance; operations and maintenance requirements; constraints and owner standards.</p>
<p><strong>BOD, nine sections:</strong> design narrative and code list (with the AHJ); design conditions (outdoor dry- and wet-bulb, setpoints, seismic and wind); electrical topology (one-line, utility service, UPS, generators, ELC assumptions); mechanical topology (cooling method by zone, plant sizing, MLC assumptions); capacity and density basis (IT load, diversity, utilisation); space programme (white space, gray space, floor loading); sizing calculations; sustainability basis (PUE model, 90.4 compliance path); product selections.</p></div></details>
<h2 id="s2"><a id="when-the-documents-evolve"></a>When the documents evolve</h2>
<figure class="fig fig-timeline" id="fig4"><ol class="timeline"><li><span class="stage">Pre-design</span><span class="dur">OPR written</span><span class="lock">Mission, capacity, tier, density profile</span></li><li><span class="stage">Schematic design</span><span class="dur">BOD drafted</span><span class="lock">Cooling method by zone, electrical topology</span></li><li><span class="stage">Design development</span><span class="dur">BOD refined, OPR revisited at the gate</span><span class="lock">Equipment classes and sizing</span></li><li><span class="stage">Construction documents</span><span class="dur">Commissioning requirements folded in</span><span class="lock">Everything on the drawings</span></li><li><span class="stage">Construction</span><span class="dur">Change orders cluster in the final half</span><span class="lock">Nothing cheap</span></li><li><span class="stage">Occupancy</span><span class="dur">OPR is the acceptance yardstick</span><span class="lock">Whether it passed</span></li></ol><figcaption><span class="fno">Figure 4</span> Document state by phase, and what each phase locks</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Lock the tier and the density profile before design starts; both are extremely expensive to change once drawn. A vague OPR does not bite early, when fixes are cheap, but in the final half of construction, when the owner has the fewest options. Phase vocabularies: <a class="apx" href="APX-requirements.html#s2">APX-requirements §2</a>; the change-order evidence: <a class="apx" href="APX-requirements.html#s3">APX-requirements §3</a>.</p>
<details class="more"><summary>Two phase vocabularies, and the change-order data</summary><div class="more-body"><ul><li>AIA phases run programming, schematic design (SD), design development (DD), construction documents (CD). ASHRAE Guideline 0 runs pre-design, design, construction, occupancy and operations. They align: the OPR is a pre-design, owner-owned document; the BOD begins at SD and is refined through DD, with commissioning requirements folded into the CD set.</li><li>Best practice (USGBC LEED commissioning guidance) is to revisit both documents formally at each phase gate under change control, because the people who close out commissioning are rarely the people who set the requirements.</li><li>AIA's dataset of 892,457 change orders on 18,229 completed projects (<em>The Truth About Change Orders</em>, 2023) puts the average cost impact at 4–5% of value, the middle-80% range up to about 15%, and 11.29 change orders per project above $50M, most in the final half. Independent academic work found 11–15% overruns on large buildings, with design changes and errors or omissions the dominant cause.</li></ul></div></details>
<h2 id="s3"><a id="who-owns-the-gap"></a>Who owns the gap</h2>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Model</th><th>Design risk</th><th>A vague OPR becomes</th><th>Spec type</th><th>Owner's protection</th><th>Owner exposure</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner, who warrants the drawings</td><td>Change orders the owner pays</td><td>Prescriptive drawings</td><td>Little; claims after the fact</td><td class="grade g3"><span class="dots" role="img" aria-label="3 of 3"><i class="d on"></i><i class="d on"></i><i class="d on"></i></span><span class="gl">most</span></td></tr><tr><th>Design-build</th><td>Builder, if scope was defined at signing</td><td>The cheapest compliant reading of the gap</td><td>Scope plus owner standards</td><td>Lump sum or GMP</td><td class="grade g2"><span class="dots" role="img" aria-label="2 of 3"><i class="d on"></i><i class="d on"></i><i class="d"></i></span><span class="gl">moderate</span></td></tr><tr><th>EPC turnkey</th><td>Contractor</td><td>Nothing, if the spec was precise enough to guarantee</td><td>Performance spec: tier, PUE, MW, redundancy</td><td>Performance security 5–15%, liquidated damages</td><td class="grade g1"><span class="dots" role="img" aria-label="1 of 3"><i class="d on"></i><i class="d"></i><i class="d"></i></span><span class="gl">least</span></td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Who owns the gap between meant and built; dots show owner exposure, 3 = most</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Under design-bid-build the owner pays for its own vague words as change orders. Under EPC the contractor guarantees the outcome, but only against a specification precise enough to guarantee, so the owner who cannot write one is the least protected. Certification targets follow the same split: <a class="apx" href="APX-requirements.html#s3">APX-requirements §3</a> and <a class="apx" href="APX-requirements.html#s11">APX-requirements §11</a>.</p>
<aside class="callout risk"><span class="kicker">The reference hall's stance</span><p>Vague requirements are deferred change orders, and the owner prevents them with three mechanisms, not more pages. A performance specification with measurable acceptance criteria: Tier III certified as constructed, PUE ≤ 1.4 at design load, 10 MW delivered per phase. Owner reference designs issued under a master agreement with per-phase work authorisations. Tier and density profile locked in the OPR before schematic design begins.</p></aside>
<h2 id="s4"><a id="the-density-decision"></a>The density decision</h2>
<figure class="fig fig-scale" id="fig6"><div class="scale" role="img" aria-label="Cooling method by rack density; this figure calibrates the landing-page density explorer"><div class="marks"><div class="mark r0" style="left:46.0%"><span class="mv">20</span></div><div class="mark r1" style="left:62.1%"><span class="mv">45</span></div><div class="mark r0" style="left:73.6%"><span class="mv">80</span></div><div class="mark r1" style="left:78.1%"><span class="mv">100</span></div><div class="mark r0" style="left:83.6%"><span class="mv">132</span></div><div class="mark r1" style="left:85.1%"><span class="mv">142</span></div><div class="mark r0" style="left:96.0%"><span class="mv">246</span></div></div><div class="track"><div class="band steel" style="left:0.0%;width:32.1%" title="open air, no containment"></div><div class="band copper" style="left:32.1%;width:21.9%" title="hot or cold aisle containment"></div><div class="band water" style="left:46.0%;width:27.7%" title="rear-door and in-row exchangers"></div><div class="band live" style="left:64.2%;width:27.7%" title="direct-to-chip liquid, 200+"></div><div class="band risk" style="left:78.1%;width:18.3%" title="immersion"></div></div><div class="axis"><span>2 kW per rack</span><span>300 kW per rack (log scale)</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">open air, no containment</span><span class="val">2–10 kW per rack</span></li><li><i class="sw copper"></i><span class="lab">hot or cold aisle containment</span><span class="val">10–30 kW per rack</span></li><li><i class="sw water"></i><span class="lab">rear-door and in-row exchangers</span><span class="val">20–80 kW per rack</span></li><li><i class="sw live"></i><span class="lab">direct-to-chip liquid, 200+</span><span class="val">50–200 kW per rack</span></li><li><i class="sw risk"></i><span class="lab">immersion</span><span class="val">100–250 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">air gets difficult (Budlong)</span><span class="val">20 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">air impractical, 40–50 kW</span><span class="val">45 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">rear-door ceiling (Vertiv)</span><span class="val">80 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">rear-door ceiling (JLL); immersion entry</span><span class="val">100 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">GB200 NVL72, liquid only</span><span class="val">132 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">GB300 NVL72</span><span class="val">142 kW per rack</span></li><li><i class="sw mk"></i><span class="lab">Vera Rubin, projected</span><span class="val">246 kW per rack</span></li></ol></div><figcaption><span class="fno">Figure 6</span> Cooling method by rack density; this figure calibrates the landing-page density explorer</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Design to ranges, not points. Sources agree air is right below about 20 kW and liquid at the chip is mandatory by 50–80 kW; the overlapping bands are the contested middle. GB200-class racks exist only liquid-cooled (<a class="apx" href="APX-requirements.html#s6">APX-requirements §6</a>).</p>
<figure class="fig fig-breakdown" id="fig7"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="Low density: 2.4"></div><div class="seg s1" style="flex:4.5" title="Mainstream: 4.5"></div><div class="seg s2" style="flex:8" title="High density: 8"></div><div class="seg s3" style="flex:24" title="AI pods: 24"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Low density</span><span class="val">2.4</span><span class="note">300 racks at 8 kW, air with containment</span></li><li><i class="sw s1"></i><span class="lab">Mainstream</span><span class="val">4.5</span><span class="note">300 racks at 15 kW, air with containment</span></li><li><i class="sw s2"></i><span class="lab">High density</span><span class="val">8</span><span class="note">200 racks at 40 kW, rear-door or in-row</span></li><li><i class="sw s3"></i><span class="lab">AI pods</span><span class="val">24</span><span class="note">200 racks at 120 kW, direct-to-chip liquid</span></li></ol></div><figcaption><span class="fno">Figure 7</span> The reference hall's 39 MW by zone</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The AI band, not the rack count, drives the megawatts: 20% of the racks carry 61% of the load, and the AI band expands to reach the 40 MW headline. Racks per MW run from 125 to about 8 across one building, the worked arithmetic in <a class="apx" href="APX-requirements.html#s12">APX-requirements §12</a>.</p>
<details class="more"><summary>Where the number comes from, and what it sizes</summary><div class="more-body"><ul><li>Uptime's 2025 survey measures the installed base: modal density almost 9 kW, and more than 80% of operators have no racks above the high-density thresholds. AFCOM and vendors weight new and AI deployments: 16 kW in 2025, 27 kW in 2026. Both are right about different populations; a new colo plans well above the installed-base average (<a class="apx" href="APX-requirements.html#s4">APX-requirements §4</a>).</li><li>The profile is built rooms → pods → cabinets (Schneider White Paper 150), each pod rated for an average and a peak, and no cabinet may exceed the pod's peak because the distribution is not rated for it.</li><li>Cascade rules of thumb: about 100 racks per MW at 10 kW, 50 at 20 kW, 10 at 100 kW; 15–25 ft² per air-cooled rack, 12–15 ft² liquid-cooled; $/kW of white space falls as density rises, then rises again when liquid cooling, floor loading and denser distribution add cost; liquid-cooled construction carries a 7–10% premium (<a class="apx" href="APX-requirements.html#s5">APX-requirements §5</a>).</li><li>Colos design speculative flexibility because they cannot know their tenants' hardware; hyperscalers design to a known workload and are standardising AI racks through OCP (<a class="apx" href="APX-requirements.html#s7">APX-requirements §7</a>).</li><li>The AI pods also carry racks the 1,000 count leaves out: copper reach in an AI fabric puts about one air-cooled 20–30 kW network rack beside every two GPU racks, roughly 100 across the campus (Topic 9).</li></ul></div></details>
<figure class="fig fig-figure" id="fig8"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan view of the reference hall&#x27;s white space with four coloured zones: a low-density zone of 300 racks at 8 kW, a mainstream zone of 300 racks at 15 kW, a high-density zone of 200 racks at 40 kW, and AI pods of 200 racks at 120 kW with liquid manifolds, 120 kW busway and CDU space, plus a 15–20% reserve strip and gray space along one edge"><img alt="Plan view of the reference hall&#x27;s white space with four coloured zones: a low-density zone of 300 racks at 8 kW, a mainstream zone of 300 racks at 15 kW, a high-density zone of 200 racks at 40 kW, and AI pods of 200 racks at 120 kW with liquid manifolds, 120 kW busway and CDU space, plus a 15–20% reserve strip and gray space along one edge" src="./figures/requirements/white-space-plan.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 8</span> A density profile is a floor plan, not an average: the reference hall's white space at full build</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> High-density capability is confined to specific pods so it does not strand the general floor. The reserve strip is where the profile changes over fifteen years.</p>
<figure class="fig fig-figure" id="fig9"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two racks drawn to scale in the same footprint: on the left a 15 kW air-cooled rack under hot-aisle containment, on the right a 120 kW liquid-cooled rack with cold plates, a manifold and a CDU at the row end, its floor marked for 1,500 kg"><img alt="Two racks drawn to scale in the same footprint: on the left a 15 kW air-cooled rack under hot-aisle containment, on the right a 120 kW liquid-cooled rack with cold plates, a manifold and a CDU at the row end, its floor marked for 1,500 kg" src="./figures/requirements/two-racks-same-footprint.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 9</span> Two racks, same footprint: 15 kW under air containment beside 120 kW on liquid</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Eight times the power in the same square metre, with a different floor, pipe and power feed under it. The density number is a building decision.</p>
<h2 id="s5"><a id="phasing-and-future-proofing"></a>Phasing and future-proofing</h2>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Item</th><th>Built for 40 MW on day one</th><th>When</th><th>Why</th></tr></thead><tbody><tr><th>Floor-loading headroom</th><td class="sym"><span class="s">✓</span></td><td>Day one</td><td>Structure is ruinous to add later</td></tr><tr><th>Floor-to-floor height</th><td class="sym"><span class="s">✓</span></td><td>Day one</td><td>Fixed by the shell</td></tr><tr><th>Pipe stubs and valved taps</th><td class="sym"><span class="s">✓</span></td><td>Day one</td><td>Cheap now, a shutdown later</td></tr><tr><th>Spare conduit and busway pathways</th><td class="sym"><span class="s">✓</span></td><td>Day one</td><td>Pathways, not the busway itself</td></tr><tr><th>Electrical room space</th><td class="sym"><span class="s">✓</span></td><td>Day one</td><td>Space is cheap; relocating gear is not</td></tr><tr><th>Transformers</th><td class="sym"><span class="s">✗</span></td><td>Per 10 MW phase</td><td>Capital-intensive, ordered to the interconnection date</td></tr><tr><th>Switchgear</th><td class="sym"><span class="s">✗</span></td><td>Per phase</td><td>Technology-dependent</td></tr><tr><th>UPS</th><td class="sym"><span class="s">✗</span></td><td>Per phase</td><td>Capital-intensive, comes in modular blocks</td></tr><tr><th>Chillers</th><td class="sym"><span class="s">✗</span></td><td>Per phase</td><td>Capital-intensive, technology moves</td></tr><tr><th>Generators</th><td class="sym"><span class="s">✗</span></td><td>Per phase</td><td>Capital-intensive</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Day one versus deferred in the reference hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Spend a little on passive future-proofing, meaning space, structure and stubs, and defer the plant. Shell and site are built for 40 MW and MEP for 10, because interconnection and leasing set the phase clock, not the concrete (<a class="apx" href="APX-requirements.html#s8">APX-requirements §8</a>).</p>
<details class="more"><summary>Stranded capacity, the three loads, and what "AI-ready" must name</summary><div class="more-body"><table><thead><tr><th>Load</th><th>What it is</th><th>Why it matters</th></tr></thead><tbody><tr><td>Nameplate</td><td>Sum of the equipment ratings</td><td>The largest number, and the wrong one to size to</td></tr><tr><td>Design</td><td>Diversified load the power block is sized to</td><td>Below nameplate, with contingency and headroom</td></tr><tr><td>Actual</td><td>Real operating draw</td><td>Smaller again; LBNL-parameter modelling clusters the facility coefficient near 0.66</td></tr></tbody></table>
<ul><li>Applying server-level utilisation to facility capacity overstates facility load by 9–18 points against a facility-level estimate (2026 arXiv).</li><li>Stranded capacity is capacity you paid for that a different resource blocks: power free but cooling maxed, floor free but the busway full, PDUs unbalanced across a row. Watch the resource that runs out first.</li><li>Keep 15–20% of white and gray space in reserve for reconfiguration.</li><li>"AI-ready" is a specification only when it names numbers: kW per rack of busway (50–120+), floor loading (racks near ~1,500 kg, 3,000+ lb), supply-water temperature, GPM per rack, CDU space. Otherwise it is marketing. Forward densities (Vera Rubin 246 kW, Deloitte about 370 kW) are projections (<a class="apx" href="APX-requirements.html#s7">APX-requirements §7</a> and <a class="apx" href="APX-requirements.html#s8">APX-requirements §8</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of Hall 1&#x27;s structure on day one: a thick slab rated for 40 MW, tall floor-to-floor height, pipe stubs with valved taps, empty conduit and spare busway pathways, Phase 1 UPS and chillers installed, and empty concrete pads for the Phase 2 plant"><img alt="Cutaway of Hall 1&#x27;s structure on day one: a thick slab rated for 40 MW, tall floor-to-floor height, pipe stubs with valved taps, empty conduit and spare busway pathways, Phase 1 UPS and chillers installed, and empty concrete pads for the Phase 2 plant" src="./figures/requirements/day-one-section.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> Hall 1 on day one: bought for 40 MW now, or waiting on an empty pad</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The empty pad is the cheapest thing the owner ever buys. Structure, height, stubs and pathways cost little now and are ruinous to add later; the plant that sits on the pad is deferred.</p>
<h2 id="s6"><a id="availability-as-a-criterion"></a>Availability as a criterion</h2>
<figure class="fig fig-numbers" id="fig12"><ol class="numbers"><li><b class="v">1.6 h/yr</b><span class="lbl">Tier III at 99.982%</span><span class="why">Concurrently maintainable; the colocation market standard</span></li><li><b class="v">26 min/yr</b><span class="lbl">Tier IV at 99.995%</span><span class="why">Fault tolerant; under 5% of certified facilities</span></li><li><b class="v">28.8 h/yr</b><span class="lbl">Tier I at 99.671%</span><span class="why">Single path, no redundancy</span></li><li><b class="v">+25–60%</b><span class="lbl">Capex for Tier IV over Tier III</span><span class="why">Every path doubles into separate rooms</span></li><li><b class="v">$500K/hr</b><span class="lbl">Downtime cost at which Tier IV breaks even</span><span class="why">Below it, Tier III plus good operations wins</span></li><li><b class="v">70–90%</b><span class="lbl">Of new-build cost to retrofit a hall to Tier IV</span><span class="why">Choose the tier before design, not after</span></li></ol><figcaption><span class="fno">Figure 12</span> The availability arithmetic, (1 − A) × 8,760 hours: indicative design targets, not SLAs</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Tier III buys concurrent maintainability; Tier IV buys surviving a fault automatically, and pays for it in duplicated rooms. Few certified facilities go that far, and hyperscalers handle faults in software across availability zones instead. Real uptime depends on operations as much as topology, which is why Uptime de-emphasises the percentages (<a class="apx" href="APX-requirements.html#s9">APX-requirements §9</a>).</p>
<figure class="fig fig-compare" id="fig13"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Framework</th><th>Levels</th><th>What it requires</th><th>What it certifies</th><th>Where it is used</th></tr></thead><tbody><tr><th>Uptime Tier Standard: Topology</th><td>Tier I–IV</td><td>Redundancy topology as an outcome, not a prescription</td><td>Design (TCDD), constructed facility (TCCF), operations (TCOS)</td><td>Global; the marketing standard; most colo targets III</td></tr><tr><th>TIA-942-C, 2024</th><td>Rated 1–4</td><td>Full infrastructure including cabling</td><td>Third-party audit programme</td><td>Mainly North America</td></tr><tr><th>BICSI 002-2024</th><td>Class F0–F4</td><td>Design best practice across all disciplines, about 550 pages</td><td>Reference only; no plaque</td><td>International; the engineers' ceiling</td></tr><tr><th>EN 50600 / ISO/IEC 22237</th><td>Availability Class 1–4 plus Protection Class 1–4</td><td>Separate requirements for power, cooling and cabling</td><td>Design (DCDV, about 1 year) and facility (DCCC, 3 years) via TÜV, EPI, SGS</td><td>Europe and international</td></tr></tbody></table></div><figcaption><span class="fno">Figure 13</span> Four availability frameworks: all encode topology, none a statistic</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> All four encode redundancy topology, not a statistic, and "Tier III ≈ Class 3 ≈ Rated 3" is approximate. Ask for the constructed-facility certificate for the specific hall: many Tier III plaques are design-only or expired, a gaming problem Uptime itself documents (<a class="apx" href="APX-requirements.html#s9">APX-requirements §9</a>).</p>
<figure class="fig fig-figure" id="fig14"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Paired isometric drawings of the hall&#x27;s power and cooling paths: on the left, Tier III with path A active and path B on standby so either can be taken out for maintenance; on the right, Tier IV with both paths active in physically separate rooms, both feeding the racks"><img alt="Paired isometric drawings of the hall&#x27;s power and cooling paths: on the left, Tier III with path A active and path B on standby so either can be taken out for maintenance; on the right, Tier IV with both paths active in physically separate rooms, both feeding the racks" src="./figures/requirements/tier3-vs-tier4.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 14</span> Concurrently maintainable beside fault tolerant: the hall's power and cooling paths at Tier III and Tier IV</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Concurrently maintainable: you can work on either path with the hall live. Fault tolerant: both paths carry load in separate rooms and nothing switches. The gap is 1.6 hours against 26 minutes a year.</p>
<h2 id="s7"><a id="codes-and-certifications"></a>Codes and certifications</h2>
<p>A code binds where a jurisdiction adopts it; a standard binds only when a code adopts it by reference; a guideline binds only if the contract says so. The authority having jurisdiction picks the editions, so the BOD names the exact ones in force at the site (<a class="apx" href="APX-requirements.html#s10">APX-requirements §10</a>).</p>
<details class="more"><summary>The binding code list and how each reaches a data center</summary><div class="more-body"><table><thead><tr><th>Code or standard</th><th>How it reaches the data center</th></tr></thead><tbody><tr><td>NEC (NFPA 70), Article 645</td><td>Optional: opt in by meeting every 645.4 condition (dedicated HVAC, room restricted to qualified staff, fire-rated separation, emergency power off); otherwise Chapters 1–4 apply. The 2026 NEC tightens 645</td></tr><tr><td>NFPA 75 and 76</td><td>Fire protection of IT and telecom rooms; best practice, cross-referenced from 645</td></tr><tr><td>NFPA 855</td><td>Lithium-ion energy storage; shapes UPS battery-room ratings and suppression</td></tr><tr><td>IBC and IFC</td><td>Building and fire basis in most US jurisdictions, with IMC and IPC</td></tr><tr><td>ASHRAE 90.4-2022</td><td>Energy: annualised MLC and ELC checked against maxima; MLC maxima vary by climate zone, ELC do not; PUE defined but not used for compliance; applies above 20 W/ft² and 10 kW; adopted via IECC</td></tr><tr><td>ASCE 7, via IBC</td><td>Seismic and structural; carries the density plan's floor-loading demand</td></tr></tbody></table>
<p>Outside the US, IEC electrical standards and the EN 50600 / ISO/IEC 22237 family dominate, with national codes and, in the EU, Energy Efficiency Directive reporting on top.</p></div></details>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Framework</th><th>Entry control and cameras</th><th>Environmental monitoring</th><th>Logs and retention</th><th>Metering and efficiency</th><th>Who earns it after handover</th></tr></thead><tbody><tr><th>SOC 2</th><td>Continuously operating cameras, access controls</td><td>Temperature, humidity, leak detection, suppression, UPS</td><td>Proof the cameras ran through the period</td><td class="sym"><span class="s">✗</span></td><td>Operator, Type II over a period</td></tr><tr><th>ISO 27001, Annex A.7</th><td>Secure perimeters, entry controls</td><td>Protection of supporting utilities</td><td>Control effectiveness, not paperwork</td><td class="sym"><span class="s">✗</span></td><td>Operator</td></tr><tr><th>PCI DSS Req 9</th><td>Cameras or access control on sensitive areas; distinct visitor badges</td><td class="sym"><span class="s">✗</span></td><td>Footage and logs at least 90 days (verify)</td><td class="sym"><span class="s">✗</span></td><td>Operator, for the cardholder environment</td></tr><tr><th>FedRAMP / NIST 800-53 PE</th><td>Access authorisations, surveillance, intrusion detection</td><td>Environmental monitoring, strictest at High</td><td>Access logs reviewed on a schedule</td><td class="sym"><span class="s">✗</span></td><td>Operator, for the federal suite</td></tr><tr><th>LEED</th><td class="sym"><span class="s">✗</span></td><td class="sym"><span class="s">✗</span></td><td>Requires an OPR for its commissioning prerequisites</td><td>Whole-facility metering to Portfolio Manager (EAp3)</td><td>Design and build team, at certification</td></tr><tr><th>ENERGY STAR</th><td class="sym"><span class="s">✗</span></td><td class="sym"><span class="s">✗</span></td><td>12 months of operating data</td><td>Score ≥ 75 on measured PUE</td><td>Operator, after a year of running</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> What each certification demands of the building, and who earns it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Most of each framework is process the operator earns later. The concrete, steel and hardware, meaning mantraps, camera coverage of every entry, leak detection, fire-rated separations and submetering, must be in the OPR now or they arrive later as change orders (<a class="apx" href="APX-requirements.html#s11">APX-requirements §11</a>).</p>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Which document does commissioning test the finished building against, who writes it, and why is it kept out of the contract?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>The OPR, written by the owner or the owner's engineer in pre-design. It is issued with the RFP but kept out of the contract documents to avoid conflicting language, while still governing acceptance.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">In the reference hall, what share of the racks are AI pods and what share of the IT load do they carry?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>200 of 1,000 racks, 20%, carry 24 of 39 MW, about 61%. The AI band, not the rack count, drives the megawatts.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Below what density do sources agree air with containment is right, and by what density is liquid at the chip effectively mandatory?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Air with containment below about 20 kW per rack; direct-to-chip liquid by 50–80 kW, and GB200-class racks at about 132 kW exist only liquid-cooled. Between those points the sources disagree.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Tier III and Tier IV: expected unplanned downtime for each, and roughly how much more Tier IV costs to build?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>About 1.6 hours a year for Tier III and about 26 minutes for Tier IV, as indicative design targets. Tier IV costs roughly 25–60% more for the same IT capacity.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Under design-bid-build, who pays when a vague OPR turns into change orders? Under EPC, what does the owner need to have written for the transfer to work?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The owner, because it holds the design contract and warrants the drawings. Under EPC the owner needs a performance specification precise enough to guarantee: tier, PUE, MW and redundancy, each with a measurable acceptance test.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Name two things the reference hall builds for 40 MW on day one and two it defers to later phases, and the rule behind the split.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Day one: floor-loading headroom, floor-to-floor height, pipe stubs, spare pathways. Deferred per 10 MW phase: transformers, switchgear, UPS, chillers, generators. The rule: passive future-proofing is cheap now and ruinous later; the plant is expensive and deferrable.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-requirements.html"><span class="dir">Current version</span>Design Requirements, Capacity &amp; Load Planning</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
