<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Physical Security, Fire Protection, Monitoring and Efficiency (archived 2026-09-26) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter archived" data-page="L3-security-monitoring-archive" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-security-monitoring.html">Security</a><span class="sep">▸</span><span class="here">Archived</span></nav></header>
<main class="">
  <div class="hero"><span class="tag">Archived 2026-09-26</span><h1>Physical Security, Fire Protection, Monitoring and Efficiency</h1><p class="aside">Archived 2026-09-26. Superseded by <a href="L3-security-monitoring.html">the current chapter</a>, which was rewritten from the research report by gpt-6-sol; kept for comparison. Deep detail and sources: <a href="APX-security-monitoring.html">the appendix for this topic</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <p>Topics 4 to 9 built a hall that can be powered, cooled and connected; this chapter adds the four systems by which it sees and protects itself. Each has its own standard and trade, and each is only trustworthy if its measurement points sit where the definitions say. <strong>Topic 10 delivers the security, fire and monitoring systems as installed; Topic 11 proves them, operates them and retires them.</strong></p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">~5 people/min</b><span class="lbl">Throughput of a mantrap portal at the hall door</span><span class="why">Slow on purpose; few people need the white space</span></li><li><b class="v">≥ 90 days</b><span class="lbl">The retained record, video or access logs (PCI DSS Req 9)</span><span class="why">"90 days of video" is a myth; logs qualify</span></li><li><b class="v">≤ 1.5 m/s</b><span class="lbl">Cooling air velocity on VEWFD pre-alarm (FM DS 5-32)</span><span class="why">Detection needs the air to slow down</span></li><li><b class="v">2,500–4,500</b><span class="lbl">Monitored points in one 10 MW hall</span><span class="why">Why the points list is the most fought-over document</span></li><li><b class="v">1.56</b><span class="lbl">Industry-average PUE (Uptime 2024), against 1.4 designed and ~1.6 for Phase 1</span><span class="why">Part load, not bad design</span></li><li><b class="v">3–6%</b><span class="lbl">Share of ex-IT capex for security, fire and monitoring together</span><span class="why">Small money, outsized audit and schedule risk</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the systems that watch the building</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter fixes for every later topic</span><p>Seven boundaries from road to rack, card plus biometric at the mantrap, a ≥ 90-day record, guards plus a remote SOC. Sprinklers and aspirating detection in the white space, inert gas in electrical rooms, water plus off-gas detection and explosion prevention in the LFP battery rooms, no clean agents. BMS and EPMS under one integrator, DCIM owner-direct, fire and access as islands on the OOB network. Category 2 PUE, annualised; the guarantee is a curve, never 1.4 at acceptance.</p></aside>
<h2 id="s1"><a id="security-seven-boundaries-between-the-road-and-the-rack"></a>Security: seven boundaries between the road and the rack</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">Gate: intercom, guard checks the pre-authorised list</li><li class="edge" aria-hidden="false"><span>visitor logged at the gate</span></li><li class="box">Parking inside the fence, M50 barrier behind</li><li class="edge" aria-hidden="false"><span>vehicle inside the perimeter</span></li><li class="box">Lobby: photo ID, visitor-distinct badge, escort assigned</li><li class="edge" aria-hidden="false"><span>badge issued, escort named</span></li><li class="box">Corridor door: card plus PIN</li><li class="edge" aria-hidden="false"><span>door event, with the escort's card</span></li><li class="box">Mantrap into Hall 1: card plus biometric, one body, anti-passback</li><li class="edge" aria-hidden="false"><span>hall entry, one person per cycle</span></li><li class="box">Cage door: tenant's or operator's credential</li><li class="edge" aria-hidden="false"><span>cage entry</span></li><li class="box">Rack: electronic handle logs the open</li></ol><figcaption><span class="fno">Figure 2</span> A visitor's path into Hall 1; every arrow is a record</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Every arrow is a record an auditor will ask for, and the mantrap is slow on purpose. The escort, not the door, is the control SOC 2 tests: the auditor reads the visitor log against the badge log and asks who was with them (<a class="apx" href="APX-security-monitoring.html#s2">APX-security-monitoring §2</a>).</p>
<figure class="fig fig-compare" id="fig3"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Layer</th><th>What it stops</th><th>Control</th><th>Standard</th><th>Wholesale</th><th>Retail</th></tr></thead><tbody><tr><th>Perimeter</th><td>Vehicle</td><td>M50/P1 barriers, setback</td><td>ASTM F2656</td><td>Operator</td><td>Operator</td></tr><tr><th>Site</th><td>Approach on foot</td><td>Fence, PIDS, CCTV, guard</td><td>EN 50600-2-5 Class 1–2</td><td>Operator</td><td>Operator</td></tr><tr><th>Envelope</th><td>Walk-in</td><td>One lobby, dock vestibule</td><td>TIA-942, NIST PE-3</td><td>Operator</td><td>Operator</td></tr><tr><th>Hall</th><td>Tailgating</td><td>Mantrap, 2FA, anti-passback</td><td>EN 50600 Class 3, PCI Req 9</td><td>Operator</td><td>Operator</td></tr><tr><th>Cage or suite</th><td>Other tenants</td><td>Mesh or hard wall</td><td>ISO 27001 A.7</td><td>Tenant</td><td>Operator</td></tr><tr><th>Rack</th><td>Insider</td><td>Electronic handle</td><td>NIST PE-6 logging</td><td>Tenant</td><td>Operator</td></tr></tbody></table></div><figcaption><span class="fno">Figure 3</span> Six layers, what each stops, and who controls it in a wholesale hall against a retail one</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> No single failure grants a rack. The frameworks do not replace the rings, they audit them, and in a wholesale hall the last two rings belong to the tenant, which is why audit rights are written into the lease (<a class="apx" href="APX-security-monitoring.html#s1">APX-security-monitoring §1</a>, <a class="apx" href="APX-security-monitoring.html#s3">APX-security-monitoring §3</a>).</p>
<details class="more"><summary>Ratings, biometrics and the guard arithmetic</summary><div class="more-body"><ul><li>The old State Department K4/K8/K12 barrier ratings are superseded by ASTM F2656 M30/M40/M50 (a 15,000 lb truck stopped at 30/40/50 mph) with a P1–P3 penetration suffix. Many projects over-buy K12 when M30/P1 covers the assessed threat at half the cost; the foundation matters as much as the barrier.</li><li>Biometrics in use: fingerprint, hand geometry, iris and increasingly face. The mantrap confirms a single occupant with weight sensors, time-of-flight or stereo vision.</li><li>One 24×7 guard post is about 4.5 FTE and $130–440k a year (vendor-sourced, midpoint ~$166k). The reference campus keeps two posts, gatehouse and lobby/SOC, ~$0.35–0.45M a year indicative, plus a remote SOC at $10–30k a year, which detects and notifies but cannot intervene.</li><li>Access control: $1,500–4,000 per standard door, $3,000–10,000 per biometric opening (vendor pricing, verify); a mantrap portal is a five-figure item before integration.</li></ul></div></details>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Top-down plan of the reference campus and Hall 1: a fence with a single vehicle entry and gatehouse, an M50 barrier line behind it, Hall 1 with its lobby on one face and the loading dock vestibule on another, a mantrap into the white space, a mesh cage inside it and a single rack inside the cage, with the zones shaded darker inward"><img alt="Top-down plan of the reference campus and Hall 1: a fence with a single vehicle entry and gatehouse, an M50 barrier line behind it, Hall 1 with its lobby on one face and the loading dock vestibule on another, a mantrap into the white space, a mesh cage inside it and a single rack inside the cage, with the zones shaded darker inward" src="./figures/security-monitoring/zones-plan.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> The concentric zones as a plan: security is geometry before it is hardware</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The plan decides how many boundaries a visitor crosses; the hardware only enforces the lines. The dock is the one boundary that must open to receive gear, so it becomes its own alarmed, camera-covered vestibule rather than a door into the corridor.</p>
<h2 id="s2"><a id="fire-one-building-six-designs"></a>Fire: one building, six designs</h2>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Option</th><th>Mechanism</th><th>Proof test</th><th>Risk to hardware</th><th>2026 status</th><th>Where used</th></tr></thead><tbody><tr><th>Pre-action sprinkler</th><td>Water held out until a detector and a head both operate</td><td>Hydrostatic and trip test</td><td>Water only under opened heads</td><td>Code baseline; FM prefers control over water-avoidance</td><td>White space</td></tr><tr><th>HFC-227ea</th><td>Halocarbon absorbs heat</td><td>Door-fan, 85% for 10 min</td><td>Clean</td><td>AIM Act phase-down to 2036; ~300% price spike</td><td>Legacy rooms</td></tr><tr><th>FK-5-1-12</th><td>Fluoroketone absorbs heat</td><td>Door-fan</td><td>Clean</td><td>3M exit end-2025; generics carry PFAS risk</td><td>Declining</td></tr><tr><th>Inert gas IG-541/55/100</th><td>Oxygen held below combustion</td><td>Door-fan</td><td>Clean; discharge noise risks HDDs</td><td>Durable</td><td>Electrical rooms</td></tr><tr><th>Water mist</th><td>Fine droplets, 70–90% less water</td><td>Pump and nozzle test</td><td>Little water</td><td>FM-approved for all DC areas incl. Li-ion since Jan 2023</td><td>AI halls, battery areas</td></tr><tr><th>Oxygen reduction</th><td>~15% O₂ held permanently</td><td>Sealing test, FM DS 4-13</td><td>None</td><td>Niche</td><td>Rarely occupied rooms</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Suppression options in 2026; the clean agents that defined the field are leaving it</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The clean agents are leaving; the durable choices are water in some form and inert gas. Pick by room, not by brochure, and every gas needs a door-fan test the schedule must hold (<a class="apx" href="APX-security-monitoring.html#s5">APX-security-monitoring §5</a>).</p>
<details class="more"><summary>Cost, refill and the door-fan test</summary><div class="more-body"><ul><li>Pre-action: lowest capex, no refill. Halocarbon and FK: high agent cost, a bottled recharge after discharge, and a DOT 5-year cylinder retest. Inert gas: a large high-pressure cylinder farm and footprint, no phase-down exposure. Mist: moderate cost, water and pump service. Oxygen reduction: high running cost for nitrogen generation and room sealing.</li><li>NFPA 2001 requires 85% of the design concentration held at the highest combustible level for at least 10 minutes; walls run slab to deck or the agent leaks over the ceiling.</li></ul></div></details>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Room</th><th>Detection</th><th>Suppression</th><th>Code driver</th><th>Why</th></tr></thead><tbody><tr><th>Air-cooled white space</th><td>ASD Class A, hot aisle and above ceiling, plus spot</td><td>Double-interlock pre-action; pre-alarm slows air to ≤ 1.5 m/s</td><td>NFPA 75/72, FM DS 5-32</td><td>Gear survives an opened head; gas would reopen the EPO question</td></tr><tr><th>AI pods</th><td>ASD plus conductive leak cable, coolant shut-off &lt; 60 s</td><td>Pre-action overhead; welded stainless loops, glycol minimised</td><td>NFPA 75-2024 §8.2.2, FM DS 5-32</td><td>A leak is the likelier event; the code is unsettled</td></tr><tr><th>UPS and LFP battery rooms</th><td>Off-gas H₂/CO plus ASD</td><td>Water; deflagration venting plus NFPA 69 prevention; ≥ 1 CFM/ft²</td><td>NFPA 855 (2026), UL 9540A</td><td>Runaway is not a fire an agent can stop</td></tr><tr><th>Electrical rooms, MEP gallery</th><td>Spot plus ASD</td><td>Inert gas IG-541/55, door-fan tested</td><td>NFPA 2001, FM DS 5-33</td><td>Water on switchgear is the second disaster</td></tr><tr><th>Generator yard and fuel</th><td>Flame and heat</td><td>Foam or water; bunding</td><td>NFPA 30/37, IFC</td><td>Diesel is a pool fire</td></tr><tr><th>CDU room</th><td>Leak plus ASD</td><td>Pre-action plus leak isolation</td><td>FM DS 5-32</td><td>Water is already in the room</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> Fire protection by room in the reference hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Water where gear survives a head opening, gas where switchgear cannot, and a battery room with three systems because runaway is not a fire (<a class="apx" href="APX-security-monitoring.html#s4">APX-security-monitoring §4</a>, <a class="apx" href="APX-security-monitoring.html#s7">APX-security-monitoring §7</a>).</p>
<details class="more"><summary>Spot against aspirating, and the rooms not in the table</summary><div class="more-body"><ul><li>Spot detectors respond late in a high-airflow room because the cooling air dilutes the smoke and carries it past them. Aspirating detection samples continuously through a pipe network and reacts at roughly 100× lower concentration; EN 54-20 Class A means before visible smoke. Placement follows the airflow: hot-aisle return, above ceiling, under floor, and in-cabinet for the highest-value racks.</li><li>Nuisance causes are construction dust at turnover, humidity and diesel exhaust, so thresholds are set per room against the measured background.</li><li>Dock: spot or heat detection, wet or pre-action sprinkler. Offices: spot detection, wet-pipe sprinkler under NFPA 13.</li></ul></div></details>
<figure class="fig fig-flow" id="fig7"><ol class="flow"><li class="box">ASD pre-alarm at Class A</li><li class="edge" aria-hidden="false"><span>BMS slows cooling air to ≤ 1.5 m/s; the operator investigates</span></li><li class="box">Second detector or spot confirms</li><li class="edge" aria-hidden="false"><span>alarm confirmed</span></li><li class="box">Fire alarm panel</li><li class="edge" aria-hidden="false"><span>notification; dampers shut via the BMS; event stamped in the EPMS; doors release on the access system</span></li><li class="box">Release</li><li class="edge" aria-hidden="false"><span>pre-action valve opens and water flows only where a head fuses; or gas counts down 30 s, doors closed, and holds 85% for 10 min</span></li><li class="box">Record</li></ol><figcaption><span class="fno">Figure 7</span> From first smoke to release; the path pauses twice before it commits</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Fire is over half of loss severity, so detection is sensitive and the path pauses before it commits: slow the air, confirm, release. The hand-offs between panel, BMS and access system are nobody's work unless the contract names them (<a class="apx" href="APX-security-monitoring.html#s8">APX-security-monitoring §8</a>).</p>
<details class="more"><summary>The islands rule and the EPO</summary><div class="more-body"><ul><li>Life safety never depends on the BMS: the fire panel decides release on its own detectors; the BMS receives signals, it does not command.</li><li>NFPA 75 8.4.2.1 ties power-off to a gaseous discharge. Topic 6 opted out of NEC 645 and its EPO button; with no gas in the white space that opt-out stands, and the inert-gas electrical rooms are raised with the fire marshal as their own question.</li><li>Egress follows the IBC and IFC: two remote exits, emergency lighting, exit signage. AHJ acceptance (alarm test, sprinkler flush, door-fan witness) is a schedule gate Topic 11 runs.</li></ul></div></details>
<figure class="fig fig-figure" id="fig8"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of the reference hall&#x27;s LFP battery room: battery cabinets in rows with spacing between them, an aspirating sampling pipe overhead, an off-gas sensor above the cabinets, sprinkler heads, a deflagration vent panel in the outer wall, a ventilation duct, and the rated wall separating the room from the UPS room"><img alt="Cutaway of the reference hall&#x27;s LFP battery room: battery cabinets in rows with spacing between them, an aspirating sampling pipe overhead, an off-gas sensor above the cabinets, sprinkler heads, a deflagration vent panel in the outer wall, a ventilation duct, and the rated wall separating the room from the UPS room" src="./figures/security-monitoring/battery-room.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 8</span> Inside the LFP battery room: one room, three codes and the insurer</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> NFPA 855, UL 9540A data and the insurer meet here, and the 2026 edition made venting alone insufficient. Topic 5 chose the chemistry, Topic 4 drew the walls; this is the price (<a class="apx" href="APX-security-monitoring.html#s6">APX-security-monitoring §6</a>).</p>
<h2 id="s3"><a id="monitoring-four-systems-two-islands-one-clock"></a>Monitoring: four systems, two islands, one clock</h2>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>Treats the DC as</th><th>Scope</th><th>Speaks</th><th>Who buys it</th><th>Ties to the rest</th></tr></thead><tbody><tr><th>BMS</th><td>A building</td><td>HVAC, CRAH, CDU, lighting</td><td>BACnet, Modbus</td><td>Design-builder, via the MSI</td><td>Chiller Modbus bridged to BACnet</td></tr><tr><th>EPMS</th><td>A substation</td><td>Utility to rack; waveform capture, sequence of events</td><td>Modbus, IEC 61850, SNMP</td><td>Design-builder; head-end often OFE</td><td>Shares the clock with the BMS</td></tr><tr><th>DCIM</th><td>An IT room</td><td>Assets, capacity, tenants, billing</td><td>SNMP, Redfish, REST</td><td>Owner-direct, corporate standard</td><td>Reads EPMS and BMS through gateways</td></tr><tr><th>SCADA</th><td>A process</td><td>Generator paralleling, switchgear</td><td>OPC UA, DNP3, IEC 61850</td><td>With Topic 5's switchgear</td><td>Status to the EPMS</td></tr><tr><th>Fire panel</th><td>An island</td><td>Detection and release, NFPA 72</td><td>Contacts and a gateway</td><td>Fire-alarm sub</td><td>Signals out; nothing commands it</td></tr><tr><th>Access control</th><td>An island</td><td>Doors, badges, video</td><td>Owner's platform</td><td>Owner-direct</td><td>Releases doors on alarm; logs to itself</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> Four systems and two islands; a single pane of glass is bought with gateways and a points list, not a logo</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Four products from four vendors installed by four contractors, which is why an operator often cannot line up a cooling event with the electrical fault that caused it. One clock, gateways and an owned points list are what make the four read as one (<a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>).</p>
<details class="more"><summary>Alarms, OT security and the clock</summary><div class="more-body"><ul><li>Alarms follow ISA-18.2 / IEC 62682 with EEMUA 191: every alarm rationalised with cause, consequence, response and priority. A flood is more than 10 alarms in 10 minutes at one position; a healthy system averages under 6 per operator-hour with a priority mix near 80/15/5. A power dip that fans into hundreds of alarms buries the real fault.</li><li>OT security follows IEC 62443 zones and conduits and NIST SP 800-82 Rev 3: OT segmented from corporate IT behind a DMZ, vendor remote access through a jump host with MFA and session recording, passive asset inventory, patching deferred deliberately. The systems ride Topic 9's OOB network as ports, on their own segment.</li><li>One NTP/PTP clock, so the EPMS sequence of events and the BMS log order the same fault the same way.</li></ul></div></details>
<figure class="fig fig-flow" id="fig10"><ol class="flow"><li class="box">Utility revenue meter at the fence, Class 0.5</li><li class="edge" aria-hidden="false"><span>the numerator: everything the site draws</span></li><li class="box">MV relays and LPTs</li><li class="edge" aria-hidden="false"><span>transformer losses, counted as overhead</span></li><li class="box">Generator and UPS input meters</li><li class="edge" aria-hidden="false"><span>what the power chain takes in</span></li><li class="box">UPS output meters</li><li class="edge" aria-hidden="false"><span>Category 1: the flattering IT number</span></li><li class="box">PDU output meters</li><li class="edge" aria-hidden="false"><span>Category 2: what Hall 1 reports</span></li><li class="box">Busway tap-offs</li><li class="edge" aria-hidden="false"><span>per-pod distribution</span></li><li class="box">Rack-PDU outlets</li></ol><figcaption><span class="fno">Figure 10</span> The metering tree; the PUE category is which meter you read for the bottom</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> PUE is a ratio of two meters, and the category names which one you read for the bottom. Hall 1 meters every outlet to bill tenants, so Category 3 is free; most quoted PUEs are Category 1 and never say so (<a class="apx" href="APX-security-monitoring.html#s10">APX-security-monitoring §10</a>).</p>
<details class="more"><summary>The mechanical and water branches, and the point count</summary><div class="more-body"><ul><li>Mechanical: chiller, pump, CRAH and CDU submeters plus BTU meters feed the facility side of the ratio. Water: one incoming meter is WUE Category 1; make-up submeters refine it.</li><li>Points in Hall 1, indicative: utility, MV and transformers 30–60; generators and UPS in and out 100–200; PDUs and branch circuits 400–800; rack-PDU outlets across ~250 racks 1,000–2,000; mechanical 300–600; environmental 500–1,000. Total about 2,500–4,500 (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</li></ul></div></details>
<h2 id="s4"><a id="efficiency-five-fractions-each-with-a-named-meter"></a>Efficiency: five fractions, each with a named meter</h2>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Metric</th><th>Definition</th><th>Measured at</th><th>Pitfall</th><th>Standard</th></tr></thead><tbody><tr><th>PUE</th><td>Facility energy ÷ IT energy</td><td>UPS output, PDU output or rack, for Categories 1–3</td><td>Category unstated; spot reading; design quoted as measured</td><td>ISO/IEC 30134-2, 2026 revision</td></tr><tr><th>pPUE</th><td>One pod or subsystem</td><td>The pod boundary</td><td>Not comparable across pods</td><td>ISO/IEC 30134-2</td></tr><tr><th>WUE</th><td>Litres ÷ IT kWh</td><td>Incoming water meter (site); plus power-plant water (source)</td><td>Zero water pushes PUE up</td><td>ISO/IEC 30134-9</td></tr><tr><th>CUE</th><td>kg CO₂ ÷ IT kWh</td><td>Grid emission factor</td><td>Location against market factor</td><td>ISO/IEC 30134-8</td></tr><tr><th>ERE / ERF</th><td>Credit for reused heat</td><td>Heat meter at the export</td><td>Headline in the EU scheme</td><td>ISO/IEC 30134-6</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> Five metrics; every pitfall is about moving the meter</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Each metric is a fraction with a named meter, and the pitfalls are all about moving the meter. The OPR's two targets fight each other: near-zero water in Phoenix costs electricity, so 1.4 and 0.2 are one squeeze, not two numbers (<a class="apx" href="APX-security-monitoring.html#s10">APX-security-monitoring §10</a>).</p>
<details class="more"><summary>What PUE cannot see</summary><div class="more-body"><ul><li>Server fans sit inside the IT number, so a design that pushes heat onto server fans flatters PUE while wasting energy.</li><li>Excluded loads: shared chilled-water plant, OOB, security and office loads left out of the numerator.</li><li>"PUE is done": stuck near 1.56 industry-wide and blind to useful work, PUE is being supplemented by WUE, CUE and compute-productivity metrics, not replaced.</li><li>Proving 1.4 and 0.2 to an auditor needs revenue-grade (about Class 0.5) meters at the fence and at UPS or PDU output plus a calibrated water meter, logged for 12 coincident months.</li></ul></div></details>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="PUE, where fleets, averages and rules sit; Phase 1 lands in the average band by physics"><div class="marks"><div class="mark r0" style="left:30.0%"><span class="mv">1.3</span></div><div class="mark r1" style="left:40.0%"><span class="mv">1.4</span></div><div class="mark r0" style="left:47.0%"><span class="mv">1.47</span></div><div class="mark r1" style="left:50.0%"><span class="mv">1.5</span></div><div class="mark r0" style="left:56.0%"><span class="mv">1.56</span></div><div class="mark r1" style="left:60.0%"><span class="mv">1.6</span></div><div class="mark r0" style="left:98.0%"><span class="mv">1.98</span></div></div><div class="track"><div class="band steel" style="left:10.0%;width:10.0%" title="hyperscale fleets"></div><div class="band copper" style="left:20.0%;width:20.0%" title="new-build design"></div><div class="band water" style="left:47.0%;width:11.0%" title="industry average"></div><div class="band risk" style="left:60.0%;width:40.0%" title="legacy tail"></div></div><div class="axis"><span>1 PUE</span><span>2 PUE</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">hyperscale fleets</span><span class="val">1.1–1.2 PUE</span></li><li><i class="sw copper"></i><span class="lab">new-build design</span><span class="val">1.2–1.4 PUE</span></li><li><i class="sw water"></i><span class="lab">industry average</span><span class="val">1.47–1.58 PUE</span></li><li><i class="sw risk"></i><span class="lab">legacy tail</span><span class="val">1.6–2.0 PUE</span></li><li><i class="sw mk"></i><span class="lab">Germany EnEfG from 2030</span><span class="val">1.3 PUE</span></li><li><i class="sw mk"></i><span class="lab">reference OPR</span><span class="val">1.4 PUE</span></li><li><i class="sw mk"></i><span class="lab">capacity-weighted, 2023</span><span class="val">1.47 PUE</span></li><li><i class="sw mk"></i><span class="lab">EnEfG new builds from July 2026</span><span class="val">1.5 PUE</span></li><li><i class="sw mk"></i><span class="lab">Uptime 2024 average</span><span class="val">1.56 PUE</span></li><li><i class="sw mk"></i><span class="lab">Phase 1 estimate, 1.55–1.65</span><span class="val">1.6 PUE</span></li><li><i class="sw mk"></i><span class="lab">the 2011 average</span><span class="val">1.98 PUE</span></li></ol></div><figcaption><span class="fno">Figure 12</span> PUE, where fleets, averages and rules sit; Phase 1 lands in the average band by physics</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The average has been stuck for five years while regulation walks down toward it. Phase 1 will sit in the average band by physics, not design, and the contract has to know that before acceptance (<a class="apx" href="APX-security-monitoring.html#s11">APX-security-monitoring §11</a>).</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:4" title="Liquid cooling of the AI pods, pPUE 1.02–1.1: 4"></div><div class="seg s1" style="flex:3" title="Air containment: 3"></div><div class="seg s2" style="flex:2" title="Supply setpoint up, within ASHRAE A1/A2: 2"></div><div class="seg s3" style="flex:1" title="Fan control, VFDs and EC fans: 1"></div><div class="seg s4" style="flex:0.75" title="UPS eco-mode: 0.75"></div><div class="seg s5" style="flex:0.5" title="Economiser hours: 0.5"></div><div class="seg s0" style="flex:0.3" title="Transformer losses: 0.3"></div><div class="seg s1" style="flex:0.05" title="Lighting: 0.05"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Liquid cooling of the AI pods, pPUE 1.02–1.1</span><span class="val">4</span><span class="note">multi-MW; the largest structural lever</span></li><li><i class="sw s1"></i><span class="lab">Air containment</span><span class="val">3</span><span class="note">a few MW, ~$1–3M/yr</span></li><li><i class="sw s2"></i><span class="lab">Supply setpoint up, within ASHRAE A1/A2</span><span class="val">2</span><span class="note">1–3 MW</span></li><li><i class="sw s3"></i><span class="lab">Fan control, VFDs and EC fans</span><span class="val">1</span><span class="note">0.5–1.5 MW</span></li><li><i class="sw s4"></i><span class="lab">UPS eco-mode</span><span class="val">0.75</span><span class="note">0.5–1 MW; refused by Topic 5</span></li><li><i class="sw s5"></i><span class="lab">Economiser hours</span><span class="val">0.5</span><span class="note">climate-limited in Phoenix</span></li><li><i class="sw s0"></i><span class="lab">Transformer losses</span><span class="val">0.3</span><span class="note">a few hundred kW</span></li><li><i class="sw s1"></i><span class="lab">Lighting</span><span class="val">0.05</span><span class="note">tens of kW</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Levers ranked by MW saved at the campus, dump midpoints; indicative and not additive</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Two levers matter: cool the AI pods with liquid and stop the air mixing; everything below them is worth less than the bill's rounding. Eco-mode is on the list to show why it stays off: every lever here trades against protection (<a class="apx" href="APX-security-monitoring.html#s11">APX-security-monitoring §11</a>).</p>
<details class="more"><summary>The Phase 1 arithmetic</summary><div class="more-body"><ul><li>At 40 MW IT the 16 MW of overhead splits, on the researcher's assumption, into ~6 MW fixed (transformer no-load, control power, minimum fan and pump speeds, the UPS conversion floor, lighting) and ~10 MW proportional (0.25 × IT).</li><li>At 10 MW IT the proportional part is 2.5 MW. If ~40% of the fixed plant is online, 2.4 MW, PUE ≈ 14.9 / 10 = 1.49. If all 6 MW must run, as when shared chilled water and switchgear energise campus-wide, PUE ≈ 18.5 / 10 = 1.85. Realistic: ~1.55–1.65.</li><li>Write the guarantee as a curve (PUE at ≥ X% load) or a 12-month annualised test; "1.4 at acceptance" makes the builder eat liquidated damages for a plant that is fine (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</li></ul></div></details>
<h2 id="s5"><a id="how-it-assembles"></a>How it assembles</h2>
<aside class="callout risk"><span class="kicker">The seams under design-build with OFE</span><p>Fire, BMS and EPMS are the design-builder's, through an FPE of record and a master systems integrator; DCIM and access control are owner-direct. The seams (panel to dampers, panel to EPMS, alarm to door release, Modbus to BACnet) grow change orders. Monitoring is finished last because it can only be, and the tenant's auditor reads it first. Ask: who owns the points list, when is the integration test, what is the change-order history (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</p></aside>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Walk a visitor from the road to a rack: name each boundary, what checks them there, and what gets logged.</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>Gate (intercom; the guard checks the pre-authorised list; arrival logged), parking inside the fence behind the M50 barrier, lobby (photo ID, visitor-distinct badge, escort assigned), corridor door (card plus PIN, door event logged with the escort's card), mantrap into Hall 1 (card plus biometric, one body per cycle, anti-passback), cage door (tenant's or operator's credential), rack (electronic handle logs the open). Every boundary logs and the record is kept at least 90 days.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Which two suppression agents are leaving new builds in 2026 and why, and which two choices does the chapter call durable?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>HFC-227ea, phasing down under the AIM Act to 2036 with a ~300% price spike, and FK-5-1-12, which 3M stopped making at end-2025 and whose generics carry PFAS risk. Durable: water in some form (pre-action sprinklers or water mist) and inert gas (IG-541/55/100).</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">What does the LFP battery room carry that no other room does, and what did NFPA 855's 2026 edition add?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Off-gas (H₂/CO) detection ahead of the aspirating detection, deflagration venting plus NFPA 69 explosion prevention, at least 1 CFM/ft² of ventilation and cabinet spacing, with water-based suppression to cool. The 2026 edition made standalone deflagration venting insufficient: explosion prevention is now required as well.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">BMS, EPMS, DCIM, SCADA: what does each treat the building as, what does each speak, and which two systems are kept as islands?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>BMS treats it as a building (BACnet, Modbus); EPMS as a substation (Modbus, IEC 61850, SNMP, with waveform capture and sequence of events); DCIM as an IT room (SNMP, Redfish, REST); SCADA as a process (OPC UA, DNP3, IEC 61850). The fire alarm panel and the access-control system stay islands, so life safety and security never depend on the BMS.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Where does the IT meter sit for PUE Categories 1, 2 and 3, which can Hall 1 report, and why will Phase 1 read ~1.6 against a design of 1.4?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>Category 1 at UPS output, Category 2 at PDU output, Category 3 at the rack-PDU outlets. Hall 1 meters every outlet for tenant billing, so it reports Category 2 annualised and Category 3 on request. Phase 1 runs 10 MW of IT against a plant with roughly 6 MW of fixed overhead sized for 40 MW, so the ratio lands near 1.55–1.65 by part-load physics, not bad design.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">Which system is most often unfinished at handover, why, and what three questions does the owner put to the integrator?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Monitoring (BMS, EPMS, DCIM integration), because it can only be finished after every other trade has installed the points it maps, the integration test sits late in the schedule and change orders pile up as points are found missing or mis-scaled. The three questions: who owns the points list, when is the integration test, and what is the change-order history.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-security-monitoring.html"><span class="dir">Current version</span>Physical Security, Fire Protection, Monitoring &amp; Efficiency</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
