<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>How a data center protects itself and proves it — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-security-monitoring" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><span class="here">Security</span></nav></header>
<main class="">
  <div class="hero"><h1>How a data center protects itself and proves it</h1><p class="aside">Deep detail and sources: <a href="APX-security-monitoring.html">the appendix for this topic</a>. Short version: <a href="overview.html#s10">sixty words</a>. The <a href="RR-security-monitoring.html">research report</a> this chapter was distilled from. Earlier version: <a href="L3-security-monitoring-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Imagine a 1,000-rack colocation campus, where customers rent space for computing equipment, near Phoenix or Dallas. At full build-out, its information technology (IT) equipment needs about 40 megawatts (MW), while cooling and other overhead raise the whole site's draw to about 56 MW. Hall 1 opens as the first roughly 10 MW phase, before the other halls are filled.</p>
<p>The campus aims for Tier III-class concurrent maintainability, meaning critical equipment can be serviced without a planned shutdown. Guards, fire protection, monitoring and meters answer four related questions: who entered, what went wrong, what responded, and what the plant consumed. Following a visitor, a hazard and a meter makes each question concrete.</p></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="start-with-the-campus"></a>Start with the campus</h2>
<p>The campus has one construction budget but opens in roughly four phases. We call the first 10 MW hall Phase 1. Its shared electrical and cooling infrastructure may run long before every rack is occupied.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks at full build-out</span><span class="why">Multiple tenants share a site, not a single access boundary</span></li><li><b class="v">40 MW</b><span class="lbl">IT equipment at full load</span><span class="why">The detailed rack mix totals 38.9 MW, rounded for design</span></li><li><b class="v">56 MW</b><span class="lbl">Whole-site draw at full load</span><span class="why">About 16 MW serves cooling and other overhead</span></li><li><b class="v">10 MW</b><span class="lbl">IT demand in Phase 1</span><span class="why">Shared equipment may already be running</span></li><li><b class="v">$400–500 million</b><span class="lbl">Whole-campus construction cost, excluding IT equipment</span><span class="why">Phase 1 also pays for shared site work</span></li></ol><figcaption><span class="fno">Figure 1</span> The campus in five numbers</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At build-out, the gap between 40 MW and 56 MW is the facility's overhead, not missing computing capacity. Part of it keeps running when only Hall 1 is open. That distinction will matter when we test an energy claim (<a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</p>
<details class="more"><summary>Where the course numbers come from</summary><div class="more-body"><ul><li>The rack mix is 300 at 8 kilowatts (kW), 300 at 15 kW, 200 at 40 kW and 200 at 120 kW. The last 200 racks are artificial intelligence (AI) pods: one fifth of the racks but about three fifths of the IT load.</li><li>Phase 1 costs about $180–230 million, including shared site and shell work for all four halls. At full operation, running costs are about $65 million yearly, including about $34 million for electricity.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="put-boundaries-between-the-road-and-the-rack"></a>Put boundaries between the road and the rack</h2>
<p>A vehicle must pass a guarded entrance and a crash-rated barrier before anyone reaches the building. The M50 designation means a barrier was tested against a 15,000-pound truck at 50 miles per hour; its foundation matters too. A perimeter intrusion detection system (PIDS) watches the fence. A mantrap is an interlocked, two-door portal that admits one checked person at a time. A cage is a tenant's lockable fenced area inside a hall.</p>
<figure class="fig fig-figure" id="fig2"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of a fenced campus with an M50 barrier and guardhouse, separate visitor lobby and delivery dock, then a one-person hall portal, tenant cage and rack."><img alt="Plan of a fenced campus with an M50 barrier and guardhouse, separate visitor lobby and delivery dock, then a one-person hall portal, tenant cage and rack." src="./figures/security-monitoring/zones-plan.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 2</span> Physical protection is a route with repeated checks</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The plan tightens access toward the rack, while keeping the delivery dock on its own controlled route. A customer renting a whole hall or walled suite may control its inner doors, as the lease specifies. The dock needs an alarmed, camera-covered vestibule because it must sometimes open to receive equipment (<a class="apx" href="APX-security-monitoring.html#s1">APX-security-monitoring §1</a>).</p>
<details class="more"><summary>What the plan does not decide</summary><div class="more-body"><ul><li>An M50 test rating is not a universal requirement. Select barriers from the assessed vehicle threat and install them with a suitable foundation; a penetration rating states how far the test vehicle travels past the barrier.</li><li>Physical standards describe protected layers, while audits inspect whether doors, badges, guards and cameras actually work. See <a class="apx" href="APX-security-monitoring.html#s1">APX-security-monitoring §1</a>.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="make-entry-leave-usable-evidence"></a>Make entry leave usable evidence</h2>
<p>A legitimate visitor is the best way to test these boundaries. The guard checks an approved list, and reception issues a visitor-only badge and names an escort. Staff entering the hall use a badge plus a biometric check; a visitor follows the site's supervised guest procedure rather than borrowing the escort's badge. Anti-passback requires a recorded exit before that badge can enter again.</p>
<figure class="fig fig-flow" id="fig3"><ol class="flow"><li class="box">Guarded gate</li><li class="edge" aria-hidden="false"><span>approved guest and arrival event</span></li><li class="box">Reception</li><li class="edge" aria-hidden="false"><span>visitor badge and named escort</span></li><li class="box">Corridor door</li><li class="edge" aria-hidden="false"><span>paired guest and escort door events</span></li><li class="box">Hall mantrap</li><li class="edge" aria-hidden="false"><span>one entrant per cycle and escorted guest event</span></li><li class="box">Tenant cage or suite</li><li class="edge" aria-hidden="false"><span>authorized tenant-space entry record</span></li><li class="box">Rack cabinet: opening logged</li></ol><figcaption><span class="fno">Figure 3</span> Follow a visitor and the access trail</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> An on-site guard can intervene; a remote monitoring service can only alert someone. The campus therefore uses both, without claiming that an audit standard dictates a particular staffing level. For a tenant's payment-card-sensitive area, the Payment Card Industry Data Security Standard (PCI DSS) requires at least 90 days of retained entry-monitoring records, from video, access controls or both. It does not categorically demand 90 days of camera footage (<a class="apx" href="APX-security-monitoring.html#s2">APX-security-monitoring §2</a>, <a class="apx" href="APX-security-monitoring.html#s3">APX-security-monitoring §3</a>).</p>
<details class="more"><summary>Who controls the inner doors</summary><div class="more-body"><ul><li>A wholesale customer normally rents a hall or suite and may run its inner access controls; a retail customer usually rents a smaller space or rack under the operator's controls. The lease settles access authority and audit rights.</li><li>One round-the-clock guard post takes roughly 4.5 full-time workers' worth of hours once shifts and relief are counted. Camera coverage, camera uptime and visitor logs still need regular review.</li><li>System and Organization Controls 2 (SOC 2) audits and International Organization for Standardization (ISO) 27001 certification examine whether written access rules match actual records and escorts.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="detect-fire-early-then-protect-the-room"></a>Detect fire early, then protect the room</h2>
<p>Strong cooling airflow can carry smoke past ceiling spot detectors. Aspirating smoke detection (ASD) continuously draws air through sampling pipes for earlier warning. A pre-action sprinkler keeps water out of its dry pipes until a detector operates; a double-interlock design also waits for a sprinkler head to open. Inert gas can suppress a fire without wetting electrical equipment, provided the room holds the gas. These protections solve different problems.</p>
<figure class="fig fig-compare" id="fig4"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Space</th><th>Early warning</th><th>Main response</th><th>Reason</th></tr></thead><tbody><tr><th>Air-cooled data hall</th><td>ASD and spot detectors</td><td>Double-interlock pre-action sprinklers</td><td>Detection plus an opened head precede water entering the pipes</td></tr><tr><th>Selected electrical rooms</th><td>Smoke detection</td><td>Inert gas</td><td>Limits water damage; requires a sealed room</td></tr><tr><th>Offices and delivery dock</th><td>Smoke or heat detectors</td><td>Conventional sprinklers</td><td>Standard building fire protection</td></tr><tr><th>Generator and fuel area</th><td>Heat or flame detection</td><td>Fuel-specific water or foam</td><td>A fuel fire needs its own strategy</td></tr></tbody></table></div><figcaption><span class="fno">Figure 4</span> Choose fire protection by room, not by brochure</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Only sprinkler heads opened by heat actually discharge water; double interlock does not make water damage impossible. Gas-protected rooms need an integrity test using a temporary door fan, plus a safe evacuation sequence. The fire alarm panel makes life-safety decisions independently of the building's monitoring software (<a class="apx" href="APX-security-monitoring.html#s4">APX-security-monitoring §4</a>, <a class="apx" href="APX-security-monitoring.html#s5">APX-security-monitoring §5</a>, <a class="apx" href="APX-security-monitoring.html#s8">APX-security-monitoring §8</a>).</p>
<details class="more"><summary>Changing agents and room-specific tests</summary><div class="more-body"><ul><li>A door-fan test checks that effective suppressant concentration is retained for at least ten minutes. High-pressure discharge noise can also disturb spinning hard drives.</li><li>3M announced it would leave Novec 1230 fluid production by end-2025, but generic fluoroketone (FK) agent FK-5-1-12 remains available. The hydrofluorocarbon (HFC) fire agent HFC-227ea faces a phasedown. Consider inert gas or water mist without treating code-required sprinklers as optional.</li><li>Some insurers require very-early-warning alarms to slow cooling airflow before release. The approved actions depend on the room; neither one fan speed nor one release timer suits every space.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="treat-battery-gas-and-coolant-leaks-separately"></a>Treat battery gas and coolant leaks separately</h2>
<p>A lithium-ion uninterruptible power supply (UPS) keeps computers on until backup generation takes over. A failing cell can vent flammable gas before smoke appears; off-gas sensors watch for hydrogen (H₂) and carbon monoxide (CO). A deflagration vent relieves blast pressure, while ventilation and explosion prevention reduce the chance of ignition. Water-based suppression cools cells if they burn.</p>
<p>The cutaway shows lithium iron phosphate (LFP), one possible battery chemistry. Its five-minute runtime, three-foot spacing, two-hour wall and ventilation rate are examples, not universal requirements. The airflow label is cubic feet per minute (CFM) per square foot (ft²), a room-design value.</p>
<figure class="fig fig-figure" id="fig5"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of an example battery room with spaced cabinets, smoke-sampling pipes, gas detection, overhead sprinklers, ventilation, a relief vent and a wall separating it from the UPS room."><img alt="Cutaway of an example battery room with spaced cabinets, smoke-sampling pipes, gas detection, overhead sprinklers, ventilation, a relief vent and a wall separating it from the UPS room." src="./figures/security-monitoring/battery-room.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 5</span> Battery protection uses detection, cooling and gas-hazard controls</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 2026 edition of the National Fire Protection Association (NFPA) 855 does not treat venting alone as a complete gas-hazard strategy. Underwriters Laboratories (UL) 9540A fire-test data and the local fire authority guide the actual room layout. The liquid-cooled computing racks create a different incident, which needs a different sensor and shutoff.</p>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Hazard</th><th>First useful signal</th><th>Protective action</th><th>Design check</th></tr></thead><tbody><tr><th>Battery cell venting</th><td>Off-gas sensor</td><td>Ventilate, prevent explosion and cool with water if burning</td><td>Cell-fire tests and fire-authority approval</td></tr><tr><th>Coolant pipe leak</th><td>Sensor matched to fluid</td><td>Alarm and isolate the affected rack circuit</td><td>Coolant chemistry and piping layout</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> Two hazards, two response paths</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Conductive leak cable suits water-glycol; nonconductive coolant needs optical or vapor sensing. The 2024 NFPA 75 provisions cover immersion tanks, not a complete direct-to-chip loop design. Fire protection and leak isolation therefore remain separate decisions (<a class="apx" href="APX-security-monitoring.html#s6">APX-security-monitoring §6</a>, <a class="apx" href="APX-security-monitoring.html#s7">APX-security-monitoring §7</a>).</p>
<details class="more"><summary>Why the battery drawing is illustrative</summary><div class="more-body"><ul><li>Venting and explosion prevention follow different approaches under NFPA 68 and NFPA 69. The adopted code edition, test data and insurer's requirements determine room spacing and ventilation.</li><li>Insurers may ask for noncombustible coolant piping, flexible links and a leak shutoff limited to one rack. A rapid shutoff target is a project specification, not an automatic code requirement.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="give-each-monitoring-system-a-job"></a>Give each monitoring system a job</h2>
<p>Imagine a voltage dip followed by a cooling pump slowing down. The electrical power monitoring system (EPMS) timestamps the power event, and the building management system (BMS) records the cooling response. If generators start, supervisory control and data acquisition (SCADA) coordinates their switching. Data center infrastructure management (DCIM) maps affected equipment to tenants and spare capacity, so the operator knows whom to tell.</p>
<figure class="fig fig-compare" id="fig7"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">System</th><th>What it sees or runs</th><th>Evidence it produces</th><th>Control boundary</th></tr></thead><tbody><tr><th>EPMS</th><td>Utility power through rack distribution</td><td>Voltage waveforms and event order</td><td>Electrical monitoring</td></tr><tr><th>BMS</th><td>Cooling and room conditions</td><td>Temperature, flow and pump status</td><td>Building plant controls</td></tr><tr><th>SCADA</th><td>Generator and switchgear sequence</td><td>Switching states and commands</td><td>Electrical process controls</td></tr><tr><th>DCIM</th><td>Racks, tenants and capacity</td><td>Affected customer and remaining space</td><td>Asset records, not fire release</td></tr><tr><th>Fire alarm panel</th><td>Smoke and suppression</td><td>Tested life-safety events</td><td>Operates without BMS</td></tr><tr><th>Access control</th><td>Doors, badges and cameras</td><td>Entry history and camera health</td><td>Separate security system</td></tr></tbody></table></div><figcaption><span class="fno">Figure 7</span> Different systems see different parts of one fault</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The last two systems are intentionally separate, not missing from an integrated screen. They exchange approved signals, for example to coordinate safe egress, without allowing a dashboard to control fire release. EPMS and BMS also need the same clock, or one fault may look like two unrelated events (<a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>).</p>
<details class="more"><summary>Why one screen takes real integration</summary><div class="more-body"><ul><li>Building automation and control network (BACnet), Modbus and Simple Network Management Protocol (SNMP) carry data in different forms. Gateways must map device identity, units and alarms, not simply copy numbers.</li><li>Operational technology (OT) is the equipment that monitors or controls the physical plant. An out-of-band (OOB) network carries management traffic apart from tenant traffic; segment it, record vendor access and keep fire-release functions independent of it.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="turn-sensor-readings-into-decisions"></a>Turn sensor readings into decisions</h2>
<p>A monitored point is a named value, such as the temperature at one rack. An alarm is a condition on a point that demands an operator response, not every message a controller can send. Hall 1 has roughly 2,500–4,500 points across power, cooling, racks and leak detection. Their points list records the address, units, scaling, alarm setting and owner for each one.</p>
<figure class="fig fig-flow" id="fig8"><ol class="flow"><li class="box">Physical sensor</li><li class="edge" aria-hidden="false"><span>reading, units and device identity</span></li><li class="box">Controller</li><li class="edge" aria-hidden="false"><span>correctly scaled value with a common timestamp</span></li><li class="box">EPMS or BMS</li><li class="edge" aria-hidden="false"><span>actionable alarm with agreed priority</span></li><li class="box">Operator</li><li class="edge" aria-hidden="false"><span>acknowledgement, investigation and escalation</span></li><li class="box">Event log: cause and resolution saved</li></ol><figcaption><span class="fno">Figure 8</span> From a physical sensor to a resolved event</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A power dip can produce hundreds of follow-on alarms and bury the first failure. Alarm rationalisation assigns each alarm a likely cause, consequence, priority and response, then filters duplicates. During testing, inject a fault and confirm that the electrical and cooling records agree on its order. The fire panel still follows its own approved detector-to-action sequence, while sending needed status to other systems (<a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>).</p>
<details class="more"><summary>Check the data, not just the cable</summary><div class="more-body"><ul><li>More than ten alarms in ten minutes at one operator console is a common alarm-flood threshold. Suppression of duplicates must not hide the initiating alarm.</li><li>Agree on one time source, test every point end to end and record how remote vendors reach controls. A sensor can be connected yet mapped to the wrong scale or rack.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="name-the-meter-behind-each-efficiency-claim"></a>Name the meter behind each efficiency claim</h2>
<p>Power usage effectiveness (PUE) divides total facility energy by energy used by IT equipment over the same period. A kilowatt-hour (kWh) is energy drawn by a one-kilowatt load for an hour, not an instantaneous power reading. Water usage effectiveness (WUE) divides on-site water in litres (L) by those IT kWh. The uninterruptible power supply (UPS) feeds a power distribution unit (PDU), which feeds the rack; the IT meter's location changes the PUE category.</p>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Reported measure</th><th>Numerator</th><th>Denominator</th><th>What the boundary changes</th></tr></thead><tbody><tr><th>PUE Category 1</th><td>Total site energy</td><td>UPS output</td><td>Downstream losses can appear as IT use</td></tr><tr><th>PUE Category 2</th><td>Total site energy</td><td>PDU output</td><td>More distribution losses count as overhead</td></tr><tr><th>PUE Category 3</th><td>Total site energy</td><td>Rack outlets</td><td>Most downstream losses count as overhead</td></tr><tr><th>Site WUE</th><td>Incoming water meter, L</td><td>IT energy, kWh</td><td>Off-site power-plant water is excluded</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> Efficiency fractions depend on meter position</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At full design load, 56 MW divided by 40 MW gives a design PUE of 1.4, not a measured year. Hall 1 has PDU output meters for Category 2, but an annual measured claim needs 12 matching months of site and IT readings. The owner's site WUE target is no more than 0.2 L/kWh. Near-zero-water cooling in a hot city may require more electric cooling, so the two targets must be assessed together (<a class="apx" href="APX-security-monitoring.html#s10">APX-security-monitoring §10</a>, <a class="apx" href="APX-security-monitoring.html#s11">APX-security-monitoring §11</a>).</p>
<details class="more"><summary>What else belongs in the boundary</summary><div class="more-body"><ul><li>Include shared cooling and account for on-site generation as well as imported electricity. Calibrate meters and keep their timestamps aligned; a utility bill alone need not equal total site energy.</li><li>Server fans consume energy inside the IT denominator. Pushing cooling work onto servers can flatter PUE without saving electricity.</li><li>Carbon usage effectiveness (CUE) measures emissions per IT energy; energy reuse effectiveness (ERE) credits useful exported heat. The near-zero-water design's 0.0–0.05 L/kWh site estimate remains indicative until measured.</li><li>European Union (EU) rules require annual reporting by qualifying EU data centers with at least 500 kilowatts (kW) of installed IT. They do not directly regulate this United States (US) campus, though tenants may request comparable data.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="expect-the-first-hall-to-look-less-efficient"></a>Expect the first hall to look less efficient</h2>
<p>Why might the first hall's PUE exceed 1.4 even with the right equipment? Part of the plant's power draw continues at low load: controls, electrical losses and minimum pump and fan speeds. To see the effect, split the full-campus 16 MW of overhead into 6 MW of fixed consumption and 10 MW that rises with IT load. These are illustrative assumptions, not measured results.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Operating condition</th><th>IT load</th><th>Fixed overhead online</th><th>Load-related overhead</th><th>Site power and PUE</th></tr></thead><tbody><tr><th>Full campus</th><td>40 MW</td><td>6 MW</td><td>10 MW</td><td>56 MW; 1.40</td></tr><tr><th>First hall, much shared plant off</th><td>10 MW</td><td>2.4 MW</td><td>2.5 MW</td><td>14.9 MW; 1.49</td></tr><tr><th>First hall, some shared plant on</th><td>10 MW</td><td>3–4 MW</td><td>2.5 MW</td><td>15.5–16.5 MW; 1.55–1.65</td></tr><tr><th>First hall, all shared plant on</th><td>10 MW</td><td>6 MW</td><td>2.5 MW</td><td>18.5 MW; 1.85</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> The first hall spreads overhead over fewer racks</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 1.55–1.65 range is a planning case, not a guaranteed reading; even the favorable example is above 1.4. A performance guarantee should state the load, weather, meter boundary and test period, or wait for annual measurement after occupancy grows. Better air containment and liquid cooling can cut overhead, but a more efficient UPS bypass mode also changes power protection and needs operator approval (<a class="apx" href="APX-security-monitoring.html#s11">APX-security-monitoring §11</a>, <a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</p>
<details class="more"><summary>Check the part-load arithmetic</summary><div class="more-body"><ul><li>The load-related portion is assumed to be 0.25 times IT power: 10 MW at full load, 2.5 MW at 10 MW IT. Add the first hall's 10 MW of IT to its online fixed load and 2.5 MW of load-related overhead, then divide by 10 MW.</li><li>Which shared equipment actually runs depends on the staged design and the weather. Measure it rather than treating any scenario as a forecast.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="hand-over-proof-not-just-hardware"></a>Hand over proof, not just hardware</h2>
<p>The last connections cross contract lines. Under design-build, one contractor designs and constructs the site, while the owner supplies some long-lead gear as owner-furnished equipment (OFE). The owner may also buy fleet-wide security software and tenant-asset software directly. A master systems integrator (MSI) joins monitoring products and maintains the points list, which the owner must approve.</p>
<figure class="fig fig-timeline" id="fig11"><ol class="timeline"><li><span class="stage">Scope</span><span class="dur">During design</span><span class="lock">Access route, fire strategy, meter boundaries and approved points list</span></li><li><span class="stage">Install</span><span class="dur">During construction</span><span class="lock">Detectors, suppression, doors, cameras, controllers and meters</span></li><li><span class="stage">Integrated tests</span><span class="dur">Before occupancy</span><span class="lock">Detector-to-action and safe egress, gas room test where used, sensor-to-screen alarms</span></li><li><span class="stage">Acceptance</span><span class="dur">At handover</span><span class="lock">Fire-authority sign-off, access and camera records, meter calibration and a load-conditioned efficiency test plan</span></li></ol><figcaption><span class="fno">Figure 11</span> Evidence is built before a tenant moves in</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The local fire authority can block occupancy until life-safety tests pass. A tenant can delay move-in until its security audit has usable records. Monitoring often finishes last because its sensors and their addresses depend on work by other trades.</p>
<aside class="callout risk"><span class="kicker">Assign every interface and test to an owner</span><p>The fire engineer and builder must prove approved panel actions, while owner-selected software still needs tested links and usable logs. Agree who owns the points list, when end-to-end tests occur and who pays for missing or mis-scaled signals. Specify when and at what load efficiency is tested, not just a target of 1.4 (<a class="apx" href="APX-security-monitoring.html#s8">APX-security-monitoring §8</a>, <a class="apx" href="APX-security-monitoring.html#s9">APX-security-monitoring §9</a>, <a class="apx" href="APX-security-monitoring.html#s11">APX-security-monitoring §11</a>, <a class="apx" href="APX-security-monitoring.html#s12">APX-security-monitoring §12</a>).</p></aside>
<details class="more"><summary>What an opening-day evidence pack contains</summary><div class="more-body"><ul><li>Fire-authority acceptance, documented sprinkler and gas-room tests where applicable, and tested egress.</li><li>Visitor and door records, camera coverage and uptime, with the correct retention policy.</li><li>Signed points list, injected-fault results, synchronized clocks, and calibrated power and water meters.</li></ul></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">How much IT power does the full campus use at design load, what does the whole site draw, and how much IT load opens first?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>40 MW of IT and 56 MW at the site at full load; the first phase has 10 MW of IT.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Which checkpoints take an escorted visitor from the gate to an opened rack?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>Guarded gate, reception, corridor door, hall mantrap, tenant cage or suite, and the rack cabinet.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">What protects an air-cooled hall, and what protects selected electrical rooms?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Aspirating and spot smoke detection with double-interlock pre-action sprinklers in the hall; smoke detection and inert gas in selected electrical rooms.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Which monitoring system records voltage waveforms, which runs cooling, and which remains independent for fire release?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>EPMS records waveforms, BMS controls cooling, and the fire alarm panel operates independently.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which IT meter gives PUE Category 2, and which meter supplies the numerator for site WUE?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The PDU output is the Category 2 IT meter; the incoming site water meter supplies the site WUE numerator.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What first-hall PUE does the figure give when 3–4 MW of fixed overhead is online, and when are end-to-end alarms tested?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>1.55–1.65; the integrated tests before occupancy check sensor-to-screen alarms.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-security-monitoring"><nav class="pn" aria-label="Chapters"><a href="L3-network.html"><span class="dir">Previous chapter</span>Network Architecture &amp; Structured Cabling</a><a class="next" href="L3-commissioning.html"><span class="dir">Next chapter</span>Commissioning, Operations &amp; Decommissioning</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
