<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>From a candidate site to an energized campus — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F3F7F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#13211B">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-site" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><span class="here">Site & grid</span></nav></header>
<main class="">
  <div class="hero"><h1>From a candidate site to an energized campus</h1><p class="aside">Deep detail and sources: <a href="APX-site.html">the appendix for this topic</a>. Short version: <a href="overview.html#s3">sixty words</a>. The <a href="RR-site.html">research report</a> this chapter was distilled from. Learn it as cards: <a href="C-site.html">100 cards</a>. Earlier version: <a href="L3-site-archive.html">archived 2026-09-26</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p></div>
  <div class="opening"><p>Our example is a 1,000-rack colocation campus near a hot United States metro: it rents powered, cooled space to tenants in large wholesale blocks and smaller retail leases. Its rack mix draws 38.9 megawatts (MW), or 38,900 kilowatts (kW), of information technology (IT) power at full fit-out, rounded to 40 MW. A design power usage effectiveness (PUE) of 1.4, total facility energy divided by IT energy, implies about 56 MW at the utility connection. The owner builds four roughly 10 MW IT phases in a Tier III-class design, so planned maintenance of key power and cooling equipment need not stop computing. We follow what must be proved before any hall can use power.</p></div>
<div class="chapter-body">
<section class="chapter-section" aria-labelledby="s1"><h2 id="s1" data-sn="01" data-sc="10"><a id="translate-racks-into-a-dated-power-request"></a>Translate racks into a dated power request</h2>
<p>A utility needs a load forecast with dates, not a rack count. At the design PUE, the first roughly 10 MW IT phase needs about 14 MW at the utility connection; four such phases reach about 56 MW of planned demand. The full-site service contract is planned for roughly 60 MW. The first delivery date and the promised dates for later increases are separate questions.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">40 MW</b><span class="lbl">Planned IT load, rounded from 38.9 MW</span><span class="why">Rack power alone is not the grid request</span></li><li><b class="v">56 MW</b><span class="lbl">Planned full-site demand at design PUE 1.4</span><span class="why">Cooling and electrical losses also need power</span></li><li><b class="v">~14 MW</b><span class="lbl">Whole-site demand with the first ~10 MW IT phase</span><span class="why">Utility service must arrive in steps</span></li><li><b class="v">2–5+ years</b><span class="lbl">Large-load connection, request to usable power</span><span class="why">Grid work may govern opening</span></li><li><b class="v">~128 weeks</b><span class="lbl">Large power transformer lead time, 2025 survey</span><span class="why">The hall may finish first</span></li><li><b class="v">$400–500 million</b><span class="lbl">Whole-campus capital cost excluding IT gear</span><span class="why">Real money is committed early</span></li></ol><figcaption><span class="fno">Figure 1</span> Six figures that set the site decision</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A live first hall does not entitle the owner to the remaining 42 MW of planned demand. Conversely, reserving roughly 60 MW of full-site contract capacity immediately can incur charges before later tenants arrive. Electricity is about $34 million of the campus's $65 million annual operating cost, so the price of the power ramp matters alongside its date.</p>
<details class="more"><summary>The rack and budget arithmetic</summary><div class="more-body"><ul><li>Racks: 300 × 8 kW = 2.4 MW; 300 × 15 kW = 4.5 MW; 200 × 40 kW = 8 MW; 200 × 120 kW = 24 MW. Total: 38.9 MW, rounded to 40 MW.</li><li>The first roughly 10 MW IT phase costs $180–230 million because it includes shared site and shell work for later halls. Full-campus capital cost is $400–500 million excluding IT equipment.</li><li>PUE is a design ratio, not a guarantee at every hour. A utility service agreement must specify when each increment can actually be drawn (<a class="apx" href="APX-site.html#s12">APX-site §12</a>).</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s2"><h2 id="s2" data-sn="02" data-sc="10"><a id="screen-the-parcel-before-buying-it"></a>Screen the parcel before buying it</h2>
<p>Suppose the owner takes a land option, a paid temporary right to buy, on about 120 contiguous acres near Phoenix beside a 138-kilovolt (kV) transmission line. Being close to the line does not mean it has spare power. The campus also needs two physically separate fiber-optic data paths, a credible reclaimed-water supply (treated water for non-drinking uses) or a way to release heat to air with little water, sewer capacity and buildable land outside the 500-year floodplain, a zone with about a 0.2% annual flood chance. Homes beyond the fence bring noise and setbacks into the decision.</p>
<figure class="fig fig-figure" id="fig2"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of a possible Phoenix-area parcel showing a 138 kV line and substation pad, separate fiber entrances, a reclaimed-water main, sewer, a floodplain corner, setbacks and nearby homes"><img alt="Plan of a possible Phoenix-area parcel showing a 138 kV line and substation pad, separate fiber entrances, a reclaimed-water main, sewer, a floodplain corner, setbacks and nearby homes" src="./figures/site/site-constraints-plan.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 2</span> A candidate site has more than a power-line constraint</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The map shows possible connections, not granted ones. Industrial zoning may still require permission for a data center, and two fiber entries are useless if their routes share one buried conduit. The land option gives the owner time to check grid capacity, water, fiber, hazards and neighbours before deciding whether to close (<a class="apx" href="APX-site.html#s1">APX-site §1</a>).</p>
<details class="more"><summary>Why power comes first without making fiber optional</summary><div class="more-body"><ul><li>A utility must study the nearby line before it can promise capacity or dates. Check the entire route of each fiber path, not just its entry point.</li><li>The parcel must also fit cooling, substation equipment, setbacks and future phases; raw acreage is not enough.</li><li>Best-case powered land may have electricity in 18–24 months, while constrained markets can take more than four years. These describe different starting points, not conflicting promises.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s3"><h2 id="s3" data-sn="03" data-sc="10"><a id="follow-a-request-through-the-utility"></a>Follow a request through the utility</h2>
<p>A data center is a load: it consumes electricity rather than exporting it like a power plant. The local utility usually processes its request under state rules, with a regional grid operator involved where wider transmission is affected. In a system impact study, engineers test whether the new demand would overload equipment or upset voltage; required reinforcements elsewhere on the grid are network upgrades. Energizing means applying utility power to the tested connection, not opening the hall to tenants.</p>
<figure class="fig fig-flow" id="fig3"><ol class="flow"><li class="box">Owner applies through the utility</li><li class="edge" aria-hidden="false"><span>submit phased demand and dates for study</span></li><li class="box">Utility feasibility study</li><li class="edge" aria-hidden="false"><span>test capacity near the site</span></li><li class="box">System impact study</li><li class="edge" aria-hidden="false"><span>identify network upgrades and preliminary cost</span></li><li class="box">Facilities study</li><li class="edge" aria-hidden="false"><span>engineer and price the connection, metering and substation</span></li><li class="box">Service and construction agreement</li><li class="edge" aria-hidden="false"><span>allocate costs, security and staged dates</span></li><li class="box">Utility and owner build, test and energize</li></ol><figcaption><span class="fno">Figure 3</span> Six steps from load request to energized service</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The owner can apply while land is still under option. A queue position is only a place in the study line, not a reservation of roughly 60 MW of full-site contract capacity. An agreement sets scope and conditional dates, but the utility's work, the owner's work and final tests still have to finish (<a class="apx" href="APX-site.html#s2">APX-site §2</a> and <a class="apx" href="APX-site.html#s3">APX-site §3</a>).</p>
<details class="more"><summary>What a study date means</summary><div class="more-body"><ul><li>Load connections have usually followed utility and state procedures; generator connections have different federal rules. Federal treatment of large loads was changing in 2025–26, so verify the current local process.</li><li>Initial studies and later construction of network upgrades can take years. A target date should state what equipment and upstream utility work it assumes.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s4"><h2 id="s4" data-sn="04" data-sc="10"><a id="decide-who-builds-and-owns-the-substation"></a>Decide who builds and owns the substation</h2>
<p>A substation turns incoming high-voltage electricity into power the halls can use. For this candidate, we propose a customer-owned 138 kV substation: transformers lower the voltage and switchgear protects and routes circuits to the halls. The two depicted utility lines are a requested arrangement, not proof of two independent, approved supplies.</p>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Two proposed 138 kV utility lines and a tap lead to customer-owned transformers and switchgear that feed the first hall, with space marked for three more halls"><img alt="Two proposed 138 kV utility lines and a tap lead to customer-owned transformers and switchgear that feed the first hall, with space marked for three more halls" src="./figures/site/substation-scope.png" width="940" height="626" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> The proposed substation separates utility work from customer work</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The drawn fence helps explain the split, but the contract defines the actual service boundary. The owner buys its transformers and may pay a contribution in aid of construction (CIAC), a charge for utility-owned taps, metering or lines built for its load. If the utility owns the substation instead, it takes the equipment order and may set the build date through its own queue. Neither choice creates spare grid capacity by itself (<a class="apx" href="APX-site.html#s4">APX-site §4</a>).</p>
<details class="more"><summary>Questions to settle at the boundary</summary><div class="more-body"><ul><li>A dedicated substation or transmission tap can produce utility construction charges in the millions to tens of millions; this is not a quote for the parcel.</li><li>Verify where ownership changes, who maintains and tests the gear, and whether two lines share the same upstream vulnerability.</li><li>The first hall must already meet its concurrently maintainable design when it opens; empty pads for later halls are not redundant equipment.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s5"><h2 id="s5" data-sn="05" data-sc="10"><a id="price-the-right-to-reserve-power"></a>Price the right to reserve power</h2>
<p>A utility queue counts requests, not megawatts it has promised to deliver. A large-load tariff sets the contract and billing rules for big electricity users, including minimum bills and collateral, money or a bank guarantee pledged if a customer walks away. For a Phoenix candidate, the serving utility might be Salt River Project (SRP); another local utility would apply different rules. The examples show why an unphased full-site forecast of roughly 60 MW can become expensive.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Market and trigger</th><th>Contract condition</th><th>Possible 60 MW consequence</th></tr></thead><tbody><tr><th>SRP, Phoenix, at least 20 MW</th><td>Minimum bill uses 80% of forecast demand</td><td>Flat 60 MW forecast: 48 MW minimum demand basis</td></tr><tr><th>Dominion, Virginia, at least 25 MW</th><td>14-year term; $1.5 million per MW collateral</td><td>All 60 MW reserved: $90 million security</td></tr><tr><th>American Electric Power Ohio, over 25 MW</th><td>Minimum demand basis up to 85% of contracted capacity</td><td>Flat 60 MW contract: up to 51 MW demand basis</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> What a flat 60 MW request can trigger in three markets, 2025–26</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The first hall needs about 14 MW of delivered power, not the roughly 60 MW of full-site contract capacity. Under an unphased SRP-style forecast, the minimum demand basis could be 48 MW while most halls remain empty. A staged bill is not a free guarantee of later capacity: both future delivery and payment obligations must be written down. Posted collateral is a financing exposure, not a substation purchase (<a class="apx" href="APX-site.html#s5">APX-site §5</a>).</p>
<details class="more"><summary>Why queue totals mislead</summary><div class="more-body"><ul><li>In an SRP cluster, combined requests fell from about 7,200 MW to 1,000 MW as applicants faced deposits for 30% of their assigned network-upgrade costs; a restudy also changed the upgrade estimate. A request is not bankable capacity.</li><li>Dominion's cited class applies to qualifying customers taking service after January 1, 2027. Texas's Senate Bill 6 has a separate 75 MW size trigger; neither is a Phoenix tariff.</li><li>Rates and study rules are dated 2025–26 snapshots. Confirm the actual tariff and a written phase-by-phase capacity ramp before relying on either number.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s6"><h2 id="s6" data-sn="06" data-sc="10"><a id="make-water-a-design-and-permit-decision"></a>Make water a design and permit decision</h2>
<p>In a hot metro, releasing computing heat into outside air can use more electricity; evaporating water can reduce that electric load. Cooling liquid at the chip does not answer which outdoor heat-rejection method the facility uses. A withdrawal is water taken from a source, while evaporation is consumptive use because it is not returned locally. Blowdown is the mineral-rich water drained from a tower and needs somewhere permitted to go.</p>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">How heat leaves the campus</th><th>On-site cooling water</th><th>What must be checked</th></tr></thead><tbody><tr><th>Evaporative towers</th><td>Roughly 70–80% of withdrawn water evaporates</td><td>Remaining blowdown needs sewer or discharge approval</td></tr><tr><th>Sealed coolant plus dry coolers</th><td>Very little water with dry heat rejection</td><td>More electricity during hot weather</td></tr><tr><th>Air-cooled chillers</th><td>Almost no cooling water</td><td>Higher peak-hour electric demand</td></tr><tr><th>Direct-to-chip liquid cooling</th><td>Set by the final outdoor heat rejection</td><td>Wet towers can still consume water</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> Cooling choices impose different site obligations</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Water usage effectiveness (WUE) reports on-site water use in liters (L) per kilowatt-hour (kWh) of IT energy. A kilowatt-hour measures energy used over time, not peak power. These reported ranges are not operating results for our Phoenix candidate.</p>
<figure class="fig fig-scale" id="fig7"><div class="scale" role="img" aria-label="Reported on-site water use compared with the site target"><div class="marks"><div class="mark r0" style="left:3.8%"><span class="mv">0.15</span></div><div class="mark r1" style="left:5.0%"><span class="mv">0.20</span></div></div><div class="track"><div class="band steel" style="left:2.2%;width:42.8%" title="reported water-efficient designs"></div><div class="band copper" style="left:49.8%;width:50.2%" title="traditional evaporative designs"></div></div><div class="axis"><span>0 L/kWh</span><span>4 L/kWh</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">reported water-efficient designs</span><span class="val">0.09–1.80 L/kWh</span></li><li><i class="sw copper"></i><span class="lab">traditional evaporative designs</span><span class="val">1.99–4.00 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">AWS, reported for other sites</span><span class="val">0.15 L/kWh</span></li><li><i class="sw mk"></i><span class="lab">campus design limit, not measured</span><span class="val">0.20 L/kWh</span></li></ol></div><figcaption><span class="fno">Figure 7</span> Reported on-site water use compared with the site target</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> For this teaching site, the owner sets a design target of at most 0.2 L/kWh and investigates reclaimed water and dry cooling. That target is not a water allocation; hotter, drier cooling must also be checked against the design PUE. Water rights, peak-day supply, sewer capacity and discharge approval belong in land diligence (<a class="apx" href="APX-site.html#s7">APX-site §7</a>).</p>
<details class="more"><summary>Converting the target into a local question</summary><div class="more-body"><ul><li>At a constant 40 MW IT load for one day, 0.2 L/kWh would mean 192,000 liters, roughly 51,000 United States gallons of on-site water use. A peak-day supply agreement is a separate question.</li><li>Western water rights can be curtailed by seniority in a shortage. Reclaimed supply must be allocated, and tower blowdown needs available sewer capacity or a surface-water discharge permit with chemistry and temperature limits.</li><li>Published WUE results use different facilities and reporting boundaries. Do not treat a reported portfolio value or an unverified industry average as a measured Phoenix outcome.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s7"><h2 id="s7" data-sn="07" data-sc="10"><a id="earn-permission-to-build"></a>Earn permission to build</h2>
<p>Industrial zoning is not a data-center permit. A conditional-use permit is a discretionary local approval, often decided after residents speak at a public hearing. The pictured homes and floodplain make water, noise, drainage and electricity-rate impacts part of the application. Standby engines, and any gas bridge, also need an air permit controlling their emissions.</p>
<figure class="fig fig-flow" id="fig8"><ol class="flow"><li class="box">Check zoning, water and flood exposure</li><li class="edge" aria-hidden="false"><span>identify rezoning, source and setback gaps</span></li><li class="box">Seek conditional-use approval if required</li><li class="edge" aria-hidden="false"><span>public hearing can impose conditions or refuse</span></li><li class="box">Approve environmental and site plans</li><li class="edge" aria-hidden="false"><span>settle drainage, sewer, discharge and noise</span></li><li class="box">Obtain building and engine air permits</li><li class="edge" aria-hidden="false"><span>construct only the scopes authorized</span></li><li class="box">Inspect and clear the operating site</li></ol><figcaption><span class="fno">Figure 8</span> Common approvals, with work running in parallel</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A hearing can still deny a project on land labeled industrial. The owner should offer specific water and noise commitments, and explain who funds grid work, before filing. Sales-tax or property-tax relief may break a tie between buildable sites, but it cannot grant water, utility capacity or permission to build. Local approval and incentive checks run alongside grid studies (<a class="apx" href="APX-site.html#s8">APX-site §8</a> and <a class="apx" href="APX-site.html#s9">APX-site §9</a>).</p>
<details class="more"><summary>What cannot be carried from another city</summary><div class="more-body"><ul><li>A tax exemption can be worth millions yet depend on location, qualifying investment and jobs; a Virginia or Texas benefit is not an Arizona entitlement.</li><li>Data Center Watch's June 2026 cumulative tally exceeded $130 billion in United States projects blocked or delayed by opposition. That is project value, not the probability this parcel fails.</li><li>Air reviews for emergency generators or a bridge can proceed in parallel with land-use reviews, but engines cannot operate without the required authorization.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s8"><h2 id="s8" data-sn="08" data-sc="10"><a id="buy-the-equipment-before-the-design-is-finished"></a>Buy the equipment before the design is finished</h2>
<p>The owner orders electrical gear before every permit is final. A purchase order is not necessarily the factory start: release to manufacture (RTM), the factory's actual go-ahead, can lag by months. Wood Mackenzie's second-quarter 2025 survey found around 128 weeks for a large power transformer; a 10–30% deposit may hold a factory slot before design is complete. An uninterruptible power supply (UPS) carries computing loads across brief power interruptions.</p>
<figure class="fig fig-scale" id="fig9"><div class="scale" role="img" aria-label="Quoted equipment lead times beside an illustrative hall build"><div class="marks"><div class="mark r0" style="left:52.0%"><span class="mv">78</span></div><div class="mark r1" style="left:85.3%"><span class="mv">128</span></div></div><div class="track"><div class="band steel" style="left:20.0%;width:12.0%" title="static UPS"></div><div class="band copper" style="left:29.3%;width:26.7%" title="medium-voltage switchgear"></div><div class="band water" style="left:33.3%;width:40.0%" title="diesel generators, depending on size"></div></div><div class="axis"><span>0 weeks</span><span>150 weeks</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">static UPS</span><span class="val">30–48 weeks</span></li><li><i class="sw copper"></i><span class="lab">medium-voltage switchgear</span><span class="val">44–84 weeks</span></li><li><i class="sw water"></i><span class="lab">diesel generators, depending on size</span><span class="val">50–110 weeks</span></li><li><i class="sw mk"></i><span class="lab">first hall, 18-month build illustration</span><span class="val">78 weeks</span></li><li><i class="sw mk"></i><span class="lab">large transformer, 2025 survey</span><span class="val">128 weeks</span></li></ol></div><figcaption><span class="fno">Figure 9</span> Quoted equipment lead times beside an illustrative hall build</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The transformer outlasts an 18-month hall build, so this owner buys scarce gear directly. Its design-build contractor designs and builds the halls, then installs that owner-furnished equipment (OFE). If the contractor buys and installs it, the gear is contractor-furnished equipment (CFE).</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap" tabindex="0" aria-label="Scrollable comparison table"><table class="compare"><thead><tr><th class="rh">Decision</th><th>Owner buys (OFE)</th><th>Contractor buys (CFE)</th></tr></thead><tbody><tr><th>Factory slot</th><td>Owner reserves it early</td><td>Contractor reserves it</td></tr><tr><th>Installation</th><td>Design-builder installs</td><td>Design-builder installs</td></tr><tr><th>Late supplier delivery</th><td>Owner delay if contract so assigns</td><td>Contractor delay, subject to contract</td></tr><tr><th>Factory tests and storage</th><td>Owner allocates duties and insurance</td><td>Usually contractor's scope</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Buying the factory slot also buys its delay risk</figcaption></figure>
<aside class="callout risk"><span class="kicker">A factory slot creates an owner-side clock</span><p>If the owner-bought transformer is late, the contractor cannot energize a hall by working faster. Set manufacturing milestones, factory tests, storage, insurance, warranties and schedule relief in the contract before promising a tenant date (<a class="apx" href="APX-site.html#s10">APX-site §10</a> and <a class="apx" href="APX-site.html#s11">APX-site §11</a>).</p></aside>
<details class="more"><summary>What an early order must specify</summary><div class="more-body"><ul><li>Buyers may reserve after the main electrical one-line drawing, a map of major equipment and connections, is about 60% developed. Agree the equipment ratings and allowed design changes before paying a deposit.</li><li>Track the actual release-to-manufacture date, not only the purchase order. Qualify alternative suppliers and decide who stores equipment that reaches the site before its pad is ready.</li><li>Quoted 2025–26 lead times are planning benchmarks; generator size and supplier allocation can change delivery.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s9"><h2 id="s9" data-sn="09" data-sc="10"><a id="treat-a-gas-bridge-as-another-project"></a>Treat a gas bridge as another project</h2>
<p>If utility service slips, could Hall 1 run on its own gas engines? This is bridging power, often called behind-the-meter generation because it serves the customer's load rather than buying that energy through the utility meter. The engines would need a firm gas supply and an air permit, neither of which comes with the land. A battery energy storage system (BESS) could cover short power transfers; it cannot supply the hall for months.</p>
<figure class="fig fig-figure" id="fig11"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: An unbuilt grid line and dark substation beside a first hall fed by gas engines, with a gas supply, an air-permit sign and a battery container for short transfers"><img alt="An unbuilt grid line and dark substation beside a first hall fed by gas engines, with a gas supply, an air-permit sign and a battery container for short transfers" src="./figures/site/bridge-beside-dark-substation.png" width="1200" height="800" loading="lazy"></button><figcaption><span class="fno">Figure 11</span> A possible gas bridge leaves the grid substation dark</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The live hall is a hypothetical alternative, not part of the campus's committed build. A gas bridge can take 18–30 months itself, while air review, gas service and engine supply can delay it further. Price and permit it early if needed; it is not an instant rescue when a grid date slips (<a class="apx" href="APX-site.html#s6">APX-site §6</a>).</p>
<details class="more"><summary>What a bridge must clear</summary><div class="more-body"><ul><li>Indicative gas-generation installation estimates run about $0.7–1.4 million per MW of generator capacity, before site-specific gas-supply and air-permit complications. Sizing must cover facility demand and required reliability, not just 10 MW of IT load.</li><li>A battery handles short transfers, not months of running a data center. Engine and gas infrastructure supply chains can also be long-lead.</li></ul></div></details></section>
<section class="chapter-section" aria-labelledby="s10"><h2 id="s10" data-sn="10" data-sc="10"><a id="put-the-clocks-and-money-on-one-page"></a>Put the clocks and money on one page</h2>
<p>The owner options the land at month zero. Utility studies, approvals and manufacturing run together. These dates are illustrative, not a service promise.</p>
<figure class="fig fig-timeline" id="fig12"><ol class="timeline"><li><span class="stage">Site option and load request</span><span class="dur">Months 0–3</span><span class="lock">Screen parcel; seek about 14 MW for the first phase and roughly 60 MW of full-site contract capacity later</span></li><li><span class="stage">Factory slot and release</span><span class="dur">Months 3–8</span><span class="lock">Pay 10–30% deposit; transformer clock starts near month 8</span></li><li><span class="stage">Land close and approvals</span><span class="dur">Months 6–18</span><span class="lock">Close around months 6–9 while permits may still be open</span></li><li><span class="stage">Grid studies and service agreement</span><span class="dur">Around month 18, if feasible</span><span class="lock">Set upgrade work, payment and staged service dates</span></li><li><span class="stage">Hall and utility construction</span><span class="dur">Months 18–38</span><span class="lock">Hall ready near month 36; target utility completion by month 38</span></li><li><span class="stage">Install transformer and energize</span><span class="dur">Around month 38, if ready</span><span class="lock">Test the connection and deliver first roughly 14 MW</span></li><li><span class="stage">Test and open first hall</span><span class="dur">Around month 42, if approved</span><span class="lock">Prove power and cooling before tenant use</span></li></ol><figcaption><span class="fno">Figure 12</span> An illustrative path to first-hall service</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A hall ready near month 36 still waits for its transformer and agreed first 14 MW. The earliest opening is whichever dependency finishes last. Cash is committed sooner:</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:22.5" title="Land purchase: 22.5"></div><div class="seg s1" style="flex:10" title="Factory slot deposits: 10"></div><div class="seg s2" style="flex:3.5" title="Early design and permits: 3.5"></div><div class="seg s3" style="flex:1.25" title="Site option and checks: 1.25"></div><div class="seg s4" style="flex:0.3" title="Grid study fees: 0.3"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Land purchase</span><span class="val">22.5</span><span class="note">$15–30 million, before final permissions in this example</span></li><li><i class="sw s1"></i><span class="lab">Factory slot deposits</span><span class="val">10</span><span class="note">$5–15 million, before final design</span></li><li><i class="sw s2"></i><span class="lab">Early design and permits</span><span class="val">3.5</span><span class="note">$2–5 million, approvals still uncertain</span></li><li><i class="sw s3"></i><span class="lab">Site option and checks</span><span class="val">1.25</span><span class="note">$0.5–2 million, keeps the right to walk away</span></li><li><i class="sw s4"></i><span class="lab">Grid study fees</span><span class="val">0.3</span><span class="note">$0.1–0.5 million, buys a study, not capacity</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Early commitments if land closes before a grid agreement, millions of dollars</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> These items total roughly $23–53 million before a signed grid agreement in this scenario. Utility construction payments and posted security are excluded: they arise at a later gate or represent a different kind of exposure (<a class="apx" href="APX-site.html#s12">APX-site §12</a>).</p>
<details class="more"><summary>Keep cash costs separate from collateral</summary><div class="more-body"><ul><li>The five midpoint amounts add to about $38 million; adding their low and high estimates gives about $23–53 million. Committed cash is exposed, not necessarily lost, since land can be resold and deposits may be recoverable.</li><li>The first approximately 10 MW IT phase costs $180–230 million because it includes shared site and shell work for all four halls; the complete facility costs $400–500 million excluding IT. Do not add the early cash bars to that budget again.</li><li>Utility construction contributions depend on the final studies; collateral may tie up credit but is not construction spending. The first hall's opening does not grant the roughly 60 MW of full-site contract capacity.</li></ul></div></details></section>
</div>
<div class="quiz-area" aria-label="Review questions"><div class="quiz" data-q="1" data-qn="06"><p class="q">Full-site demand and first-phase site demand?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 56 MW and 14 MW, respectively.</p></div></div>
<div class="quiz" data-q="2" data-qn="06"><p class="q">Which study identifies network upgrades?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>The system impact study.</p></div></div>
<div class="quiz" data-q="3" data-qn="06"><p class="q">Under SRP's flat 60 MW forecast, what is the minimum demand basis?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>48 MW, unless a staged ramp changes it.</p></div></div>
<div class="quiz" data-q="4" data-qn="06"><p class="q">Which cooling choice evaporates 70–80% of withdrawn water?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>Evaporative towers.</p></div></div>
<div class="quiz" data-q="5" data-qn="06"><p class="q">Which takes longer, a 78-week hall or a 128-week transformer, and who carries an owner-bought unit's delay?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The transformer; the owner, if the contract assigns it.</p></div></div>
<div class="quiz" data-q="6" data-qn="06"><p class="q">What are the two largest early commitments?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>Land purchase and factory slot deposits.</p></div></div></div>
<dialog class="figure-viewer" id="figure-viewer" aria-label="Enlarged figure"><div class="viewer-bar"><button class="btn" type="button" data-close>Close image ×</button></div><div class="viewer-canvas"><button class="viewer-zoom" type="button" data-zoom aria-label="Zoom image" aria-pressed="false"><img data-large-image alt=""></button></div><p class="viewer-caption" data-large-caption></p></dialog>
  <div class="chapter-foot" data-map="index.html#t-site"><nav class="pn" aria-label="Chapters"><a href="L3-requirements.html"><span class="dir">Previous chapter</span>Design Requirements, Capacity &amp; Load Planning</a><a class="next" href="L3-building.html"><span class="dir">Next chapter</span>Building &amp; Physical Infrastructure</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
