<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cross-Topic Threads — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="L3-threads">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-threads">Threads</a><span class="sep">▸</span><span class="here">Threads</span></header>
<main class="">
  <h1>Cross-Topic Threads</h1>
  <p class="aside">Deep detail and sources: <a href="APX-threads.html">the appendix for this topic</a>. Short version: <a href="overview.html#s12">sixty words</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p><p>Eleven chapters described one machine from eleven angles. This chapter walks the reference hall along six threads that cross every chapter boundary: a watt, a bit, a BTU, a utility failure, a dollar and the density knob that moves all of them at once. At each hand-off it names the chapter that owns the box.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">71 W of 100</b><span class="lbl">What reaches IT of every 100 W at the fence, at PUE 1.4</span><span class="why">The rest is cooling, losses and lights; L3-power-1, L3-foundations</span></li><li><b class="v">2 hops, 7 rooms, 3 contracts</b><span class="lbl">One bit from the carrier hotel to a GPU</span><span class="why">Topic 9 counted six rooms inside the fence; the carrier hotel is the seventh</span></li><li><b class="v">75%</b><span class="lbl">Of a 120 kW rack's heat leaves in water and never meets a compressor</span><span class="why">Only the residual quarter takes the chilled loop; L3-cooling</span></li><li><b class="v">15 s used, 10 min held</b><span class="lbl">Battery spent in a utility failure; tank held for the chilled loop</span><span class="why">Two flywheels on two clocks; L3-power-1, L3-cooling</span></li><li><b class="v">$450M → $1.48B</b><span class="lbl">Capex ex-IT, and what the hall costs to own over 15 years</span><span class="why">Two thirds of the rest is electricity passed through; L3-foundations</span></li><li><b class="v">15×</b><span class="lbl">8 → 120 kW in the same square metre</span><span class="why">A different slab, ceiling, busway, loop, fabric and lease; L3-requirements</span></li></ol><figcaption><span class="fno">Figure 1</span> One number per thread</figcaption></figure>
<aside class="callout note"><span class="kicker">What this chapter adds</span><p>No new facts. It walks the reference hall along six threads and, at every hand-off, names the chapter that owns the box. Where two chapters disagree on a number, <a class="apx" href="APX-threads.html#s7">APX-threads §7</a> records both, says which one the course uses and why. Every figure below is drawn from a chapter already read.</p></aside>
<h2 id="s1"><a id="follow-a-watt"></a>Follow a watt</h2>
<figure class="fig fig-flow" id="fig2"><ol class="flow"><li class="box">138 kV at the fence: two lines, revenue meter, demarcation</li><li class="edge" aria-hidden="false"><span>raw grid power on the utility's terms; Topic 3 ends, Topic 5 begins</span></li><li class="box">2 × 30 MVA LPTs, 138/34.5 kV, N+1</li><li class="edge" aria-hidden="false"><span>MV that survives one transformer; Topic 5, owner-furnished</span></li><li class="box">34.5 kV main-tie-main bus; the gensets parallel here</li><li class="edge" aria-hidden="false"><span>MV that survives a bus section, and the grid itself; Topic 5</span></li><li class="box">Unit substation, 34.5 kV to 480Y/277 V, 2,500 kVA</li><li class="edge" aria-hidden="false"><span>LV that survives one transformer or feeder; Topic 5</span></li><li class="box">UPS block, 2.5 MW VFI; output bus 480Y/277 V</li><li class="edge" aria-hidden="false"><span>clean power that never saw the outage; Topic 5 ends, Topic 6 begins</span></li><li class="box">PDU, 480 → 415/240 V autotransformer</li><li class="edge" aria-hidden="false"><span>415 V to the row at ~56 kA; Topic 6</span></li><li class="box">Busway A or B, 1,000 A; tap-off 160–250 A</li><li class="edge" aria-hidden="false"><span>four 60 A circuits per side, ~34.5 kW each; Topic 6</span></li><li class="box">Rack PDU at 415/240 V, or a 48 V power shelf</li><li class="edge" aria-hidden="false"><span>240 V to a PSU, or 54 V to a busbar; Topic 6 hands to Topic 8</span></li><li class="box">GB300 compute tray: cold plates, 72 GPUs a rack</li></ol><figcaption><span class="fno">Figure 2</span> Fence to tray in nine boxes; every edge names what passes and who owns the next box</figcaption></figure>
<p>Nine hand-offs, five owners: the utility, the owner's furnished gear, the design-builder's installation, the tenant's rack and the IT vendor's tray. Every box down the chain narrows the voltage and widens the guarantee, and the last box is the only one the tenant brought (<a class="apx" href="APX-threads.html#s1">APX-threads §1</a>).</p>
<figure class="fig fig-breakdown" id="fig3"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:71" title="IT equipment: 71"><span>IT equipment</span></div><div class="seg s1" style="flex:21" title="Cooling and mechanical: 21"><span>Cooling and mechanical</span></div><div class="seg s2" style="flex:5.5" title="Electrical losses: 5.5"></div><div class="seg s3" style="flex:2.5" title="Lighting, security and other: 2.5"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">IT equipment</span><span class="val">71</span><span class="note">10 MW of 14; the product</span></li><li><i class="sw s1"></i><span class="lab">Cooling and mechanical</span><span class="val">21</span><span class="note">chillers, fan walls, dry coolers, pumps</span></li><li><i class="sw s2"></i><span class="lab">Electrical losses</span><span class="val">5.5</span><span class="note">UPS 3.2; transformers and MV gear 1.5; PDU, busway and rack PDU 0.8</span></li><li><i class="sw s3"></i><span class="lab">Lighting, security and other</span><span class="val">2.5</span><span class="note">controls, cameras, offices</span></li></ol></div><figcaption><span class="fno">Figure 3</span> Where 100 W at the fence ends up, design PUE 1.4</figcaption></figure>
<p>The transformers are nearly free, the UPS is the price of never seeing the grid, and in the pod a tenth of the watts become lasers before they become FLOPS. Three PUEs live in this course; <a class="apx" href="APX-threads.html#s7">APX-threads §7</a> says which is which.</p>
<details class="more"><summary>The stage ladder, and the pod's twist</summary><div class="more-body"><ul><li>Losses by stage, indicative: LPT 0.5% and MV gear and cable 0.4% of the 14 MW at the fence; unit substations 0.6%; UPS 3–6% of the 10 MW critical load, 4.5% taken; PDU autotransformer, busway and rack PDU about 1%; the power shelf ~94.5% at full load (L3-power-1, L3-power-2, L3-compute).</li><li>Total electrical loss about 0.76 MW, 5.4% of the fence. At $0.07/kWh that is roughly $0.47M a year in Phase 1 (<a class="apx" href="APX-threads.html#s1">APX-threads §1</a>).</li><li>The pod's twist: 10–12% of the AI zone's power is network, 2.5–3 MW of 24 MW, and about 1.4 MW of that is 86,400 optics at ~16 W. Of 100 W bound for the pod, about 7 become switches and lasers before a GPU sees any (L3-network).</li><li>The 1.4 is the design number every rating was sized to. Topic 7's Phoenix year reads ~1.25 at full load; Topic 10's Phase 1 part load reads 1.55–1.65. All three are true of different things (<a class="apx" href="APX-threads.html#s7">APX-threads §7</a>).</li></ul></div></details>
<figure class="fig fig-figure" id="fig4"><img alt="Isometric cutaway of the reference hall from fence to sky: a 138 kV substation with two transformers at the left, a 34.5 kV switchgear room, a UPS room, a 415 V busway over a GB300 rack in the hall, the watt&#x27;s path drawn as one line from substation to rack; from the rack&#x27;s cold plates a second line through a CDU and up a warm-loop riser to dry coolers on the roof under a 45 °C sky, and a third line from a contained hot aisle out to chillers in the yard" src="./figures/threads/whole-machine.png" width="1280" height="853" loading="lazy"><figcaption><span class="fno">Figure 4</span> The whole machine in one cutaway: power in at the left, heat out at the top, one building doing both</figcaption></figure>
<p>The course's hero image: power in at the left, heat out at the top, one building doing both. Every chapter owns a few metres of the two lines.</p>
<h2 id="s2"><a id="follow-a-bit"></a>Follow a bit</h2>
<figure class="fig fig-flow" id="fig5"><ol class="flow"><li class="box">Carrier hotel, ~10 km away</li><li class="edge" aria-hidden="false"><span>the carrier's fiber, ~50 µs each way; Topic 9, the carrier owns it</span></li><li class="box">Duct bank A or B; two entries 20 m apart</li><li class="edge" aria-hidden="false"><span>carrier cable in the owner's conduit; Topic 3 scored the routes, Topic 9 drew them</span></li><li class="box">Entrance room: carrier gear, demarcation</li><li class="edge" aria-hidden="false"><span>operator fiber; Topic 9, the owner's room</span></li><li class="box">MMR cross-connect</li><li class="edge" aria-hidden="false"><span>one single-mode jumper, $100–300 a month; Topic 9, the operator's revenue line</span></li><li class="box">MDA: border routers, main cross-connect</li><li class="edge" aria-hidden="false"><span>144-fiber base-8 trunk, ~120 m; Topic 9, the owner's backbone</span></li><li class="box">HDA, one per pod</li><li class="edge" aria-hidden="false"><span>2 × 400G DR4 on single-mode; owner to a retail cabinet, negotiable to a wholesale HDA; Topic 9</span></li><li class="box">Network rack, rail leaf, within two racks</li><li class="edge" aria-hidden="false"><span>AEC ≤ 7 m, then DAC ≤ 2 m; the tenant's; Topic 9 hands to Topic 8</span></li><li class="box">NIC, one 800G port per GPU</li><li class="edge" aria-hidden="false"><span>NVLink copper inside the rack, ~3.2 km folded; Topic 8</span></li><li class="box">GPU</li></ol><figcaption><span class="fno">Figure 5</span> North to south and back; the reply retraces the same seven rooms</figcaption></figure>
<p>The logical path is two hops; the physical one is seven rooms and three contracts, and the return trip is the same rooms in reverse. A tenant lights a pod without construction only because the star between the rooms was pre-built (<a class="apx" href="APX-threads.html#s2">APX-threads §2</a>).</p>
<figure class="fig fig-compare" id="fig6"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Hop</th><th>Medium</th><th>Reach</th><th>Who owns</th><th>Chapter</th></tr></thead><tbody><tr><th>Carrier lateral</th><td>LR4 or ZR, single-mode</td><td>2–10+ km</td><td>Carrier</td><td>L3-network, L3-site</td></tr><tr><th>MMR jumper</th><td>Single-mode LC</td><td>One room</td><td>Operator; $100–300 a month</td><td>L3-network</td></tr><tr><th>MDA to HDA trunk</th><td>144-fiber base-8 single-mode</td><td>~120 m</td><td>Operator</td><td>L3-network</td></tr><tr><th>HDA to ToR or leaf</th><td>2 × 400G DR4</td><td>≤ 500 m</td><td>Operator in retail; negotiable in wholesale</td><td>L3-network</td></tr><tr><th>Leaf to GPU</th><td>AEC ≤ 7 m; DAC ≤ 2 m</td><td>A rack's width</td><td>Tenant</td><td>L3-network, L3-compute</td></tr><tr><th>Inside the rack</th><td>NVLink copper, ~3.2 km folded</td><td>The rack</td><td>Tenant's vendor</td><td>L3-compute</td></tr></tbody></table></div><figcaption><span class="fno">Figure 6</span> Media, reach and owner change at every door</figcaption></figure>
<p>The medium changes at every door and so does the owner. Copper lost two thirds of its reach in one generation, and that one fact placed a network rack in every pair of GPU racks.</p>
<figure class="fig fig-figure" id="fig7"><img alt="Plan view of Hall 1 and the road beside it: the carrier&#x27;s conduit leaving the road and splitting to two duct banks on opposite walls, two small entrance rooms, the MMR and MDA together at the NOC end, one HDA cabinet in each of four pods, an AI row with network racks between pairs of GPU racks, and one line drawn from the gate through the rooms to a single GPU rack" src="./figures/threads/bit-path-plan.png" width="1280" height="853" loading="lazy"><figcaption><span class="fno">Figure 7</span> The bit's path as a plan of Hall 1 and its road: two entrances, one hub, one closet per pod</figcaption></figure>
<p>Two entrances so one backhoe cannot cut both, one hub, one closet per pod. The line is short on the drawing and long in contracts.</p>
<h2 id="s3"><a id="follow-a-btu"></a>Follow a BTU</h2>
<figure class="fig fig-flow" id="fig8"><ol class="flow"><li class="box">GPU die, ~1,400 W under a cold plate</li><li class="edge" aria-hidden="false"><span>into the coolant; Topic 8</span></li><li class="box">Rack manifold and blind-mate quick-disconnects</li><li class="edge" aria-hidden="false"><span>TCS ~48 °C out, 40 °C back, 150–180 LPM of PG25; Topic 8 ends at the disconnect</span></li><li class="box">Overhead manifold to the CDU room</li><li class="edge" aria-hidden="false"><span>Topic 4 owns the room and the pipe stack; Topic 7 owns the fluid</span></li><li class="box">CDU, 1 MW class, one per pod, 3–4 °C approach</li><li class="edge" aria-hidden="false"><span>heat crosses into facility water; Topic 7</span></li><li class="box">FWS riser: 46 °C out, 36 °C back, W40</li><li class="edge" aria-hidden="false"><span>up to the roof deck; Topic 4's structure, Topic 7's loop</span></li><li class="box">N+1 adiabatic dry coolers; reclaimed spray on peak days</li><li class="edge" aria-hidden="false"><span>to outside air; Topic 7, the water from Topic 3</span></li><li class="box">45 °C sky, one degree below the water</li><li class="edge" aria-hidden="false"><span>the warm loop is done; no compressor touched it</span></li><li class="box">Side branch: 24–36 kW of residual air per rack, contained hot aisle, fan wall on 20 °C chilled water</li></ol><figcaption><span class="fno">Figure 8</span> Die to sky; two loops, one heat exchanger, and every temperature chosen so the last box needs no compressor</figcaption></figure>
<p>Two loops, one heat exchanger, and every temperature chosen so the last box needs no compressor. Only the quarter that leaves as air ever meets one (<a class="apx" href="APX-threads.html#s3">APX-threads §3</a>).</p>
<figure class="fig fig-scale" id="fig9"><div class="scale" role="img" aria-label="Temperatures along the path; the heat climbs 28 degrees in three hand-offs and arrives one degree above the sky"><div class="marks"><div class="mark r0" style="left:33.3%"><span class="mv">20</span></div><div class="mark r1" style="left:45.0%"><span class="mv">27</span></div><div class="mark r0" style="left:50.0%"><span class="mv">30</span></div><div class="mark r1" style="left:60.0%"><span class="mv">36</span></div><div class="mark r0" style="left:66.7%"><span class="mv">40</span></div><div class="mark r1" style="left:75.0%"><span class="mv">45</span></div><div class="mark r0" style="left:76.7%"><span class="mv">46</span></div><div class="mark r1" style="left:80.0%"><span class="mv">48</span></div><div class="mark r0" style="left:91.7%"><span class="mv">55</span></div></div><div class="track"><div class="band steel" style="left:30.0%;width:15.0%" title="ASHRAE recommended inlet"></div><div class="band water" style="left:33.3%;width:16.7%" title="chilled loop, supply to return"></div><div class="band copper" style="left:60.0%;width:16.7%" title="FWS, W40"></div><div class="band live" style="left:66.7%;width:13.3%" title="TCS, the rack&#x27;s own loop"></div><div class="band risk" style="left:75.0%;width:25.0%" title="reuse grade, no customer in Phoenix"></div></div><div class="axis"><span>0 °C</span><span>60 °C</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">ASHRAE recommended inlet</span><span class="val">18–27 °C</span></li><li><i class="sw water"></i><span class="lab">chilled loop, supply to return</span><span class="val">20–30 °C</span></li><li><i class="sw copper"></i><span class="lab">FWS, W40</span><span class="val">36–46 °C</span></li><li><i class="sw live"></i><span class="lab">TCS, the rack's own loop</span><span class="val">40–48 °C</span></li><li><i class="sw risk"></i><span class="lab">reuse grade, no customer in Phoenix</span><span class="val">45–60 °C</span></li><li><i class="sw mk"></i><span class="lab">chilled supply</span><span class="val">20 °C</span></li><li><i class="sw mk"></i><span class="lab">recommended ceiling</span><span class="val">27 °C</span></li><li><i class="sw mk"></i><span class="lab">chilled return</span><span class="val">30 °C</span></li><li><i class="sw mk"></i><span class="lab">FWS supply</span><span class="val">36 °C</span></li><li><i class="sw mk"></i><span class="lab">TCS in</span><span class="val">40 °C</span></li><li><i class="sw mk"></i><span class="lab">Phoenix peak; GB300 design point</span><span class="val">45 °C</span></li><li><i class="sw mk"></i><span class="lab">FWS return</span><span class="val">46 °C</span></li><li><i class="sw mk"></i><span class="lab">TCS out</span><span class="val">48 °C</span></li><li><i class="sw mk"></i><span class="lab">top of liquid return</span><span class="val">55 °C</span></li></ol></div><figcaption><span class="fno">Figure 9</span> Temperatures along the path; the heat climbs 28 degrees in three hand-offs and arrives one degree above the sky</figcaption></figure>
<p>Read left to right, the heat climbs 28 degrees in three hand-offs and arrives at the sky one degree above the sky. That one degree is the whole warm-loop argument; the chilled loop pays a compressor to close a 25-degree gap the other way.</p>
<figure class="fig fig-breakdown" id="fig10"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:4.5" title="Warm loop: the pods&#x27; cold plates: 4.5"><span>Warm loop: the pods' cold plates</span></div><div class="seg s1" style="flex:4" title="Chilled: air zones at 8, 15 and 40 kW: 4.0"><span>Chilled: air zones at 8, 15 and 40 kW</span></div><div class="seg s2" style="flex:1.5" title="Chilled: pod residual air: 1.5"><span>Chilled: pod residual air</span></div><div class="seg s3" style="flex:0.7" title="Chilled: in-hall electrical losses: 0.7"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Warm loop: the pods' cold plates</span><span class="val">4.5</span><span class="note">dry coolers, no compressor</span></li><li><i class="sw s1"></i><span class="lab">Chilled: air zones at 8, 15 and 40 kW</span><span class="val">4.0</span><span class="note">fan walls and rear doors</span></li><li><i class="sw s2"></i><span class="lab">Chilled: pod residual air</span><span class="val">1.5</span><span class="note">the quarter that leaves the old way</span></li><li><i class="sw s3"></i><span class="lab">Chilled: in-hall electrical losses</span><span class="val">0.7</span><span class="note">UPS, PDU, lighting, mostly the gallery</span></li></ol></div><figcaption><span class="fno">Figure 10</span> Phase 1's ~10.7 MW of heat by loop</figcaption></figure>
<p>A bit over half the heat takes five times the electricity: the chilled loop carries 58% of the heat and about 80% of the cooling energy. Every rack moved from air to the warm loop moves the ratio, which is why the campus reads better at 40 MW than Hall 1 does.</p>
<h2 id="s4"><a id="when-the-utility-fails"></a>When the utility fails</h2>
<figure class="fig fig-timeline" id="fig11"><ol class="timeline"><li><span class="stage">Utility drops; MV relays see loss of voltage; the EPMS stamps it on the one clock</span><span class="dur">t = 0</span><span class="lock">Topics 5 and 10; the racks see nothing</span></li><li><span class="stage">UPS on battery, A and B both clean</span><span class="dur">20 ms</span><span class="lock">Topics 5 and 6; the racks see nothing</span></li><li><span class="stage">Chillers and dry-cooler fans stop; CDU pumps and fan walls ride the UPS (assumed, verify)</span><span class="dur">0–45 s</span><span class="lock">Topic 7; inlets would rise within a minute without the tank</span></li><li><span class="stage">Six sets crank</span><span class="dur">3 s</span><span class="lock">Topic 5</span></li><li><span class="stage">Rated voltage and frequency, synchronized onto the 34.5 kV bus</span><span class="dur">10 s</span><span class="lock">Topic 5; NFPA 110 Type 10</span></li><li><span class="stage">Closed-transition transfer; mechanical load and rectifiers on generator; pumps and fans back</span><span class="dur">15 s</span><span class="lock">Topics 5 and 7; batteries recharge</span></li><li><span class="stage">Tank carries the chilled loop while the magnetic-bearing chillers restart; the warm loop is simply running</span><span class="dur">15 s to 3 min</span><span class="lock">Topic 7</span></li><li><span class="stage">Tank exhausted; the chillers have been back for seven minutes</span><span class="dur">10 min</span><span class="lock">Topic 7</span></li><li><span class="stage">NOC executes the EOP for loss of utility; redundancy confirmed; tenants notified over the OOB</span><span class="dur">15–30 min</span><span class="lock">Topics 11 and 9</span></li><li><span class="stage">Fuel resupply truck arrives under the 24 h contract</span><span class="dur">24 h</span><span class="lock">Topic 5</span></li><li><span class="stage">On-site fuel would run out if the truck had not come</span><span class="dur">48 h</span><span class="lock">Topic 5</span></li><li><span class="stage">Utility returns; hold for a stable interval, retransfer, cool-down</span><span class="dur">later</span><span class="lock">Topic 5</span></li><li><span class="stage">RCA at the change advisory board; monthly tenant report; no credit, the bus held</span><span class="dur">month end</span><span class="lock">Topic 11</span></li></ol><figcaption><span class="fno">Figure 11</span> The event second by second; each stage names the chapter that contributes</figcaption></figure>
<p>The first fifteen seconds are Topic 5's, the next ten minutes Topic 7's, the next two days Topic 11's, and the racks see nothing at any of them. The silence is the whole course working once (<a class="apx" href="APX-threads.html#s4">APX-threads §4</a>).</p>
<figure class="fig fig-compare" id="fig12"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Layer missing</th><th>First consequence</th><th>When</th><th>Chapter</th></tr></thead><tbody><tr><th>Second 138 kV line</th><td>Nothing new; the engines are the source and Uptime credits no feed</td><td>t = 0, unchanged</td><td>L3-power-1</td></tr><tr><th>Battery</th><td>Critical load drops for 10–15 s; every rack reboots; the training job restarts from a checkpoint</td><td>20 ms</td><td>L3-power-1, L3-compute</td></tr><tr><th>The N+1 genset</th><td>One failed start leaves 13.75 MW for 14 MW; mechanical load shed</td><td>10 s</td><td>L3-power-1</td></tr><tr><th>3M2</th><td>A block fault during the event drops its rows</td><td>any second of it</td><td>L3-power-2</td></tr><tr><th>The tank</th><td>No chilled water for 10–45 s plus ~3 min; 15 kW inlets pass 27 °C in about a minute</td><td>~1 min</td><td>L3-cooling</td></tr><tr><th>UPS on the CDU pumps (verify)</th><td>Cold plates lose flow for 15 s; GPU time constants are seconds</td><td>15 s</td><td>L3-cooling, L3-compute</td></tr><tr><th>OOB network</th><td>The NOC is blind; Meta, 4 October 2021</td><td>minutes</td><td>L3-network</td></tr><tr><th>A drilled EOP</th><td>85% of human-error outages are procedural</td><td>15–30 min</td><td>L3-commissioning</td></tr><tr><th>Fuel contract</th><td>Dark at 48 h</td><td>48 h</td><td>L3-power-1</td></tr></tbody></table></div><figcaption><span class="fno">Figure 12</span> What fails first if one layer is missing</figcaption></figure>
<p>Every layer covers a different clock: milliseconds, seconds, minutes, hours, days. Remove one and the failure lands at that clock's scale; the second utility feed is the only layer whose removal changes nothing at t = 0 (<a class="apx" href="APX-threads.html#s5">APX-threads §5</a>).</p>
<h2 id="s5"><a id="follow-a-dollar"></a>Follow a dollar</h2>
<figure class="fig fig-timeline" id="fig13"><ol class="timeline"><li><span class="stage">Option and diligence; the owner's money</span><span class="dur">$0.5–2M</span><span class="lock">T0–3; killed fast if power or water fail</span></li><li><span class="stage">Interconnection application and study deposits</span><span class="dur">+$0.1–0.5M</span><span class="lock">T+1–3; the critical-path clock starts</span></li><li><span class="stage">Slot deposits, 10–30% on ~$40–80M of owner-furnished gear</span><span class="dur">+$5–15M</span><span class="lock">T+3–6; ratings frozen at the 60% one-line</span></li><li><span class="stage">Land close</span><span class="dur">+$15–30M</span><span class="lock">T+6–9; before permits are in hand</span></li><li><span class="stage">Construction agreement: CIAC and security</span><span class="dur">+$10–30M</span><span class="lock">T+9–18; cumulative $33–83M, a tenth of capex</span></li><li><span class="stage">Permits, design, community package</span><span class="dur">+$2–5M</span><span class="lock">T+6–18; the hearing</span></li><li><span class="stage">Build: Phase 1 balance</span><span class="dur">~$180–230M (verify)</span><span class="lock">T+18–38; campus items plus Hall 1, see <a class="apx" href="APX-threads.html#s7">APX-threads §7</a></span></li><li><span class="stage">Commissioning, Levels 3–5</span><span class="dur">$2–10M</span><span class="lock">T+38–42; 0.5–2% of construction</span></li><li><span class="stage">Substantial completion</span><span class="dur">half of 5% retainage released</span><span class="lock">T+42; delay LDs stop, workmanship warranty starts</span></li><li><span class="stage">Final completion</span><span class="dur">the other half</span><span class="lock">T+54; record documents delivered</span></li><li><span class="stage">Operating cost</span><span class="dur">$65M a year at full build</span><span class="lock">Phase 1 about $20–25M a year; electricity passed through</span></li><li><span class="stage">Tenant IT refresh</span><span class="dur">the pod's $600M is the tenant's</span><span class="lock">years 3–5, then again</span></li><li><span class="stage">Mid-life MEP refresh</span><span class="dur">$54M</span><span class="lock">about year 12; ~12% of capex</span></li><li><span class="stage">Fifteen years</span><span class="dur">$1.48B; $1.03B at 8%</span><span class="lock">undiscounted, and as an owner models it</span></li></ol><figcaption><span class="fno">Figure 13</span> Money gates from T0 to year 15; chips are the sum committed at each gate</figcaption></figure>
<p>Money follows proof in steps, and each step names who holds it. A tenth of capex is committed before the utility has a date; the last retainage arrives a year after the hall is live (<a class="apx" href="APX-threads.html#s6">APX-threads §6</a>).</p>
<figure class="fig fig-breakdown" id="fig14"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:450" title="Capex ex-IT: 450"><span>Capex ex-IT</span></div><div class="seg s1" style="flex:515" title="Electricity: 515"><span>Electricity</span></div><div class="seg s2" style="flex:458" title="Non-power opex: 458"><span>Non-power opex</span></div><div class="seg s3" style="flex:54" title="Mid-life MEP refresh: 54"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Capex ex-IT</span><span class="val">450</span><span class="note">electrical 54%, mechanical 22%, shell 14%, GC 10%; security, fire and monitoring 3–6% inside those</span></li><li><i class="sw s1"></i><span class="lab">Electricity</span><span class="val">515</span><span class="note">15 × $34.3M; mostly passed through to tenants</span></li><li><i class="sw s2"></i><span class="lab">Non-power opex</span><span class="val">458</span><span class="note">maintenance 203, staff 117, other 90, insurance 48</span></li><li><i class="sw s3"></i><span class="lab">Mid-life MEP refresh</span><span class="val">54</span><span class="note">once, about year 12</span></li></ol></div><figcaption><span class="fno">Figure 14</span> The 15-year $1.48B, $M</figcaption></figure>
<p>The building is a third of what it costs to own; two thirds of the rest is electricity passed through. Discounting at 8% halves the weight of the future.</p>
<aside class="callout risk"><span class="kicker">Who carried which risk at each gate</span><p>Owner: option and studies; the interconnection wait (Topic 3); slots and late OFE, an owner delay (Topics 3, 5); the hearing; an OFE genset failing the IST, warranties begun at delivery, the SLA gap above construction LDs (Topic 11); the coolant SLA at the quick-disconnect (Topics 7, 8). Design-builder: execution from groundbreaking and the IST script (Topics 1, 4, 11). Shared: embeds cast before OEM data (Topic 4). Utility: energization. Tenant: GPU allocation and the refresh clock (Topic 8).</p></aside>
<h2 id="s6"><a id="the-density-ripple"></a>The density ripple</h2>
<figure class="fig fig-compare" id="fig15"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Dimension</th><th>8 kW row</th><th>120 kW pod</th><th>What changes</th><th>Chapter</th></tr></thead><tbody><tr><th>Floor on the footprint</th><td>170 psf on a 250 psf slab</td><td>435 psf on a 400 psf pad; ~1,500 kg wet</td><td>The slab, not the tile</td><td>L3-building</td></tr><tr><th>Overhead</th><td>Cable-and-RPP, one tray</td><td>6 m clear: busway, fiber raceway, copper tray, manifolds</td><td>Three trades in one ceiling</td><td>L3-building, L3-power-2, L3-cooling, L3-network</td></tr><tr><th>Power feed</th><td>RPP 400–600 A; one 24–32 A circuit per side; 20–40 racks</td><td>Dual 1,000 A busway; four 60 A circuits per side; 2–4 racks per run</td><td>Ampacity up 2–4×, racks per run down 10×</td><td>L3-power-2</td></tr><tr><th>Racks per MW</th><td>125</td><td>8</td><td>The AI band carries 61% of the load on 20% of the racks</td><td>L3-requirements</td></tr><tr><th>Cooling</th><td>Containment on fan walls, ~1,250 CFM, 20 °C chilled</td><td>Cold plates, 150–180 LPM on W40, plus a quarter to air</td><td>A second loop and a CDU room</td><td>L3-cooling</td></tr><tr><th>Network</th><td>ToR or EoR, copper in the rack, a few fiber uplinks</td><td>A network rack per two GPU racks; 72 fibers per rack; 10–12% of pod power</td><td>Reach rewrote the row</td><td>L3-network</td></tr><tr><th>Fire</th><td>Pre-action</td><td>Pre-action plus leak cable and coolant shut-off under 60 s</td><td>A leak is the likelier event</td><td>L3-security-monitoring</td></tr><tr><th>Operations</th><td>Filters and hot spots</td><td>Coolant chemistry, 25–50 µm filtration, CDU MOPs</td><td>A chemistry lab in the ops plan</td><td>L3-commissioning</td></tr><tr><th>Cost per MW</th><td>$10–12M</td><td>$15–20M</td><td>About 1.5×</td><td>L3-foundations</td></tr><tr><th>IT clock</th><td>5+ years</td><td>2–3 years</td><td>Three generations in one lease</td><td>L3-compute</td></tr><tr><th>Lease</th><td>Per rack, power bundled</td><td>Per kW turnkey, with a coolant SLA</td><td>The lease carries density, not the facility</td><td>L3-foundations, L3-compute</td></tr></tbody></table></div><figcaption><span class="fno">Figure 15</span> An 8 kW row against a 120 kW pod; one number chosen in Topic 2 rewrote a row in every chapter after it</figcaption></figure>
<p>One number chosen in Topic 2 rewrote a row in every chapter after it. Fifteen times the power in the same square metre is a different slab, ceiling, busway, loop, fabric, procedure and lease (<a class="apx" href="APX-threads.html#s8">APX-threads §8</a>).</p>
<figure class="fig fig-numbers" id="fig16"><ol class="numbers"><li><b class="v">15×</b><span class="lbl">Power per rack, 8 → 120 kW</span><span class="why">The knob itself; L3-requirements</span></li><li><b class="v">2.6×</b><span class="lbl">Floor load on the footprint, 170 → 435 psf</span><span class="why">Why the slab is concrete all the way down; L3-building</span></li><li><b class="v">125 → 8</b><span class="lbl">Racks per MW</span><span class="why">Why the AI band drives the megawatts; L3-requirements</span></li><li><b class="v">40 → 2</b><span class="lbl">Racks per feed run</span><span class="why">Why Topic 2 refused to defer the pod busway; L3-power-2</span></li><li><b class="v">1.4–1.6 → 1.1–1.2</b><span class="lbl">Regime PUE, room air to warm-water liquid</span><span class="why">Every rack moved to the warm loop lowers the ratio; L3-cooling</span></li><li><b class="v">1.5×</b><span class="lbl">Capex per MW, $10–12M → $15–20M</span><span class="why">Mechanical grows, shell and electrical shrink as shares; L3-foundations</span></li></ol><figcaption><span class="fno">Figure 16</span> The ripple in six ratios</figcaption></figure>
<p>The landing page's explorer is this thread live. Its rules were calibrated by Topic 2 (thresholds 20, 45, 80 kW), Topic 5 (UPS blocks on IT, gensets on IT × PUE, four grid tiers), Topic 7 (PUE and liquid share by regime) and Topic 8 (what fits, the 1,400 kg vendor floor). Drag the slider and watch the eleven chapters move.</p>
<div class="quiz" data-q="1"><p class="q">Of 100 W at the fence, how many reach IT at PUE 1.4, and which three stages between fence and rack lose the most?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>About 71 W. Cooling and mechanical take about 21 W, the largest overhead; among electrical losses the UPS double-conversion is first at ~3.2 W, then the transformers and MV gear at ~1.5 W, then PDU, busway and rack PDU at ~0.8 W. Lighting, security and other take the remaining ~2.5 W.</p></div></div>
<div class="quiz" data-q="2"><p class="q">Name the seven rooms a bit crosses from carrier hotel to GPU, where the owner's cabling stops in a retail and a wholesale pod, and why a network rack stands in every pair of GPU racks.</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>Carrier hotel; entrance room via duct bank A or B; MMR; MDA; the pod's HDA; the network rack holding the rail leaf; the GPU rack. In a retail pod the owner's cabling reaches the cabinet; in a wholesale pod it stops at the MDA, negotiable to the HDA, and the cage is the tenant's. At 800G passive copper reaches about 2 m and retimed copper about 7 m, so a same-rail leaf must stand within two racks of its GPUs.</p></div></div>
<div class="quiz" data-q="3"><p class="q">Give the temperature at each hand-off from cold plate to sky, and name the one part of a 120 kW rack's heat that meets a compressor.</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>TCS about 48 °C out of the rack and 40 °C back; across the CDU at a 3–4 °C approach into the FWS at about 46 °C, returning at 36 °C; dry coolers reject to outside air at up to 45 °C. Only the 24–36 kW per rack of residual air, taken by the fan wall on 20 °C chilled water through the yard chillers, meets a compressor.</p></div></div>
<div class="quiz" data-q="4"><p class="q">At 20 ms, 15 s, 3 min and 10 min into a utility failure, what carries the critical load and what carries the chilled loop, and what does the NOC do at minute 15?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>20 ms: battery through the UPS inverter carries the critical load; the chilled loop is coasting on the tank with chillers stopped. 15 s: the generators carry everything after closed transition; the tank still carries the chilled loop while chillers restart. 3 min: generators; the magnetic-bearing chillers are back and the tank is no longer needed. 10 min: generators; the tank's design duration ends with the chillers long since running. At minute 15 the NOC executes the loss-of-utility EOP, confirms redundancy is restored and notifies tenants over the OOB.</p></div></div>
<div class="quiz" data-q="5"><p class="q">How much is committed at the construction agreement, who carries a late transformer, and when is the last half of retainage paid?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>About $33–83M cumulative, roughly a tenth of capex. The owner carries a late transformer, because it bought the slot as owner-furnished equipment and the contract names late OFE as an owner delay. The last half of the 5% retainage is released at final completion, about T+54, twelve months after substantial completion.</p></div></div>
<div class="quiz" data-q="6"><p class="q">Name four things that change between an 8 kW row and a 120 kW pod and the chapter that owns each, and say which explorer rule Topic 5 corrected.</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>Any four of: floor load 170 → 435 psf (Topic 4); feed from one 24–32 A circuit on an RPP to four 60 A circuits per side on dual 1,000 A busway (Topic 6); cooling from fan-wall containment to cold plates on a warm loop plus a residual quarter to air (Topic 7); a network rack per two GPU racks and 72 fibers per rack (Topic 9); leak cable with coolant shut-off (Topic 10); coolant chemistry and CDU MOPs (Topic 11); $10–12M to $15–20M per MW (Topic 1); a 2–3 year IT clock (Topic 8). Topic 5 corrected the generator rule: gensets are sized on IT × PUE at ~2.75 MW each plus one, not on IT like the UPS blocks, and the grid bands became four tiers.</p></div></div>
  <div class="chapter-foot"><div class="mark"><button class="btn" type="button" data-mark-read aria-pressed="false">Mark as read</button></div><nav class="pn" aria-label="Chapters"><a href="L3-commissioning.html"><span class="dir">Previous chapter</span>Commissioning, Operations &amp; Decommissioning</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
