<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Topic 8 — The IT Load of a New-Build Data Center: AI/HPC Clusters as the Design Driver — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-compute" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-compute.html">AI & compute</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>Topic 8 — The IT Load of a New-Build Data Center: AI/HPC Clusters as the Design Driver</h1><p class="aside">The Desktop Research report for Topic 8, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-compute.html">chapter</a> and <a href="APX-compute.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position.</p></div>
  <p><em>Course reference chapter, drafted as of September 25, 2026. Reference facility: a 1,000-rack, ~40 MW colocation campus outside Phoenix; four-zone density profile (300 racks @ 8 kW, 300 @ 15 kW, 200 @ 40 kW, 200 @ 120 kW in AI pods); Tier III concurrently maintainable; design PUE ≤1.4; built in ~10 MW phases.</em></p>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>The AI pod is the tail that wags the whole building.</strong> In the reference facility the 200 AI racks are only 20% of the cabinets but ~61% of the load, and a single GB200/GB300 NVL72 rack draws 120–142 kW — roughly 13–15× the ~9 kW modal enterprise rack (about 7.5 kW on a trimmed mean) Uptime Institute reported in its 2025 survey. Everything about the IT load — floor loading at ~1,400–1,580 kg/rack, mandatory direct-to-chip liquid cooling, the 120 kW busway, synchronized multi-megawatt power transients — is set by these racks. Design for them first; the 8/15/40 kW zones are comparatively easy.</li><li><strong>A training cluster is ONE coherent machine, not N independent servers.</strong> 72 GPUs behave as one accelerator over NVLink; a 30,000-GPU run spans ~416 NVL72 racks all stepping power up and down in lockstep every ~1 second. That coherence drives grid-visible swings of tens to hundreds of MW, relaxed in-rack redundancy (single-corded nodes, N+1), and a "buy the whole rack, not the GPU" procurement model where the IT refreshes on a 3–5 year cycle inside a building meant to last 15–20 years.</li><li><strong>The 120 kW pod is already mid-generation on day one, and the reader should plan for that.</strong> GB300 is 132–142 kW now; Vera Rubin (VR200 NVL72) is 120–190+ kW for H2 2026; Rubin Ultra/Kyber targets ~600 kW racks on 800 VDC in 2027. The reference facility's 120 kW busway, pre-provisioned liquid manifolds, and 1,500 kg slab are the right hedges — but the owner must treat the pod as a re-configurable shell and write the lease to carry density, not a specific vendor's rack.</li></ul>
<hr>
<h2 id="s2"><a id="1-ai-clusters-as-a-design-driver"></a>1. AI clusters as a design driver</h2>
<h3 id="1-1-rack-scale-systems-shipping-and-announced">1.1 Rack-scale systems shipping and announced</h3>
<p>The defining shift of 2024–2026 is that NVIDIA (and now AMD) stopped selling servers and started selling <strong>racks</strong>. The unit of compute is a factory-integrated, liquid-cooled cabinet in which every GPU is wired to every other GPU, so the rack behaves as a single accelerator. This is why Topic 8 owns "what generates heat" down to the coolant quick-disconnect: the rack IS the server now.</p>
<p><strong>Table 1 — Rack-scale AI systems (dated).</strong> Figures are vendor/reference-design nominal; observed full-load draw is higher (see notes).</p>
<table><thead><tr><th>System</th><th>Accel. count</th><th>kW / rack</th><th>kg / rack</th><th>Coolant</th><th>Scale-out ports/rack</th><th>Ship / GA</th></tr></thead><tbody><tr><td><strong>NVIDIA GB200 NVL72</strong></td><td>72 Blackwell GPUs + 36 Grace CPUs</td><td>~120 nominal; 130–132 observed</td><td>~1,360</td><td>Direct-to-chip DLC, mandatory; ~90% liquid</td><td>72× ConnectX-7 @ 400 Gb/s</td><td>Shipping (first units Q1 2025)</td></tr><tr><td><strong>NVIDIA GB300 NVL72</strong> (Blackwell Ultra)</td><td>72 B300 GPUs + 36 Grace CPUs</td><td>132–142 nominal; ~155 peak (EDPp); HPE provisions busway to 192</td><td>~1,580</td><td>Direct-to-chip DLC, mandatory; ~90% liquid / ~10% air</td><td>72× ConnectX-8 @ 800 Gb/s</td><td>Shipping (CoreWeave first, from mid-2025)</td></tr><tr><td><strong>NVIDIA Vera Rubin (VR200 NVL72 / "NVL144")</strong></td><td>72 Rubin packages (144 dies) + 36 Vera CPUs</td><td>~120–130 (NVL72) up to ~190 (NVL144 variant)</td><td>~Oberon rack class (≈1,500+)</td><td>Direct-to-chip DLC</td><td>72× ConnectX-9 @ 800 Gb/s+</td><td>Volume H2 2026 (announced)</td></tr><tr><td><strong>AMD Helios (MI455X)</strong></td><td>72 Instinct MI455X + 18 EPYC "Venice" CPUs</td><td>High-density (double-wide ORW; rack-scale, ~100+ kW class)</td><td>Double-wide ORW frame</td><td>Direct-to-chip DLC</td><td>Pensando Vulcano 800 Gb/s NICs</td><td>Eng. samples H2 2026; volume ~Q2 2027</td></tr><tr><td><strong>Custom silicon — Google TPU v7 "Ironwood"</strong></td><td>9,216 TPUs per pod (256-chip building block)</td><td>Pod-scale (not a 19" rack); 42.5 FP8 exaFLOPS/pod</td><td>n/a (OCS-connected pod)</td><td>Liquid-cooled</td><td>ICI 9.6 Tb/s/chip interconnect</td><td>GA 2025 (Google Cloud only)</td></tr></tbody></table>
<p>Supporting facts and disagreements worth flagging: - <strong>GPU/CPU counts and memory.</strong> GB200/GB300 NVL72 = 72 GPUs + 36 Grace CPUs across 18 compute trays (2 superchips/tray) + 9 NVLink switch trays; 13.4 TB (GB200) rising to ~20 TB (GB300) pooled HBM3e; NVLink domain 130 TB/s aggregate. Per-GPU memory for GB300 is contested across vendor docs (Supermicro lists 288 GB HBM3e/GPU). - <strong>Weight disagreement.</strong> Most sources give GB200/GB300 NVL72 at ~1,360 kg (3,000 lb). ModulEdge cites a <em>populated</em> GB300 at 1,580 kg. Trust ~1,360 kg for a base rack and treat ~1,500–1,600 kg as the fully-populated planning number — which is exactly why the reference slab is rated for ~1,500 kg racks. - <strong>Coolant requirement AT the quick-disconnect</strong> (Topic 8's boundary, not the plant). NVIDIA's own liquid-cooling collateral for the generation lists coolant inlet up to 45 °C, return up to 55 °C, and rack flow around 2 L/s (~120 L/min); QCT's GB200 NVL72 CDU integration cites 130 LPM per rack; a per-kW rule of thumb is ~1.5 LPM/kW at a ~10 °C rise. Tray-side connectors are dripless <strong>UQD</strong>-class quick-disconnects (e.g., UQD04) with 25–50 µm filtration. That matches the reference facility's facility-water-at-30–45 °C and 70–80% liquid-capture assumptions. - <strong>The 200–250+ kW roadmap.</strong> Vera Rubin steps power up over ~24 months toward ~600 kW (Rubin Ultra); NVIDIA has said 800 VDC distribution arrives with the megawatt-class Kyber racks in 2027.</p>
<h3 id="1-2-cluster-sizes-in-racks-mw-and-halls">1.2 Cluster sizes in racks, MW, and halls</h3>
<p>Because 72 GPUs form one NVLink domain, the "unit of training" becomes the rack. Rough conversions using the GB200/GB300 class (72 GPUs, ~120–140 kW/rack):</p>
<ul><li><strong>1,000 GPUs</strong> ≈ 14 NVL72 racks ≈ ~1.7–2 MW IT ≈ a corner of one hall.</li><li><strong>10,000 GPUs</strong> ≈ ~139 racks ≈ ~17–19 MW ≈ one to two ~10 MW halls.</li><li><strong>100,000 GPUs</strong> ≈ ~1,390 NVL72 racks ≈ ~170–195 MW ≈ a multi-hall campus. (For calibration: xAI's Colossus reached 100,000 Hopper GPUs at ~150 rack density of 64 GPUs/rack and ~250 MW after doubling to 200,000 GPUs.)</li></ul>
<p><strong>Why one coherent load, not 200 independent ones.</strong> In a traditional enterprise hall, 200 racks run uncorrelated workloads whose peaks and troughs average out — the basis of the diversified design load from Topic 2. A training cluster is the opposite: all GPUs execute bulk-synchronous-parallel (BSP) steps, hit a global synchronization barrier together, and checkpoint together. There is essentially <strong>no diversity</strong> to bank on. The design load and the actual load converge, which is why AI halls are sized much closer to nameplate than enterprise halls.</p>
<h3 id="1-3-power-ramps-and-load-transients-the-rack-side-cause">1.3 Power ramps and load transients (the rack-side cause)</h3>
<p>This is the single most under-appreciated fact for a newcomer. During synchronous training, tens of thousands of GPUs move between compute and communication phases <strong>in lockstep</strong>, producing power swings between near-idle and near-peak:</p>
<ul><li><strong>Magnitude:</strong> tens of MW for a large job, hundreds of MW at gigawatt scale (Microsoft/OpenAI/NVIDIA, <em>Power Stabilization for AI Training Datacenters</em>, arXiv:2508.14318, which states that when aggregated across tens of thousands of synchronized GPUs these power swings can reach hundreds of megawatts and create oscillations that threaten grid stability; corroborated by SemiAnalysis and Meta).</li><li><strong>Rate/period:</strong> FFT analysis of production DGX-H100 workloads in the same paper shows oscillations in the <strong>0.2–3 Hz</strong> band — i.e., the load rises and falls roughly every ~1 second — with &gt;50% of TDP swinging within milliseconds at the rack (Univ. of Alberta, arXiv:2502.01647). This frequency band aligns dangerously with the resonant frequencies of turbine generators and transmission lines.</li><li><strong>What it demands</strong> of UPS, generators and the grid (the Topic 5 view, seen from the rack): the swing must be supplied in the time it takes to happen, so it shows up as current pulses and harmonic distortion on the facility side, breaks utility load-forecasting, and stresses transformers (driving K-rated designs). The reliability stakes are now regulatory: NERC issued a rare Level 3 "Essential Actions" Alert on May 4, 2026 (its highest-urgency tier) after 2024–2025 events in which 1,000+ MW of computational load dropped off the bulk power system in seconds, including a July 2024 Northern Virginia event where ~1.5 GW of data-center load tripped offline within seconds (NERC 2025 State of Reliability Report; Utility Dive).</li></ul>
<p><strong>Rack-side mitigations (the numbers):</strong> 1. <strong>Rack-level energy buffers.</strong> GB300 NVL72 power shelves integrate electrolytic capacitors — about half the shelf volume, <strong>65 joules per GPU</strong> (~4.68 kJ/rack) — that charge in idle intervals and discharge on spikes; NVIDIA's Developer Blog states the peak power demand seen by the grid is reduced by 30% when training the Megatron LLM, with the shelf optimized together with LITEON Technology. Critical caveat: this is <em>smoothing</em>, not ride-through — it buys <strong>no</strong> UPS relief, so UPS sizing is unchanged. 2. <strong>Software power smoothing / ramp control:</strong> minimum power floors (keep GPUs ~90% of rated during all-reduce), gradual startup ramp caps, and "GPU burn" tail-off. Meta's engineers even created <code>pytorch_no_powerplant_blowup=1</code> to inject dummy load. 3. <strong>GPU power capping</strong> and cluster-level peak-shaving with megawatt-hour storage.</p>
<h3 id="1-4-network-fabric-implications-counts-only-topic-9-owns-fabric-design">1.4 Network fabric implications (counts only — Topic 9 owns fabric design)</h3>
<ul><li><strong>Scale-up (NVLink):</strong> inside the rack, a passive copper backplane (GB200/GB300 uses ~2 miles/3.2 km of copper) gives all-to-all 130 TB/s — no optics, because copper inside the rack saves ~20 kW of optics power.</li><li><strong>Scale-out (InfiniBand/Ethernet):</strong> one 400–800 Gb/s NIC <strong>per GPU</strong> leaves the rack — 72 ports/rack on GB300 (ConnectX-8 @ 800 Gb/s), plus separate storage NICs. A 100,000-GPU cluster therefore terminates ~100,000+ high-speed optical links.</li><li><strong>Why the fabric sets placement:</strong> the scale-up domain is rack-shaped and the all-reduce traffic pattern is bandwidth-hungry, so racks that share a training job must be physically clustered to keep cable lengths and latency in budget. Fabric topology, not floor tiles, dictates row layout.</li></ul>
<h3 id="1-5-floor-loading-and-cost">1.5 Floor loading and cost</h3>
<ul><li><strong>Mass:</strong> ~1,360 kg base, ~1,500–1,580 kg populated, on a ~0.64 m² footprint = <strong>2,200–2,470 kg/m² (21–24 kN/m²)</strong> — roughly 1.6–2.4× what a typical enterprise raised floor (1,000–1,500 kg/m²) or even TIA-942's recommended ~1,224 kg/m² will carry. This is why the reference facility uses a <strong>slab</strong> rated for ~1,500 kg racks; no cooling redesign fixes an under-rated floor.</li><li><strong>Cost:</strong> a GB200 NVL72 rack is widely estimated at ~$3 million; GB300 estimates run higher. IT cost per MW dwarfs the building (see §6.2 and §6.3).</li><li><strong>Why AI facilities relax redundancy (dated).</strong> Because the GPUs, not the facility, are the scarce asset and because software checkpointing already provides job-level resilience, AI deployments frequently accept <strong>N+1 (not 2N)</strong> and <strong>single-corded GPU nodes</strong> — NVIDIA reference guidance is a minimum of three rPDUs on separate feeds so losing one still leaves servers energized, rather than full 2N at the rack. The reference facility reflects this: Tier III concurrently maintainable, with only one <em>optional</em> 2N suite.</li></ul>
<h3 id="1-6-delivery-and-risk">1.6 Delivery and risk</h3>
<ul><li><strong>Who specifies the AI pod:</strong> typically the <strong>tenant or their IT vendor</strong> (NVIDIA reference architecture via an OEM — Supermicro/Dell/HPE) specifies the rack; the <strong>owner</strong> must pre-provision the shell: busway capacity, liquid manifolds, CDU space, floor loading, and fiber pathways <strong>before the tenant is known</strong>.</li><li><strong>Stranded-asset risk:</strong> design too tightly around one vendor's rack (e.g., a 132 kW GB300 footprint) and a tenant who arrives with a 190 kW Rubin rack, an AMD double-wide ORW rack, or a 600 kW Kyber rack in 2027 may not fit. The hedge is to provision to a <strong>power/cooling/weight envelope</strong>, not a SKU.</li></ul>
<hr>
<h2 id="s3"><a id="2-the-rack-and-what-is-in-it"></a>2. The rack and what is in it</h2>
<h3 id="2-1-eia-310-19-inch-vs-open-compute-orv3-open-rack-wide">2.1 EIA-310 (19-inch) vs Open Compute ORv3 / Open Rack Wide</h3>
<p><strong>Table 2 — Rack standards.</strong></p>
<table><thead><tr><th>Attribute</th><th>EIA-310 19-inch</th><th>OCP ORv3 (Open Rack v3)</th><th>Open Rack Wide (ORW)</th></tr></thead><tbody><tr><td>Mounting width</td><td>19 in (482.6 mm panel); 1U = 44.45 mm</td><td>21 in (537 mm) equipment; 1 OpenU = 48 mm; also accepts 19" via adapter</td><td>Double-wide (for AI accelerator trays)</td></tr><tr><td>Height</td><td>42U / 45U / 48U / 52U common</td><td>~44 OpenU + 47 RU capable (2286 mm typical)</td><td>Tall AI frame</td></tr><tr><td>Power</td><td>AC via rack PDUs / A-B feeds</td><td><strong>48 V DC busbar</strong> fed by power shelves (~18 kW/shelf, 15 kW N+1; up to ~33 kW multi-shelf)</td><td>Higher power + liquid, wider trays</td></tr><tr><td>Static / dynamic load</td><td>~1,360 kg static / ~1,020 kg dynamic typical (e.g., APC NetShelter SX); heavy-duty variants higher</td><td>~1,400 kg dynamic / ~1,600 kg static</td><td>~1,400 kg class, AI-optimized</td></tr><tr><td>Where used</td><td>Enterprise, colo general-purpose (the reference 8/15 kW zones)</td><td>Hyperscale, OCP fleets</td><td>AMD Helios and Meta AI pods</td></tr></tbody></table>
<p>EIA-310 fixes only mounting width, U-height and hole pattern — <strong>not</strong> depth, external width, or load rating (those are manufacturer-specific). The reference facility's 8 kW and 15 kW zones are standard 19-inch EIA racks; the 40 kW and 120 kW zones are liquid-capable, often OCP/ORv3-derived or vendor rack-scale frames.</p>
<h3 id="2-2-what-fills-a-rack-ordered-inventory">2.2 What fills a rack (ordered inventory)</h3>
<p>A liquid AI rack (GB300 NVL72 class), top to bottom: 1. <strong>Compute trays</strong> — 18 trays × (4 GPUs + 2 Grace CPUs) = 72 GPUs + 36 CPUs, each with cold plates and dripless quick-disconnects to the in-rack manifold. 2. <strong>NVLink switch trays</strong> — 9 trays forming the all-to-all copper backplane. 3. <strong>Power shelves</strong> — 8× ~33 kW shelves (each 6× 5.5 kW PSUs) feeding a <strong>50–54 V DC busbar</strong>; GB300 shelves carry the 65 J/GPU capacitors. 4. <strong>Liquid manifold</strong> — vertical supply/return with per-tray quick-disconnects. 5. <strong>Scale-out NICs</strong> — one 800 Gb/s SuperNIC per GPU; plus BlueField DPUs and local NVMe. 6. <strong>Cable management</strong> — front-access; copper NVLink internal, fiber out.</p>
<p>A conventional ORv3 rack inherits the <strong>48 V busbar + power shelf</strong> from Topic 6, replacing per-server AC cords with blind-mate DC connections — one AC-to-DC conversion for the whole rack.</p>
<h3 id="2-3-airflow-discipline-and-physical-handling">2.3 Airflow discipline and physical handling</h3>
<ul><li><strong>Blanking panels</strong> on every empty U, strict <strong>front-to-back</strong> flow, and awareness that some switches are <strong>side-breathing</strong> (need baffles) — still relevant even on liquid racks because ~10% of GB300 heat and all NIC/SSD/DIMM heat still goes to air.</li><li><strong>Weight as shipped vs loaded:</strong> vendors ship rack-scale systems <strong>factory-integrated and populated</strong>, so a ~1,400–1,580 kg rack must be moved from dock to position with the load in place — special casters/pallets, ramps, and slab (not raised-floor) staging. A ~1,400 kg rack cannot ride a standard raised-floor tile.</li></ul>
<h3 id="2-4-delivery-and-risk-the-fit-out-boundary">2.4 Delivery and risk (the fit-out boundary)</h3>
<ul><li><strong>Who buys racks:</strong> for AI, the tenant/IT vendor buys the <strong>pre-integrated</strong> rack-scale system; for general-purpose zones, the owner or tenant buys empty racks and does <strong>rack-and-stack</strong> as a trade (or buys factory-integrated racks to compress schedule).</li><li><strong>The fit-out boundary sits at the rack.</strong> The owner delivers busway tap-off, A/B feeds, liquid manifold stubs and network pathways to the rack position; the IT vendor owns everything inside the rack up to the quick-disconnect. Factory integration + shipping loaded racks is now standard for AI to hit aggressive timelines — xAI's Colossus (Memphis, a former Electrolux factory) brought 100,000 NVIDIA H100 GPUs (~130–150 MW) online in 122 days (live July 22, 2024) and then doubled to 200,000 GPUs in 92 more days, a feat Jensen Huang called "superhuman."</li></ul>
<hr>
<h2 id="s4"><a id="3-server-platforms"></a>3. Server platforms</h2>
<h3 id="3-1-cpu-servers">3.1 CPU servers</h3>
<ul><li><strong>Form factor:</strong> 1U/2U two-socket. <strong>Core counts and TDP have exploded:</strong> AMD EPYC "Turin" (Zen 5) up to <strong>192 cores / 384 threads at 500 W TDP</strong>; Intel Xeon 6 "Granite Rapids" up to 128 P-cores (86-core SKUs most common in enterprise) and "Sierra Forest" up to 288 E-cores, also reaching <strong>500 W</strong>. Memory is DDR5 (up to 12 channels) with <strong>CXL</strong> for memory expansion.</li><li><strong>Per-server power:</strong> a two-socket general-purpose server is typically <strong>~300–1,000 W</strong> depending on config; ~0.5–1.0 kW loaded.</li><li><strong>How many fit a 15 kW rack:</strong> at ~0.5–0.7 kW/server you can rack ~20–30 servers before hitting 15 kW — i.e., power, not U-space, is the limit even in the "medium-density" zone.</li></ul>
<h3 id="3-2-gpu-accelerator-servers">3.2 GPU / accelerator servers</h3>
<p><strong>Table 3 — Server classes.</strong></p>
<table><thead><tr><th>Class</th><th>Accel.</th><th>kW</th><th>RU</th><th>~kg</th><th>Refresh</th></tr></thead><tbody><tr><td>General-purpose 2S CPU</td><td>none</td><td>0.3–1.0</td><td>1U–2U</td><td>15–30</td><td>5+ yr</td></tr><tr><td>HGX 8-GPU node (B200)</td><td>8× B200 @ ~1,000 W</td><td>~10.2 (up to ~14.3 w/ system)</td><td>4U–10U</td><td>~90–130</td><td>3–5 yr (faster for GPU)</td></tr><tr><td>Rack-scale NVL72 (GB300)</td><td>72 GPUs + 36 CPUs</td><td>132–142</td><td>48U (whole rack)</td><td>~1,400–1,580</td><td>2–3 yr generational cadence</td></tr></tbody></table>
<ul><li><strong>GPU TDP trend:</strong> H100 ~700 W → H200 ~1,000 W → B200/B300 ~1,000–1,400 W → Rubin higher. <strong>HBM is the driver:</strong> GB300 carries 288 GB HBM3e/GPU; memory capacity and bandwidth, not FLOPS alone, set the power envelope.</li><li><strong>Custom silicon:</strong> Google TPU v7 Ironwood (192 GB HBM3e, 4,614 FP8 TFLOPS, 9,216-chip pods), AWS Trainium3 (2.52 PFLOPS FP8, 144 GB HBM3e, GA Dec 2025), AMD Instinct MI455X (432 GB HBM4). These are cloud-captive (TPU/Trainium) or challenger ecosystems (AMD/ROCm).</li></ul>
<h3 id="3-3-power-supplies-efficiency-refresh">3.3 Power supplies, efficiency, refresh</h3>
<ul><li><strong>Efficiency:</strong> 80 PLUS <strong>Titanium</strong> PSUs; GB300 shelves cited at ~94.5% at full load. Dual-cording (2N at the server) doubles PSU count and cost; AI nodes often go single-corded to save it.</li><li><strong>48 V and 800 VDC shelves</strong> are the alternative to per-server AC — one conversion for the rack, less copper, less loss. 800 VDC is the 2027 megawatt-rack answer (§6.1).</li><li><strong>Refresh cycles:</strong> CPU 5+ years; <strong>GPU 2–5 years</strong> and accelerating (Hopper→Blackwell→Rubin in ~30 months). This is the core tension: <strong>IT refreshes 3–6× inside one 15–20-year building life</strong>, so the facility must be built for the envelope of several GPU generations, not one.</li></ul>
<h3 id="3-4-delivery-and-risk">3.4 Delivery and risk</h3>
<ul><li><strong>Lead times/allocation (2025–26):</strong> Blackwell allocation is largely consumed by hyperscaler forward orders through 2026–27; H100 1-year rental rose ~40% (to ~$2.35/hr/GPU) by March 2026 and all new capacity through ~Aug–Sep 2026 was booked. GPUs are the gating scarce asset.</li><li><strong>Warranty when facility water cools the server:</strong> a genuine open issue — the IT vendor warrants the server to the quick-disconnect; coolant chemistry, filtration and facility-water quality beyond it are the operator's responsibility, so contracts must define the coolant-quality SLA at the interface.</li><li><strong>Hot-swap:</strong> front-serviceable trays; but a populated rack is a coherent machine, so servicing one tray can mean draining part of the liquid loop.</li></ul>
<hr>
<h2 id="s5"><a id="4-storage-architectures"></a>4. Storage architectures</h2>
<h3 id="4-1-types-and-where-they-live">4.1 Types and where they live</h3>
<p><strong>Table 4 — Storage architectures (SNIA-anchored).</strong></p>
<table><thead><tr><th>Type</th><th>What it is</th><th>Where in hall</th><th>Power/cooling/cabling demand</th></tr></thead><tbody><tr><td><strong>DAS</strong></td><td>Disks direct-attached to a server</td><td>In the compute rack</td><td>Trivial extra; no fabric</td></tr><tr><td><strong>SAN</strong> (FC, iSCSI, NVMe-oF)</td><td>Block storage over a dedicated network</td><td>Storage rows</td><td>Moderate power; dedicated FC/Ethernet fabric</td></tr><tr><td><strong>NAS</strong></td><td>File storage (NFS/SMB) over IP</td><td>Storage rows</td><td>Moderate; shares Ethernet</td></tr><tr><td><strong>Object</strong> (S3-compatible)</td><td>Scale-out HTTP object store</td><td>Storage/cold rows</td><td>High capacity, low $/TB; light kW/rack</td></tr><tr><td><strong>Disaggregated NVMe-oF / composable</strong></td><td>Flash pooled over fabric, composed on demand (e.g., VAST DASE)</td><td>Flash rows near compute</td><td>High-bandwidth fabric; flash-dense, power-efficient</td></tr></tbody></table>
<h3 id="4-2-tiers-media-and-the-light-in-kw-heavy-in-kg-fact">4.2 Tiers, media, and the "light in kW, heavy in kg" fact</h3>
<ul><li><strong>Media:</strong> NVMe flash (hot) → SATA/SAS SSD → nearline HDD (warm/cold) → tape (archive).</li><li><strong>W per TB / TB per RU:</strong> Solidigm 122 TB QLC SSD ≈ <strong>0.20 W/TB</strong> and &gt;1 PB/RU class; Seagate 30 TB HAMR HDD ≈ 0.32 W/TB; Micron 6600 ION 245 TB SSD idles &lt;5 W, &lt;30 W max, enabling <strong>&gt;176 PB/rack</strong>. QLC SSDs deliver ~43–79% better TB/W than HDD.</li><li><strong>Why storage racks are light in kW, heavy in kg:</strong> a rack full of HDDs is dense in mass and capacity but draws only a few kW — the opposite of an AI rack. <strong>Tiers are facility facts:</strong> the operator provisions different power/weight/cooling per storage row, and storage rows are low-density relative to compute.</li></ul>
<h3 id="4-3-what-ai-training-needs-vs-enterprise">4.3 What AI training needs vs enterprise</h3>
<ul><li><strong>AI training</strong> demands a <strong>parallel/distributed file system</strong> — Lustre, IBM Spectrum Scale (GPFS), WEKA, or VAST — feeding GPUs at scale. Rules of thumb: <strong>~4 GB/s read per GPU</strong> for data-heavy workloads; <strong>GPUDirect Storage</strong> at 40+ GB/s straight to GPU memory; a 512-GPU cluster needs ~400–600 GB/s sustained; DDN delivers ~4 TB/s to NVIDIA Eos. Checkpointing writes hundreds of GB (a 70 B model ≈ 140 GB FP16; with optimizer state ~420 GB) periodically; large clusters want 100 GB/s–1 TB/s write, though VAST's analysis of 85,000 production checkpoints found real needs often well below 1 TB/s.</li><li><strong>Enterprise halls</strong> need general NAS/SAN/object at far lower bandwidth.</li><li><strong>Storage-to-compute rack RATIO:</strong> an AI training cluster is compute-heavy — storage is a <strong>small fraction</strong> of racks (a few flash rows feeding hundreds of GPU racks), whereas an enterprise or cloud hall is far more storage-balanced. In the reference AI pod, expect on the order of a handful of storage racks per ~50–200 GPU racks.</li></ul>
<h3 id="4-4-delivery-and-risk">4.4 Delivery and risk</h3>
<ul><li>Storage in colocation is typically <strong>tenant-owned</strong>. <strong>Data gravity</strong> — the cost and latency of moving petabytes — is the main reason tenants stay put once their data lands. The end-of-life <strong>ITAD / data-sanitization</strong> hand-off is named here only (Topic 11 owns the procedure).</li></ul>
<hr>
<h2 id="s6"><a id="5-virtualization-and-orchestration-at-a-glance"></a>5. Virtualization and orchestration at a glance</h2>
<h3 id="5-1-the-stack-and-why-the-facility-cares">5.1 The stack and why the facility cares</h3>
<ul><li><strong>Hypervisors/VMs</strong> (VMware, KVM) and <strong>containers/Kubernetes</strong> dominate enterprise and cloud; <strong>Slurm</strong> (SchedMD) owns HPC batch scheduling; <strong>bare metal</strong> is the norm for large AI training because it removes virtualization overhead and exposes GPU topology.</li><li><strong>The typical split:</strong> <em>Slurm owns the training cluster, Kubernetes owns everything else.</em> Hybrid designs (NVIDIA's Slinky Slurm-on-K8s, validated at 8,000+ GPUs) are emerging.</li><li><strong>Why it matters to the facility:</strong> the orchestration model sets the <strong>load shape</strong>. Bare-metal gang-scheduled training = one coherent, spiky, near-nameplate load (§1.3). Virtualized/containerized enterprise = many uncorrelated, lower loads that diversify.</li></ul>
<h3 id="5-2-utilization-and-the-three-loads">5.2 Utilization and the three loads</h3>
<p>Virtualization and scheduling raise <strong>actual</strong> utilization above the low levels of dedicated bare-metal enterprise servers (historically 10–20%), which widens the gap between nameplate and actual draw — and is exactly the basis for Topic 2's <strong>diversified design load</strong>. But AI training inverts this: a gang-scheduled job pins GPUs near 90–100% for hours, collapsing diversity. So the same building may need a diversified design load for its enterprise halls and a near-nameplate design load for its AI pods.</p>
<h3 id="5-3-software-fault-tolerance-vs-facility-redundancy">5.3 Software fault tolerance vs facility redundancy</h3>
<ul><li><strong>Checkpointing, replication and availability zones</strong> let an operator buy <strong>less Tier</strong>: if a job can restart from a checkpoint and data is replicated across zones, a single facility fault is survivable in software. This is a major reason AI colos accept N+1 rather than 2N.</li><li><strong>Where the logic fails:</strong> a <strong>single training job on 10,000 GPUs</strong> is one coherent job — a facility fault that drops the cluster loses the whole run back to the last checkpoint. Software resilience does not remove the need for concurrent maintainability; it changes the <em>cost</em> of an outage from "many tenants" to "one very expensive job."</li></ul>
<h3 id="5-4-delivery-and-risk">5.4 Delivery and risk</h3>
<p>Orchestration is run by the <strong>tenant, cloud provider, or GPU cloud (neocloud)</strong>. A colocation owner typically sees only power, cooling and space telemetry — not the job scheduler — which is precisely why <strong>the lease, not the facility, must carry density</strong>: the owner commits kW/rack, cooling and weight envelopes, and the tenant commits to stay within them.</p>
<hr>
<h2 id="s7"><a id="6-where-density-is-heading-and-how-it-procurement-differs"></a>6. Where density is heading, and how IT procurement differs</h2>
<h3 id="6-1-density-trajectory-2026-2030">6.1 Density trajectory 2026–2030</h3>
<ul><li><strong>By segment (2026):</strong> enterprise density clusters around a ~9 kW mode (about 7.5 kW on a trimmed mean, per Uptime's 2025 survey, with the mode rising into the 10–30 kW band); high-density colo 15–30 kW; <strong>AI training 40–142 kW</strong>; inference somewhat lower but rising.</li><li><strong>Roadmap:</strong> GB300 132–142 kW → VR200 NVL72 ~120–190 kW (H2 2026) → Rubin Ultra / Kyber <strong>~600 kW</strong> on <strong>800 VDC</strong> (2027). Schneider/NVIDIA note that 415 VAC and 54 VDC both become impractical above ~200 kW/rack and impossible near 400 kW — hence the 800 VDC transition, which moves &gt;150% more power through the same copper and eliminates the ~200 kg/rack busbar a 1 MW 54 V rack would need.</li><li><strong>Physical limits that bite:</strong> busbar current, coolant flow, floor loading and weight. The reference facility's 120 kW busway and slab are near today's practical ceiling and below the 2027 roadmap.</li><li><strong>Is the 120 kW pod obsolete on day one?</strong> Effectively yes as a <em>maximum</em> — GB300 already exceeds it — but not as a <em>design point</em>: 120 kW is a defensible, coolable, buildable envelope for 2025–26 GB200/early-Rubin tenants. The failure mode is designing <em>only</em> for 120 kW with no headroom path.</li></ul>
<h3 id="6-2-it-procurement-vs-facility-procurement">6.2 IT procurement vs facility procurement</h3>
<p>These are two different worlds the reader must not conflate:</p>
<table><thead><tr><th>Dimension</th><th>IT procurement</th><th>Facility procurement</th></tr></thead><tbody><tr><td>Asset life / depreciation</td><td><strong>3–5 yr</strong> (GPUs faster)</td><td><strong>15–20 yr</strong> (shell), 10–15 yr (M&amp;E)</td></tr><tr><td>Scarcity gate</td><td><strong>GPU allocation</strong> (forward orders, HBM/CoWoS supply)</td><td><strong>Power/grid interconnect</strong> (5–6 yr queues), water, land</td></tr><tr><td>Who supplies</td><td>NVIDIA/AMD via OEM (Supermicro/Dell/HPE)</td><td>GC, MEP contractors, utility</td></tr><tr><td>Lease shape</td><td>"AI-ready" colo: powered shell vs turnkey; tenant brings racks</td><td>Owner delivers kW, cooling, weight envelope</td></tr><tr><td>Who brings the CDU/manifold/rack/power shelf</td><td>Often the <strong>IT vendor to the quick-disconnect</strong>; sometimes owner provides CDU</td><td>Facility beyond the quick-disconnect</td></tr></tbody></table>
<p><strong>Capital treatment</strong> is the crux: you are placing a 3–5-year IT asset (the GPUs, often the single biggest line item) inside a 15–20-year building. The building must be a flexible envelope that can host 3–6 successive GPU generations; the lease must let the tenant swap generations without stranding the owner.</p>
<h3 id="6-3-the-reference-ai-pod-as-a-worked-example">6.3 The reference AI pod as a worked example</h3>
<p><strong>The pod: 200 racks @ 120 kW = 24 MW IT</strong> (61% of the campus's ~39 MW on 20% of racks). Assume GB200/GB300 NVL72-class racks.</p>
<p>Per-rack inventory (GB300 NVL72 class, indicative): - <strong>72 GPUs + 36 Grace CPUs</strong>, 18 compute trays + 9 NVLink switch trays + 8 power shelves. - <strong>Ports/fiber:</strong> 72× 800 Gb/s scale-out NICs (one per GPU) = 72 fiber links out of the rack, plus storage/management links; NVLink stays on internal copper. - <strong>Weight:</strong> ~1,400–1,580 kg on ~0.64 m² → slab at ~2,200–2,470 kg/m². - <strong>Coolant at the quick-disconnects:</strong> ~130 L/min per rack (≈1.5 LPM/kW), inlet ≤45 °C, return ~55 °C, dripless UQD couplings — matching the facility's 30–45 °C water and 70–80% liquid capture. Air handles the residual ~10% (~13 kW/rack). - <strong>Busway interface:</strong> 120 kW busway with <strong>A/B feeds</strong> pre-provisioned; GB300's ~155 kW peak is why HPE advises provisioning busway to ~192 kW — a flag that a strict 120 kW busway is tight for GB300 and will constrain to GB200-class or power-capped operation.</p>
<p>Pod totals (200 racks): <strong>~14,400 GPUs, ~7,200 Grace CPUs, ~24 MW IT</strong>, ~26,000 L/min aggregate coolant, ~14,400 scale-out fiber links, plus a handful of flash storage racks (WEKA/VAST/Lustre) feeding the pod at hundreds of GB/s to ~TB/s.</p>
<p><strong>Phase 1 slice (~50 AI racks in Hall 1):</strong> ~6 MW IT, ~3,600 GPUs, ~1,800 CPUs, ~6,500 L/min coolant, ~3,600 fiber links. This is the "day-one" AI load on a mixed Phase-1 profile.</p>
<p><strong>Load profile over a training day:</strong> near-idle at job launch → ramp (deliberately rate-limited to protect the grid) → sustained ~90–100% of ~120 kW/rack during compute → periodic ~1 Hz swings between compute and all-reduce → periodic checkpoint write stalls → tail-off ("GPU burn") at job end. Rack capacitors shave ~30% off the grid-facing peak of each swing; the facility still sees a fast-cycling, near-nameplate 24 MW block, not a diversified curve.</p>
<p><strong>IT vs facility cost:</strong> a single GB200 NVL72 rack ≈ ~$3 M, so the 200-rack pod's <strong>IT hardware ≈ ~$600 M</strong> — versus the facility cost to house 24 MW at, say, ~$11–20 M/MW ≈ <strong>~$260–480 M</strong>. The GPUs cost more than the building that holds them, and they will be replaced 3–5× over the building's life. That single ratio explains why IT procurement (allocation, lead time, refresh) dominates the economics.</p>
<h3 id="6-4-delivery-and-risk-the-interface">6.4 Delivery and risk (the interface)</h3>
<ul><li><strong>CDU-to-server interface ownership:</strong> the clean line is <strong>IT vendor to the quick-disconnect, facility beyond</strong>. The CDU may be brought by either party depending on lease (powered shell vs turnkey); coolant quality, filtration and the temperature/flow SLA at the manifold must be contractually pinned.</li><li><strong>The tenant that changes GPU generation mid-lease:</strong> the biggest owner risk. Protect the pod by (1) leasing to a <strong>power/cooling/weight envelope</strong> not a SKU; (2) pre-provisioning busway headroom (toward ~192 kW) and manifold capacity; (3) writing refresh/return conditions and coolant SLAs into the lease; (4) keeping a path to 800 VDC/higher density in the electrical room.</li></ul>
<hr>
<h2 id="s8"><a id="7-verdict-on-the-course-explorer-s-four-rules-of-thumb"></a>7. Verdict on the course explorer's four rules of thumb</h2>
<table><thead><tr><th>Rule (as given)</th><th>2026 verdict</th><th>What a 2026 engineer uses instead</th></tr></thead><tbody><tr><td><strong>(1) General-purpose server ≈ 0.35 kW</strong></td><td><strong>Low now.</strong> Modern 2-socket servers with 300–500 W CPUs run ~0.5–1.0 kW.</td><td>Use <strong>~0.5–1.0 kW</strong> for a mainstream 2S server; 0.35 kW only for a light 1S/edge node.</td></tr><tr><td><strong>(2) Eight-GPU server ≈ 9 kW</strong></td><td><strong>Slightly low.</strong> An HGX B200 8-GPU node at ~1,000 W/GPU is <strong>~10.2 kW</strong> (up to ~14.3 kW system).</td><td>Use <strong>~10–14 kW</strong> for an 8-GPU Blackwell node.</td></tr><tr><td><strong>(3) One GB200 NVL72 @ 120–132 kW/rack</strong></td><td><strong>Correct for GB200</strong> (120 nominal, 130–132 observed).</td><td>Keep 120–132 kW for GB200; use <strong>132–142 kW (155 kW peak)</strong> for GB300 and plan busway to ~192 kW.</td></tr><tr><td><strong>(4) Loaded rack mass ≈ 400 kg + 8 kg/kW (±20%)</strong></td><td><strong>Breaks at AI density.</strong> Formula gives 400 + 8×120 = 1,360 kg for a 120 kW rack — coincidentally close — but under-predicts a populated GB300 (~1,580 kg at 142 kW → formula says ~1,536 kg, within 20%, but the ±20% band is doing heavy lifting; it badly over-predicts light storage racks that are heavy per kW).</td><td>For AI racks, use <strong>vendor-published mass (~1,400–1,600 kg)</strong>; for storage, size by <strong>drive count</strong>, not kW. The linear rule is a rough planning proxy only.</td></tr></tbody></table>
<hr>
<h2 id="s9"><a id="8-open-questions-and-what-is-changing-fast-in-2026"></a>8. Open questions and what is changing fast in 2026</h2>
<ul><li><strong>Rack-kW roadmap:</strong> 120 → 142 → ~190 → ~600 kW in three years. How far, how fast, and where the physical ceiling sits is unsettled (Kyber's 600 kW target itself may have been revised at GTC 2026).</li><li><strong>800 VDC racks:</strong> production coincides with Kyber in 2027; ecosystem (Vertiv, Schneider, Eaton, silicon vendors) is standing up now. Whether it becomes the default for sub-megawatt racks is open.</li><li><strong>GPU allocation:</strong> the binding constraint on the whole industry; forward-order dynamics and HBM/CoWoS supply gate everything.</li><li><strong>Inference vs training density:</strong> inference (Rubin CPX, TPU 8i, Trainium) is splitting into its own lower-but-rising density class; how halls should be zoned for a training/inference mix is an active design question.</li><li><strong>Disaggregated storage:</strong> NVMe-oF/composable (VAST DASE) vs traditional parallel FS — the balance is shifting toward flash-dense disaggregation.</li><li><strong>AI-ready lease terms:</strong> the market has not settled on how to price and bound density, refresh rights, coolant SLAs, and stranded-asset risk.</li></ul>
<hr>
<h2 id="s10"><a id="9-glossary-one-line-each"></a>9. Glossary (one line each)</h2>
<ul><li><strong>NVL72 / rack-scale system:</strong> a factory-integrated liquid-cooled rack whose 72 GPUs act as one accelerator over NVLink.</li><li><strong>NVLink / NVSwitch:</strong> NVIDIA's in-rack scale-up interconnect (130 TB/s all-to-all on copper).</li><li><strong>Scale-up vs scale-out:</strong> scale-up = inside the rack (NVLink); scale-out = between racks (InfiniBand/Ethernet, one NIC/GPU).</li><li><strong>Grace / Vera CPU:</strong> NVIDIA's Arm server CPUs paired with GPUs in a superchip.</li><li><strong>HBM (High-Bandwidth Memory):</strong> stacked GPU memory (HBM3e/HBM4); the main driver of GPU power.</li><li><strong>Bulk-synchronous parallel (BSP):</strong> the compute→barrier→checkpoint cycle that makes a training cluster one coherent, spiky load.</li><li><strong>Power smoothing / GB300 capacitors:</strong> 65 J/GPU rack-level energy buffer that cuts grid-facing peak ~30% (smoothing, not ride-through).</li><li><strong>Direct-to-chip / cold plate / quick-disconnect (UQD):</strong> liquid cooling to the chip; the UQD is Topic 8's boundary with the cooling plant.</li><li><strong>EIA-310:</strong> the 19-inch rack standard (mounting width, U-height, hole pattern only).</li><li><strong>ORv3 / Open Rack Wide (ORW):</strong> OCP 21-inch (and double-wide) rack with 48 V DC busbar and power shelves.</li><li><strong>Power shelf / busbar:</strong> centralized AC-to-DC conversion feeding a 48–54 V (future 800 V) DC busbar for the rack.</li><li><strong>Parallel file system (Lustre/GPFS/WEKA/VAST):</strong> storage that feeds many GPUs in parallel at GB/s–TB/s.</li><li><strong>GPUDirect Storage:</strong> direct storage-to-GPU-memory path (40+ GB/s), bypassing the CPU.</li><li><strong>Checkpointing:</strong> periodic save of model state so a training job can restart after a fault.</li><li><strong>Slurm / Kubernetes / bare metal:</strong> HPC batch scheduler / container orchestrator / un-virtualized nodes for training.</li><li><strong>Data gravity:</strong> the pull that keeps tenants in place because moving petabytes is costly.</li><li><strong>Diversified design load:</strong> the sized load assuming uncorrelated peaks — valid for enterprise, largely void for training.</li><li><strong>800 VDC:</strong> the 2027 megawatt-rack power architecture that cuts copper and conversion losses.</li><li><strong>Kyber / Oberon:</strong> NVIDIA rack architectures (Oberon = current NVL72; Kyber = 2027 ~600 kW class).</li></ul>
<hr>
<h2 id="s11"><a id="10-what-surprised-the-researcher"></a>10. What surprised the researcher</h2>
<ol><li><strong>The building is the cheap part.</strong> For the reference AI pod, the GPUs (~$600 M) cost more than the facility that houses them (~$260–480 M) — and they're replaced 3–5× over the building's life. The mental model of "expensive building, commodity servers" is inverted for AI.</li><li><strong>A training cluster is one machine, and it fights the grid.</strong> Tens of thousands of GPUs swinging in lockstep at ~1 Hz produce hundreds-of-MW oscillations in a frequency band that can physically fatigue turbine shafts — enough that NERC issued alerts and Meta shipped a <code>pytorch_no_powerplant_blowup</code> flag. The load is not just big; it is <em>dynamic</em> in a way ordinary data centers never were.</li><li><strong>NVIDIA's own capacitors don't help your UPS.</strong> The 65 J/GPU smoothing cuts grid-facing peak ~30% but explicitly provides no ride-through — a subtle point that trips up first-time capacity planners.</li><li><strong>Copper, not silicon, forces 800 VDC.</strong> A 1 MW rack at 54 V would need ~200 kg of copper busbar; a 1 GW site, ~200,000 kg. Ohm's law, not compute, is driving the next power architecture.</li><li><strong>The 120 kW "high-density" pod is already behind the roadmap</strong> — GB300 exceeds it and Rubin Ultra targets 5× it — which reframes "future-proofing" as "build a re-configurable envelope," not "pick a number."</li><li><strong>Storage inverts the rack intuition:</strong> an AI compute rack is heavy in kW and moderate in kg; a storage rack is light in kW and heavy in kg — so a single "kg per kW" rule of thumb cannot serve both.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-compute.html"><span class="dir">Back to</span>AI/HPC Infrastructure + Compute &amp; Storage</a><a class="next" href="APX-compute.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
