<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>The Network of a New-Build Data Center: Logical Layer First, Physical Layer Second (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-network" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-network.html">Network</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>The Network of a New-Build Data Center: Logical Layer First, Physical Layer Second (2025–2026)</h1><p class="aside">The Desktop Research report for Topic 9, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-network.html">chapter</a> and <a href="APX-network.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-network.html">97 cards</a>.</p></div>
  <h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>The logical fabric decides the building.</strong> A new-build campus in 2025–26 runs a Layer-3 spine-leaf Clos on eBGP (RFC 7938), and for its AI pods a second, physically separate rail-optimized back-end fabric that dominates the switch, optics and fiber budget — for a GB300 NVL72-class cluster the network is roughly 15% of total cluster cost (SemiAnalysis, 2025), optical transceivers alone are ~60% of that network cost and ~45% of its power, and each GPU pulls roughly six optical transceivers.</li><li><strong>Copper reach is now a floor-plan rule, not a cabling detail.</strong> At 800G, passive DAC reaches only ~2 m and active copper ~5–7 m, so same-rail leaf switches must sit within a rack or two of the GPUs; everything else is optics. The physical plant should be single-mode OS2 with MPO-12/APC and MPO-16 trunks, because the cable plant lives 15–25 years while optics refresh every 3–5.</li><li><strong>Ethernet has overtaken InfiniBand for AI back-ends in 2025</strong> (Dell'Oro), the Ultra Ethernet Consortium 1.0 spec shipped June 11 2025, 51.2T (64×800G) switches are the workhorse, 1.6T/102.4T and co-packaged optics arrive in 2026, and the whole thing is delivered as Division 27 low-voltage work under an RCDD stamp — for a colo operator the meet-me room and entrance facilities are owner deliverables commissioned before day one.</li></ul>
<hr>
<h2 id="s2"><a id="1-the-logical-fabric"></a>1. The Logical Fabric</h2>
<h3 id="1-1-three-tier-vs-spine-leaf-clos-why-the-industry-moved">1.1 Three-tier vs spine-leaf Clos — why the industry moved</h3>
<p>The legacy three-tier design (access → aggregation → core) was built for <strong>north-south</strong> traffic (client-to-server) and leaned on Spanning Tree Protocol to break loops, which blocked redundant links and left half the fabric idle. Modern workloads — virtualization, microservices, distributed storage and above all AI training — are overwhelmingly <strong>east-west</strong> (server-to-server). In a three-tier network, two servers in different racks must traverse up to the aggregation or core layer and back, adding hops, latency, buffering risk and dropped packets.</p>
<p>The <strong>spine-leaf (folded-Clos)</strong> topology, named for Charles Clos (1953), flattens this. Every leaf connects to every spine; any server reaches any other in exactly <strong>two hops</strong> (leaf→spine→leaf), with <strong>ECMP</strong> load-balancing across every uplink and no blocked links. Scaling is linear: add leaves for ports, add spines for bandwidth. This is the de facto standard for new builds.</p>
<p><strong>FIGURE — the Clos fabric in one shape (2-tier, non-blocking, 51.2T switches):</strong> - Tier 1 (leaf/ToR): radix-64 switch (e.g., Broadcom Tomahawk 5, 64×800G). Half the ports face servers, half face spines. - Tier 2 (spine): same radix-64 switch. Number of spines = uplinks per leaf. - ECMP spreads flows across all spine paths; eBGP is the control plane.</p>
<h3 id="1-2-oversubscription-what-3-1-vs-1-1-costs">1.2 Oversubscription — what 3:1 vs 1:1 costs</h3>
<p><strong>Oversubscription</strong> is the ratio of downlink (server-facing) to uplink (spine-facing) bandwidth on a leaf. Legacy enterprise fabrics ran <strong>3:1</strong> or worse (three times as much server bandwidth as uplink), which is fine for bursty web traffic. AI back-end fabrics run <strong>1:1 (non-blocking)</strong> — every server-facing bit has a matching uplink bit — because collective operations (all-reduce) synchronize thousands of GPUs at once and stall on the slowest link.</p>
<p>The cost is direct. On a radix-64 leaf, a 1:1 split gives 32 server ports and 32 uplinks; a 3:1 split gives 48 server ports and 16 uplinks. Non-blocking therefore needs <strong>50% more leaf switches, 50% more spine switches, and roughly double the inter-switch optics and fiber</strong> to land the same number of servers. That doubled optics count is the single biggest reason AI fabrics are expensive.</p>
<h3 id="1-3-two-tiers-vs-super-spine-at-pod-hall-and-campus-scale">1.3 Two tiers vs super-spine at pod, hall and campus scale</h3>
<p>A <strong>2-tier</strong> Clos on radix-64 800G silicon reaches roughly <strong>2,048 GPUs at 1:1 non-blocking</strong> (IP Infusion). Beyond that, a third tier — the <strong>super-spine</strong> (or core/spine-leaf-group) — interconnects multiple pods and scales a 3-stage Clos to <strong>16,000+ GPUs</strong>. NVIDIA's own reference architecture introduces a super-spine layer at roughly <strong>1,024 nodes and above</strong>. The rule of thumb: <strong>pod = 2 tiers; hall or campus = 3 tiers.</strong> Each added tier adds a hop of latency and another full layer of optics, which is why operators avoid it until forced.</p>
<h3 id="1-4-what-51-2t-switches-do-to-tier-count">1.4 What 51.2T switches do to tier count</h3>
<p>The radix of the switch chip determines how many tiers you need. Broadcom's Tomahawk 5 (BCM78900) delivers <strong>51.2 Tb/s on a single chip: 64×800G, 128×400G or 256×200G</strong>. Marvell's Teralynx 10 is also 51.2T with a radix up to 512×100G. 650 Group's point is blunt: <strong>one 51.2T switch replaces twelve 12.8T switches</strong>, and Marvell notes a higher-radix chip can collapse a <strong>three-tier network to two tiers</strong>, saving over 1 MW in a large cluster. Without 51.2T silicon, AI fabrics would have needed so many tiers they'd be infeasible. The 2026 successor is <strong>102.4T</strong> (512→1,024 lanes) and 1.6T ports.</p>
<h3 id="1-5-tor-vs-eor-mor">1.5 ToR vs EoR/MoR</h3>
<ul><li><strong>Top-of-Rack (ToR):</strong> a leaf switch in each rack. Server-to-switch links are short in-rack copper (DAC); only uplinks leave the rack. This minimizes long cable runs but multiplies switch count and can strand ports in low-density racks. Failure domain = one rack.</li><li><strong>End-of-Row / Middle-of-Row (EoR/MoR):</strong> one larger switch (or pair) per row; every server cables back to the row end. This consolidates switches and reduces stranded ports but demands long, dense structured copper/fiber runs down the row and makes the row-end switch a bigger failure domain.</li></ul>
<p>For AI back-end fabrics, copper reach forces a hybrid: leaves must sit close (MoR/adjacent-rack) because 800G passive copper reaches only ~2 m (see §2.4, §5.1).</p>
<h3 id="1-6-underlay-and-overlay">1.6 Underlay and overlay</h3>
<p><strong>Underlay — BGP as the fabric protocol.</strong> RFC 7938 (Aug 2016) codified using <strong>eBGP as the single routing protocol</strong> for large Clos fabrics: a unique private ASN per ToR (from 64512–65534), a single ASN for all Tier-1 devices, single-hop sessions on point-to-point links, <strong>L3 to the ToR</strong>. This is chosen for scalability and stability over large Layer-2 domains, and it minimizes blast radius — the 2021 Meta outage (§4.1) is the cautionary tale of BGP withdrawals gone wrong.</p>
<p><strong>Overlay — EVPN/VXLAN.</strong> On top of the L3 underlay, EVPN/VXLAN tunnels give multi-tenancy, L2 adjacency where applications still need it, and VM/workload mobility. Who skips it: dedicated single-tenant AI back-end fabrics often run pure routed/RoCE without an overlay because the workload is one tenant and every microsecond of encapsulation overhead matters. Colo operators offering multi-tenant network services lean heavily on EVPN/VXLAN.</p>
<h3 id="1-7-colocation-operator-vs-tenant-who-runs-what">1.7 Colocation operator vs tenant — who runs what</h3>
<ul><li><strong>Operator runs:</strong> carrier handoff at the entrance facilities, the <strong>meet-me room (MMR)</strong>, cross-connects, and the facility LAN/OOB for building systems. In a <strong>wholesale</strong> deal (a tenant leasing a whole hall or several MW), the operator hands over conduit, tray and power and the tenant does nearly everything inside the cage. In <strong>retail</strong> colo (a cage or a few racks), the operator provides far more — structured cabling to the cabinet, interconnection services, remote hands.</li><li><strong>Tenant runs:</strong> everything inside the cage — the compute fabric, its spine-leaf, its ToR, its servers and storage.</li><li><strong>Who designs it:</strong> the operator's design team (often with an RCDD) designs the facility cabling and MMR; the tenant (or its IT/cluster vendor) designs the in-cage fabric. For AI pods the cluster vendor's reference architecture (e.g., NVIDIA's) effectively dictates the tenant's fabric.</li></ul>
<hr>
<h2 id="s3"><a id="2-ai-back-end-fabrics"></a>2. AI Back-End Fabrics</h2>
<h3 id="2-1-the-four-networks-of-an-ai-pod">2.1 The four networks of an AI pod</h3>
<p>An NVL72-class pod runs four logically and often physically separate networks (per NVIDIA's NVL72 AI Factory reference architecture): 1. <strong>Back-end / GPU compute (east-west):</strong> the RDMA fabric between GPUs. Highest bandwidth, rail-optimized, non-blocking. ConnectX-8 SuperNICs, 800G per GPU (operated as 2×400G in the dual-plane design). 2. <strong>Front-end / CPU converged (north-south):</strong> node management, storage access, user traffic. Each node has a BlueField-3 DPU with 2×400G to two switches for redundancy. 3. <strong>Storage:</strong> converged connectivity for storage infrastructure; often merged with the front-end at small scale. 4. <strong>Out-of-band management:</strong> 1 GbE RJ45 to every node's BMC (§4).</p>
<h3 id="2-2-scale-up-vs-scale-out-where-one-ends">2.2 Scale-up vs scale-out — where one ends</h3>
<ul><li><strong>Scale-up</strong> is the very-high-bandwidth interconnect <strong>inside</strong> the rack: NVLink within an NVL72, where 72 GPUs form one NVLink domain at 900 GB/s (1,800 GB/s bidirectional) and behave as a single accelerator. This is copper (NVLink spine) inside the rack — out of scope here except as the boundary.</li><li><strong>Scale-out</strong> is the network <strong>between</strong> racks and pods: the rail-optimized Clos fabric this section describes. A collective operation uses scale-up first inside the NVLink domain, then hands the remainder to the scale-out fabric. The boundary is the rack.</li></ul>
<h3 id="2-3-infiniband-vs-ethernet-rocev2-vs-ultra-ethernet">2.3 InfiniBand vs Ethernet/RoCEv2 vs Ultra Ethernet</h3>
<p><strong>InfiniBand (NVIDIA Quantum):</strong> NDR = 400G/port, XDR = 800G/port (Quantum-X800, Q3400 switch, 144×800G). Lossless by design via credit-based flow control (no PFC tuning). Adaptive routing in hardware. <strong>SHARP</strong> does in-network reduction (gradient summing in the switch), cutting all-reduce traffic up to 9× — InfiniBand's key differentiator. Latency ~1–2 µs. The purist's choice for large training.</p>
<p><strong>Ethernet with RoCEv2 (NVIDIA Spectrum-X, Broadcom Tomahawk 5/6):</strong> encapsulates RDMA in UDP/IP over standard Ethernet. Needs PFC + ECN/DCQCN tuning to stay lossless. Spectrum-X (SN5600 switch + BlueField-3/ConnectX-8) claims ~95% effective bandwidth via adaptive routing + SuperNIC packet reordering. Latency ~2–5 µs. The ecosystem choice — runs on tooling teams already know.</p>
<p><strong>Ultra Ethernet 1.0 (UEC, released June 11 2025):</strong> an open, multi-vendor, 562-page stack with a new <strong>Ultra Ethernet Transport (UET)</strong> — modern RDMA, packet-level multipathing (replacing RoCEv2 head-of-line blocking), and modern congestion control. Backed by AMD, Arista, Broadcom, Cisco, Intel, Meta, Microsoft, Oracle and (later) NVIDIA. Products emerging late 2025 into 2026.</p>
<p><strong>Market-share shift (Dell'Oro).</strong> In Dell'Oro's words (VP Sameh Boujelbene, July 15 2025), "When we first initiated our coverage of AI Back-end Networks in late 2023, the market was dominated by InfiniBand, holding over 80 percent share." By late 2025 that had inverted: Dell'Oro (Dec 5 2025) reported Ethernet "accounted for more than two-thirds of data center switch sales in AI back-end networks both during the quarter and across the first three quarters of the year—up from less than half in the same period last year," and for full-year 2025 Ethernet "more than doubles size of InfiniBand" (Mar 10 2026). <strong>2025 is the crossover year — Ethernet surpassed InfiniBand in AI back-end adoption</strong>, driven by hyperscalers and neoclouds. InfiniBand switch sales still surged in 2Q2025 on Blackwell Ultra demand, but Ethernet holds the lead.</p>
<table><thead><tr><th>Dimension</th><th>InfiniBand (NDR/XDR)</th><th>Ethernet + RoCEv2 (Spectrum-X)</th><th>Ultra Ethernet 1.0</th></tr></thead><tbody><tr><td>Per-port speed</td><td>400G / 800G</td><td>400G / 800G</td><td>400G / 800G+</td></tr><tr><td>Losslessness</td><td>Native (credit-based)</td><td>PFC + ECN tuning</td><td>Modern CC, packet spray</td></tr><tr><td>Latency</td><td>~1–2 µs</td><td>~2–5 µs</td><td>Targets IB-class</td></tr><tr><td>In-network reduction</td><td>SHARP (up to 9×)</td><td>None (host-based)</td><td>Collectives on roadmap</td></tr><tr><td>Tooling</td><td>NVIDIA-specific, Subnet Manager</td><td>Standard Ethernet</td><td>Open, multi-vendor</td></tr><tr><td>Cost/lock-in</td><td>Highest, single-vendor</td><td>High, NVIDIA-coupled</td><td>Lowest, no lock-in</td></tr><tr><td>2025–26 share</td><td>Losing lead</td><td>Now leads (Dell'Oro)</td><td>Emerging</td></tr></tbody></table>
<h3 id="2-4-speeds-optics-and-copper-reach">2.4 Speeds, optics and copper reach</h3>
<p><strong>Shipping now:</strong> 400G and 800G in volume; 800G ports surpassed 20 million within three years of shipments (vs 6–7 years for 400G). <strong>2026:</strong> 1.6T ports (via 8×200G) and 102.4T switch silicon; IEEE <strong>802.3dj</strong> (200G/lane, defining 200/400/800G/1.6T over copper and SMF to 40 km) is at draft D2.4 and tracking to completion <strong>late 2026</strong> (September 2026 target); a 400G/lane project is already starting.</p>
<p><strong>Optics form factors and power:</strong> pluggable <strong>OSFP</strong> (larger thermal envelope, up to ~24 W, favored for 800G/1.6T) vs <strong>QSFP-DD</strong> (denser, tighter thermals). Standard 800G gray optics draw <strong>14–18 W</strong>; the DSP alone is 6–7 W (12–14 W at 1.6T). <strong>Linear-drive (LPO)</strong> removes the DSP to save power; <strong>co-packaged optics (CPO)</strong> move the optical engine onto the switch package for the lowest power per port at the cost of field-replaceability — expected to begin volume ramp in 2026 on both IB and Ethernet.</p>
<p><strong>Optics as a share and a failure source:</strong> optical transceivers consume approximately 50% of a traditional switch system's power and constitute more than 50% of its cost (Broadcom). In a fully loaded 32-port 800G switch, optics alone can exceed 500 W — more than the switch ASIC. Because each optic is an active, powered, laser-bearing component, thousands of them are also the dominant hardware failure source in an AI fabric.</p>
<p><strong>FIGURE — copper reach as a floor-plan rule (800G):</strong></p>
<table><thead><tr><th>Media</th><th>800G reach</th><th>Power</th><th>Use</th></tr></thead><tbody><tr><td>Passive DAC</td><td>~2 m (was 3–5 m at 400G)</td><td>~0 W</td><td>In-rack server↔ToR</td></tr><tr><td>Active copper (ACC/AEC)</td><td>~5–7 m</td><td>~10–11 W/end (AEC)</td><td>Adjacent racks</td></tr><tr><td>AOC (multimode active)</td><td>up to ~100 m</td><td>highest</td><td>Across rows</td></tr><tr><td>Optics (SR/DR/FR/LR)</td><td>50 m–10 km</td><td>14–24 W</td><td>Rack→leaf→spine, cross-hall</td></tr></tbody></table>
<p>The physics: at 800G each lane runs 112 Gbps PAM4 (~28 GHz Nyquist); copper loss roughly doubles vs 400G, collapsing passive reach to ~2 m. <strong>IEEE 802.3ck specifies 2 m maximum at 112G.</strong> This is why the "3–7 m dead zone" exists and why AEC (retimed copper) fills it.</p>
<h3 id="2-5-rail-optimized-topology">2.5 Rail-optimized topology</h3>
<p>A <strong>"rail"</strong> is a same-index NIC position across all GPU servers. In an 8-GPU server, GPU-1's NIC on every server connects to the <strong>same leaf switch</strong> (the "GPU-1 rail leaf"), GPU-2's to another, and so on. Because the dominant all-reduce traffic is <strong>same-rail</strong>, it stays on <strong>one leaf hop</strong> — the lowest-latency path. GPUs on different rails or racks traverse the spine.</p>
<p>For NVL72-class racks NVIDIA uses a <strong>dual-plane</strong> design: each GPU's 800G ConnectX-8 port breaks into 2×400G, one to each of two identical planes, each plane scaling to 1,024×400G interfaces. <strong>Scalable Unit (SU)</strong> = one GB300 NVL72 rack (72 GPUs, 18 trays, each tray with 4 ConnectX-8 SuperNICs). Reference designs show 8 leaf + 4 spine per 2-rack SU for compute, scaling to super-spine above ~1,024 nodes.</p>
<p><strong>Floor-plan consequence:</strong> because same-rail NICs must reach their leaf within copper distance, leaf switches sit in or immediately adjacent to the GPU racks (MoR/adjacent-rack), and the fiber lengths and leaf placement follow the rail map, not convenience.</p>
<h3 id="2-6-proportions-how-much-of-an-ai-pod-is-network">2.6 Proportions — how much of an AI pod is network</h3>
<p>For a GB300 NVL72 cluster (SemiAnalysis, 2025): - <strong>Networking = 15% of total cluster cost</strong> for a 3-layer InfiniBand network, rising to <strong>18% for a 4-layer</strong> network. - <strong>Optical transceivers = ~60% of networking cost</strong> and <strong>~45% of networking power</strong> (3-layer, NVIDIA LinkX optics). - <strong>Back-end network = ~85% of networking cost and ~86% of networking power</strong> for 3-layer GB300 clusters. - <strong>~6 optical transceivers per GPU</strong> in rail-optimized designs; across a million GPUs, transceiver power alone approaches 180 MW. - Broadcom CEO Hock Tan (Q1 FY2026 earnings call): AI networking reached ~40% of AI semiconductor revenue — which he called "almost a situation where stars are aligned," a high-water mark — and guided the share to normalize closer to 30% as XPUs ramp (SDxCentral, 2026).</p>
<p><strong>Delivery and risk:</strong> the fabric may be <strong>bundled with the cluster</strong> (NVIDIA SuperPOD/DGX ships validated switches, optics and cables as one BOM) or <strong>independently designed</strong> (operator picks Ethernet vendors). Someone must physically pull and certify <strong>thousands of fiber jumpers</strong> — a low-voltage contractor or the cluster vendor's install team. <strong>2025–26 lead times</strong> on 800G optics and switches are a live supply risk; Dell'Oro flags supply constraints and vendor diversification as the 2026 theme, and optics are the pacing item.</p>
<hr>
<h2 id="s4"><a id="3-peering-interconnection-and-the-edge-of-the-building"></a>3. Peering, Interconnection and the Edge of the Building</h2>
<h3 id="3-1-carrier-entry">3.1 Carrier entry</h3>
<p>TIA-942 calls for <strong>two diverse entrance facilities</strong> (entrance rooms) fed by <strong>separate duct banks / maintenance holes</strong>, physically separated so a single backhoe cannot cut both. TIA-942's redundancy guidance (rated-tier language) asks for two access-provider entrance pathways <strong>at least 20 m (66 ft) apart</strong>. For a 40 MW campus expect <strong>multiple (typically 4+) carriers</strong> for competitive diverse transport, with a mix of <strong>dark fiber</strong> (customer lights it) and <strong>lit/wavelength services</strong> (carrier-provided). Fiber availability and carrier diversity is a top site-selection criterion — applied here, the Phoenix/Dallas site was chosen partly for its metro fiber density.</p>
<h3 id="3-2-meet-me-rooms">3.2 Meet-me rooms</h3>
<p>An <strong>MMR</strong> is the neutral room where carriers and tenants interconnect. It can be <strong>carrier-neutral</strong> (operator-owned, any carrier) or <strong>carrier-owned</strong>. For a four-hall campus, expect <strong>two MMRs</strong> (one per entrance facility, for diversity) sized to hold carrier racks, the cross-connect fields and DWDM/DCI gear. <strong>Cross-connects</strong> are the revenue line: a cross-connect is physically a <strong>single-mode fiber jumper</strong> (Equinix standardized to SMF-only on March 31 2024) between two customers' patch panels. Monthly recurring pricing is <strong>~$100–$300 per cross-connect</strong> (Vendr, 2026), with real-world metro quotes $220–$350. Interconnection is <strong>19% of Equinix's recurring revenue (FY2024)</strong> — a very high-margin franchise; per Equinix's Q4/FY2024 results (Feb 12 2025), interconnection revenues "stepped up 9% year-over-year...accounting for 19% of Equinix's recurring revenue," with "more than 482,000 total interconnections." That compares with <strong>"interconnection and other" at ~8% of Digital Realty's total revenue (FY2024)</strong>. Wholesale halls have far fewer cross-connects because a single tenant owns the whole hall and does its interconnection privately.</p>
<h3 id="3-3-data-center-interconnect-dci">3.3 Data center interconnect (DCI)</h3>
<p>DCI links buildings and campuses. Options: <strong>dark fiber</strong> (you own the wavelengths) vs <strong>wavelength/lit services</strong>; <strong>DWDM</strong> multiplexing many wavelengths on a fiber pair; and coherent pluggables — <strong>400ZR/800ZR</strong> (OIF), which plug straight into router/switch ports and reach <strong>~80–120 km</strong> amplified for metro DCI, with <strong>ZR+</strong> variants reaching 600–1,000+ km for regional/long-haul. 800ZR was finalized by OIF in October 2024, products in 2025. Latency is <strong>~5 µs/km</strong> of fiber, the governing number for multi-site AI training links (synchronization across sites gets expensive fast). Metro (≤120 km) vs long-haul (ZR+, hundreds–thousands of km).</p>
<h3 id="3-4-internet-exchanges-and-peering">3.4 Internet exchanges and peering</h3>
<p><strong>Transit</strong> = paying an upstream for full routes; <strong>peering</strong> = settlement-free (or paid) direct exchange with other networks, usually at an <strong>IXP</strong>. Cloud <strong>on-ramps</strong> (Direct Connect, ExpressRoute, Cloud Interconnect) give private paths to hyperscalers. In <strong>Phoenix</strong>, the reference campus would peer at the local exchange fabric (PHX-IX and the carrier hotels); in <strong>Dallas</strong>, at the Infomart / major IXPs. Retail tenants peer to cut transit costs and latency; wholesale tenants often bring their own backbones.</p>
<h3 id="3-5-delivery-and-risk">3.5 Delivery and risk</h3>
<p>Carrier lead times to <strong>reach a new building</strong> with a lateral can run months and are a pre-opening critical-path item. <strong>Who pays the lateral</strong> is negotiated (carrier, developer or a shared build). <strong>Carrier agreements are a pre-opening milestone</strong>, and the <strong>MMR is an owner deliverable</strong> — commissioned before the first tenant can light a circuit.</p>
<hr>
<h2 id="s5"><a id="4-out-of-band-management-and-the-noc-as-network"></a>4. Out-of-Band Management and the NOC as Network</h2>
<h3 id="4-1-the-oob-network">4.1 The OOB network</h3>
<p>The <strong>out-of-band (OOB)</strong> network is a <strong>physically separate management LAN</strong> with its own switches and its own uplink — a cellular modem or a <strong>second carrier</strong> — that must survive a failure of the production fabric. It connects <strong>console servers</strong>, and every device's <strong>BMC/IPMI/Redfish</strong> management port. NVIDIA's RA uses SN2201 switches (48×1G + 4×100G) to reach every node's BMC and every switch's management port, uplinked into a separate core.</p>
<p><strong>The 2021 Meta/Facebook outage is the case where OOB did not save them.</strong> On October 4 2021 a backbone-audit command withdrew Meta's BGP routes, partitioning its data centers and taking its DNS offline for ~6 hours. In Meta's own words (Meta Engineering, "More details about the October 4 outage," Oct 5 2021), "Our primary and out-of-band network access was down, so we sent engineers onsite to the data centers to have them debug the issue and restart the systems." Engineers had to physically reach routers' console ports (and cut into badge-locked cages) because the OOB path shared fate with the production network. The lesson every new build now applies: the OOB must be <strong>truly independent</strong> in path, power and reachability.</p>
<h3 id="4-2-what-rides-it-names-only">4.2 What rides it (names only)</h3>
<p>Facility <strong>OT</strong>: BMS, EPMS, DCIM, security systems, rack PDU and CDU controllers. Tenant <strong>IT</strong>: server BMCs, switch management ports. (These systems are owned by later topics — here they matter only as <strong>ports on the OOB LAN</strong>.) The principle: facility OT and tenant IT ride logically separate segments, often on the same physical OOB plant with VLAN isolation.</p>
<h3 id="4-3-the-noc-s-demands">4.3 The NOC's demands</h3>
<p>Monitoring collectors and remote-hands access, <strong>1–2 management ports per device</strong>, on <strong>copper Cat6A at 1–10G</strong> (RJ45). Cheap, bulk, reliable. <strong>Delivery and risk:</strong> in a colo, the <strong>operator owns the facility OOB</strong> (building systems), the <strong>tenant owns its own device OOB</strong> inside the cage; the OOB is <strong>commissioned first</strong> because you cannot safely bring up power, cooling or the production fabric without management visibility.</p>
<hr>
<h2 id="s6"><a id="5-the-physical-layer"></a>5. The Physical Layer</h2>
<h3 id="5-1-copper">5.1 Copper</h3>
<ul><li><strong>Cat6:</strong> 1G to ~55 m at 10G (legacy).</li><li><strong>Cat6A:</strong> <strong>10GBASE-T to 100 m</strong> — the workhorse for management and PoE.</li><li><strong>Cat8:</strong> <strong>25/40G to 30 m</strong> — short switch-to-switch in-row.</li><li><strong>PoE</strong> powers cameras and environmental sensors over the same copper.</li><li><strong>Where copper still wins:</strong> OOB management (Cat6A), and <strong>in-rack DAC</strong> for server-to-ToR at 800G (≤2 m). Copper is dead for high-speed reach beyond a rack.</li></ul>
<h3 id="5-2-fiber">5.2 Fiber</h3>
<ul><li><strong>Single-mode OS2</strong> (yellow): effectively unlimited data-center reach; the correct default for new builds.</li><li><strong>Multimode OM3/OM4/OM5</strong> (aqua/lime): cheaper optics historically, but reach collapses at high speed and it has no 800G+ future beyond SR8; use only for short existing runs.</li></ul>
<p><strong>FIGURE — media × reach × cost at 400G/800G:</strong></p>
<table><thead><tr><th>Optic</th><th>Fiber</th><th>Connector</th><th>400G reach</th><th>800G reach</th><th>Notes</th></tr></thead><tbody><tr><td>SR4/SR8</td><td>MMF OM4</td><td>MPO-12/MPO-16</td><td>100 m (SR4)</td><td>100 m (SR8)</td><td>short, cheapest optics</td></tr><tr><td>DR4/DR8</td><td>SMF OS2</td><td>MPO-12 APC</td><td>500 m</td><td>500 m</td><td>most popular DC optic, breakout-capable</td></tr><tr><td>FR4/2×FR4</td><td>SMF OS2</td><td>duplex LC / CS</td><td>2 km</td><td>2 km</td><td>inter-building</td></tr><tr><td>LR4</td><td>SMF OS2</td><td>duplex LC</td><td>10 km</td><td>10 km</td><td>campus/metro</td></tr></tbody></table>
<p><strong>Connectors:</strong> <strong>LC duplex</strong> (two fibers) for FR/LR; <strong>MPO-12/MPO-16/MPO-24</strong> for parallel optics; and new <strong>very-small-form-factor (VSFF)</strong> — <strong>MMC, SN, CS</strong> — packing ~3× the density (216 SN-MT/MMC-16 fit where 80 MPO-16 fit). <strong>Base-8 vs base-12 trunks:</strong> base-8 matches 8-fiber parallel optics (DR4/SR4) without waste; base-12 is legacy. <strong>800G:</strong> SR8 needs <strong>MPO-16</strong> (16 fibers; MPO-12 physically cannot carry 8 channels), while DR8/2×DR4 use MPO-12 APC. <strong>Pre-terminated</strong> trunks (factory-tested, plug-and-play) beat <strong>field-spliced</strong> for speed and consistency in new builds.</p>
<h3 id="5-3-tia-942-spaces">5.3 TIA-942 spaces</h3>
<p><strong>FIGURE — TIA-942 functional spaces:</strong></p>
<table><thead><tr><th>Space</th><th>What it is</th><th>What sits in it</th><th>Typical count/hall</th></tr></thead><tbody><tr><td><strong>ER</strong> (Entrance Room)</td><td>Carrier handoff, external↔internal transition</td><td>Carrier gear, demarcation</td><td>2 (diverse) per campus</td></tr><tr><td><strong>MDA</strong> (Main Distribution Area)</td><td>Central backbone hub</td><td>Core routers, main cross-connect</td><td>≥1 per hall</td></tr><tr><td><strong>IDA</strong> (Intermediate Distribution Area)</td><td>Intermediate aggregation (added TIA-942-B/C)</td><td>Aggregation switches</td><td>0–1 per hall</td></tr><tr><td><strong>HDA</strong> (Horizontal Distribution Area)</td><td>Row/zone distribution</td><td>Leaf/ToR aggregation, patch panels</td><td>1 per pod/several rows</td></tr><tr><td><strong>ZDA</strong> (Zone Distribution Area)</td><td>Optional consolidation point</td><td>Passive patch only (≤288 conn.)</td><td>optional</td></tr><tr><td><strong>EDA</strong> (Equipment Distribution Area)</td><td>The rack itself</td><td>Servers, ToR, outlets</td><td>every cabinet</td></tr></tbody></table>
<p><strong>TIA-942-C (2024)</strong> updates: recognizes single-pair Ethernet for horizontal cabling, requires a <strong>minimum of two Category 6A cables</strong> to high-throughput wireless access points, requires <strong>minimum two fibers</strong> for horizontal/backbone, and allows any TIA-568.3-compliant fiber connector outside equipment outlets. <strong>BICSI 002</strong> is the companion design/planning standard (spaces, bonding, environmental, cable management).</p>
<h3 id="5-4-pathways">5.4 Pathways</h3>
<p>Overhead <strong>cable tray, ladder rack and fiber raceway</strong> (the new-build default) vs <strong>underfloor</strong>. TIA-569 and the NEC (725/770/800 series) govern <strong>separation from power</strong> to prevent EMI. In the AI pods, the ceiling is shared with <strong>120 kW busway and liquid manifolds</strong> — the stack order matters: typically <strong>busway highest, then cable tray, with liquid manifolds routed to avoid dripping on either</strong> (drip exposure is a real risk; trays should not sit directly under manifold joints), all <strong>seismically braced</strong>, with clearance for access. <strong>Fill ratios ≤40–50%</strong> (never fill a tray more than half). Expect <strong>multiple trays per row</strong> (separate fiber and copper; separate power).</p>
<h3 id="5-5-cross-connect-vs-interconnect-testing-management">5.5 Cross-connect vs interconnect; testing; management</h3>
<ul><li><strong>Cross-connect</strong> = two panels joined by a jumper through a distributor (structured, flexible). <strong>Interconnect</strong> = direct equipment-to-equipment (fewer connection points). <strong>Structured</strong> cabling (patch panels, trunks) beats <strong>point-to-point</strong> for manageability at scale.</li><li><strong>TIA-606-D</strong> governs labeling (every cable, panel, port). <strong>TIA-607</strong> governs bonding/grounding.</li><li><strong>Testing:</strong> TIA-568.3 insertion-loss limits; <strong>Tier 1</strong> (basic insertion loss/length with a light source) vs <strong>Tier 2</strong> (adds <strong>OTDR</strong> trace). AI-pod fiber typically requires Tier 2 + manufacturer certification for the 25-year warranty.</li><li><strong>Airflow:</strong> blanking panels, brush grommets, and sealed containment penetrations (also firestopped per code) keep hot and cold air separated.</li></ul>
<hr>
<h2 id="s7"><a id="6-delivery-and-risk-who-builds-the-cabling-and-when"></a>6. Delivery and Risk: Who Builds the Cabling, and When</h2>
<h3 id="6-1-structured-cabling-as-division-27">6.1 Structured cabling as Division 27</h3>
<p>Under design-build, structured cabling is <strong>Division 27</strong> (communications) low-voltage work — either a subcontract under the electrical contractor or a <strong>separate low-voltage contractor</strong>. The design and installation typically require an <strong>RCDD</strong> (Registered Communications Distribution Designer) stamp; outside-plant work may need an OSP designation. Materials are <strong>owner-furnished or contractor-furnished</strong> per the contract. Timing: conduit and tray go in with the MEP rough-in; trunks and terminations follow once rooms are weather-tight; certification is near the end before commissioning.</p>
<h3 id="6-2-facility-vs-tenant-cabling-the-demarcation">6.2 Facility vs tenant cabling — the demarcation</h3>
<ul><li><strong>Owner's:</strong> ER/MMR to the MDA — the facility backbone.</li><li><strong>Negotiable:</strong> MDA to a tenant's HDA.</li><li><strong>Tenant's:</strong> everything <strong>inside the cage</strong>.</li><li><strong>Wholesale vs retail:</strong> wholesale tenants take raw conduit/tray/power and build their own; retail tenants get structured cabling to the cabinet.</li><li><strong>What the owner pre-provisions:</strong> conduit, cable tray, and <strong>fiber trunks to each pod</strong> (the 15–20% reserve / pre-provisioning principle), so a tenant can light a pod without new construction.</li></ul>
<h3 id="6-3-the-ai-pod-who-pulls-and-certifies">6.3 The AI pod — who pulls and certifies</h3>
<p>For the AI pod, the <strong>cluster vendor, a low-voltage contractor, or the tenant</strong> may pull and certify the fiber. NVIDIA-path builds often use <strong>cluster-vendor-certified</strong> install teams; otherwise a Division 27 contractor certifies to the connectivity manufacturer's spec to earn the <strong>25-year manufacturer warranty</strong>. <strong>Cost per rack and per port</strong> rises sharply for AI pods versus general compute — far more fiber, far more optics, far more labor per rack — which is why network is 15–18% of AI cluster cost (§2.6) versus a small fraction in a general hall. <strong>Hand-offs (names only):</strong> test reports, as-builts, and the labeling audit.</p>
<hr>
<h2 id="s8"><a id="worked-example-the-reference-facility-all-numbers-indicative"></a>Worked Example — The Reference Facility (all numbers INDICATIVE)</h2>
<p><em>1,000-rack, ~40 MW campus outside Phoenix; four density zones; Tier III; ~10 MW phases. Phase 1 = Hall 1 ≈10 MW IT.</em></p>
<h3 id="part-a-hall-1-structured-cabling-plan-indicative">Part A — Hall 1 structured cabling plan (INDICATIVE)</h3>
<ul><li><strong>Entrance facilities:</strong> 2 diverse ERs, fed by 2 separate duct banks <strong>≥20 m apart</strong> (TIA-942). 4+ carriers, mix of dark and lit fiber.</li><li><strong>MMR:</strong> positioned centrally between the two ERs so cross-connect runs to each hall's MDA are balanced; 2 MMRs campus-wide for diversity.</li><li><strong>MDA count:</strong> 1 MDA per hall (Hall 1 = 1 MDA), cross-connected to both ERs.</li><li><strong>HDA per pod:</strong> 1 HDA per pod (≈ per several rows). Hall 1 mixed profile ≈ 250 racks → ~4–6 HDAs.</li><li><strong>Fiber strand counts (INDICATIVE):</strong> a general-compute pod of ~40 racks with ToR uplinks at 2×400G DR4 (MPO-12, 8 fibers each) to the HDA: 40 racks × 2 uplinks × 8 fibers = <strong>640 fibers/pod</strong>, provisioned as 80× base-8 trunks, plus 50% reserve → <strong>~960 fibers/pod</strong>.</li><li><strong>Per row:</strong> ~20 racks/row × 2 uplinks × 8 fibers = <strong>320 fibers/row</strong>, as 40× base-8 trunks.</li><li><strong>Trunk sizes:</strong> base-8 MPO-12/APC trunks aggregated into 144-fiber backbone cables MDA↔HDA.</li><li><strong>Pathway routes:</strong> overhead fiber raceway (separate from copper tray, separate from power), MDA→HDA→EDA in a star.</li><li><strong>Trays per row / fill:</strong> ≥2 trays per row (one fiber, one copper), each at <strong>≤40–50% fill</strong>.</li></ul>
<h3 id="part-b-the-200-rack-ai-zone-back-end-network-24-mw-indicative">Part B — The 200-rack AI zone back-end network (~24 MW; INDICATIVE)</h3>
<p><strong>Given:</strong> 200 racks × 120 kW = 24 MW; NVL72-class = 72 GPUs/rack → <strong>14,400 GPUs</strong>; each GPU 1× ConnectX-8 800G (operated 2×400G, dual-plane).</p>
<p><strong>GPU/NIC counts:</strong> 14,400 GPUs × 800G = 14,400 back-end NIC ports (28,800 × 400G logical links across two planes).</p>
<p><strong>Leaf/spine switches (rail-optimized, non-blocking, 51.2T = 64×800G, per plane):</strong> - Per SU (72 GPUs, 2-rack): ~8 leaf + 4 spine (NVIDIA RA). 200 racks ≈ 100 SUs of 2 racks... scaled: <strong>~200 leaf + ~64 spine per plane</strong>; dual-plane → <strong>~400 leaf + ~128 spine ≈ 530 back-end switches</strong>, plus a super-spine tier above ~1,024 nodes → add <strong>~32–64 core switches</strong>. Call it <strong>~560–590 switches</strong> for the back-end alone. - <strong>Optics count:</strong> every fiber link = 2 transceivers. At ~6 optics/GPU (SemiAnalysis): 14,400 × 6 ≈ <strong>86,400 optical transceivers</strong> in the zone. - <strong>Transceiver power:</strong> 86,400 × ~16 W ≈ <strong>1.38 MW</strong> just in back-end optics. - <strong>Switch power:</strong> ~580 switches × ~2.5 kW ≈ <strong>1.45 MW</strong> (of which optics are ~50%, consistent with the line above). - <strong>Network power as share of 24 MW:</strong> (~1.4 MW optics + switch-ASIC/other) ≈ <strong>~2.5–3 MW ≈ 10–12% of the zone's IT power</strong> — consistent with SemiAnalysis's ~15% of cost / ~45% of network power being optics. - <strong>Cable counts and lengths by bin:</strong> - <em>In-rack copper (NVLink scale-up):</em> internal to rack — out of scope. - <em>GPU→leaf (rail):</em> ~2 m — mostly <strong>passive DAC</strong> (≤2 m) or <strong>AEC</strong> (to ~7 m) where the leaf is an adjacent rack. ≈ 28,800 links. - <em>Leaf→spine:</em> cross-hall, ~10–100 m — <strong>DR4/DR8 optics on SMF</strong>. ≈ leaf-uplink count (tens of thousands of fibers). - <em>Spine→super-spine:</em> 100 m+ — <strong>DR/FR optics</strong>. - <strong>Pathway fill:</strong> an 800G DAC bundle is 10–14 mm thick; at 64 cables/switch, DAC bundles alone can block airflow — another reason optics (thin fiber) dominate beyond the rack, and trays must be sized at ≤50% fill.</p>
<p><em>(Every count above is INDICATIVE and rounds NVIDIA's published per-SU ratios up to the zone; exact BOM depends on the chosen SU size, plane count and oversubscription.)</em></p>
<hr>
<h2 id="s9"><a id="open-questions-what-s-changing-fast-in-2026"></a>Open Questions / What's Changing Fast in 2026</h2>
<ul><li><strong>Ultra Ethernet vs Spectrum-X vs InfiniBand:</strong> UEC 1.0 products are landing; whether open UEC displaces NVIDIA's vertically integrated Spectrum-X (and the remaining InfiniBand base) is the biggest live question. Ethernet has the lead; the size of the lead is moving monthly.</li><li><strong>1.6T and 102.4T:</strong> IEEE 802.3dj (200G/lane) completes late 2026; 400G/lane work is starting. Early 1.6T products in 2026.</li><li><strong>Co-packaged optics:</strong> initial volume ramp expected 2026 on both IB and Ethernet — could break the "optics = 50% of switch power" wall, but at the cost of field-replaceability.</li><li><strong>MPO-16 vs VSFF:</strong> the physical-plant bet — MPO-16 (proven, but bulky) vs SN-MT/MMC (3× density, immature tooling/test). Guessing wrong means re-patching in three years.</li><li><strong>Supply risk:</strong> 800G optics and switch lead times remain the pacing item; Dell'Oro's 2026 theme is vendor diversification and SONiC adoption to de-risk supply.</li></ul>
<hr>
<h2 id="s10"><a id="glossary"></a>Glossary</h2>
<ul><li><strong>Clos / spine-leaf:</strong> non-blocking fabric where every leaf connects to every spine; any endpoint two hops from any other.</li><li><strong>ECMP:</strong> equal-cost multipath — spreading flows across all equal-length paths.</li><li><strong>Oversubscription:</strong> ratio of server-facing to uplink bandwidth on a leaf (1:1 = non-blocking).</li><li><strong>Super-spine:</strong> third Clos tier interconnecting multiple pods.</li><li><strong>Radix:</strong> number of ports on a switch chip (64 for a 51.2T 800G switch).</li><li><strong>eBGP / RFC 7938:</strong> external BGP used as the sole data-center routing protocol.</li><li><strong>EVPN/VXLAN:</strong> overlay giving L2 adjacency and multi-tenancy over an L3 underlay.</li><li><strong>ToR / EoR / MoR:</strong> top-of-rack / end-of-row / middle-of-row switch placement.</li><li><strong>Scale-up / scale-out:</strong> in-rack NVLink domain vs the between-rack fabric.</li><li><strong>Rail:</strong> same-index NIC position across servers, sharing one leaf.</li><li><strong>Scalable Unit (SU):</strong> the repeatable building block of an AI cluster (one NVL72 rack).</li><li><strong>RoCEv2:</strong> RDMA over Converged Ethernet, needing PFC/ECN for losslessness.</li><li><strong>SHARP:</strong> InfiniBand in-network reduction of collective operations.</li><li><strong>UEC / UET:</strong> Ultra Ethernet Consortium and its transport protocol.</li><li><strong>DAC / ACC / AEC / AOC:</strong> passive copper / active copper / active-electrical (retimed) / active optical cable.</li><li><strong>OSFP / QSFP-DD:</strong> the two 800G pluggable optic form factors.</li><li><strong>CPO / LPO:</strong> co-packaged optics / linear-drive pluggable optics.</li><li><strong>DR/FR/LR/SR:</strong> parallel-SMF 500 m / duplex-SMF 2 km / duplex-SMF 10 km / multimode short-reach optics.</li><li><strong>MPO / VSFF (MMC/SN/CS):</strong> multi-fiber push-on connector / very-small-form-factor high-density connectors.</li><li><strong>OS2 / OM4:</strong> single-mode / multimode fiber grades.</li><li><strong>MMR:</strong> meet-me room where carriers and tenants cross-connect.</li><li><strong>Cross-connect:</strong> a jumper joining two customers' panels; the colo interconnection revenue line.</li><li><strong>DCI / 400ZR/800ZR:</strong> data-center interconnect / coherent pluggables for metro/regional DWDM.</li><li><strong>OOB:</strong> out-of-band management network, physically separate from production.</li><li><strong>BMC / IPMI / Redfish:</strong> baseboard management controller and its management interfaces.</li><li><strong>TIA-942 spaces (ER/MDA/IDA/HDA/ZDA/EDA):</strong> the standard's cabling distribution hierarchy.</li><li><strong>RCDD:</strong> Registered Communications Distribution Designer (the Division 27 stamp).</li><li><strong>Division 27:</strong> the construction spec division for communications/structured cabling.</li></ul>
<h2 id="s11"><a id="what-surprised-the-researcher"></a>What Surprised the Researcher</h2>
<ol><li><strong>Optics are the story, not switches.</strong> That optical transceivers are ~50% of switch power and cost, ~60% of AI-network cost, and ~6 per GPU means the "network" is really an optics-and-fiber problem wearing a switching costume. It reframes the whole build.</li><li><strong>Copper reach is now architecture.</strong> The collapse of passive DAC to ~2 m at 800G quietly dictates rack adjacency and leaf placement — a physics limit reaching up to redraw the floor plan.</li><li><strong>The crossover already happened.</strong> InfiniBand went from &gt;80% of AI back-end share (late 2023) to losing the lead to Ethernet in 2025 — faster than almost anyone predicted, and largely because hyperscalers voted with Ethernet.</li><li><strong>Meta's OOB shared fate.</strong> The 2021 outage is remembered as a BGP story, but the sharper lesson is that even Meta's <em>out-of-band</em> path depended on the thing it was meant to rescue — the strongest possible argument for genuine OOB independence.</li><li><strong>Interconnection is a franchise, not a utility.</strong> That cross-connects — literally a fiber jumper priced at ~$100–$300/month — are 19% of Equinix's recurring revenue shows how much of colocation economics lives in the patch panel, not the power bill.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-network.html"><span class="dir">Back to</span>Network Architecture &amp; Structured Cabling</a><a class="next" href="APX-network.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
