<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>The Power Chain from Utility Fence to UPS Output: A 2025–2026 Working-Knowledge Chapter — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-power-1" data-phase="systems">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-systems">Systems</a><span class="sep">▸</span><a href="L3-power-1.html">Power I</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>The Power Chain from Utility Fence to UPS Output: A 2025–2026 Working-Knowledge Chapter</h1><p class="aside">The Desktop Research report for Topic 5, run 2026-09-25 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-power-1.html">chapter</a> and <a href="APX-power-1.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-power-1.html">69 cards</a>.</p></div>
  <p><em>All worked numbers below are labeled <strong>indicative</strong> and are built on the locked reference facility: a 1,000-rack, ~40 MW-IT colocation campus outside a hot US metro (Phoenix/Dallas); density 300 racks @ 8 kW, 300 @ 15 kW, 200 @ 40 kW, 200 @ 120 kW (≈39 MW; the AI band is 20% of racks and 61% of load); design PUE 1.4 → ≈56 MW at the fence; Tier III concurrently maintainable with one optional 2N suite; design-build with owner-furnished long-lead gear (OFE); ~10 MW phases, Phase 1 ≈10 MW IT in Hall 1.</em></p>
<h2 id="s1"><a id="tl-dr"></a>TL;DR</h2>
<ul><li><strong>The chain is six links</strong> — utility substation → large power transformer → MV switchgear → (generators in parallel) → MV/LV unit substations → UPS — and in 2026 the binding constraint is not engineering but <strong>lead time</strong>: power transformers average 128 weeks and GSUs 144 weeks per Wood Mackenzie's Q2 2025 survey ("large units remain locked above two years, with power transformers averaging 128 weeks and GSUs 144 weeks in WoodMac's second quarter 2025 survey," POWER Magazine, "Transformers in 2026: Shortage, Scramble, or Self-Inflicted Crisis?"), data-center-spec MV switchgear 52–84+ weeks, large diesel gensets 50–110 weeks, UPS 26–52 weeks. Reserve factory slots before the design freezes; this is the single most important delivery decision.</li><li><strong>The explorer's two rules are half-right.</strong> The ~2.5 MW UPS/generator block is a defensible <em>UPS</em> sweet spot but too small for modern <em>generators</em> (2.5–3.25 MW diesels are standard, so gensets are ~1:1 with UPS blocks, not sized off the same 2.5 MW brick); and the grid-voltage-by-load thresholds are roughly right at the boundaries but a 2026 engineer would connect the 56 MW reference campus at <strong>115–138 kV via a dedicated customer substation</strong>, not at distribution voltage.</li><li><strong>For the 40 MW campus, indicative fence load is ≈56 MW</strong> at PUE 1.4; it takes utility service at 115–138 kV, steps down to a <strong>34.5 kV</strong> campus MV bus, and lands on <strong>480Y/277 V</strong> unit substations feeding <strong>2–3 MW UPS blocks</strong> with <strong>5-minute lithium (LFP)</strong> ride-through. Phase 1 (10 MW IT) needs ~5 UPS blocks N+1 and ~5–6 generators; the campus grows to ~40 MW by repeating the block, not by resizing Phase 1.</li></ul>
<hr>
<h2 id="s2"><a id="1-utility-service-and-the-customer-substation"></a>1. Utility Service and the Customer Substation</h2>
<h3 id="1-1-what-the-interconnection-delivers-by-load">1.1 What the interconnection delivers, by load</h3>
<p>Service voltage tracks load. The industry pattern, corroborated across engineering and utility sources (2025–26):</p>
<table><thead><tr><th>Load at the fence</th><th>Typical service voltage</th><th>What it is</th><th>Who connects here</th></tr></thead><tbody><tr><td>&lt; ~15 MW</td><td>12.47–35 kV</td><td>Distribution feeder</td><td>Edge, small colo</td></tr><tr><td>~15–50 MW</td><td>69–138 kV (subtransmission)</td><td>Dedicated customer substation</td><td>Mid/large colo</td></tr><tr><td>50–150+ MW</td><td>138–230 kV (transmission)</td><td>Private transmission-fed substation</td><td>Hyperscale, AI campus</td></tr><tr><td>&gt; ~200 MW</td><td>230–345 kV</td><td>Transmission interconnect</td><td>GW-class campuses</td></tr></tbody></table>
<p>LandGate's subtransmission dataset puts colo in the 5–50 MW range at 69 kV or 115 kV and hyperscale at 115–138 kV. For the reference campus at <strong>≈56 MW at the fence</strong>, the defensible 2026 choice is a <strong>dedicated customer substation at 115 or 138 kV</strong> — comfortably above the distribution ceiling, below the transmission-interconnect threshold. (Indicative.)</p>
<h3 id="1-2-ownership-and-demarcation">1.2 Ownership and demarcation</h3>
<p>At any voltage, the boundary is the <strong>demarcation point</strong> — usually the line-side terminals of the incoming structure or the high-side breaker. The utility owns the line, the revenue metering CTs/PTs, and typically the first high-side protective device; the customer owns everything downstream, including the step-down transformers and MV switchgear. Under <strong>design-build with OFE</strong>, the customer's EPC/design-builder engineers and builds the customer-side substation while the utility builds (or the customer builds and deeds back) the utility-side per an interconnection agreement. Revenue metering sits at the demarcation; sub-metering downstream is the customer's.</p>
<h3 id="1-3-what-two-feeds-really-means">1.3 What "two feeds" really means</h3>
<p>"Dual feed" is a spectrum of independence, and buyers routinely overpay for the label without the substance:</p>
<ol><li><strong>Two feeders from the same substation bus</strong> — protects against a feeder fault; buys little against a substation or grid event. Weakest.</li><li><strong>Two feeders from different substations</strong> — protects against a single substation loss; better.</li><li><strong>Feeds from different transmission paths / grid injection points</strong> — protects against a transmission contingency; strongest, rarest, most expensive.</li></ol>
<p>Crucially, <strong>Uptime Institute requires nothing of the utility side.</strong> Per Tier Standard: Topology, "the only reliable source of power for a data center is the engine-generator plant… the number of utility feeds, substations, and power grids… neither predicts nor influences" the Tier. Utility power is treated as an economic convenience, not a reliability source. So dual feeds are a cost/availability optimization, not a Tier requirement.</p>
<h3 id="1-4-substation-layout-protection-footprint">1.4 Substation layout, protection, footprint</h3>
<p>A customer substation for a 40–60 MW campus contains: incoming line structure(s) and disconnects; <strong>high-side breakers</strong> (dead-tank or GIS); <strong>step-down power transformers</strong> (see §2); protective <strong>relaying</strong> (transformer differential, overcurrent, bus differential, breaker-failure); <strong>revenue metering</strong>; and a MV bus arranged for maintainability. Common bus arrangements, in ascending resilience/cost: radial → <strong>main-tie-main</strong> (double-ended) → <strong>ring bus</strong> → breaker-and-a-half. For Tier III concurrent maintainability, <strong>main-tie-main / double-ended</strong> is the workhorse: either transformer or bus section can be taken out with the tie closed and no load drop.</p>
<ul><li><strong>Footprint (indicative):</strong> a 40–60 MW campus customer substation typically occupies on the order of several acres including transformer pads, firewalls, control building and clearances; the amcompute rule that "at 20 MW or more a data center requires its own dedicated substation" holds here.</li><li><strong>Campus MV voltage choice — 13.8 vs 34.5 kV:</strong> 34.5 kV "has become the workhorse distribution voltage for large campuses because it moves more power with less copper and fewer feeders" (ATK Energy, 2026). 13.8 kV is simpler and cheaper for smaller sites and shorter runs. For a 56 MW campus with distributed 10 MW halls, <strong>34.5 kV on the campus loop</strong> is the defensible 2026 choice; each hall steps 34.5 kV → 480 V. (Indicative.)</li></ul>
<h3 id="1-5-delivery-and-risk">1.5 Delivery and risk</h3>
<p>Under design-build/OFE, the design-builder owns the customer-side substation design, procurement (often OFE for the LPTs and high-side breakers), construction and commissioning; the utility owns its side and the energization decision. <strong>Schedule risk sits overwhelmingly on two items:</strong> the utility interconnection/system-impact study timeline (frequently multi-year) and the <strong>large power transformer lead time</strong> (§2). Substation construction alone runs 2–4 years when utility scope is included.</p>
<hr>
<h2 id="s3"><a id="2-transformers"></a>2. Transformers</h2>
<h3 id="2-1-the-chain-from-fence-to-ups">2.1 The chain from fence to UPS</h3>
<p>Two transformer populations matter:</p>
<ol><li><strong>Large power transformer (LPT):</strong> HV → MV, e.g., 138 kV → 34.5 kV, typically <strong>30–100 MVA</strong> per unit, oil-filled, outdoor, in the customer substation. The reference campus needs on the order of two to three of these (N+1) for 56 MW.</li><li><strong>MV/LV unit substation transformers:</strong> MV → 480Y/277 V, typically <strong>1,000–3,000 kVA</strong>, feeding UPS and mechanical plant. Dozens across the campus. These are the ones the DOE efficiency rules bite on.</li></ol>
<h3 id="2-2-oil-filled-vs-dry-type-impedance">2.2 Oil-filled vs dry-type; impedance</h3>
<ul><li><strong>Oil-filled</strong> wins on efficiency, cooling and power density but triggers NEC Article 450 vault/containment/fire separation indoors; it is standard <strong>outdoors</strong> for LPTs. <strong>Dry-type</strong> is the standard <strong>indoor</strong> choice for unit substations feeding UPS — no flammable liquid, no containment sump, lower maintenance (visual/thermal inspections in years vs oil testing in months). Ester fluids (Cargill FR3 / Eaton Envirotemp) are a less-flammable middle path.</li><li><strong>Impedance (%Z)</strong> sets fault current and voltage regulation. Per IEEE C57.12.00, nominal %Z for a 2,500 kVA unit is <strong>5.75%</strong> (Federal Pacific catalog confirms 2,500 and 3,000 kVA = 5.75%). The relationship: <strong>available fault kVA ≈ transformer kVA ÷ %Z (per-unit)</strong>.<ul><li><strong>Worked (indicative):</strong> a 2,500 kVA, 480Y/277 V unit at 6% Z. Full-load amps = 2,500,000 ÷ (1.732 × 480) = <strong>3,007 A</strong>. Bolted secondary fault ≈ 3,007 ÷ 0.06 = <strong>≈50,100 A (≈50 kA)</strong>. At 5.75% it rises to ≈52 kA. <strong>Lower %Z → higher fault current (bigger breaker AIC) but better voltage regulation; higher %Z → the reverse.</strong> Engineers size breaker interrupting ratings against the −7.5% impedance tolerance (worst case).</li></ul></li></ul>
<h3 id="2-3-losses-efficiency-and-the-doe-rule">2.3 Losses, efficiency and the DOE rule</h3>
<p>Transformers lose energy two ways: <strong>no-load (core) loss</strong>, constant 24/7 whenever energized, and <strong>load (copper) loss</strong>, which scales with current squared (at 50% load, copper loss = 25% of its full-load value).</p>
<ul><li><strong>DOE 10 CFR 431:</strong> The distribution-transformer standard in force was set by the <strong>2016 rule</strong> (from the April 2013 final rule). DOE published a new final rule in the <em>Federal Register</em> on <strong>April 22, 2024</strong> (effective July 8, 2024) with <strong>mandatory compliance April 23, 2029</strong>, tightening medium-voltage dry-type (MVDT) losses ~10% and extending coverage. <strong>Important 2025 caveat:</strong> under the Congressional Review Act (Pub. L. 119-8), at 90 FR 43371 (Sept. 9, 2025) DOE <strong>removed</strong> certain Dec. 2024 amendments to Part 431, reverting affected sections to the Dec. 22, 2024 version. Net effect for a buyer specifying now: <strong>the 2016 efficiency floors apply to units installed before 2029; the tighter 2029 floors are the forward target</strong> — confirm the current CFR text at time of order.</li><li><strong>Efficiency levels:</strong> MVDT efficiency is tested at <strong>50% load</strong>; DOE 2016 gives ~98.9% for a 500 kVA/high-BIL unit rising to <strong>99.3–99.5%</strong> for 1,500–2,500 kVA units; a 2,500 kVA liquid-immersed unit is <strong>99.49%</strong> at 50% load.</li><li><strong>What losses cost the reference facility.</strong> The campus electricity bill is ≈$34M/yr. Take a single 2,500 kVA dry-type unit substation transformer at ~4 kW no-load and ~27 kW full-load copper loss, 50% load factor, $0.10/kWh: annual loss cost = (4 × 8,760 + 27 × 0.25 × 8,760) × $0.10 ≈ <strong>$9,400/yr per transformer</strong> (indicative). Across ~20+ unit substations plus the LPTs, transformer losses run into the low-single-digit <strong>millions per year</strong> — a real, PUE-visible line item. A 100 W no-load reduction saves ~$88/yr per unit at $0.10/kWh, more at data-center rates of $0.12–0.15/kWh.</li></ul>
<h3 id="2-4-sizing-from-10-mw-it-to-a-transformer-rating">2.4 Sizing: from 10 MW IT to a transformer rating</h3>
<p>The chain of multipliers (indicative):</p>
<ol><li>Start with <strong>IT load</strong>: 10 MW.</li><li>Apply <strong>PUE 1.4</strong> for total electrical load: 10 × 1.4 = <strong>14 MW</strong> at the hall.</li><li>Split: ~10 MW critical (UPS-backed) + ~4 MW mechanical/other.</li><li>Apply <strong>power factor</strong> (~0.9–0.95 at the UPS input) and <strong>diversity</strong> (power block sized to diversified design load, not nameplate sum).</li><li>Add <strong>redundancy</strong> (N+1 at unit-substation level) and <strong>future headroom</strong>.</li></ol>
<ul><li><strong>Phase 1 (10 MW IT / 14 MW hall):</strong> at 34.5 kV → 480 V, using 2,500 kVA unit substations, 14 MW ÷ (2.5 MVA × ~0.9 pf) ≈ 6.2 → <strong>7–8 unit substations</strong> including N+1. The upstream LPT feeding Hall 1 sees ~16–18 MVA including losses and margin → one <strong>20–30 MVA</strong> class LPT (with a second for concurrent maintainability at campus level). (Indicative.)</li><li><strong>40 MW campus / ≈56 MW fence:</strong> ≈56 MVA ÷ transformer size → <strong>two to three 30 MVA-class LPTs</strong> (N+1) at the substation, each feeding a 34.5 kV bus section.</li></ul>
<h3 id="2-5-lead-times-and-mitigations-dated">2.5 Lead times and mitigations (dated)</h3>
<p>See the consolidated table in §7. For LPTs the 2025 reality (Wood Mackenzie Q2 2025 survey) is <strong>128 weeks average</strong> for power transformers, <strong>144 weeks</strong> for GSUs; substation-class 5–50 MVA units 75–110 weeks; three-phase padmount/unit-substation transformers <strong>40–65 weeks</strong>. Mitigations the specifier controls: <strong>standard designs</strong> (avoid bespoke), <strong>dual-rated units</strong> (e.g., 34.5/13.8 kV), and <strong>reservation slots</strong> booked before design freeze.</p>
<h3 id="2-6-delivery-and-risk-under-ofe">2.6 Delivery and risk under OFE</h3>
<p>When the owner furnishes transformers, it takes on: the <strong>design freeze</strong> (specs locked early to hold the factory slot), <strong>storage</strong> (units often arrive before the pad is ready — who insures/energizes preservation heaters), <strong>warranty</strong> administration, and the <strong>factory acceptance test (FAT) hand-off</strong> (named only). The classic dispute: <strong>if the pad is not ready when the unit ships</strong>, the owner-as-supplier eats demurrage/storage — a risk that in design-bid-build would sit with a contractor. Contractual clarity on ship-date vs pad-ready-date is essential.</p>
<hr>
<h2 id="s4"><a id="3-medium-voltage-switchgear"></a>3. Medium-Voltage Switchgear</h2>
<h3 id="3-1-ais-vs-gis">3.1 AIS vs GIS</h3>
<ul><li><strong>Air-insulated switchgear (AIS):</strong> larger footprint, lower cost, easy maintenance; the default indoor MV lineup for most data centers.</li><li><strong>Gas-insulated switchgear (GIS):</strong> compact, sealed, used where space is tight or the environment is harsh (dust, salt), and at higher voltages. Historically insulated with SF6.</li></ul>
<h3 id="3-2-the-sf6-problem-and-sf6-free-alternatives-2025-26">3.2 The SF6 problem and SF6-free alternatives (2025–26)</h3>
<p>SF6 100-year GWP is ~23,500 per IPCC AR5-era figure (arXiv 2308.13667: "SF6 has a GWP of about 23500"); IPCC AR6 GWP-100 values are compiled in the GHG Protocol's August 2024 IPCC GWP table (AR6, 2021). Regulation is forcing it out:</p>
<ul><li><strong>EU F-Gas Regulation (EU) 2024/573</strong> bans SF6 in <strong>new MV switchgear up to 24 kV from January 1, 2026</strong> and up to 52 kV by 2030.</li><li><strong>US:</strong> California and New York have state-level bans on new SF6 gear starting 2025; EPA is tightening reporting.</li><li><strong>Alternatives:</strong> <strong>vacuum interruption + dry/clean air</strong> (Siemens "blue" GIS, ABB) and <strong>fluoronitrile mixtures (C4F7N / Novec 4710, "g3")</strong> from GE Vernova/Hitachi Energy. A key US caveat: some SF6-free lines launched <strong>50 Hz IEC-only</strong>, not yet 60 Hz US-rated (per EPA assessment) — verify 60 Hz availability. SF6-free MV gear commands a <strong>12–18% price premium</strong> (Dataintelo) but is now commercially mainstream, and many operators specify it voluntarily under SBTi commitments.</li></ul>
<h3 id="3-3-arc-resistant-gear-ieee-c37-20-7">3.3 Arc-resistant gear (IEEE C37.20.7)</h3>
<p>IEEE C37.20.7 tests switchgear for internal arcing faults, redirecting hot gases away from personnel. Accessibility types: <strong>Type 1</strong> (front), <strong>Type 2</strong> (front/sides/rear), <strong>Type 2B</strong> (with control-compartment doors open), <strong>2C</strong> (between compartments). Data centers specify arc-resistant gear (commonly Type 2B) for <strong>personnel safety</strong> during energized work — central to concurrent maintainability, where staff operate live gear. It carries a cost and footprint premium over standard metal-clad gear but is near-universal in modern mission-critical MV lineups.</p>
<h3 id="3-4-protection-and-selective-coordination">3.4 Protection and selective coordination</h3>
<p>The governing principle: <strong>a fault must clear at the nearest upstream breaker only</strong>, isolating the smallest possible zone. This requires a <strong>selective coordination study</strong> (relay curves, breaker interrupting ratings, arc-flash) so that downstream devices trip before upstream ones. Breaker types: vacuum (dominant in MV), with microprocessor relays (IEEE device functions 50/51 overcurrent, 87 differential, 27/59 under/over-voltage). <strong>Main-tie-main and double-ended</strong> line-ups are the physical mechanism of concurrent maintainability: open a main, feed both bus sections through the tie, maintain the de-energized side.</p>
<h3 id="3-5-delivery-and-risk">3.5 Delivery and risk</h3>
<p>MV switchgear is <strong>the other long-lead item</strong> — 52–84+ weeks for data-center-spec gear (arc-resistant, paralleling, custom) vs a ~44-week all-class average; 38 kV can reach 96–120 weeks. Under design-build the <strong>coordination study is a deliverable someone must explicitly own</strong> — usually the EOR or a specialist — and it cannot be finished until the OFE gear ratings are frozen, creating a dependency loop with procurement.</p>
<hr>
<h2 id="s5"><a id="4-generators-and-fuel"></a>4. Generators and Fuel</h2>
<h3 id="4-1-fuel-options-2025-26">4.1 Fuel options (2025–26)</h3>
<table><thead><tr><th>Attribute</th><th>Diesel (Tier 2 / Tier 4F)</th><th>Natural gas (engine/turbine)</th><th>HVO (renewable diesel)</th></tr></thead><tbody><tr><td>Start / block-load</td><td>Fast; NFPA 110 Type 10 (≤10 s); excellent single-step block load</td><td>Slower start; poorer block-load acceptance (engines better than turbines)</td><td>Same as diesel (drop-in)</td></tr><tr><td>Cost per kW installed</td><td>"generators typically have lower capital costs than batteries, running at around $1,000 per kilowatt," per June 2025 NREL estimates (Latitude Media, "The data center boom is a diesel generator boom") — e.g. Amazon's Manassas, VA site has 93 generators at 2.5 MW each; more with Tier 4 SCR, tanks, paralleling</td><td>Engine gensets comparable-to-higher; turbines vary; EIA utility gas plant $836/kW (SC) to $2,365/kW (CC+CCS) as bounding refs</td><td>Same hardware as diesel</td></tr><tr><td>Fuel logistics</td><td>On-site storage, 24–96 h; energy-dense; resupply by truck</td><td>Pipeline (no storage) or on-site LNG/CNG; pipeline = interruption risk</td><td>Same as diesel; supply availability regional</td></tr><tr><td>Emissions</td><td>Highest NOx/PM; Tier 4F needs SCR+DPF</td><td>Much lower NOx/PM/SOx; simpler air permit</td><td>Up to ~90% lifecycle CO2 cut vs fossil diesel; drop-in</td></tr><tr><td>Where used 2025–26</td><td>Dominant installed base for standby</td><td>Winning <strong>prime/bridge</strong> at hyperscale (see below)</td><td>Rising as a diesel decarbonization path</td></tr></tbody></table>
<p>Diesel remains the backup default. The big 2025–26 shift is <strong>gas as primary/bridge power</strong> where grid interconnection queues stall. INNIO's Oct 21 2025 release describes "the largest order by power delivery in its history: a groundbreaking 2.3 GW power infrastructure project featuring 92 power packs, each delivering 25 MW of output," with VoltaGrid, using Jenbacher engines and ABB automation, backed by Energy Transfer firm gas for Oracle Cloud Infrastructure (POWER Magazine, Oct 15 2025). The queue pressure is stark: ERCOT had ~226 GW of large-load interconnection requests as of November 2025 (up from 63 GW a year earlier), ~77% from data centers, per ERCOT's board filing (Latitude Media / Dallas Morning News, Dec 9 2025); the total reached "more than 233 GW" by the Dec 9 2025 board meeting per ERCOT VP Kristi Hobbs (Utility Dive). Around 50 GW of behind-the-meter capacity was announced in 2025.</p>
<h3 id="4-2-epa-tier-2-vs-tier-4-final">4.2 EPA Tier 2 vs Tier 4 Final</h3>
<ul><li><strong>Tier 2</strong> is allowed for <strong>true emergency standby</strong> only. The moment a genset runs for <strong>demand response, peak shaving, or bridge power</strong>, federal rules push it to <strong>Tier 4 Final</strong> with SCR (and often DPF) after-treatment — a real capex and footprint adder. This occurred in Virginia in June 2025, when Tier 2 diesels ran for demand response during a heatwave.</li><li>The <strong>air permit</strong> shapes testing: allowable run-hours (emergency vs non-emergency), monthly test caps, and reporting obligations are all set in the permit. In non-attainment zones the permit can gate the whole project.</li></ul>
<h3 id="4-3-sizing-and-architecture">4.3 Sizing and architecture</h3>
<ul><li><strong>kW vs kVA:</strong> generators are rated in both; at ~0.8 pf, 700 kW needs 875 kVA. Data-center load runs ~0.8–0.9 pf. Get pf wrong (assume 0.9, actual 0.75) and you undersize by &gt;15%.</li><li><strong>Block and step loads / the UPS transient:</strong> a UPS-fed load presents a difficult transient to a genset — on transfer, the UPS rectifiers draw a large step plus recharge current, and the genset must accept it without excessive frequency/voltage dip. This drives <strong>generator oversizing</strong> relative to steady load and careful governor/AVR specs (ISO 8528-5 transient class).</li><li><strong>N+1 at generator level; paralleling vs isolated-redundant.</strong> Paralleling switchgear synchronizes multiple sets onto a common bus (flexible, N+1 economical); <strong>isolated-redundant</strong> dedicates a standby set. Paralleling gear is itself long-lead.</li><li><strong>NFPA 110 Type 10:</strong> power restored to the transfer switch load terminals <strong>within 10 seconds</strong> of utility failure — the standard for critical facilities.</li></ul>
<h3 id="4-4-fuel-and-testing-conventions">4.4 Fuel and testing conventions</h3>
<ul><li><strong>The "72-hour" convention:</strong> many data-center specs and NFPA 110 Level 1 practice target <strong>on-site fuel for extended autonomy</strong> — NFPA 110 references 96-hour storage for some Level 1 systems; hyperscale commonly targets 24–72 h. This is <strong>stricter than Uptime's Tier requirement</strong>: Uptime's Tier Standard: Topology requires a 12-hour minimum for all Tiers ("The Uptime Institute Owners Advisory Committee defined 12 hours of minimum fuel storage as a starting point… at 'N' load while meeting the facility's stated topology objective," Uptime Institute Journal, "Data center fuel system design and reliability"). So "72 hours" is an owner/market convention, not an Uptime rule.</li><li><strong>Belly vs bulk tanks:</strong> sub-base ("belly") tanks under each genset for immediate supply; <strong>bulk</strong> storage plus day tanks for the full autonomy target, with <strong>fuel polishing</strong> (filtration to prevent microbial/water degradation) and <strong>resupply contracts</strong>.</li><li><strong>Testing:</strong> <strong>monthly</strong> no-load/light-load exercise runs and <strong>annual load-bank</strong> tests (to full rated load) to prevent wet-stacking and prove capacity.</li></ul>
<h3 id="4-5-delivery-and-risk">4.5 Delivery and risk</h3>
<p>Generators and paralleling gear are <strong>OFE long-lead items</strong> (large diesels 50–110 weeks; paralleling switchgear at the long end of MV switchgear ranges). The <strong>air permit is a gating item</strong> — construction can be halted for emissions non-compliance. Under design-build/OFE, delay risk on the genset package typically sits with the owner-supplier; the permit risk sits with whoever holds the air-permit application (often owner + environmental consultant).</p>
<hr>
<h2 id="s6"><a id="5-ups"></a>5. UPS</h2>
<h3 id="5-1-topologies">5.1 Topologies</h3>
<table><thead><tr><th>Topology</th><th>Efficiency (normal)</th><th>Transient response</th><th>Footprint</th><th>Battery need</th><th>Cost/kW</th><th>Where used</th></tr></thead><tbody><tr><td><strong>Static double-conversion (VFI)</strong></td><td>94–97% (up to ~96.8–99.3% newest)</td><td>Best — load never sees raw mains</td><td>Moderate</td><td>Yes (5–10 min typ.)</td><td>Baseline</td><td>Default for data centers</td></tr><tr><td><strong>Line-interactive (VI)</strong></td><td>97.5–98.5%</td><td>Good</td><td>Smaller</td><td>Yes</td><td>Lower (~35% less than DC)</td><td>Edge, colo, smaller loads</td></tr><tr><td><strong>Rotary / DRUPS</strong></td><td>up to ~97%</td><td>Excellent (inertia bridges to diesel)</td><td>Large (rotating + engine)</td><td>No battery (flywheel + diesel)</td><td>High capex; TCO claimed 12–18% lower over 15 yr</td><td>Large campuses avoiding battery rooms</td></tr></tbody></table>
<p>Static double-conversion (VFI, per IEC 62040-3) is the workhorse. DRUPS (Piller, Hitec, Euro-Diesel) integrates flywheel + diesel, ride-through <strong>13–40 s</strong>, units to ~2,500 kVA paralleled to 30 MVA+.</p>
<h3 id="5-2-eco-mode-and-the-efficiency-gap-debate">5.2 Eco-mode and the efficiency-gap debate</h3>
<p>Running double-conversion in <strong>eco/multi-mode</strong> feeds the load through the bypass (conditioned only on disturbance), lifting efficiency from ~94–97% to <strong>98–99%</strong>. Schneider's Neil Rasmussen pegs the saving at ~2.3% (~$15,000/yr for a 1 MW site at 50% load, $0.10/kWh). The debate: the load sees raw mains in normal operation, so <strong>surge protection becomes mandatory</strong> and some operators refuse it for risk reasons; adoption is higher in Europe. Newest VFI designs (SiC devices) reach ~99% <em>without</em> eco-mode, which may make the debate moot. Schneider's eConversion is now the <em>default</em> mode on Galaxy V.</p>
<h3 id="5-3-modular-ups-and-the-block-sweet-spot">5.3 Modular UPS and the block sweet spot</h3>
<p>Modular UPS build from <strong>hot-swappable 15–500 kW modules</strong>, N+1 in the frame (e.g., Schneider Galaxy VXL 500–1,250 kW; Vertiv, Eaton). The practical <strong>block sweet spot in 2025–26 is 2–3 MW</strong> — large enough for economy of scale, small enough to be a granular failure/maintenance domain and to match a genset and a unit-substation transformer. This is where <strong>the explorer's ~2.5 MW rule is genuinely right for UPS.</strong></p>
<h3 id="5-4-output-voltage">5.4 Output voltage</h3>
<p>UPS output is either <strong>480/277 V</strong> (traditional North America) or <strong>415/240 V</strong> (increasingly common for efficiency — 240 V to the server PSU). The choice hands the distribution designer (Topic 6, downstream) the voltage the PDUs and busway must carry. For the reference hall, <strong>480Y/277 V</strong> UPS output is the defensible base.</p>
<h3 id="5-5-ups-and-ai-load">5.5 UPS and AI load</h3>
<p>A GPU cluster ramps <strong>tens of MW in seconds</strong> as training jobs start, checkpoint and stop; synchronized AllReduce operations create periodic second-scale swings, and clusters can hit <strong>150% of steady-state</strong> briefly. This matters because the transient can exceed the UPS's ability to source/condition power, forcing it onto stored energy, and can destabilize gensets. Proposed fixes: <strong>oversizing UPS</strong>, <strong>energy buffering</strong> (supercaps, extra battery, Tesla Megapack-class BESS targeting swings up to ~30 Hz), <strong>software load-smoothing</strong> (power capping, dummy workloads, staged ramps — NVIDIA-SMI limits), and grid-side coordination (EPRI DCFlex). This is the fastest-moving design problem in the chain.</p>
<h3 id="5-6-the-utility-failure-sequence-second-by-second-reference-hall">5.6 The utility-failure sequence, second by second (reference hall)</h3>
<p>For Hall 1 (10 MW IT), indicative time budget to the UPS output:</p>
<ol><li><strong>t = 0:</strong> Utility drops. MV detects loss of voltage/frequency.</li><li><strong>0 – ~20 ms:</strong> UPS transfers critical load to <strong>battery/inverter</strong> with no break (VFI); the UPS output bus stays clean throughout. This is the ride-through layer.</li><li><strong>~1–3 s:</strong> Generators receive start signal, crank, come up to speed.</li><li><strong>≤10 s:</strong> Gensets reach rated voltage/frequency (<strong>NFPA 110 Type 10</strong>); paralleling gear synchronizes them onto the MV bus.</li><li><strong>~10–15 s:</strong> ATS/closed-transition transfer moves the hall's mechanical + UPS-rectifier load onto generator power; UPS batteries stop discharging and begin recharge.</li><li><strong>Utility returns:</strong> controls verify stable utility for a set time, then <strong>retransfer</strong> (often closed-transition) back to utility; gensets cool down and stop.</li></ol>
<p>Battery only has to cover <strong>steps 2–5, i.e., ~10–15 s of the ~10 min it can supply</strong> — the deep margin is for genset start failure and re-tries.</p>
<h3 id="5-7-delivery">5.7 Delivery</h3>
<p>UPS is a <strong>long-lead OFE (or CFE)</strong> item — 26–52 weeks for 500 kVA–1.5 MW frames in 2026; IGBT/SiC component lead times (26–40 weeks) sit underneath. The <strong>factory witness test</strong> is the named hand-off. Battery cabinets are a second queue inside the UPS order (§6).</p>
<hr>
<h2 id="s7"><a id="6-batteries-energy-storage-and-the-hand-off-to-distribution"></a>6. Batteries, Energy Storage, and the Hand-off to Distribution</h2>
<h3 id="6-1-chemistry-comparison">6.1 Chemistry comparison</h3>
<table><thead><tr><th>Chemistry</th><th>Typical runtime</th><th>Cycle life</th><th>Footprint</th><th>Thermal-runaway risk</th><th>Code burden</th><th>Cost trend</th></tr></thead><tbody><tr><td><strong>VRLA (lead-acid)</strong></td><td>5–15 min</td><td>~200–500 cycles; 3–6 yr life</td><td>Largest (80 Wh/L)</td><td>Low</td><td>Lowest</td><td>Cheapest capex, highest TCO</td></tr><tr><td><strong>Li-ion LFP</strong></td><td>5–10 min</td><td>3,000–5,000+ cycles; 10–15 yr</td><td>~60% of VRLA (250 Wh/L)</td><td>Lower than NMC (stable to ~280°C)</td><td>UL 9540A/NFPA 855</td><td>Falling; TCO parity ≥500 kVA</td></tr><tr><td><strong>Li-ion NMC</strong></td><td>5–10 min</td><td>High</td><td>Smallest (highest density)</td><td>Highest (releases O2 ~150°C)</td><td>Heaviest</td><td>Higher energy density, more scrutiny</td></tr><tr><td><strong>Nickel-zinc / others</strong></td><td>5–10 min</td><td>Good</td><td>Compact</td><td>Low (no thermal runaway; ZincFive)</td><td>Lighter</td><td>Niche, growing for high-power short-duration</td></tr></tbody></table>
<p><strong>Why 5–10 minutes is now common:</strong> with reliable gensets starting in ≤10 s, long battery autonomy is unnecessary; operators size batteries to cover the transfer plus retries, not hours. Lithium (LFP) enables this in a small footprint. Market share (2025): <strong>VRLA still leads at ~61.76%</strong> (Mordor) but "lithium-ion now captures approximately 40% of data center backup UPS installations across all facility types, rising to 55% at hyperscale," per Vertiv's December 2025 analysis referenced by Introl (Axis Intelligence, "Data Center Battery Storage Statistics 2026"), with Li-ion at ~35% price premium but <strong>~39% lower 10-yr TCO</strong> and 60% smaller footprint. Nickel-zinc (ZincFive) is a small but growing option for high-power, no-thermal-runaway needs.</p>
<h3 id="6-2-codes-nfpa-855-and-ul-9540a">6.2 Codes: NFPA 855 and UL 9540A</h3>
<ul><li><strong>UL 9540A</strong> is the <strong>fire-propagation test method</strong>; <strong>UL 9540</strong> is the system listing; <strong>NFPA 855</strong> is the installation standard. NFPA 855 requires any Li-ion system &gt;20 kWh to be UL 9540 listed and UL 9540A tested.</li><li>NFPA 855 editions: <strong>2020, 2023, 2026 (released Sept 2025).</strong> The binding edition is whatever the AHJ adopted (IFC 2021 → 855-2020; IFC 2024 → 855-2023). It sets <strong>spacing (≈3 ft), per-unit kWh caps, ventilation, deflagration/explosion control, suppression (sprinklers per NFPA 13), and separation</strong> — but <strong>UL 9540A large-scale-fire-test data can justify closer spacing and larger units.</strong> The 2026 edition shifts from prescriptive tables toward an analysis-and-testing approach.</li><li><strong>Layout impact:</strong> these codes moved Li-ion out of the white space into <strong>dedicated, ventilated, fire-rated battery rooms</strong> with explosion control — a real change to UPS room layout vs the old VRLA-in-the-UPS-room norm. Clean-agent suppression (Novec/FM-200) <strong>does not stop thermal runaway</strong> because the reaction self-supplies oxygen.</li></ul>
<h3 id="6-3-delivery-and-approval-risk">6.3 Delivery and approval risk</h3>
<p>The owner (OFE) or UPS vendor buys/installs battery cabinets; warranty and <strong>end-of-life/recycling</strong> (especially retired VRLA) must be assigned. The sharpest risk is <strong>approval when the AHJ is new to lithium</strong>: because UL 9540A has a test method but historically <strong>no fixed pass/fail targets</strong>, AHJs interpret results locally, causing "a protracted period" of case-by-case review (Data Center Frontier). Budget schedule for AHJ education.</p>
<h3 id="6-4-bess-beyond-the-ups">6.4 BESS beyond the UPS</h3>
<p>Larger battery energy storage (beyond ride-through) is entering the one-line for <strong>peak shaving, demand response, grid services, and AI-transient smoothing</strong>:</p>
<ul><li><strong>Peak shaving/demand charges:</strong> a BESS discharges behind the meter to hold grid import below a target. Example economics (C&amp;I): a 5 MW/10 MWh BESS cut a facility's demand charges 35%, saving &gt;$500k/yr (SunLith, 2025). But <strong>24/7 data centers have no off-peak trough</strong>, so classic load-shifting is weaker than for intermittent loads.</li><li><strong>Flexible interconnection:</strong> a Duke University study (Feb 2025) found ~100 GW of new load could connect with minimal grid impact <strong>if flexible</strong>; BESS makes that feasible without curtailing uptime. This is the strongest 2026 economic case — it can <strong>shorten the interconnection wait</strong> (median ~5 years; some PJM &gt;8).</li><li><strong>Position in the one-line:</strong> BESS sits at the MV bus (grid-services/peak-shaving) or at the UPS/LV level (transient smoothing). Fluence and Tesla Megapack are targeting the data-center-buffer role.</li><li><strong>Do the economics work?</strong> For peak shaving alone at a flat 24/7 load, marginally. For <strong>interconnection acceleration + transient smoothing + demand response stacking</strong>, increasingly yes in 2025–26.</li></ul>
<h3 id="6-5-the-boundary-what-clean-means-at-the-ups-output-bus">6.5 The boundary: what "clean" means at the UPS output bus</h3>
<p>Topic 5 ends and Topic 6's downstream distribution begins at the <strong>UPS output bus</strong>. "Clean" there means, indicatively:</p>
<ul><li><strong>Voltage:</strong> regulated 480Y/277 V (or 415/240 V), ±1% steady-state, tight transient bounds.</li><li><strong>Frequency:</strong> 60 Hz, tightly held (VFI output is frequency-independent of input).</li><li><strong>Waveform:</strong> low THD sine (typically &lt;2–3% THDv), conditioned regardless of upstream disturbances.</li><li><strong>Availability:</strong> continuous through utility loss (battery ride-through) and genset transfer — this is the whole point of the chain.</li></ul>
<p>The distribution designer downstream <strong>inherits a bus that is always energized, always in tolerance, and coordinated</strong> — and must maintain that A/B independence and selectivity from there to the rack (out of scope here).</p>
<hr>
<h2 id="s8"><a id="7-consolidated-lead-time-table-2025-26-dated"></a>7. Consolidated Lead-Time Table (2025–26, dated)</h2>
<table><thead><tr><th>Equipment</th><th>2025–26 lead time</th><th>Pre-pandemic</th><th>Source (date)</th></tr></thead><tbody><tr><td>Large power transformer (&gt;100 MVA / power class)</td><td>100–128 weeks (avg 128); GSU 144 wk; some 4 yr</td><td>7–14 months</td><td>Wood Mackenzie Q2 2025; POWER Magazine late 2025</td></tr><tr><td>Substation transformer (5–50 MVA)</td><td>75–110 weeks</td><td>~8 weeks (padmount)</td><td>Terrapin CG / IndustrialSage 2026</td></tr><tr><td>Unit-substation / padmount transformer (≤5 MVA)</td><td>40–65 weeks</td><td>~8 weeks</td><td>Terrapin CG 2026; Giga Energy</td></tr><tr><td>MV switchgear (15 kV, data-center spec)</td><td>52–84+ weeks (38 kV to 96–120)</td><td>~24 weeks</td><td>Terrapin CG / eindustrify 2026</td></tr><tr><td>Diesel generator (1.5–3 MW)</td><td>50–78 weeks (3–4 MW to 90–110)</td><td>~20 weeks</td><td>Terrapin CG 2026</td></tr><tr><td>UPS (500 kVA–1.5 MW frame)</td><td>26–52 weeks</td><td>—</td><td>eindustrify 2026</td></tr></tbody></table>
<p><em>All indicative; verify with OEM at quote. The consistent lesson: <strong>reserve factory slots before design freeze.</strong></em></p>
<hr>
<h2 id="s9"><a id="8-worked-example-phase-1-one-line-fence-to-ups-output-10-mw-it-hall-1"></a>8. Worked Example: Phase 1 One-Line, Fence to UPS Output (10 MW IT, Hall 1)</h2>
<p><strong>All numbers indicative.</strong> Arithmetic chain:</p>
<ol><li><strong>IT load:</strong> 10 MW. <strong>× PUE 1.4 = 14 MW</strong> hall load. Critical (UPS) ≈10 MW; mechanical ≈4 MW.</li><li><strong>Service voltage:</strong> campus takes <strong>138 kV</strong> at the customer substation (sized for the full ≈56 MW build, not just Phase 1).</li><li><strong>LPTs:</strong> campus substation with <strong>2 × 30 MVA (N+1) 138/34.5 kV</strong> oil-filled LPTs energized day one (concurrent maintainability at the substation from Phase 1). Phase 1 draws ~16 MVA of that.</li><li><strong>Campus MV:</strong> <strong>34.5 kV</strong> double-ended (main-tie-main) MV switchgear, arc-resistant (IEEE C37.20.7 Type 2B), SF6-free.</li><li><strong>Generators:</strong> Phase 1 critical+mechanical ≈14 MW. Using <strong>2.5–3.0 MW diesel gensets</strong> (Cat C175-16 / Cummins DQKAN class) at N+1: 14 ÷ 2.75 ≈ 5.1 → <strong>6 × 2.75 MW gensets (5 needed + 1)</strong> on <strong>paralleling switchgear</strong>, NFPA 110 Type 10, Tier 4F or Tier 2+HVO per air permit, 24–72 h fuel.</li><li><strong>Unit substations:</strong> <strong>34.5 kV → 480Y/277 V</strong>, 2,500 kVA dry-type, 5.75–6% Z. Hall load 14 MW ÷ (2.5 MVA × 0.9) ≈ 6.2 → <strong>7–8 unit substations incl. N+1.</strong> Secondary fault ≈50 kA → breakers rated ≥65 kA AIC.</li><li><strong>UPS blocks:</strong> critical 10 MW at <strong>2–3 MW blocks</strong>: 10 ÷ 2.5 = 4 → <strong>5 × 2.5 MW UPS (4 needed + 1, N+1)</strong>, double-conversion VFI, 480Y/277 V output.</li><li><strong>Battery:</strong> <strong>LFP lithium, 5 minutes</strong> at full load per block, UL 9540A-tested, in dedicated NFPA 855 rooms.</li></ol>
<p><strong>Tier III concurrent maintainability choices:</strong> double-ended MV switchgear (maintain one main/bus at a time via tie); N+1 at LPT, genset, unit-substation and UPS levels; dual-corded downstream (out of scope). The optional <strong>2N suite</strong> doubles the UPS/distribution path for one hall.</p>
<p><strong>Growth to 40 MW without stranding Phase 1:</strong> the 138 kV substation and 2 × 30 MVA LPTs are sized for the full build from day one (add a third 30 MVA LPT as load passes ~30 MW to keep N+1). Each subsequent ~10 MW hall <strong>repeats the Phase-1 block</strong> — its own unit substations, genset group and UPS blocks off the shared 34.5 kV double-ended bus — so Phase 1 equipment is never resized or replaced, only joined. This is why the power block is sized to the <strong>diversified design load per hall</strong>, not the campus nameplate sum.</p>
<hr>
<h2 id="s10"><a id="9-verdict-on-the-explorer-s-two-rules"></a>9. Verdict on the Explorer's Two Rules</h2>
<p><strong>Rule 1 — "UPS and generator come in ~2.5 MW blocks; N+1 blocks = ceil(IT MW ÷ 2.5) + 1."</strong> - <strong>Right for UPS:</strong> 2–3 MW is the genuine 2025–26 UPS block sweet spot; 2.5 MW is a fair midpoint. The N+1 formula is a reasonable planning heuristic for UPS blocks. - <strong>Wrong/incomplete for generators:</strong> modern data-center diesels cluster at <strong>2.25–3.25 MW</strong> (Cummins DQKAN 2.5 MW, Cat C175-16 3.0 MW, Rehlko KD3250 3.25 MW, Generac 2.25–3.25 MW), so a genset is roughly <strong>one per UPS block (~1:1)</strong>, but gensets must carry <strong>mechanical load too</strong>, so the genset count is driven by <strong>total hall load (IT × PUE), not IT alone</strong>. Corrected: <strong>UPS blocks = ceil(IT MW ÷ 2.5) + 1; gensets = ceil((IT × PUE) MW ÷ ~2.75) + 1.</strong> For 10 MW IT: 5 UPS blocks, ~6 gensets — not 5 of each.</p>
<p><strong>Rule 2 — "Grid connection by load: &lt;15 MW distribution 12–35 kV; 15–80 MW dedicated substation 69–138 kV; &gt;80 MW transmission 230 kV+."</strong> - <strong>Roughly right at the boundaries, but the middle band is too wide and the top threshold too high for 2026.</strong> Corrected pattern: <strong>&lt;~15 MW</strong> → distribution 12.47–35 kV; <strong>~15–50 MW</strong> → dedicated customer substation at <strong>69–138 kV</strong>; <strong>~50–150 MW</strong> → <strong>138–230 kV</strong>; <strong>&gt;~200 MW</strong> → 230–345 kV. The reference 56 MW campus lands firmly in the <strong>115–138 kV dedicated-substation</strong> band — the rule's "15–80 MW → 69–138 kV" would put it there too, so the rule isn't wrong for this facility, but it overstates how far 138 kV stretches (many 60–80 MW sites now go to 230 kV) and understates how early transmission-level interconnect appears. Every utility sets its own thresholds; the interconnection study governs.</p>
<hr>
<h2 id="s11"><a id="10-open-questions-and-what-s-changing-fast-in-2026"></a>10. Open Questions and What's Changing Fast in 2026</h2>
<ul><li><strong>SF6-free gear:</strong> mainstream in EU (Jan 1 2026 ban at ≤24 kV) but <strong>60 Hz US availability lags</strong> for some lines — a real specification risk this year.</li><li><strong>Lithium share:</strong> crossing from challenger to default at hyperscale (~55%); VRLA still majority overall. NFPA 855 2026 edition's shift to analysis-based approval could accelerate or complicate this depending on AHJ uptake.</li><li><strong>Gas as primary power:</strong> the biggest structural shift — multi-GW prime/bridge gas orders (INNIO–VoltaGrid, Wärtsilä 507 MW) as interconnection queues stall. Whether this is a bridge or a permanent architecture is the open question.</li><li><strong>AI transients:</strong> no settled design standard yet. Oversizing, energy buffering, and software smoothing all compete; EPRI DCFlex and vendor BESS (Tesla, Fluence) are racing to define best practice.</li><li><strong>Lead times:</strong> the master variable. No near-term relief for LPTs (128 wk) and MV switchgear; OEM capacity expansions (Siemens Georgia plant, ABB vacuum-interrupter line) won't bite until 2027+.</li><li><strong>DOE transformer rule:</strong> the CRA reversal of Dec-2024 amendments (Sept 2025) leaves the exact forward efficiency floor <strong>genuinely uncertain</strong> — confirm the live CFR text at order time.</li></ul>
<hr>
<h2 id="s12"><a id="11-glossary"></a>11. Glossary</h2>
<ul><li><strong>Demarcation point:</strong> the ownership boundary between utility and customer, usually at the incoming structure or first breaker.</li><li><strong>Large power transformer (LPT):</strong> HV→MV substation transformer, typically 30–100 MVA, oil-filled, outdoor.</li><li><strong>Unit substation:</strong> packaged MV→LV (e.g., 34.5 kV→480 V) transformer + switchgear feeding UPS/mechanical.</li><li><strong>%Z (impedance):</strong> transformer property setting fault current (≈ kVA ÷ %Z) and voltage regulation.</li><li><strong>Main-tie-main / double-ended:</strong> two incoming sources and a bus tie enabling maintenance of one side without load loss.</li><li><strong>AIS / GIS:</strong> air- vs gas-insulated switchgear.</li><li><strong>SF6-free:</strong> MV switchgear using vacuum + clean/dry air or fluoronitrile (g3) instead of SF6.</li><li><strong>Arc-resistant (IEEE C37.20.7):</strong> switchgear tested to vent internal-arc energy away from personnel.</li><li><strong>Selective coordination:</strong> protection scheme where the nearest upstream breaker clears a fault, isolating the smallest zone.</li><li><strong>NFPA 110 Type 10:</strong> emergency power restored to the transfer switch within 10 seconds.</li><li><strong>Prime / standby rating:</strong> continuous-duty vs emergency-only generator rating.</li><li><strong>HVO:</strong> hydrotreated vegetable oil, a drop-in renewable diesel (~90% lifecycle CO2 cut).</li><li><strong>VFI / VI / VFD:</strong> IEC 62040-3 UPS classes — double-conversion / line-interactive / offline.</li><li><strong>Eco-mode:</strong> high-efficiency UPS mode feeding load through bypass, ~98–99%.</li><li><strong>DRUPS:</strong> diesel rotary UPS — flywheel + diesel, no battery.</li><li><strong>VRLA / LFP / NMC:</strong> valve-regulated lead-acid / lithium iron phosphate / nickel-manganese-cobalt batteries.</li><li><strong>UL 9540A:</strong> fire-propagation test method for energy storage; <strong>NFPA 855:</strong> installation standard.</li><li><strong>BESS:</strong> battery energy storage system (beyond UPS ride-through).</li><li><strong>OFE / CFE:</strong> owner-furnished / contractor-furnished equipment.</li><li><strong>Diversified design load:</strong> the realistic simultaneous peak, less than the nameplate sum, used to size the power block.</li></ul>
<hr>
<h2 id="s13"><a id="12-what-surprised-the-researcher"></a>12. What Surprised the Researcher</h2>
<ol><li><strong>Lead time, not engineering, is the story.</strong> In 2026 the 128-week transformer and 84-week switchgear queues dictate the schedule more than any design choice; "reserve the slot before you finish the drawing" is now standard advice.</li><li><strong>Uptime requires nothing of the utility.</strong> The Tier standard treats the grid as unreliable by definition and counts only on-site generation — so the expensive "dual transmission feed" is an economic choice, not a Tier requirement.</li><li><strong>The DOE transformer efficiency rule was partly <em>reversed</em> in Sept 2025</strong> under the Congressional Review Act — a genuine live uncertainty a specifier must check, not the settled march-to-efficiency the industry assumed.</li><li><strong>Gas went from backup to primary.</strong> Multi-GW prime-power gas orders for AI campuses (Oracle/VoltaGrid 2.3 GW) mark a structural break from the diesel-standby-only model — driven entirely by interconnection queues, not fuel economics.</li><li><strong>AI load can exceed the UPS's ability to condition it</strong>, pushing it onto stored energy 150% above steady state — the load is now stressing the very equipment meant to protect it, and there's no settled standard fix yet.</li><li><strong>Batteries shrank to 5 minutes.</strong> Reliable 10-second genset starts made hours of autonomy pointless; the modern battery just covers the transfer, and lithium's real selling point is footprint and cycle life, not runtime.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-power-1.html"><span class="dir">Back to</span>Power Systems I — Utility to UPS</a><a class="next" href="APX-power-1.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
