<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>From Empty Field to Energized Substation: Siting, Grid, Water, Incentives and Long-Lead Procurement for a New-Build Data Center (2025–2026) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F3F7F0">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#13211B">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter research" data-page="RR-site" data-phase="project">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-project">Project</a><span class="sep">▸</span><a href="L3-site.html">Site & grid</a><span class="sep">▸</span><span class="here">Research report</span></nav></header>
<main class="">
  <div class="hero"><h1>From Empty Field to Energized Substation: Siting, Grid, Water, Incentives and Long-Lead Procurement for a New-Build Data Center (2025–2026)</h1><p class="aside">The Desktop Research report for Topic 3, run 2026-09-24 from <code>briefs/</code> and published as delivered: no editing, no lint. The <a href="L3-site.html">chapter</a> and <a href="APX-site.html">appendix</a> were distilled from it; where they and this report disagree, the chapter is the course's position. The same material as cards: <a href="C-site.html">100 cards</a>.</p></div>
  <p><strong>TL;DR</strong> - <strong>Power is now the whole game.</strong> As of 2025–26, deliverable megawatts on a credible timeline is the number-one site-selection criterion — CBRE says the ability to secure 300-MW-plus deliveries in under 36 months now supersedes fiber, which was traditionally #1. Grid interconnection is a multi-year contractual/engineering process (roughly 2–5+ years for large transmission-level loads) and is almost always the critical path; everything else — land, water, permits, procurement — runs in parallel behind it. - <strong>You commit money before you have certainty, and you order equipment before design is finished.</strong> Large power transformers run ~128 weeks (Wood Mackenzie Q2 2025), generators and switchgear 50–110+ weeks, so developers reserve factory slots with 10–30% deposits at land-close, often 6–12 months before groundbreaking. Water and community/political risk have become gating "can-you-even-build-here" screens, not afterthoughts. - <strong>The regulatory ground is shifting fast.</strong> In 2025–26 utilities and regulators imposed hard financial guardrails on large loads (Virginia's $1.5M/MW collateral and 14-year GS-5 contracts; AEP Ohio's 85% take-or-pay; Georgia's 100-MW customized-contract rule; ERCOT's SB 6), interconnection queues ballooned to multiples of system peak (ERCOT ~230 GW, Dominion ~70 GW), and behind-the-meter gas went from curiosity to mainstream bridging strategy. Expect the rules to keep changing under you.</p>
<hr>
<h2 id="s1"><a id="1-what-a-site-has-to-provide-in-priority-order"></a>1. What a Site Has to Provide, in Priority Order</h2>
<h3 id="1-1-the-2025-26-ranking-power-first-and-it-isn-t-close">1.1 The 2025–26 ranking: power first, and it isn't close</h3>
<p>For a self-learner, the single most important mental adjustment is this: data-center site selection has <em>inverted</em>. For decades the checklist led with fiber/connectivity; land and power were assumed solvable. That assumption is dead.</p>
<p>CBRE's 2026 outlook states it plainly: "Power availability and certainty are now primary site selection criteria, overshadowing traditional connectivity considerations… Fiber availability and network redundancy, long the top of the checklist, are now secondary to power cost and delivery timelines." CBRE frames the new bar as the ability to secure <strong>300-MW-plus deliveries in under 36 months</strong>. JLL's 2026 Global Data Center Outlook similarly calls power "the primary site-selection factor, with average grid-connection wait times in primary markets exceeding four years." Bloom Energy's 2025 Data Center Power Report Mid-Year Update (released June 17, 2025), a survey of 44 hyperscaler and colocation developers, found "availability of power was the number one consideration for new site selection, with 84% of respondents placing that in the top 3" at an average rating of 7.8/10. Note: Bloom's later Nov 2025 survey (N=92) found the top-three share dropped to 51%.</p>
<p>The practitioner ranking in 2025–26, with evidence: 1. <strong>Power — availability, timeline, and cost</strong> (CBRE, JLL, Bloom Energy, above). The industry term is "power-first development." 2. <strong>Fiber/network</strong> — still essential but demoted (CBRE H2 2025; see §1.4). 3. <strong>Land</strong> — large, contiguous, appropriately zoned tracts (§1.2). 4. <strong>Water</strong> — now a gating screen in many basins (§3). 5. <strong>Hazard exposure</strong> — flood/seismic/wildfire/heat (§1.3). 6. <strong>Tax/incentive climate</strong> — a tiebreaker, occasionally decisive (§4). 7. <strong>Workforce</strong> — construction labor and O&amp;M staffing. 8. <strong>Community acceptance / political risk</strong> — now a formal screen after $64B+ of projects were blocked or delayed (§4.3).</p>
<p>A useful synthesis from CBRE H1 2025: developers "are now sourcing parcels within close proximity to substations and locking in power purchase agreements before finalizing land acquisition. The most sought-after sites are those that can offer power within 18-24 months." Note the tension: CBRE quotes an 18–24-month aspiration for the best sites while JLL cites 4+ year waits in primary markets — both are true, describing best-case powered-land sites versus typical constrained-market timelines. I trust both; the gap <em>is</em> the story.</p>
<h3 id="1-2-land-acreage-per-mw-contiguity-and-why-industrial-zoned-isn-t-enough">1.2 Land: acreage per MW, contiguity, and why "industrial-zoned" isn't enough</h3>
<p><strong>Rules of thumb (2025–26):</strong> - <strong>Acreage:</strong> A single large building might sit on 20–50 acres; a 100-MW facility "might occupy roughly 20 to over 100 acres" depending on density (Passive Investments, summarizing developer practice). Multi-phase hyperscale campuses assemble 100–1,000+ acres. Cushman &amp; Wakefield data (via TechTarget) shows the <strong>average data-center land transaction reached 224 acres in 2024, up 144% since 2022</strong>; weighted-average land cost was ~$244,000/acre as of October 2024 (Gravel2Gavel). - <strong>Density is rising, which can <em>reduce</em> acres per MW</strong> as rack densities climb (CBRE notes immersion/direct-to-chip could shrink footprints), but power, not floor space, is the binding number. - <strong>Contiguity matters more than raw acreage:</strong> "large, unbroken tracts are far more valuable than the same acreage split by roads, easements, or separate parcels" (Passive Investments). Room for future phases and on-site substation/switchyard is assumed.</p>
<p><strong>Why industrial zoning alone is insufficient:</strong> A data center is typically permitted under industrial zoning <em>or a purpose-built data-center designation</em>, but zoning is only the first gate. Even industrial-zoned land routinely requires <strong>rezoning, special/conditional-use permits, height variances</strong> (cooling equipment and switchgear are tall), <strong>noise-ordinance compliance</strong>, and setbacks — and CBRE's 2025 outlook explicitly warns that development pushing outside urban cores "will require rezoning and entitlements." The land can be zoned correctly and still be undevelopable because of power, water, flood exposure, or an organized community that turns the conditional-use hearing into a denial (see §4.3). Industrial zoning gets you to the starting line, not across it.</p>
<h3 id="1-3-climate-and-natural-hazards-in-site-scoring">1.3 Climate and natural hazards in site scoring</h3>
<p>Hazard exposure enters scoring as both a hard disqualifier and a soft cost driver: - <strong>Flood:</strong> FEMA floodways and high-risk (100-year / Special Flood Hazard Area) zones are "generally disqualifying"; even partial exposure "complicates insurance, financing, and tenant approval" (Passive Investments). Serious developers screen to the 500-year (0.2%-annual-chance) floodplain for mission-critical assets. - <strong>Seismic, wind, wildfire:</strong> Seismic zones raise structural cost and are avoided where possible; wildfire-prone areas threaten both the asset and, importantly, <strong>wildfire smoke</strong>, which fouls air-side economizers and forces air intake to close, degrading free-cooling. Extreme-heat exposure raises cooling energy and water use precisely when the grid is most stressed. - <strong>Cooling economics at the site stage — "free-cooling hours":</strong> Climate directly affects operating cost via how many hours a year the site can cool without mechanical refrigeration. Cooler/drier climates yield more economizer hours and lower PUE; hot-arid climates (Phoenix) push toward either high water use (evaporative) or higher energy (air-cooled) — a documented tradeoff: "Phoenix measurements show water-cooled chillers achieve lower energy but higher water use, and air-cooled systems the inverse" (arXiv survey of 15 US climate zones). At the site stage the reader only needs to know this shapes the water-vs-energy decision; the plant design comes later.</p>
<h3 id="1-4-fiber-and-latency">1.4 Fiber and latency</h3>
<p>Even demoted, connectivity is still a real screen: - <strong>Carrier diversity:</strong> You want multiple carriers, not one, to avoid monopoly pricing and single-provider outage risk. - <strong>Two physically diverse fiber entries:</strong> The bedrock requirement is <em>two physically separate</em> fiber paths entering the campus from different directions, so a single backhoe or cut cannot isolate the facility. "Diverse" on paper but sharing one conduit or one bridge crossing is a classic hidden single point of failure. - <strong>Distance to internet exchanges / long-haul routes:</strong> Proximity to major exchange points and long-haul routes reduces latency and backhaul cost. Notably, hyperscaler/AI demand is now <em>creating</em> fiber where it was thin — CBRE H2 2025 documents providers (Fiberlight, Zayo, Flo Networks and others) building "thousands of route miles of new fiber" in West Texas to connect new power-rich sites to core networks. This is why power-rich but fiber-poor locations are now viable: the fiber follows the power.</p>
<hr>
<h2 id="s2"><a id="2-grid-interconnection-as-a-multi-year-process"></a>2. Grid Interconnection as a Multi-Year Process</h2>
<h3 id="2-1-this-is-a-load-interconnection-and-why-that-distinction-matters">2.1 This is a LOAD interconnection — and why that distinction matters</h3>
<p>A data center is a <strong>large load</strong>, not a generator. This matters because the two processes have different owners and legal homes. As White &amp; Case summarized the 2025 state of play: "interconnection processes for new generating facilities are under FERC jurisdiction while the interconnection of large loads is conducted at the state level." Generator interconnection was standardized federally (FERC Order 2023, cluster studies); <strong>load interconnection historically had no such uniform process</strong> — RMI and GridLab both note utilities have handled large loads "on an ad hoc basis," which is exactly what broke down under the AI-driven surge. They overlap where a large load triggers the same transmission network upgrades a generator would, and increasingly where projects file <strong>co-located load + generation</strong> together (a 2025–26 innovation pushed by DOE/FERC).</p>
<h3 id="2-2-the-steps-and-typical-durations-2024-26">2.2 The steps, and typical durations (2024–26)</h3>
<p>Drawing on RMI's six-step framing and utility/EPC sources, a transmission-level load interconnection runs: 1. <strong>Application / load study request</strong> — developer (usually via the local utility) submits to the transmission owner, who coordinates with the RTO/ISO. AEP Ohio's tariff illustrates real fees: tiered study fees of <strong>$10,000 / $50,000 / $100,000</strong> by request size. 2. <strong>Load / feasibility study</strong> — can existing facilities serve the load? 3. <strong>System impact study (SIS)</strong> — models voltage, thermal, and reliability effects; identifies required network upgrades. This is where big surprises (and big bills) appear. 4. <strong>Facilities study</strong> — engineers the specific substation, tie lines, metering, and prices them. 5. <strong>Interconnection / construction agreement</strong> — fixes scope, cost responsibility, milestones, and the energization date; triggers major financial security/collateral. 6. <strong>Construction and energization</strong> — utility builds its upgrades; customer builds on-site substation/switchyard; testing, utility witness testing, energization.</p>
<p><strong>Durations:</strong> Sources converge on <strong>twelve months to more than three years</strong> for the process, and JLL/LBNL data push typical <em>total</em> time-to-power in primary markets to <strong>4–5+ years</strong>. LBNL's "Queued Up 2025" (generator data, but the wires constraint is identical) is a sobering backdrop: of capacity that requested interconnection 2000–2019, <strong>only 13% had reached commercial operation by end-2024; 77% withdrew.</strong> The lesson developers repeat: treat interconnection as a "day-one workstream," file early, and overlap the study phases with substation design and long-lead procurement.</p>
<h3 id="2-3-who-does-what-and-who-pays">2.3 Who does what, and who pays</h3>
<ul><li><strong>Roles:</strong> The <strong>developer/customer</strong> builds and often owns the on-site substation and pays for utility-side work attributable to its load. The <strong>local utility / transmission owner</strong> performs studies, owns/builds network upgrades, and serves as lead processor. The <strong>RTO/ISO</strong> (PJM, ERCOT, etc.) coordinates transmission-level impacts and regional planning. Where there's no RTO (much of the Southeast, West), the vertically integrated utility does it all.</li><li><strong>What the developer pays — CIAC:</strong> <strong>Contribution-in-aid-of-construction</strong> is the non-refundable payment a customer makes toward <em>utility-owned</em> facilities built to serve it — dedicated substation, transmission taps, feeders, metering. Indicative magnitudes (Terrapin CG, 2026): <strong>$75k–$400k for 1–3 MW distribution service; $400k–$2.5M for 5–20 MW with a line extension; $3M–$30M+ when a dedicated substation or transmission tap is required.</strong> For hyperscale loads the CIAC can run to eight or nine figures.</li><li><strong>Refund mechanisms:</strong> Classic CIAC tariffs refund a portion if <em>other</em> customers later attach to the extension the first customer funded (e.g., 30% refunds within 3 years; per-customer refunds up to the original contribution). For large loads these are increasingly blended: part non-refundable CIAC, part refundable if minimum-load thresholds are met. Texas SB 6's proposed standard is instructive: a <strong>$50,000/MW non-refundable interconnection fee</strong>, customer pays <strong>100% of direct interconnection costs (radial lines, substations) with no usage credit</strong>, and on withdrawal the utility keeps 80% of posted security (20% refunded).</li></ul>
<h3 id="2-4-substation-options-utility-vs-customer-owned-transmission-vs-distribution-level">2.4 Substation options: utility- vs customer-owned, transmission- vs distribution-level</h3>
<ul><li><strong>Service level by load size (rule of thumb):</strong> Below ~20 MW you may take distribution-level service; <strong>most facilities in the 20–50 MW range and above require a dedicated substation</strong>, and <strong>100+ MW campuses almost always need transmission-level service with dual feeds</strong> (American Power Engineers, 2026). Transmission-level means interconnecting at <strong>115–345 kV</strong> (or higher) rather than distribution primary (typically ≤ ~35 kV).</li><li><strong>Ownership:</strong> A <strong>customer-owned</strong> substation gives the developer schedule control (you can procure and build faster than the utility) but puts the transformer/switchgear procurement risk on you. A <strong>utility-owned</strong> substation shifts that build to the utility — but the utility's queue and procurement then set your date, and you fund it via CIAC. In 2025–26, schedule-desperate developers increasingly self-build and self-procure to escape the utility's own equipment backlog.</li></ul>
<h3 id="2-5-large-load-tariffs-and-the-2025-26-regulatory-response">2.5 Large-load tariffs and the 2025–26 regulatory response</h3>
<p>This is the fastest-moving area in the whole report. Utilities and PUCs, alarmed by speculative queues many times system peak, imposed hard financial guardrails. As of September 2026, EEI's tracker showed <strong>25 states had approved at least one large-load tariff, with 7 more pending</strong>; the CoBank/DELTa database counted large-load tariffs rising from ~20 approved in 2024 to 53+ by 2025. Common features: <strong>minimum-take (take-or-pay) provisions, long contract terms (10–20 years), heavy collateral, ramp schedules, and exit fees.</strong></p>
<p>Where queues actually stand and what the rules now say:</p>
<p><strong>Northern Virginia / Dominion (PJM DOM zone):</strong> Dominion's large-load queue reached <strong>~70 GW</strong> of delivery-point requests (Feb 2, 2026 SCC filing) — nearly <strong>3× its all-time peak of 24,678 MW</strong> (set Jan 23, 2025). About 25 GW has projected connection dates through 2031; ~45 GW is still under study. The formal queue process applies at <strong>~100 MW+</strong>. Virginia's SCC approved a new <strong>GS-5 rate class (Nov 25, 2025)</strong> for customers ≥25 MW taking service after Jan 1, 2027: <strong>14-year contracts, pay for ≥85% of reserved transmission/distribution capacity and 60% of reserved generation regardless of use, and collateral of $1.5 million per MW.</strong> The Data Center Coalition warned the queue as proposed "can take up to 15 years to cycle through."</p>
<p><strong>Texas / ERCOT:</strong> The large-load queue exploded to <strong>~230–233 GW by late 2025</strong> (ERCOT board, Dec 9, 2025), up ~300% year-over-year from 63 GW at end-2024; &gt;70% is data centers, and only ~7.5 GW had actually connected. (A later Utility Dive headline cited a 438-GW figure as the queue kept growing.) <strong>Senate Bill 6 (signed June 21, 2025)</strong> applies to loads <strong>≥75 MW</strong>: standardized interconnection, mandatory remote-disconnect ("kill switch") capability for ERCOT emergencies, demand-management participation, and study/deposit rules. ERCOT moved to <strong>batch cluster studies</strong> (Batch Zero), with a final transmission plan expected fall 2027.</p>
<p><strong>Columbus / AEP Ohio (PJM):</strong> After a <strong>28-month moratorium</strong> on new data-center connections, PUCO approved AEP Ohio's landmark <strong>Data Center Tariff on July 9, 2025</strong> for new loads <strong>&gt;25 MW</strong>: <strong>minimum demand charge up to 85% of contracted capacity, ~12-year contract terms (some reporting minimum 8 years after a 4-year ramp), collateral for un-rated customers, and exit fees of ~3 years of minimum charges.</strong> The speculative queue reportedly dropped from <strong>~30 GW to ~13 GW</strong> once firm financial commitments were required — a clean illustration of how much of a "queue" is speculative.</p>
<p><strong>Atlanta / Georgia Power (vertically integrated, Georgia PSC):</strong> The development pipeline swelled from ~12 GW to <strong>36.5 GW during 2024</strong>, but this is highly speculative — since Q2 2024, 19 canceled/withdrawn AI projects accounted for <strong>83% of the MW removed</strong> from the queue. Georgia Power's 2025 IRP (PSC-approved July 15, 2025) forecasts <strong>~8,500 MW of new load growth through ~2030–31, ~90% from data centers</strong>; the PSC on Dec 19, 2025 certified <strong>9,885 MW of new generation</strong> to serve it. The <strong>100-MW rule</strong> (effective Feb 1, 2025) forces any new ≥100 MW customer into a <strong>customized 15-year contract with minimum-billing, collateral, and termination costs</strong>, filed with the PSC ≥30 days before signing. Actual <em>contracted</em> load was far smaller — ~2 GW across 29 customers (incl. QTS, Meta, Microsoft, Google, X, Walmart) by late 2025.</p>
<p><strong>Phoenix / APS &amp; SRP:</strong> APS reported <strong>~10 GW of pending data-center requests (Nov 2024)</strong> it "cannot commit to serving," later refined to <strong>4.5 GW committed + ~20 GW potential</strong>; current data-center load is only ~400–500 MW. APS's June 2025 rate case sought a <strong>~47% revenue increase for its extra-large-load (XHLF) class.</strong> SRP's story is the sharpest queue-attrition example on record: per Pinal Post (Aug 2026), SRP's first cluster study (Oct 2025) identified "83 required network upgrades across the SRP, APS and WAPA transmission systems, totaling $12.8 billion"; each project had to post "a deposit covering 30 percent of its share of those costs, as an irrevocable letter of credit, by Feb. 2"; a July 15 restudy "cut the needed upgrades from 83 to eight and the transmission bill from $12.8 billion to $1.5 billion," with the combined request falling from 7.2 GW to ~1 GW (three projects). SRP's actual 2025 data-center peak was <strong>441 MW (5.1% of its 8,542-MW system peak)</strong>. SRP's E-67 plan requires ≥20 MW customers to meet minimum billing tied to <strong>80% of forecast demand</strong>.</p>
<p><strong>Federal overlay:</strong> DOE directed FERC (Oct 23, 2025 letter) to accelerate large-load interconnection and allow joint co-located load+generation filings; FERC took "aggressive targeted action" after its June 18, 2026 meeting, directing the six RTOs to write region-specific large-load rules. The direction of travel is faster studies but firmer financial commitments.</p>
<p><strong>Non-US markets (site-decision relevance):</strong> - <strong>Dublin:</strong> EirGrid's de-facto moratorium on new Dublin grid connections (in place since 2021–22) was <strong>lifted in December 2025</strong> — but new data centers must now install <strong>on-site generation or storage able to meet full demand and export to the grid when needed</strong>, plus (per some reporting) source ~80% of energy from new Irish renewables. Data centers already consume ~21–24% of Irish electricity. - <strong>Amsterdam:</strong> The Netherlands' 2019–2020 moratorium was lifted but left lasting drag — total Dutch data centers actually <em>fell</em> (189 in 2019 → 187 in 2023) and Amsterdam added far less new capacity than rival FLAP-D markets. - <strong>Singapore:</strong> The 2019 moratorium was lifted in phases from 2022; the <strong>DC-CFA</strong> process now <em>awards</em> limited capacity (initial ~80 MW to four operators; later tranches ~120–300 MW) against strict sustainability gates (PUE ≤1.3, 100% RECs, liquid cooling for ≥60% of IT load). Growth is now quality-constrained, not volume-driven.</p>
<h3 id="2-6-behind-the-meter-and-bridging-power">2.6 Behind-the-meter and bridging power</h3>
<p>Because the grid can't deliver fast enough, on-site generation went <strong>from niche to mainstream in a single year.</strong> Cleanview found <strong>92% of the behind-the-meter (BTM) projects it identified (~82 GW) were announced since the start of 2025</strong>; AI labs alone have signed leases for &gt;10 GW of BTM power. The logic (Green Gas Turbines, Jefferies): grid interconnection takes 4–7 years, but a gas plant can be permitted and built in <strong>18–30 months</strong>, so on-site generation is the "bridge" to grid power — and increasingly permanent prime power.</p>
<ul><li><strong>Technologies:</strong> simple-cycle/aeroderivative and reciprocating gas engines (VoltaGrid's modular RICE units can reach 200 MW "under a minor source air permit"; GE Vernova is supplying 29 aeroderivative turbines (~1 GW) to Project Stargate), fuel cells (Bloom), and batteries (BESS) to bridge the 30–120 seconds between a grid event and turbine start.</li><li><strong>Costs (indicative):</strong> A 50-MW simple-cycle aeroderivative install runs ~$40–60M including balance-of-plant; broader estimates span <strong>~$0.7M–$1.4M/MW</strong> depending on simple- vs combined-cycle plus site-specific balance-of-plant and gas interconnection.</li><li><strong>Permitting is the catch:</strong> BTM does <em>not</em> escape air permitting. The binding constraint is often the <strong>air permit</strong> — Microsoft/Nebius's 400-MW onsite gas plant in New Jersey has struggled to obtain one, jeopardizing tranches of a $17.4B deal. Tier 4 emissions packages add queue time; "minor source" permits (staying under thresholds) are the fast path.</li><li><strong>Genset supply is itself rationed:</strong> Per Cummins executive Jonas Arens (MarketBeat/Yahoo Finance, Feb 2026): "Cummins is taking orders for its QSK95 generator solution into the second half of 2028," with customers unable to obtain the 95-liter unit "selecting smaller 78-liter, 60-liter and 50-liter options, reflecting supply constraints for the larger engine through the second half of 2028." Cummins targets 55 GW of high-horsepower capacity by 2030. Caterpillar CEO Joe Creed, on the Q1 2026 earnings call (April 30, 2026), reported a record enterprise backlog of "$63 billion, up 79%" year-over-year (~$28B higher than Q1 2025), driven largely by the data-center-fed Power &amp; Energy segment; Creed noted "customers are committing to longer-term orders with some orders well into 2028." So BTM trades a grid queue for an equipment queue.</li></ul>
<h3 id="2-7-power-purchase-and-renewable-matching-only-as-it-affects-siting">2.7 Power purchase and renewable matching (only as it affects siting)</h3>
<p>PPAs affect <em>where</em> you build in three ways relevant here: (1) developers now <strong>lock PPAs before finalizing land</strong> (CBRE H1 2025), making renewable/firm-generation proximity a siting factor; (2) <strong>24/7 matching and additionality</strong> commitments (Google, Microsoft) push developers toward grids/regions where new clean generation can actually be added, interacting with interconnection; and (3) new tariff structures like Georgia's <strong>Customer Identified Resource (CIR/"bring-your-own-clean-energy," approved April 2026, capped at 3 GW through 2035)</strong> and Nevada clean-transition tariffs let large customers fund their own generation to unlock service. Detailed sustainability accounting is out of scope.</p>
<hr>
<h2 id="s3"><a id="3-water-sourcing-discharge-and-community-limits"></a>3. Water: Sourcing, Discharge and Community Limits</h2>
<h3 id="3-1-where-the-water-goes-and-how-much">3.1 Where the water goes, and how much</h3>
<p>The site team needs to understand cooling only at the level of <em>water consumed</em>, which is driven by cooling architecture: - <strong>Evaporative cooling towers (open-loop):</strong> the historical default; highly water-intensive. Uptime Institute benchmarks a conventional evaporative system at "millions of gallons of water per year for each megawatt of IT load." Typically <strong>70–80% of withdrawn water is lost to evaporation (consumptive)</strong>; 20–30% leaves as blowdown/effluent. - <strong>Closed-loop:</strong> circulates sealed fluid, rejecting heat to air; consumes only ~5–10% of an equivalent open-loop system's withdrawal. Vantage's Wisconsin closed-loop campus: peak <strong>~22,000 gal/day (≈65 homes) vs. ~5,000,000 gal/day for a comparable evaporative campus.</strong> - <strong>Air-cooled chillers / "zero-water":</strong> almost no on-site water, at an energy penalty. Microsoft's Aug 2024 zero-water design eliminates evaporative cooling and saves ~33 million gallons/facility/year (deployed in Phoenix). - <strong>Liquid-to-chip:</strong> removes heat at the chip but the facility must still reject it, often via evaporative or dry coolers — so it doesn't automatically eliminate water.</p>
<p><strong>Indicative numbers (WUE, liters per kWh):</strong> hyperscale water-efficient designs <strong>0.09–1.80 L/kWh</strong>; traditional evaporative <strong>1.99–4.00 L/kWh</strong>; industry average often cited ~1.8–1.9 L/kWh; AWS reports ~0.15 L/kWh (arXiv survey; Introl; Avanza). At facility scale, a medium evaporative site consumes ~300,000 gal/day; large hyperscale in hot climates 1–5 million gal/day (Google Council Bluffs withdrew ~3.9 M gal/day, consuming ~2.8 M). <strong>Consumptive vs non-consumptive</strong> is the key distinction for communities: withdrawal that returns to the system stresses infrastructure; <em>evaporated</em> water is gone locally until it rains.</p>
<h3 id="3-2-sourcing-options">3.2 Sourcing options</h3>
<ul><li><strong>Municipal potable:</strong> simplest and highest-quality (less scaling/corrosion), and per a CRS-cited analysis, <strong>public water systems supplied ~97% of US data centers' onsite water as of 2025.</strong> But it's the most politically exposed (competes with drinking water).</li><li><strong>Reclaimed / greywater ("purple pipe"):</strong> increasingly preferred where infrastructure exists; requires a separate non-potable line and may have competing users.</li><li><strong>Groundwater / surface withdrawals:</strong> may require the developer to hold water rights directly and face state/local permitting.</li><li><strong>On-site storage:</strong> buffers peak-day demand.</li><li><strong>Water rights — western US vs elsewhere:</strong> Most western states use <strong>prior appropriation</strong> ("first in time, first in right") — rights are assigned by priority date regardless of land ownership, and <strong>junior rights holders are curtailed first in a shortage.</strong> A data center on junior rights faces real curtailment and financing risk. Eastern states use the <strong>riparian</strong> doctrine (reasonable use tied to waterfront land). California and others are hybrids. This is why Southwest projects run "aquifer-specific modeling, sustainable yield analysis… priority, transferability, place-of-use limitations and curtailment history" during diligence (Gravel2Gavel).</li></ul>
<h3 id="3-3-discharge-and-permitting">3.3 Discharge and permitting</h3>
<ul><li><strong>Blowdown</strong> (concentrated mineral-laden water purged from evaporative loops) must be discharged, typically to sewer or surface water. Surface discharge requires an <strong>NPDES-type permit</strong> (National Pollutant Discharge Elimination System, under the Clean Water Act) with <strong>temperature and chemistry limits</strong> — thermal pollution and biocides/anti-scalants are the concerns.</li><li><strong>Sewer capacity is a hidden constraint:</strong> wastewater capacity scales roughly linearly with withdrawal. One under-construction facility was allocated <strong>8 MGD water / 4 MGD wastewater</strong>; a smaller one 2 MGD / 0.57 MGD (arXiv). A municipality with water but no sewer headroom can still stop a project.</li></ul>
<h3 id="3-4-community-response-and-what-developers-changed">3.4 Community response and what developers changed</h3>
<p>Water is the single most effective rallying point for opposition. Documented 2023–26 cases and responses: - <strong>Moratoria/denials tied to water:</strong> the Ypsilanti Community Utilities Authority (Michigan) imposed a <strong>12-month moratorium on supplying water to data centers (April 2026)</strong>; numerous rezoning denials cite water (Data Center Watch catalogs many). - <strong>Developer response — "zero-water" and WUE commitments:</strong> Microsoft's zero-water design (2024), Vantage's closed-loop Wisconsin campus, AWS's 0.15 L/kWh, and Oracle's closed-loop AI centers are all explicitly positioned as answers to water opposition. Avanza's framing: on water, "the technical problem is already solved" at the frontier (12× gap between average and best-in-class) — the challenge is deploying it and making binding commitments <em>before</em> opposition forms.</p>
<hr>
<h2 id="s4"><a id="4-taxes-incentives-and-permitting-risk"></a>4. Taxes, Incentives and Permitting Risk</h2>
<h3 id="4-1-property-tax-abatements-and-sales-tax-exemptions">4.1 Property-tax abatements and sales-tax exemptions</h3>
<p>Incentives are usually a <strong>tiebreaker</strong>, occasionally decisive, and almost always <strong>negotiated in advance</strong> and conditioned on investment/job/wage targets: - <strong>Sales-tax exemptions on equipment</strong> (servers, switchgear, sometimes electricity) are the most common tool. The scale is enormous: in FY2025, Virginia data-center operators reported ~<strong>$33.2 billion</strong> of exempt equipment/software investment, for a reported <strong>~$1.9 billion</strong> single-year tax benefit — an exemption originally projected to cost $1.5M/year. - <strong>Property-tax abatements / PILOTs</strong> are usually local (county/IDA), and can value equipment at salvage (West Virginia's 2025 law: ~5% of value). Nevada offers up to 75% abatements; Texas pairs a 10–15-year sales-tax exemption (≥$200M investment, ≥20 jobs) with local Chapter 312 property abatements. - <strong>Per-MW worth:</strong> highly variable and best expressed via the reported aggregates above; a rough read is that sales-tax exemption on the ~$25–40M/MW of equipment in an AI build can be worth low-single-digit $M/MW where state+local rates approach ~6–8%. I treat all single-number "$/MW incentive" claims cautiously because property tax is administered locally and often hidden in NDAs. - <strong>States reconsidering (2025–26):</strong> the incentive tide is turning. Florida (June 30, 2025) limited its exemption to ≥100 MW IT-load facilities; Virginia's exemption is now stalling state budget negotiations with Democrats seeking to redirect the revenue; <strong>300+ state data-center bills were filed across 30+ states in early 2026</strong>, shifting from incentives toward oversight; New York's Responsible Data Center Development Act passed both chambers June 5, 2026 (awaiting the governor's signature — would be the first statewide moratorium).</p>
<h3 id="4-2-permitting-sequence-and-where-projects-stall">4.2 Permitting sequence and where projects stall</h3>
<p>Typical sequence: <strong>zoning/rezoning → conditional/special-use permit → environmental review → site-plan approval → building permits → air permits (generators/BTM) → noise/other operating permits.</strong> Where projects actually stall: - <strong>The rezoning / conditional-use hearing</strong> is the most common kill point — it's the public's veto moment, and organized opposition concentrates there. - <strong>Air permits</strong> for generators/BTM gas (see §2.6) — the Nebius/New Jersey 400-MW plant is the marquee example of an air permit gating a multi-billion-dollar deal. - <strong>Environmental review and water/sewer approvals.</strong> Delays average <strong>18–24 months</strong> where opposition forms (Introl/Data Center Watch), and cost overruns can kill project economics.</p>
<h3 id="4-3-community-and-political-risk-as-a-formal-site-criterion">4.3 Community and political risk as a formal site criterion</h3>
<p>This has become a first-class screening factor. Data Center Watch (10a Labs) documented <strong>~$64 billion of US projects blocked or delayed by bipartisan local opposition (May 2024–March 2025)</strong>, rising to ~$98–100 billion in a single quarter (Q2 2025) and, by its June 2026 update, ~$130+ billion cumulatively, with active opposition groups more than doubling in a quarter (396 → 833 across 49 states by March 2026). Cancellations went from 2 (2023) → 6 (2024) → 25 (2025). Opposition is <strong>bipartisan</strong> (~55% Republican, 45% Democrat among opposing politicians). The arguments used, in rough order: <strong>electricity-rate impacts, water, noise, property values/green space, and the low job-to-investment ratio.</strong> Documented denials include Peculiar, MO (Sept 2024); Culpeper/Brandy Station, VA ($12B, denied June 2024); and Tract's $14B Goodyear/Buckeye, AZ (withdrawn after rezoning blocked). Developers now screen for organized opposition, engage communities early, and offer binding water/noise/PILOT commitments before filing.</p>
<hr>
<h2 id="s5"><a id="5-long-lead-equipment-procurement"></a>5. Long-Lead Equipment Procurement</h2>
<h3 id="5-1-the-long-lead-list-and-how-times-moved-2021-2026">5.1 The long-lead list and how times moved 2021 → 2026</h3>
<p>Electrical gear — not the building, not even the GPUs — now gates delivery. Consolidated 2025–26 lead times:</p>
<table><thead><tr><th>Equipment</th><th>2025–26 lead time</th><th>Pre-pandemic</th><th>Source</th></tr></thead><tbody><tr><td>Large power transformer (&gt;50 MVA)</td><td><strong>~128 weeks</strong> (some to 4–5 yrs; substation-class quoted &gt;160 wks in 2026)</td><td>7–14 months</td><td>Wood Mackenzie Q2 2025; POWER; VAWN</td></tr><tr><td>Generator step-up (GSU) transformer</td><td><strong>~144 weeks</strong></td><td>—</td><td>Wood Mackenzie Q2 2025</td></tr><tr><td>Medium-voltage switchgear</td><td><strong>~44–84 weeks</strong></td><td>—</td><td>Wood Mackenzie; Terrapin CG</td></tr><tr><td>Pad-mount distribution transformer</td><td><strong>40–65 weeks</strong></td><td>—</td><td>Terrapin CG</td></tr><tr><td>Large diesel generator (1.5–3 MW)</td><td><strong>50–78 weeks</strong> (3–4 MW: 90–110)</td><td>~20 weeks</td><td>Terrapin CG; Global Power Supply</td></tr><tr><td>Static UPS (500–1,500 kVA)</td><td><strong>30–48 weeks</strong> (2 MVA+: 40–60)</td><td>—</td><td>Terrapin CG</td></tr><tr><td>Chillers / cooling</td><td>allocation-driven; lead times not authoritatively sourced (flag as unsourced)</td><td>—</td><td>(adjacent gating item: MV switchgear "up to 72 weeks," Central States/DistroForge 2026)</td></tr></tbody></table>
<p>The trend: transformers roughly <strong>doubled since 2021</strong> (IEA), and prices rose too — power-transformer prices <strong>+77% since 2019</strong>, driven by grain-oriented electrical steel (~2× since 2020) and copper (+50%+). This is corroborated by POWER Magazine and EEPower citing Wood Mackenzie's Q2 2025 survey: power transformers averaging 128 weeks (~2.5 yrs) and GSUs 144 weeks (~2.8 yrs); WoodMac Senior Analyst Ben Boucher cites "an estimated 30% shortfall for power transformers and 10% for distribution units" in 2025, and notes that since 2019 GSU demand grew 274% and substation power transformers 116%. Wood Mackenzie calls the transformer market "structurally out of balance." Note source-quality caveat: many lead-time figures come from procurement consultancies and OEM-adjacent trackers; I anchor to the <strong>Wood Mackenzie Q2 2025 survey</strong> (128/144 weeks) as the most-cited primary benchmark and treat the "60-month" and "4–5 year" figures as the constrained tail, not the median.</p>
<h3 id="5-2-why-you-order-before-design-is-done">5.2 Why you order before design is done</h3>
<p>Because lead times now exceed design-and-permit timelines, <strong>procurement has moved to the front of the project.</strong> Hyperscale developers <strong>reserve factory slots with deposits of 10–30% of equipment cost at land-close, 6–12 months before groundbreaking, using ratings frozen at ~60% single-line design completeness</strong> (Global Data Center Hub). Instruments: <strong>reservation agreements, slot purchases, and framework/programmatic agreements</strong> with OEMs spanning multiple sites. A subtle trap: the manufacturing clock starts at <strong>Release to Manufacture (RTM)</strong>, which can sit a quarter behind the PO — a January PO with RTM held to April loses 12 weeks before fabrication begins. - <strong>Vertical integration / pre-buying:</strong> hyperscalers and large colos pre-buy capacity and even manufacture in-house (Anthropic is hiring a "Global Power Delivery Equipment Lead" to run pooled/framework buys and slot reallocation across sites; SAVRN/Giga-type players manufacture and pre-position gear to compress timelines to 6–8 months). - <strong>What a smaller owner can do:</strong> standardize designs across projects; enter <strong>framework supply agreements</strong> directly with OEMs and then free-issue equipment to contractors or use nominated subcontractors (King &amp; Spalding); qualify <strong>Tier-2 manufacturers</strong> (Efacec, SGB-SMIT, CG Power quote 24–36 months vs Tier-1's 48–60) and second-source every critical category; consider pre-engineered/modular skids (quoted 26–40 weeks).</p>
<h3 id="5-3-procurement-models-and-delay-risk-ofe-vs-cfe">5.3 Procurement models and delay risk (OFE vs CFE)</h3>
<ul><li><strong>Owner-furnished equipment (OFE):</strong> the owner buys long-lead gear directly (to grab slots early and control the supply chain) and assigns/free-issues it to the EPC or design-build contractor, who installs it. <strong>The owner then carries the delivery-delay and defect risk</strong> for that equipment — if the transformer is late, the EPC's schedule (and any liquidated-damages claim) is affected but the <em>cause</em> sits with the owner. This is the dominant model for the scarce electrical gear precisely because owners won't cede slot control.</li><li><strong>Contractor-furnished equipment (CFE):</strong> the EPC procures everything under a turnkey wrap — cleaner single-point responsibility, but the contractor prices in the schedule risk and you may lose slot priority.</li><li><strong>Interaction with EPC / design-build:</strong> EPC gives a turnkey outcome with minimal owner involvement; design-build keeps more owner oversight and often leaves specialized systems in the owner's hands (i.e., OFE). Lump-sum contracting is "increasingly difficult" when copper/equipment/labor prices swing (Gravel2Gavel), so GMP (guaranteed-maximum-price) and blended models are common on sub-$500M builds.</li><li><strong>Procurement obligations that come with OFE:</strong> <strong>factory acceptance testing (FAT)</strong> (witnessing the unit pass tests before it ships), <strong>warranty</strong> management (and the gap between OEM workmanship warranty and a contractor "wrap" warranty), <strong>storage/laydown</strong> (if gear arrives before the site is ready, the owner must store, insure, and maintain it), and <strong>delay liquidated damages</strong> (commonly <strong>0.1–0.5%/day, capped at 5–10%</strong> of contract value).</li></ul>
<h3 id="5-4-supply-chain-concentration-and-tariff-exposure">5.4 Supply-chain concentration and tariff exposure</h3>
<ul><li><strong>Concentration:</strong> two to three global producers dominate high-voltage transformers (ABB, Siemens Energy, Hitachi Energy, GE Vernova), constrained by grain-oriented electrical steel (GOES) — <strong>Japan, South Korea, Germany make ~70% of global GOES.</strong> Vertiv, Eaton, and Schneider dominate UPS/switchgear/distribution. Gensets are effectively a Caterpillar/Cummins oligopoly (both booked into 2028).</li><li><strong>Competing demand:</strong> utilities' own grid-modernization, renewable/BESS interconnection, electrification, and reshoring compete for the <em>same</em> factories — "any AI campus depending on utility-supplied transformation is competing not just with other data centers, but with every utility upgrade in the country" (SAVRN). US transformer demand is projected to exceed domestic manufacturing capacity by ~30–40% through at least 2028, and a new transformer plant takes 3–5 years to build.</li><li><strong>Tariff exposure:</strong> buyers "scrambling for imports and factory slots" (Reuters) face tariff risk on imported transformers/steel, adding cost and timing uncertainty — one more reason to lock price and slot early.</li></ul>
<hr>
<h2 id="s6"><a id="6-how-it-all-sequences"></a>6. How It All Sequences</h2>
<p>The mental model: <strong>interconnection is the critical path; land, water, permits, and procurement are parallel tracks that must not fall behind it.</strong> "Power infrastructure is no longer a dependency of development" — substations, transmission, and time are the critical path (DataCenters.com). Buildings can be erected in months; the power to energize them cannot.</p>
<p>Parallel tracks, from site option to energized substation for a 50–100 MW campus: - <strong>Track A — Interconnection (critical path):</strong> application → studies (12–36 months) → agreement → utility build &amp; energization. ~2–5+ years total. - <strong>Track B — Land:</strong> option → diligence (title, geotech, flood, fiber, water) → purchase/close → rezoning/entitlement. - <strong>Track C — Water:</strong> source diligence → supply agreement / rights → discharge (NPDES) &amp; sewer capacity. - <strong>Track D — Permits:</strong> rezoning/CUP → environmental review → building &amp; air permits. - <strong>Track E — Procurement (starts at land-close, before design is final):</strong> reserve transformer/switchgear/generator/UPS slots → RTM → FAT → delivery → install.</p>
<p>The developer commits real money <strong>before certainty</strong> at each gate: option payments and study deposits before entitlement; CIAC and interconnection security before the agreement is final; <strong>10–30% equipment deposits before design is complete</strong>; land close before permits are in hand. The art is sequencing so that the long-lead transformer arrives just as the utility upgrades and the on-site substation are ready — and so you haven't spent nine figures before you know the site will actually get power.</p>
<h3 id="6-1-worked-example-a-hypothetical-60-mw-campus-all-numbers-indicative">6.1 WORKED EXAMPLE — a hypothetical 60 MW campus (all numbers INDICATIVE)</h3>
<p>A single-phase 60-MW build, transmission-level service, customer-owned substation. Figures are <strong>illustrative planning numbers</strong>, not quotes, and are anchored to the ranges cited above (JLL 2025 shell-and-core ~$10.7M/MW; AI fit-out can add up to ~$25M/MW — this example uses conservative mid-ranges).</p>
<table><thead><tr><th>Gate / milestone</th><th>Timing (T=site option)</th><th>Money committed at this gate (INDICATIVE, cumulative)</th><th>Notes</th></tr></thead><tbody><tr><td><strong>Site option + diligence</strong></td><td>T0 → T+3 mo</td><td>~$0.5–2M (option, geotech, fiber/flood/water studies)</td><td>Cheap optionality; kill fast if power/water fail.</td></tr><tr><td><strong>Interconnection application + load/SIS study deposits</strong></td><td>T+1 → T+3 mo</td><td>+~$0.1–0.5M study fees</td><td>File day-one; this starts the critical-path clock.</td></tr><tr><td><strong>Long-lead slot reservations</strong> (2× ~40 MVA transformers, MV switchgear, gensets, UPS)</td><td>T+3 → T+6 mo</td><td>+~$8–20M deposits (10–30% of ~$60–120M gear)</td><td>Ordered at ~60% single-line design, before final design.</td></tr><tr><td><strong>Land close</strong></td><td>T+6 → T+9 mo</td><td>+~$10–25M (say 150–300 acres @ ~$100–200k/acre)</td><td>Committed before permits are fully in hand.</td></tr><tr><td><strong>CIAC / interconnection security</strong></td><td>T+9 → T+18 mo</td><td>+~$15–40M (dedicated substation + tie; per §2.3 ranges, plus collateral)</td><td>In VA-style markets add $1.5M/MW collateral ≈ $90M reserved.</td></tr><tr><td><strong>Rezoning / CUP + environmental + building/air permits</strong></td><td>T+6 → T+18 mo</td><td>+~$2–5M (design, legal, community package)</td><td>Highest <em>probability-weighted</em> risk of stall/denial.</td></tr><tr><td><strong>Vertical construction + equipment delivery/FAT/install</strong></td><td>T+18 → T+36 mo</td><td>+~$400–700M (shell, fit-out, MEP, balance of gear)</td><td>Equipment arrives against reserved slots.</td></tr><tr><td><strong>Utility upgrades complete + energization/commissioning</strong></td><td>T+30 → T+54 mo</td><td>remaining balance</td><td>Energization date = max(utility upgrades, transformer delivery).</td></tr></tbody></table>
<p><strong>Indicative total capex:</strong> roughly <strong>$650M–$1.1B</strong> for 60 MW depending on AI fit-out density, with <strong>~$25–70M at real risk before entitlement certainty</strong> and the transformer/substation delivery and the utility's own upgrade schedule jointly setting the energization date. If the grid can't deliver in time, a <strong>BTM gas bridge</strong> (~$0.7–1.4M/MW ≈ $40–85M for 60 MW, plus an air permit) becomes the schedule insurance policy.</p>
<hr>
<h2 id="s7"><a id="open-questions-changing-fast-in-2026"></a>OPEN QUESTIONS / CHANGING FAST IN 2026</h2>
<ul><li><strong>How much of the queue is real?</strong> ERCOT ~230 GW, Dominion ~70 GW, Georgia 34+ GW — but SRP's queue collapsed from 7.2 GW to ~1 GW once deposits were required, and AEP Ohio's from ~30 to ~13 GW. Nobody knows the true "build rate," and LBNL's 13%-completion history for generators looms over every headline number.</li><li><strong>Will FERC federalize load interconnection?</strong> DOE's Oct 2025 directive and FERC's June 2026 actions could standardize (and speed) large-load rules — or fragment them region by region. The load-vs-generator jurisdictional split (§2.1) may not survive.</li><li><strong>Do the new tariffs kill the goose?</strong> VA's $1.5M/MW + 14-year GS-5, Ohio's 85% take-or-pay, Georgia's 15-year contracts — the Buckeye Institute argues these charge the most mobile customers the most and will drive them away. Whether they protect ratepayers or repel investment is genuinely unresolved.</li><li><strong>Behind-the-meter's ceiling:</strong> BTM went to ~82 GW announced, but air permits (Nebius/NJ) and genset shortages (Cummins into 2028) may cap actual deployment far below announcements — Cleanview models 5 GW vs 13 GW by end-2027 depending on delays.</li><li><strong>Will incentives survive the backlash?</strong> New York's possible first statewide moratorium, Florida's 100-MW gate, Virginia's budget fight, and 300+ bills in early 2026 suggest the incentive era is turning to an oversight era.</li><li><strong>Does liquid cooling change the water story?</strong> "Zero-water" designs exist and work — but adoption speed, and whether they simply move heat/water rejection elsewhere, is unsettled.</li></ul>
<h2 id="s8"><a id="glossary"></a>GLOSSARY</h2>
<ul><li><strong>Large-load interconnection:</strong> the state-level process to connect a big new electricity <em>consumer</em> (vs. FERC-jurisdictional generator interconnection).</li><li><strong>System Impact Study (SIS):</strong> utility study of how a new load affects grid voltage/thermal/reliability limits and what upgrades it triggers.</li><li><strong>Network upgrades:</strong> transmission/distribution reinforcements required to accommodate a new load.</li><li><strong>CIAC (contribution-in-aid-of-construction):</strong> non-refundable customer payment toward utility-owned facilities built to serve it.</li><li><strong>Take-or-pay / minimum-take:</strong> tariff clause requiring payment for a set % of reserved capacity regardless of actual use (e.g., AEP Ohio 85%).</li><li><strong>GS-5:</strong> Dominion Virginia's large-load rate class (≥25 MW) with 14-yr terms and $1.5M/MW collateral.</li><li><strong>Behind-the-meter (BTM):</strong> on-site generation serving load without passing through the utility meter/grid.</li><li><strong>Bridging power:</strong> temporary on-site generation covering the gap until grid interconnection is complete.</li><li><strong>Prior appropriation:</strong> western US water-rights doctrine — "first in time, first in right," senior rights served first in drought.</li><li><strong>Riparian rights:</strong> eastern US doctrine — reasonable water use tied to owning waterfront land.</li><li><strong>NPDES:</strong> Clean Water Act discharge permit governing effluent (e.g., cooling-tower blowdown) quality/temperature.</li><li><strong>Blowdown:</strong> concentrated water purged from evaporative cooling loops.</li><li><strong>WUE (water usage effectiveness):</strong> liters of water per kWh of IT energy.</li><li><strong>Consumptive use:</strong> water withdrawn and not returned locally (e.g., evaporated), vs. non-consumptive (returned).</li><li><strong>OFE / CFE:</strong> owner-furnished vs contractor-furnished equipment — who buys the long-lead gear and carries its risk.</li><li><strong>FAT (factory acceptance testing):</strong> witnessing equipment pass tests at the factory before shipment.</li><li><strong>Release to Manufacture (RTM):</strong> the point when a factory actually starts building — can lag the PO by months.</li><li><strong>Slot reservation:</strong> a deposit that holds a factory production slot for long-lead equipment.</li><li><strong>GSU (generator step-up transformer):</strong> transformer connecting generation to the grid; longest transformer lead time.</li><li><strong>GOES (grain-oriented electrical steel):</strong> specialized steel for transformer cores; ~70% made in Japan/Korea/Germany.</li><li><strong>Powered land:</strong> a parcel valued primarily for its secured/near-term access to electricity.</li><li><strong>Free-cooling hours:</strong> hours per year a site can cool without mechanical refrigeration; a climate-driven economics factor.</li></ul>
<h2 id="s9"><a id="what-surprised-the-researcher"></a>WHAT SURPRISED THE RESEARCHER</h2>
<ol><li><strong>How completely fiber was dethroned.</strong> Connectivity ran the checklist for decades; in 2025–26 it's explicitly secondary, and fiber now <em>follows</em> power into places like West Texas rather than the other way around.</li><li><strong>The queues are largely fiction — and everyone knows it.</strong> ERCOT's 230 GW is ~2.7× the state's record peak; Dominion's 70 GW is ~3× its peak. When SRP required a real 30% deposit, 7.2 GW became 1 GW overnight. The "AI power crisis" headline number and the <em>bankable</em> number differ by an order of magnitude.</li><li><strong>Equipment, not construction, sets the date.</strong> A building goes up in months; the transformer to energize it takes ~2.5 years, and the manufacturing clock doesn't even start at the PO — it starts at Release to Manufacture. Developers now put down 10–30% deposits at ~60% design completion.</li><li><strong>Behind-the-meter gas went mainstream in ~12 months</strong> — 92% of identified BTM capacity was announced after January 2025 — and the binding constraint turned out to be the <em>air permit</em>, not the turbine.</li><li><strong>The water problem is technically solved but politically unsolved.</strong> Best-in-class WUE is ~12× better than average and "zero-water" designs exist — yet water remains the most effective argument for stopping a project, because commitments arrive after opposition has already formed.</li><li><strong>Regulators put a literal price on the risk.</strong> Virginia's $1.5M/MW collateral is the SCC writing down, in dollars, how much it expects ratepayers would eat if a project skips town — a remarkable admission that these are viewed as risks, not prizes.</li></ol>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-site.html"><span class="dir">Back to</span>Site Selection, Grid Interconnection, Water &amp; Procurement</a><a class="next" href="APX-site.html"><span class="dir">Distilled into</span>the appendix</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a> <a href="selftest.html">Test yourself</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
