<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Glossary — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#F7F6F2">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#121B1A">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="" data-page="glossary" data-phase="base">

<header class="crumb"><nav class="inner" aria-label="Breadcrumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><span class="here">Glossary</span></nav></header>
<main class="">
  <div class="hero"><h1>Glossary</h1><p class="lede">One plain-English line per term, added as each chapter is written.</p></div>
  <input class="filter" type="search" placeholder="Filter terms" aria-label="Filter glossary terms">
<section class="gloss-group"><h2>Course &amp; system terms</h2><dl class="gloss">
<dt id="r-w">[R] / [W]</dt><dd>topic research mode — Desktop Research feature vs Claude Code's own web search (see PLAN.md).</dd>
<dt id="wrap">Wrap</dt><dd>the close-out procedure (/wrap) that updates state, syncs issues, regenerates docs, and lands a <code>wrap:</code> commit.</dd>
</dl></section>
<section class="gloss-group"><h2>Data center terms</h2><dl class="gloss">
<dt id="cdu">CDU</dt><dd>Coolant Distribution Unit — the interface between the building's water loop and the liquid-cooling loops inside a rack.</dd>
<dt id="cxa">CxA</dt><dd>Commissioning Agent — the independent third party who verifies systems perform as designed. Independent on purpose: they work for the owner, not the designer or builder.</dd>
<dt id="dbb-db">DBB / DB</dt><dd>Design-Bid-Build (design and construction contracted separately, one after the other) / Design-Build (one firm does both).</dd>
<dt id="dcim-bms-epms">DCIM / BMS / EPMS</dt><dd>Data Center Infrastructure Management / Building Management System / Electrical Power Monitoring System — three overlapping monitoring stacks that watch IT, building, and electrical systems.</dd>
<dt id="direct-to-chip-immersion-cooling">Direct-to-chip / immersion cooling</dt><dd>bringing liquid to the chip via cold plates, or submerging hardware in non-conductive fluid. Required above roughly 50 kW per rack.</dd>
<dt id="epc">EPC</dt><dd>Engineering, Procurement, Construction — a delivery model where one contractor owns all three, concentrating schedule and performance risk in a single party.</dd>
<dt id="interconnection">Interconnection</dt><dd>the utility's process of studying and connecting a large new electrical load to the grid. A multi-year process, not a wiring job.</dd>
<dt id="ist">IST</dt><dd>Integrated Systems Test — the "pull the plug" rehearsal that fails everything at once to see whether the facility really rides through.</dd>
<dt id="itad">ITAD</dt><dd>IT Asset Disposition — secure disposal or resale of retired equipment, including data sanitization (NIST 800-88).</dd>
<dt id="long-lead-equipment">Long-lead equipment</dt><dd>gear whose manufacturing time dominates the project schedule — transformers, switchgear, generators. Ordered before the design is finished.</dd>
<dt id="ocp-orv3-48v-busbar">OCP / ORv3 / 48V busbar</dt><dd>Open Compute Project and its Open Rack v3 spec; the shift from 12V to 48V DC rack power to feed high density.</dd>
<dt id="opr-bod">OPR / BOD</dt><dd>Owner's Project Requirements / Basis of Design — what the owner needs, and how the design intends to meet it. Commissioning tests against these two documents.</dd>
<dt id="pue-wue-cue">PUE / WUE / CUE</dt><dd>Power / Water / Carbon Usage Effectiveness — total facility resource use divided by IT resource use. Lower is better; all three are easy to game.</dd>
<dt id="rack-density-kw-rack">Rack density (kW/rack)</dt><dd>power drawn, and therefore heat produced, per rack. The number that drives power, cooling, and structural design.</dd>
<dt id="spine-leaf-clos">Spine-leaf (Clos)</dt><dd>the flat, scalable network topology used inside data centers. <strong>EVPN/VXLAN</strong> are the overlay protocols run on top of it.</dd>
<dt id="tier-uptime-rating-tia-942-class-bicsi">Tier (Uptime) / Rating (TIA-942) / Class (BICSI)</dt><dd>three competing schemes for classifying facility redundancy and availability, I–IV or equivalent. They are not interchangeable.</dd>
</dl></section>
<section class="gloss-group"><h2>Reader site terms</h2><dl class="gloss">
<dt id="bus-bus-section-breaker">Bus / bus section / breaker</dt><dd>in a single-line diagram, the main conductor, a stretch of it, and the switch that separates two stretches.</dd>
<dt id="figure-directive">Figure directive</dt><dd>a <code>:::kind</code> block in chapter markdown whose data the site generator draws (numbers, breakdown, timeline, flow, compare, scale).</dd>
<dt id="read-more">Read more</dt><dd>the collapsed block under a figure that holds the depth; a chapter must read with every one of them closed.</dd>
<dt id="single-line-diagram">Single-line diagram</dt><dd>the electrical drawing that shows a facility as one bus with loads tapped off it; the course map borrows the form.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 1 — Foundations, delivery models, economics</h2><dl class="gloss">
<dt id="mw">$/MW</dt><dd>construction cost per megawatt of IT load; almost always excludes the IT gear, and scope (shell-only vs all-in, land in or out) varies by source.</dd>
<dt id="ai-factory">AI factory</dt><dd>a dense, single-workload, usually single-tenant campus built for GPU training or inference at 30–130 kW per rack, liquid-cooled.</dd>
<dt id="ai-pod">AI pod</dt><dd>A group of high-power racks used for AI computing, often needing liquid cooling.</dd>
<dt id="air-cooling">Air cooling</dt><dd>Moving air past computing equipment to carry its heat toward a cooling plant.</dd>
<dt id="all-in-construction-estimate">All-in construction estimate</dt><dd>A price for a fitted facility and its stated site works, subject to explicit exclusions such as tenant computers.</dd>
<dt id="artificial-intelligence-ai">Artificial intelligence (AI)</dt><dd>Computing used for tasks such as prediction or generation, here run on unusually power-dense equipment.</dd>
<dt id="backup-generator">Backup generator</dt><dd>On-site equipment that can produce electricity during a longer grid outage.</dd>
<dt id="base-rent">Base rent</dt><dd>Payment for leased space and committed capacity before any separately billed electricity.</dd>
<dt id="build-to-suit">Build-to-suit</dt><dd>a developer builds an entire single-tenant facility to a hyperscaler's specification, then leases it to them.</dd>
<dt id="building-shell">Building shell</dt><dd>The roof, walls and structure before the interior systems are fully fitted out.</dd>
<dt id="capex">Capex</dt><dd>capital expenditure, the one-off cost of building the facility.</dd>
<dt id="cm-at-risk-cmar-and-gmp">CM at risk (CMAR) and GMP</dt><dd>the construction manager joins early to advise on design, then commits to a Guaranteed Maximum Price; overruns above it are the CM's, savings are often shared.</dd>
<dt id="colocation-retail-vs-wholesale">Colocation (retail vs wholesale)</dt><dd>a provider rents space, power and cooling to tenants who bring their own IT. Retail sells per rack with power bundled on 1–3 year terms; wholesale sells whole halls per kW on 5–15 year leases.</dd>
<dt id="commissioning">Commissioning</dt><dd>Planned testing that checks whether finished systems meet the owner's requirements.</dd>
<dt id="commissioning-agent">Commissioning agent</dt><dd>The independent specialist who witnesses and reports the results of facility tests.</dd>
<dt id="contingency">Contingency</dt><dd>a cost buffer for the unknown; explicit and shared in a GMP, buried in the price under lump-sum contracts.</dd>
<dt id="cooling-plant">Cooling plant</dt><dd>Facility equipment that carries computer heat away and rejects it outdoors.</dd>
<dt id="critical-load">Critical load</dt><dd>the part of the load carried on protected, redundant (UPS and generator-backed) power; roughly IT plus critical cooling.</dd>
<dt id="data-hall">Data hall</dt><dd>A room or building area planned to hold a group of computing racks.</dd>
<dt id="design-load">Design load</dt><dd>The electrical demand used to size equipment, not necessarily what the site will draw on average.</dd>
<dt id="design-bid-build">Design-bid-build</dt><dd>A delivery arrangement in which the owner hires a designer and then separately hires a builder.</dd>
<dt id="design-build">Design-build</dt><dd>A delivery arrangement putting design and construction under one contractor.</dd>
<dt id="design-builder">Design-builder</dt><dd>One contractor responsible for both design and construction under a design-build contract.</dd>
<dt id="discounting">Discounting</dt><dd>Converting future payments to equivalent amounts today using an assumed annual rate.</dd>
<dt id="dollars-per-kilowatt-per-month">Dollars per kilowatt per month</dt><dd>A monthly rent quote for each kilowatt of capacity a tenant reserves.</dd>
<dt id="edge-data-center">Edge data center</dt><dd>a small facility (roughly 1–10 MW, down to a single rack for "micro") placed near users or data sources to cut latency.</dd>
<dt id="electric-utility">Electric utility</dt><dd>The organization that supplies grid electricity and performs or arranges a site's grid connection.</dd>
<dt id="electricity-pass-through">Electricity pass-through</dt><dd>A lease arrangement in which tenants reimburse the operator for some or all electricity it purchases.</dd>
<dt id="enterprise-data-center">Enterprise data center</dt><dd>a facility owned and run by one organisation for its own IT.</dd>
<dt id="escalation-clause">Escalation clause</dt><dd>the contract term that says who pays when materials and equipment prices rise between signing and delivery.</dd>
<dt id="facility-load">Facility load</dt><dd>IT load plus cooling, electrical losses and ancillary loads; what the utility sees at the fence. IT load times PUE.</dd>
<dt id="facility-operator">Facility operator</dt><dd>The team that runs, monitors and maintains the site after it opens.</dd>
<dt id="factory-release">Factory release</dt><dd>Approval of an equipment specification that lets its maker begin the booked production lead time.</dd>
<dt id="fiber-entry">Fiber entry</dt><dd>A point where an external fiber-optic communications cable enters the site.</dd>
<dt id="fidic-silver-book">FIDIC Silver Book</dt><dd>the international EPC/turnkey contract form from process industries; fixed price, fixed date, maximum risk on the contractor.</dd>
<dt id="force-majeure">Force majeure</dt><dd>the clause excusing delay caused by defined events outside either party's control.</dd>
<dt id="full-load-and-part-load">Full load and part load</dt><dd>Full load uses the modeled IT capacity; part load uses less than that capacity.</dd>
<dt id="grid-interconnection">Grid interconnection</dt><dd>Utility approval and physical work needed to connect a site's agreed power demand to the grid.</dd>
<dt id="gross-and-owner-borne-cost">Gross and owner-borne cost</dt><dd>Gross includes all site bills; owner-borne cost subtracts amounts actually reimbursed by tenants.</dd>
<dt id="handover">Handover</dt><dd>Transfer of the tested facility and its records from the building team to the operating team.</dd>
<dt id="hyperscale">Hyperscale</dt><dd>very large (~100 MW and up) standardised facilities built or leased by cloud and platform operators such as AWS, Microsoft, Google, Meta.</dd>
<dt id="it-load">IT load</dt><dd>the power drawn by servers, storage and network alone; the number a data center's size is quoted in.</dd>
<dt id="kilowatt-kw">Kilowatt (kW)</dt><dd>A unit of power equal to 1,000 watts, useful for describing an individual rack.</dd>
<dt id="kilowatt-hour-kwh">Kilowatt-hour (kWh)</dt><dd>The energy used by a one-kilowatt load running for one hour.</dd>
<dt id="liquid-cooling">Liquid cooling</dt><dd>Moving computer heat through circulating liquid instead of relying on room air alone.</dd>
<dt id="liquidated-damages">Liquidated damages</dt><dd>a pre-agreed sum the contractor owes per day of late completion, standing in for the owner's actual losses.</dd>
<dt id="mep">MEP</dt><dd>mechanical, electrical and plumbing; the power and cooling systems that make up 75–80% of a data center's construction cost.</dd>
<dt id="modular-prefabricated">Modular / prefabricated</dt><dd>a construction method, not a facility type: factory-built power, cooling or data-hall modules assembled on site.</dd>
<dt id="n-n-1-2n">N / N+1 / 2N</dt><dd>exactly enough capacity; one spare unit beyond the need; a fully duplicated independent second system. Topic 2 owns the reasoning.</dd>
<dt id="neocloud">Neocloud</dt><dd>a GPU-first cloud operator (CoreWeave, Nscale) that typically leases powered shells rather than building its own.</dd>
<dt id="opex">Opex</dt><dd>operating expenditure, the recurring annual cost of running the facility; electricity dominates.</dd>
<dt id="owner-s-engineer">Owner's engineer</dt><dd>the owner's technical adviser who reviews the design against the owner's standards.</dd>
<dt id="owner-s-representative">Owner's representative</dt><dd>the owner's project-management proxy for schedule, budget and stakeholders.</dd>
<dt id="owner-furnished-equipment-ofe">Owner-furnished equipment (OFE)</dt><dd>long-lead gear the owner buys directly and hands to the contractor to install; starts the equipment clock early but moves delivery and integration risk to the owner.</dd>
<dt id="phased-construction">Phased construction</dt><dd>Opening portions of a planned campus in stages while reserving shared infrastructure for the whole site.</dd>
<dt id="power-transformer">Power transformer</dt><dd>A large device that changes electrical voltage between the grid and the campus.</dd>
<dt id="power-usage-effectiveness-pue">Power usage effectiveness (PUE)</dt><dd>Total facility power divided by IT power; a design value of 1.4 turns 40 MW IT into 56 MW total.</dd>
<dt id="powered-shell">Powered shell</dt><dd>building, land and utility power delivered by the provider; the tenant fits out the electrical and mechanical interior.</dd>
<dt id="precommitted-capacity">Precommitted capacity</dt><dd>Space and power reserved by customers before the facility opens.</dd>
<dt id="preleasing">Preleasing</dt><dd>Agreeing to rent future space and power before a facility opens.</dd>
<dt id="present-value">Present value</dt><dd>The today-dollar equivalent of future payments after discounting.</dd>
<dt id="rack">Rack</dt><dd>A cabinet that holds computing, storage and network equipment.</dd>
<dt id="rack-power-density">Rack power density</dt><dd>The power drawn by one rack, used to size its electrical supply and cooling.</dd>
<dt id="rack-unit-u">Rack unit (U)</dt><dd>1.75 inches of vertical space in a rack; a standard rack holds about 42U.</dd>
<dt id="substation">Substation</dt><dd>The site's connection point for high-voltage grid power and equipment that changes or routes its voltage.</dd>
<dt id="switchgear">Switchgear</dt><dd>Electrical equipment that routes power and isolates circuits during faults or maintenance.</dd>
<dt id="tco">TCO</dt><dd>total cost of ownership; capex plus every year of opex and refresh over the facility's life, usually discounted to present value.</dd>
<dt id="terawatt-hour-twh">Terawatt-hour (TWh)</dt><dd>One billion kilowatt-hours of energy, useful for reporting electricity used across a region and year.</dd>
<dt id="tier-3-class-facility">Tier 3-class facility</dt><dd>A facility designed for concurrent maintenance of key power and cooling systems, without implying formal certification.</dd>
<dt id="turnkey">Turnkey</dt><dd>a contract that hands over a complete, working facility for a fixed price; the usual meaning of EPC in data centers.</dd>
<dt id="undiscounted-total">Undiscounted total</dt><dd>A simple sum of costs without adjusting future payments to their value today.</dd>
<dt id="uninterruptible-power-supply-ups">Uninterruptible power supply (UPS)</dt><dd>Short-term backup that keeps protected equipment powered during a grid interruption.</dd>
<dt id="vacancy-rate">Vacancy rate</dt><dd>The share of available rental capacity that has not been leased.</dd>
<dt id="white-space-gray-space">White space / gray space</dt><dd>the IT floor where racks live / the support area holding UPS, switchgear, generators and cooling plant.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 2 — Requirements, capacity and availability</h2><dl class="gloss">
<dt id="ahj-authority-having-jurisdiction">AHJ (Authority Having Jurisdiction)</dt><dd>the local building or fire official who decides which code editions apply at a site and enforces them, local amendments included.</dd>
<dt id="ai-ready">AI-ready</dt><dd>a label that means something only when it names numbers: kW per rack, floor loading, supply-water temperature, GPM per rack, CDU space.</dd>
<dt id="ashrae-90-4-mlc-elc">ASHRAE 90.4 (MLC / ELC)</dt><dd>the data center energy standard; compliance is two ratios against maxima, the Mechanical Load Component (cooling power over IT power) and the Electrical Loss Component (power-chain losses). PUE is defined but not used for compliance.</dd>
<dt id="ashrae-guideline-0-standard-202">ASHRAE Guideline 0 / Standard 202</dt><dd>the commissioning-process guideline and standard that make the OPR the yardstick the finished facility is tested against.</dd>
<dt id="availability-class-en-50600-iso-iec-22237">Availability class (EN 50600 / ISO/IEC 22237)</dt><dd>the European framework's Class 1–4, basic to fault tolerant, set separately for power, cooling and cabling, plus Protection Class 1–4 for physical security.</dd>
<dt id="basis-of-design-bod">Basis of Design (BOD)</dt><dd>The engineer's record of the systems, assumptions and calculations chosen to meet the owner's requirements.</dd>
<dt id="change-order">Change order</dt><dd>an amendment to a signed contract that changes scope, price or time; how a vague requirement becomes the owner's bill.</dd>
<dt id="chiller">Chiller</dt><dd>A machine that cools circulating liquid so it can remove heat from the facility.</dd>
<dt id="code-standard-guideline-certification">Code / standard / guideline / certification</dt><dd>legal minimum rules enforced by the AHJ / detailed good practice, binding only when a code adopts it by reference / advisory best practice / third-party verification against a standard.</dd>
<dt id="concentrated-or-point-load">Concentrated or point load</dt><dd>Weight applied through a small area, such as a rack foot, that must be checked separately from total rack weight.</dd>
<dt id="concurrent-maintainability">Concurrent maintainability</dt><dd>any component can be taken out for maintenance without shutting down IT, which needs redundant components and redundant paths (Uptime Tier III).</dd>
<dt id="containment-hot-cold-aisle">Containment (hot / cold aisle)</dt><dd>walls, doors and roofs that keep cold supply air and hot exhaust from mixing; needed from roughly 10 kW per rack, and air's practical limit sits near 20 kW.</dd>
<dt id="density-profile-pod">Density profile / pod</dt><dd>the distribution of kW per rack across the zones of a hall, never an average; a pod is a group of cabinets sharing one power and cooling rating, and no cabinet may exceed the pod's peak.</dd>
<dt id="design-load-nameplate-actual-load">Design load / nameplate / actual load</dt><dd>what the facility is sized to carry after diversity and headroom / the sum of equipment ratings / the real operating draw. Each is smaller than the last; the power block is sized to the first.</dd>
<dt id="direct-to-chip-liquid-cooling">Direct-to-chip liquid cooling</dt><dd>Cooling that circulates liquid through cold plates on processors instead of relying only on room air.</dd>
<dt id="electrical-conduit">Electrical conduit</dt><dd>A protective tube for electrical cables, sometimes installed empty for later expansion.</dd>
<dt id="energy-star-for-data-centers">ENERGY STAR for data centers</dt><dd>An operating-performance label that requires at least 12 months of data and a qualifying benchmark score.</dd>
<dt id="epo-emergency-power-off">EPO (Emergency Power Off)</dt><dd>the single-action disconnect that kills power to an IT room; one of the NEC Article 645.4 conditions.</dd>
<dt id="fault-tolerance">Fault tolerance</dt><dd>any single failure is survived automatically because two active paths run in physically separated rooms (Uptime Tier IV).</dd>
<dt id="fedramp">FedRAMP</dt><dd>A United States federal cloud-service authorization program whose security requirements can affect a tenant's facility.</dd>
<dt id="iso-iec-27001">ISO/IEC 27001</dt><dd>An international information-security management standard that includes physical-security controls.</dd>
<dt id="leadership-in-energy-and-environmental-design-leed">Leadership in Energy and Environmental Design (LEED)</dt><dd>A voluntary building-sustainability rating that calls for design and construction evidence.</dd>
<dt id="nec-article-645">NEC Article 645</dt><dd>the optional National Electrical Code article for IT rooms; an owner opts in by meeting 645.4 (dedicated HVAC, restricted room, fire-rated separation, EPO) in exchange for wiring flexibility.</dd>
<dt id="nfpa-75-76-855">NFPA 75 / 76 / 855</dt><dd>fire protection of IT equipment / of telecom facilities / of energy-storage systems; the last is reshaping UPS battery rooms as lithium-ion replaces lead-acid.</dd>
<dt id="nist-800-53">NIST 800-53</dt><dd>A catalog of security controls that includes protection of physical spaces and supporting utilities.</dd>
<dt id="owner-s-project-requirements-opr">Owner's Project Requirements (OPR)</dt><dd>The owner's written, measurable account of what the facility must deliver and how success will be checked.</dd>
<dt id="payment-card-industry-data-security-standard-pci-dss">Payment Card Industry Data Security Standard (PCI DSS)</dt><dd>Rules for protecting payment-card data, including physical access to covered areas.</dd>
<dt id="performance-specification">Performance specification</dt><dd>a specification that states the outcome to be achieved (Tier III, PUE ≤ 1.4, 10 MW) and leaves the means to the contractor; the basis of EPC risk transfer.</dd>
<dt id="phasing-day-one-vs-ultimate">Phasing (day-one vs ultimate)</dt><dd>building shell and site for the ultimate load but MEP for the first block only, adding plant as leasing and interconnection arrive.</dd>
<dt id="pipe-stub">Pipe stub</dt><dd>A short, capped pipe connection installed now so future cooling equipment can be connected.</dd>
<dt id="rdhx-rear-door-heat-exchanger">RDHx (rear-door heat exchanger)</dt><dd>a liquid-cooled coil on the back of a rack that removes exhaust heat before it reaches the room; bridges roughly 20–80 kW per rack.</dd>
<dt id="reference-design-owner-standard">Reference design (owner standard)</dt><dd>a repeatable, pre-engineered building block an owner reuses across sites under a master agreement; the hyperscaler way to keep cost predictable.</dd>
<dt id="site-power">Site power</dt><dd>Power used by both IT equipment and supporting building systems, measured at the facility boundary.</dd>
<dt id="stranded-capacity">Stranded capacity</dt><dd>capacity paid for but unusable because a different resource (power, cooling, busway, floor) ran out first.</dd>
<dt id="system-and-organization-controls-2-soc-2">System and Organization Controls 2 (SOC 2)</dt><dd>An independent report on specified service controls; a report covering an operating period needs records from that period.</dd>
<dt id="tcdd-tccf-tcos">TCDD / TCCF / TCOS</dt><dd>Uptime's Tier Certification of Design Documents / Constructed Facility / Operational Sustainability. Ask for the TCCF for the specific hall; many plaques are design-only.</dd>
<dt id="telecommunications-industry-association-tia-942-c">Telecommunications Industry Association (TIA) 942-C</dt><dd>A data-center infrastructure standard with Rated levels that are not interchangeable with Uptime certificates.</dd>
<dt id="uptime-institute-tier">Uptime Institute Tier</dt><dd>A classification of site power and cooling infrastructure, not a guarantee of observed annual uptime.</dd>
<dt id="valved-tap">Valved tap</dt><dd>A closable pipe connection that lets a future branch be isolated or connected.</dd>
<dt id="wholesale-retail-colocation">Wholesale / retail colocation</dt><dd>Wholesale tenants rent large suites; retail tenants rent smaller spaces, sometimes individual racks.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 3 — Site, grid interconnection, water and procurement</h2><dl class="gloss">
<dt id="500-year-floodplain">500-year floodplain</dt><dd>Area mapped for a flood with about 0.2% annual probability, not a promise of one flood every 500 years.</dd>
<dt id="air-permit-major-minor-source">Air permit (major / minor source)</dt><dd>the clean-air authorisation any on-site combustion needs; staying under minor-source thresholds is the fast path, and the permit, not the turbine, is what stalls bridging plants.</dd>
<dt id="behind-the-meter-btm-bridging-power">Behind-the-meter (BTM) / bridging power</dt><dd>generation on the owner's side of the utility meter; a bridge covers the gap until grid interconnection is complete, and increasingly stays as prime power.</dd>
<dt id="blowdown">Blowdown</dt><dd>the concentrated, mineral-laden water purged from an evaporative cooling loop; it must go to sewer or to a permitted discharge.</dd>
<dt id="ciac-contribution-in-aid-of-construction">CIAC (contribution in aid of construction)</dt><dd>the non-refundable payment a customer makes toward utility-owned facilities built to serve it.</dd>
<dt id="cluster-study">Cluster study</dt><dd>a utility or RTO study of many interconnection requests at once, allocating shared network upgrades among them; deposits are what make a cluster shrink to its real size.</dd>
<dt id="collateral">Collateral</dt><dd>Money or a bank guarantee pledged to protect a utility if a large customer withdraws or fails to meet its contract.</dd>
<dt id="conditional-use-permit-cup">Conditional-use permit (CUP)</dt><dd>the discretionary local approval a data center usually needs even on industrial land; its public hearing is where projects most often die.</dd>
<dt id="consumptive-vs-non-consumptive-use">Consumptive vs non-consumptive use</dt><dd>water withdrawn and not returned locally (evaporated) vs water that goes back to the system after use.</dd>
<dt id="contract-demand">Contract demand</dt><dd>the megawatts a large customer reserves under its tariff; minimum-take clauses bill a share of it whether used or not.</dd>
<dt id="dry-heat-rejection">Dry heat rejection</dt><dd>Releasing facility heat to outdoor air instead of relying on cooling-water evaporation.</dd>
<dt id="energization">Energization</dt><dd>The first safe application of utility power to a tested connection, distinct from opening a hall to tenants.</dd>
<dt id="fat-factory-acceptance-test">FAT (factory acceptance test)</dt><dd>witnessing equipment pass its tests at the factory before it ships; an owner obligation under OFE.</dd>
<dt id="free-cooling-hours">Free-cooling hours</dt><dd>hours a year a site can reject heat without mechanical refrigeration; set by climate, so a site-selection economics factor.</dd>
<dt id="free-issue">Free-issue</dt><dd>handing owner-bought equipment to a contractor to install; the contract must say what happens if it arrives late or damaged.</dd>
<dt id="goes-grain-oriented-electrical-steel">GOES (grain-oriented electrical steel)</dt><dd>the core steel of transformers; about 70% is made in Japan, South Korea and Germany, which is part of why transformer lead times doubled.</dd>
<dt id="gsu-generator-step-up-transformer">GSU (generator step-up transformer)</dt><dd>the transformer between a generator and the grid; the longest lead time of any, ~144 weeks in 2025.</dd>
<dt id="information-technology-it-load">Information technology (IT) load</dt><dd>Electric power drawn by computing, storage and network gear before cooling and building power losses.</dd>
<dt id="land-option">Land option</dt><dd>A paid, time-limited right to buy a parcel after checking its development risks.</dd>
<dt id="large-load-interconnection">Large-load interconnection</dt><dd>the state-level, utility-run process to connect a big new electricity consumer, distinct from FERC's generator interconnection.</dd>
<dt id="large-load-tariff-gs-5-e-67-sb-6">Large-load tariff (GS-5, E-67, SB 6)</dt><dd>a rate class for big customers with long terms, minimum take, collateral and exit fees; Dominion's GS-5, SRP's E-67 and Texas's SB 6 are 2025 examples.</dd>
<dt id="minimum-take-take-or-pay">Minimum take / take-or-pay</dt><dd>a tariff clause requiring payment for a set share of reserved capacity regardless of use (AEP Ohio 85%, SRP 80%).</dd>
<dt id="network-upgrades">Network upgrades</dt><dd>transmission or distribution reinforcements a new load triggers beyond its own tie; identified in the system impact study.</dd>
<dt id="npdes-permit">NPDES permit</dt><dd>the Clean Water Act discharge permit that sets temperature and chemistry limits on effluent such as blowdown.</dd>
<dt id="ofe-cfe">OFE / CFE</dt><dd>owner-furnished vs contractor-furnished equipment; who buys the long-lead gear, holds the factory slot and carries its delay.</dd>
<dt id="phased-service-ramp">Phased service ramp</dt><dd>Agreed dates and limits for increasing utility capacity as successive halls open.</dd>
<dt id="powered-land">Powered land</dt><dd>a parcel valued mainly for secured, near-term access to electricity; what developers now hunt for first.</dd>
<dt id="prior-appropriation-riparian-rights">Prior appropriation / riparian rights</dt><dd>western US water law ("first in time, first in right"; junior holders curtailed first) vs eastern law (reasonable use tied to waterfront land).</dd>
<dt id="reclaimed-water-purple-pipe">Reclaimed water (purple pipe)</dt><dd>treated non-potable water delivered in a separate line; the politically safest data center supply where it exists.</dd>
<dt id="rtm-release-to-manufacture">RTM (release to manufacture)</dt><dd>the point a factory actually starts building; it can lag the purchase order by a quarter, and the lead time counts from here.</dd>
<dt id="service-boundary">Service boundary</dt><dd>The contract-defined dividing point between utility and customer electrical responsibilities, which need not be the fence.</dd>
<dt id="site-demand">Site demand</dt><dd>The power needed at the utility connection for computing plus cooling and other facility systems.</dd>
<dt id="slot-reservation-framework-agreement">Slot reservation / framework agreement</dt><dd>a deposit that holds a factory production slot, or a multi-site supply agreement with an OEM; how gear is bought before design is finished.</dd>
<dt id="system-impact-study-sis-facilities-study">System impact study (SIS) / facilities study</dt><dd>the utility's model of a new load's effect on the grid and the upgrades it triggers / the engineered and priced design of the substation, tie and metering.</dd>
<dt id="water-withdrawal">Water withdrawal</dt><dd>Water taken from a pipe, well or river, of which only some may be consumed rather than returned.</dd>
<dt id="wue-water-usage-effectiveness">WUE (water usage effectiveness)</dt><dd>litres of water per kWh of IT energy; ~1.8 industry average, 0.15 at best, ≤ 0.2 the reference campus target.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 4 — Building and physical infrastructure</h2><dl class="gloss">
<dt id="a-weighted-decibel-dba">A-weighted decibel (dBA)</dt><dd>A sound-level unit adjusted approximately to human hearing.</dd>
<dt id="ac156">AC156</dt><dd>the shake-table test protocol that certifies a rack or piece of equipment survives seismic forces; the rack maker supplies it, the building supplies the anchorage.</dd>
<dt id="acoustic-enclosure">Acoustic enclosure</dt><dd>A sound-reducing housing around noisy equipment that must still allow cooling and maintenance.</dd>
<dt id="cable-tray">Cable tray</dt><dd>An overhead support that keeps communication or power cables on a defined route.</dd>
<dt id="clear-height">Clear height</dt><dd>Usable vertical space above the finished floor after overhead obstructions are considered.</dd>
<dt id="column-grid-bay">Column grid (bay)</dt><dd>the spacing of structural columns, typically 8.4–12 m in data halls; it sets how many rack rows and aisles fit between columns.</dd>
<dt id="dock-high-and-grade-level-doors">Dock-high and grade-level doors</dt><dd>Dock-high doors meet a trailer-bed platform; grade-level doors open at ground level.</dd>
<dt id="dry-cooler">Dry cooler</dt><dd>Outdoor equipment that releases heat from a cooling loop into the air.</dd>
<dt id="dry-in-weathertight">Dry-in (weathertight)</dt><dd>the milestone when roof and walls keep the weather out; nothing electrical or mechanical inside can start before it.</dd>
<dt id="dunnage">Dunnage</dt><dd>steel support frames that spread the weight of rooftop equipment such as dry coolers and chillers onto the roof structure.</dd>
<dt id="equipment-pad">Equipment pad</dt><dd>A designed concrete base with anchors for a heavy machine or electrical unit.</dd>
<dt id="fire-separation">Fire separation</dt><dd>Walls, doors and other assemblies designed to resist fire spreading between rooms.</dd>
<dt id="footprint-average-floor-load">Footprint-average floor load</dt><dd>Rack weight divided by the floor area it covers, which is not the load beneath each foot.</dd>
<dt id="freeboard">Freeboard</dt><dd>extra height added above a design flood elevation as a safety margin; the finished floor sits above the 500-year level plus freeboard.</dd>
<dt id="governing-envelope">Governing envelope</dt><dd>the heaviest and largest piece of equipment the rigging path must ever carry, used to design doors, corridors and slab before the equipment list is final.</dd>
<dt id="gray-space">Gray space</dt><dd>Rooms and galleries occupied by power, cooling and other building support equipment.</dd>
<dt id="imp-insulated-metal-panel">IMP (insulated metal panel)</dt><dd>factory-made steel-skinned cladding with an insulating core, the usual envelope on a steel-framed data hall.</dd>
<dt id="k-value-modulus-of-subgrade-reaction">k-value (modulus of subgrade reaction)</dt><dd>the stiffness of the ground under a slab; it governs a slab-on-grade's load capacity more than the soil's bearing strength does.</dd>
<dt id="knock-out-panel">Knock-out panel</dt><dd>a wall section designed to be removed so heavy gear can be rolled in after the shell is closed; provided where the equipment list is not yet known.</dd>
<dt id="lowboy">Lowboy</dt><dd>A low-deck trailer used to transport equipment too heavy or tall for an ordinary trailer.</dd>
<dt id="manifold">Manifold</dt><dd>the pipe header that distributes coolant from a CDU to the racks in a row; hangs lowest in the overhead stack so a leak falls on nothing electrical.</dd>
<dt id="meet-me-room">Meet-me room</dt><dd>the carrier-neutral space where tenants and network providers interconnect; allocated as floor area here, its contents belong to Topic 9.</dd>
<dt id="national-fire-protection-association-standard-855">National Fire Protection Association Standard 855</dt><dd>A stationary-battery installation standard whose locally adopted edition informs battery-room safety requirements.</dd>
<dt id="network-operations-center-noc">Network operations center (NOC)</dt><dd>A room where staff monitor network or facility operation.</dd>
<dt id="point-load-vs-distributed-load">Point load vs distributed load</dt><dd>weight concentrated on a small area (a rack caster, a CDU foot) against weight spread evenly across a floor (psf); a floor can pass the second and fail the first.</dd>
<dt id="post-tensioned-floor">Post-tensioned floor</dt><dd>a concrete slab pre-compressed with steel tendons so it can span between columns on upper storeys; the multi-storey substitute for slab-on-grade.</dd>
<dt id="precast-concrete">Precast concrete</dt><dd>structure and wall panels cast in a factory and shipped to site; cures in about 48 hours in the plant against 28 days cast in place.</dd>
<dt id="psf-kn-m-kg-m">psf / kN/m² / kg/m²</dt><dd>units of floor loading; 1 kN/m² is about 20.9 psf or 102 kg/m². Data halls specify 250–400 psf where the code minimum is 100.</dd>
<dt id="raised-access-floor-raf">Raised access floor (RAF)</dt><dd>tiles on pedestals over a plenum used for underfloor air and cable; typically rated 1,200–1,500 kg/m² and not built for a 1,500 kg rack.</dd>
<dt id="rfs-ready-for-service">RFS (ready for service)</dt><dd>the date a hall is energized, commissioned and handed over; T+42 for reference Hall 1.</dd>
<dt id="rigging-path">Rigging path</dt><dd>the route heavy equipment travels from truck to pad; it must carry the heaviest load that ever moves along it, so it often governs the slab more than the racks do.</dd>
<dt id="risk-category-ibc-asce-7-and-ip">Risk Category (IBC/ASCE 7) and Ip</dt><dd>the occupancy class that sets design forces; data centers are usually Category IV, which gives the component importance factor Ip = 1.5 and about 50% higher anchorage forces.</dd>
<dt id="sdc-seismic-design-category">SDC (Seismic Design Category)</dt><dd>the A–F class combining a site's shaking (SDS) with its Risk Category; engineered anchorage is required from C upward.</dd>
<dt id="shell-and-core">Shell and core</dt><dd>the structure, envelope and base building, the box before MEP fit-out; 10–15% of a data center's construction cost.</dd>
<dt id="slab-on-grade">Slab-on-grade</dt><dd>a concrete floor poured directly on prepared ground; 12–18 in thick in a data hall against 4–6 in in an office.</dd>
<dt id="spmt-self-propelled-modular-transporter">SPMT (self-propelled modular transporter)</dt><dd>a multi-axle powered platform used to move the heaviest loads, such as a 100–200 t transformer, from road to pad.</dd>
<dt id="square-foot-sf">Square foot (sf)</dt><dd>A unit of floor area; 80,000 sf describes a building footprint or combined room area, not a floor load.</dd>
<dt id="tier-iii-class-concurrent-maintainability">Tier III-class concurrent maintainability</dt><dd>A design goal that allows planned maintenance of one service path while another keeps the computing load running.</dd>
<dt id="tilt-up">Tilt-up</dt><dd>concrete wall panels cast flat on the slab and craned upright; the fastest cheap shell for a big single-storey box on a flat site.</dd>
<dt id="truck-court">Truck court</dt><dd>the paved manoeuvring area in front of the dock doors; 120 ft or more deep so trailers and cranes can work.</dd>
<dt id="white-space">White space</dt><dd>The rack room, including its aisles and any reserved rack area.</dd>
<dt id="wholesale-and-retail-colocation">Wholesale and retail colocation</dt><dd>Wholesale customers lease large blocks of capacity; retail customers lease smaller spaces or rack allocations.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 5 — Power: utility to UPS</h2><dl class="gloss">
<dt id="ais-gis">AIS / GIS</dt><dd>air-insulated versus gas-insulated switchgear; GIS is compact and sealed, historically filled with SF6.</dd>
<dt id="arc-resistant-switchgear-ieee-c37-20-7">Arc-resistant switchgear (IEEE C37.20.7)</dt><dd>gear tested to vent an internal arc away from people; Type 2B keeps them safe with the control doors open.</dd>
<dt id="belly-tank-bulk-tank">Belly tank / bulk tank</dt><dd>the sub-base fuel tank under a genset for immediate supply, and the shared storage that provides the autonomy target.</dd>
<dt id="bess-battery-energy-storage-system">BESS (battery energy storage system)</dt><dd>batteries beyond UPS ride-through, at the MV bus for peak shaving or grid services, at LV for smoothing AI transients.</dd>
<dt id="block-power-block">Block (power block)</dt><dd>the unit of design, one 2.5 MW UPS with its ~2.75 MW genset and 2,500 kVA unit substation; halls grow by repeating it.</dd>
<dt id="demarcation-point">Demarcation point</dt><dd>the ownership boundary between utility and customer, usually the incoming structure or first high-side breaker; revenue metering sits there.</dd>
<dt id="double-conversion-vfi-line-interactive-vi">Double-conversion (VFI) / line-interactive (VI)</dt><dd>IEC 62040-3 UPS classes; VFI rebuilds the waveform so the load never sees mains, VI passes mains and corrects voltage.</dd>
<dt id="drups">DRUPS</dt><dd>diesel rotary UPS, a flywheel coupled to a diesel; 13–40 s of inertia bridges to the engine, no battery room.</dd>
<dt id="dry-type-vs-oil-filled-transformer">Dry-type vs oil-filled transformer</dt><dd>dry-type is the indoor default for unit substations (no flammable liquid); oil-filled is the outdoor default for LPTs and triggers NEC 450 indoors.</dd>
<dt id="electrical-bus">Electrical bus</dt><dd>A shared conductor in switchgear from which multiple incoming or outgoing circuits connect.</dd>
<dt id="epa-tier-2-tier-4-final">EPA Tier 2 / Tier 4 Final</dt><dd>nonroad engine emission tiers; Tier 2 is allowed for emergency standby only, Tier 4F with SCR and DPF is required once a set runs for demand response or bridging.</dd>
<dt id="fuel-polishing">Fuel polishing</dt><dd>filtering stored diesel to remove water and microbial growth so it starts an engine years after delivery.</dd>
<dt id="hertz-hz">Hertz (Hz)</dt><dd>Cycles per second, used here to describe the frequency of alternating-current power.</dd>
<dt id="hvo">HVO</dt><dd>hydrotreated vegetable oil, a drop-in renewable diesel with up to ~90% lower lifecycle CO2.</dd>
<dt id="impedance-z">Impedance (%Z)</dt><dd>the transformer property that sets fault current (≈ kVA ÷ %Z) and voltage regulation; 5.75% nominal at 2,500 kVA.</dd>
<dt id="interconnection-study">Interconnection study</dt><dd>The utility’s assessment of how a proposed site load can connect and what grid work it requires.</dd>
<dt id="kilovolt-kv">Kilovolt (kV)</dt><dd>One thousand volts, a unit for utility and campus distribution voltage.</dd>
<dt id="large-power-transformer-lpt">Large power transformer (LPT)</dt><dd>the HV-to-MV substation transformer, 30–100 MVA, oil-filled, outdoors; the 128-week item.</dd>
<dt id="lfp-nmc-vrla">LFP / NMC / VRLA</dt><dd>lithium iron phosphate, nickel-manganese-cobalt and valve-regulated lead-acid batteries; LFP is the data center lithium default.</dd>
<dt id="load-bank-test">Load-bank test</dt><dd>A controlled test that applies a measured electrical load to prove a generator’s output.</dd>
<dt id="main-tie-main-double-ended">Main-tie-main (double-ended)</dt><dd>two sources and a bus tie, so either side can be maintained with the tie closed and no load dropped; the physical form of concurrent maintainability.</dd>
<dt id="medium-voltage-mv-and-low-voltage-lv">Medium voltage (MV) and low voltage (LV)</dt><dd>The campus distribution level and the lower, hall-side level reached after the unit substation.</dd>
<dt id="megavolt-ampere-mva">Megavolt-ampere (MVA)</dt><dd>A measure of apparent electrical capacity used to rate transformers; it is not automatically the same number of MW.</dd>
<dt id="megawatt-hour-mwh">Megawatt-hour (MWh)</dt><dd>An amount of energy equal to one MW supplied for one hour.</dd>
<dt id="nfpa-110-type-10">NFPA 110 Type 10</dt><dd>emergency power at the transfer switch within 10 seconds of utility failure; the standby standard for critical facilities.</dd>
<dt id="nfpa-855">NFPA 855</dt><dd>A National Fire Protection Association installation standard for energy storage where adopted and applicable.</dd>
<dt id="nickel-zinc-battery">Nickel-zinc battery</dt><dd>A rechargeable chemistry suited to short, high- power discharge, with a smaller supplier base than lead-acid or lithium.</dd>
<dt id="paralleling-switchgear">Paralleling switchgear</dt><dd>gear that synchronizes several gensets onto one bus for flexible N+1; long-lead in its own right.</dd>
<dt id="power-factor">Power factor</dt><dd>Real power divided by apparent power; it helps convert a demand in MW into a transformer requirement in MVA.</dd>
<dt id="rectifier-and-inverter">Rectifier and inverter</dt><dd>The UPS stages that change incoming alternating current to direct current and then rebuild alternating-current output.</dd>
<dt id="ride-through">Ride-through</dt><dd>the seconds a UPS carries the load from stored energy while the generators start; ~15 s used of 5 min held.</dd>
<dt id="selective-coordination">Selective coordination</dt><dd>a protection scheme in which the nearest upstream breaker clears a fault, isolating the smallest zone; proven by a study someone must own.</dd>
<dt id="sf6-free-switchgear">SF6-free switchgear</dt><dd>MV gear insulated by vacuum plus dry air or a fluoronitrile mix instead of SF6 (GWP ~23,500); the 2026 spec, with a 60 Hz caveat.</dd>
<dt id="site-derating">Site derating</dt><dd>The reduction from an equipment nameplate rating when actual conditions, such as high outdoor temperature, limit output.</dd>
<dt id="static-bypass">Static bypass</dt><dd>the UPS path that passes mains straight to the load on an internal fault or overload; eco-mode runs on it by choice.</dd>
<dt id="tier-iii-concurrent-maintainability">Tier III concurrent maintainability</dt><dd>A design objective of performing planned work on a capacity component or distribution path without interrupting protected IT service.</dd>
<dt id="transfer-switch">Transfer switch</dt><dd>Equipment that moves a specified load from one electrical supply to another.</dd>
<dt id="ul-9540">UL 9540</dt><dd>A system-listing standard for applicable energy-storage equipment, distinct from fire-propagation testing.</dd>
<dt id="unit-substation">Unit substation</dt><dd>the packaged MV-to-LV transformer and switchgear (34.5 kV to 480Y/277 V, 2,500 kVA) at the hall wall feeding UPS and mechanical plant.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 6 — Power: distribution and redundancy</h2><dl class="gloss">
<dt id="2n">2N</dt><dd>Two independent supply systems, each capable of carrying the full intended load.</dd>
<dt id="3m2-4m3-distributed-redundant">3M2 / 4M3 (distributed redundant)</dt><dd>three (or four) independent UPS systems that share the load so any one can be lost; each runs at ≤ 67% (≤ 75%) and every rack row takes A and B from two different systems. The reference hall's Tier III model: six 2.5 MW blocks for 10 MW usable.</dd>
<dt id="415-240-v-distribution">415/240 V distribution</dt><dd>three-phase 415 V line-to-line, 240 V line-to-neutral to the rack, so the server takes 240 V with no PDU isolation transformer; a 60 A circuit carries ~34.5 kW against 17.3 kW at 208 V. Raises available fault current.</dd>
<dt id="a-b-feed-dual-corded-single-corded">A/B feed / dual-corded / single-corded</dt><dd>two independent power paths to a rack; dual-corded gear has a PSU on each and needs no switch, each side loaded ≤ 50%; single-corded gear needs a rack ATS or STS to see both.</dd>
<dt id="alternating-current-ac">Alternating current (AC)</dt><dd>Electricity whose voltage and current periodically reverse direction.</dd>
<dt id="ampere-a">Ampere (A)</dt><dd>A unit of electrical current, distinct from the letter A used to name a power route.</dd>
<dt id="arc-flash">Arc flash</dt><dd>A dangerous release of heat and light from an electrical arc fault.</dd>
<dt id="arc-flash-boundary-incident-energy">Arc-flash boundary / incident energy</dt><dd>the distance at which an arc would deliver 1.2 cal/cm² to skin; PPE categories map to incident energy and no energised work is permitted above 40 cal/cm² (NFPA 70E).</dd>
<dt id="ats-automatic-transfer-switch">ATS (automatic transfer switch)</dt><dd>an electromechanical switch that moves a load between two sources; slower and simpler than an STS, common at the rack for a single-corded appliance.</dd>
<dt id="autotransformer">Autotransformer</dt><dd>a single-winding transformer that shifts voltage a small step (480 → 415 V) without creating a separately derived system; about 90% smaller than a 208 V isolation transformer.</dd>
<dt id="availability-a-mtbf-mtbf-mttr">Availability (A = MTBF / (MTBF + MTTR))</dt><dd>the fraction of time a repairable element works; parallel paths multiply their unavailabilities. Industry "nines" are legacy arithmetic, not Uptime certification, which dropped them in 2009.</dd>
<dt id="block-redundant-catcher-reserve-bus">Block redundant (catcher / reserve bus)</dt><dd>N active UPS blocks plus one unloaded reserve that a failed block's load reaches through an STS; ~80% usable, but a large STS sits in every path.</dd>
<dt id="branch-circuit">Branch circuit</dt><dd>The protected final wiring run from a breaker or tap-off toward equipment outlets.</dd>
<dt id="busway-busbar-trunking">Busway (busbar trunking)</dt><dd>prefabricated overhead conductor track (40–1,250 A) into which tap-off boxes twist-lock while live; the row distribution layer for Zones 2–4 and 94% of the reference hall's megawatts.</dd>
<dt id="cbn-srg-common-bonding-network-signal-reference-grid">CBN / SRG (common bonding network / signal reference grid)</dt><dd>the equipotential grounding structure of a data hall; a copper grid on 0.6–3 m centres, ≥ #6 AWG, per IEEE 1100 and TIA-942, with every cabinet bonded to it directly.</dd>
<dt id="chapter-3-wiring-nec">Chapter 3 wiring (NEC)</dt><dd>the ordinary wiring methods of the National Electrical Code; building an IT room to them instead of Article 645 removes the EPO requirement along with 645's wiring relaxations.</dd>
<dt id="circuit-breaker">Circuit breaker</dt><dd>A protective switch that opens a circuit when a qualifying overload or fault occurs.</dd>
<dt id="continuous-load-planning-allowance">Continuous-load planning allowance</dt><dd>A stated fraction of a circuit rating used for sizing sustained demand; the chapter's 80% example is not universal.</dd>
<dt id="direct-current-dc">Direct current (DC)</dt><dd>Electricity delivered with a steady polarity between its conductors.</dd>
<dt id="fault-current-available-aic-sccr">Fault current (available) / AIC / SCCR</dt><dd>the current a short circuit can draw at a point in the system; every breaker (interrupting capacity, AIC) and assembly (short-circuit current rating, SCCR) must exceed it. ~17.6 kA with a PDU isolation transformer, ~56 kA without.</dd>
<dt id="fault-current-study">Fault-current study</dt><dd>An engineering calculation of possible short- circuit currents and the ratings needed to interrupt them.</dd>
<dt id="isolation-transformer-separately-derived-system">Isolation transformer / separately derived system</dt><dd>a PDU transformer that changes voltage and creates a new neutral and ground reference; the 480 → 208/120 V legacy that 415/240 V distribution removes, along with its impedance.</dd>
<dt id="k-rated-transformer-k-13-k-20">K-rated transformer (K-13, K-20)</dt><dd>a transformer built to tolerate the extra heating of harmonic currents; K-13 suits modern mixed loads, K-20 is checked where thousands of identical GPU supplies switch in step.</dd>
<dt id="kiloampere-ka">Kiloampere (kA)</dt><dd>One thousand amperes, often used to describe available short-circuit current.</dd>
<dt id="liquid-manifold">Liquid manifold</dt><dd>Shared pipes that distribute cooling liquid to equipment along a row.</dd>
<dt id="listed-electrical-equipment">Listed electrical equipment</dt><dd>Equipment certified for a specified use; a busway tap must be suitable for its particular track.</dd>
<dt id="mt-diablo-400-v-dc-sidecar">Mt Diablo / ±400 V DC sidecar</dt><dd>the OCP specification (Microsoft, Meta, Google) for a separate power rack that feeds adjacent compute racks at ±400 V DC, 800 V rail to rail; racks from 100 kW to 1 MW; hardware 2026–27. The reference hall reserves bays for it.</dd>
<dt id="mtbf-mttr">MTBF / MTTR</dt><dd>mean time between failures / mean time to repair. Pair MTBF ≈ MTBF² / (2 × MTTR), so repair speed is worth as much as a third path.</dd>
<dt id="n">N</dt><dd>Exactly the supply capacity required by the load, with no spare capacity.</dd>
<dt id="n-1">N+1</dt><dd>The required capacity plus one spare module, which alone does not guarantee another complete route.</dd>
<dt id="nfpa-70e-energised-electrical-work-permit">NFPA 70E / energised electrical work permit</dt><dd>the US electrical safety standard for working on live gear; data centers work energised, so the permit and arc-flash labels are routine rather than exceptional.</dd>
<dt id="open-compute-project-ocp">Open Compute Project (OCP)</dt><dd>An industry collaboration that publishes open hardware designs, including rack-power specifications.</dd>
<dt id="open-rack-version-3-orv3">Open Rack version 3 (ORv3)</dt><dd>An Open Compute Project rack design using shared power shelves and an in-rack low-voltage busbar.</dd>
<dt id="owner-tenant-demarcation">Owner-tenant demarcation</dt><dd>The contractually specified point where responsibility for equipment or connections changes hands.</dd>
<dt id="pdu-floor-power-distribution-unit">PDU (floor power distribution unit)</dt><dd>a floor-standing cabinet, 300–1,000 kVA, with an input breaker, an optional transformer and branch panels; the first box after the UPS output bus. ~20 in the reference hall's Phase 1.</dd>
<dt id="pfc-active-power-factor-correction">PFC (active power factor correction)</dt><dd>the front end of a modern server power supply that draws near-sinusoidal current at under 5% THD; why harmonics stopped being a data center problem.</dd>
<dt id="power-supply-unit-psu">Power supply unit (PSU)</dt><dd>A server component that converts its input power into the voltages its electronics need.</dd>
<dt id="rack-busbar">Rack busbar</dt><dd>A rigid conductor distributing electricity inside a rack, distinct from an overhead row busway.</dd>
<dt id="rack-pdu-rpdu">Rack PDU (rPDU)</dt><dd>the 0U vertical outlet strip in a rack, typically 30–60 A at 415/240 V, that turns one branch circuit into server receptacles; per-outlet metering on it proves the A/B mapping.</dd>
<dt id="rack-power-shelf">Rack power shelf</dt><dd>A rack-mounted converter that feeds a shared low- voltage bus instead of separate server AC inputs.</dd>
<dt id="retail-colocation">Retail colocation</dt><dd>A service that may deliver a finished rack and ready- to-use power connections.</dd>
<dt id="rpp-remote-power-panel">RPP (remote power panel)</dt><dd>a breaker panel on the floor near the racks, fed by cable home-runs from the PDU; cheaper than busway on day one and the reference hall's choice for Zone 1's stable 8 kW racks.</dd>
<dt id="short-circuit">Short circuit</dt><dd>An unintended low-resistance electrical connection that can draw dangerous fault current.</dd>
<dt id="sidecar-bay">Sidecar bay</dt><dd>Floor space and planned connections reserved beside compute racks for a possible future power cabinet.</dd>
<dt id="sts-static-transfer-switch">STS (static transfer switch)</dt><dd>a thyristor switch that moves a load between two sources in ~4 ms; used at the rack for single-corded gear, avoided as a large central unit because it makes one failure into a row outage.</dd>
<dt id="tap-off-box-whip">Tap-off box / whip</dt><dd>the twist-lock unit that draws a branch circuit off live busway, and the flexible cable drop from it (or from an RPP breaker) to the rack; ~$350 and owner-installed on busway.</dd>
<dt id="three-phase-supply">Three-phase supply</dt><dd>Three coordinated alternating-current waveforms used to move substantial power efficiently.</dd>
<dt id="tia-607-c-bonding-hierarchy">TIA-607-C bonding hierarchy</dt><dd>the standard's primary and secondary bonding busbars and rack bonding busbars, 1/0 AWG to the busbar and ≥ 6 AWG to each cabinet, never bonded in series.</dd>
<dt id="tier-iii">Tier III</dt><dd>A facility topology designed for planned maintenance of relevant components without interrupting the load, not a certified uptime percentage.</dd>
<dt id="tn-s">TN-S</dt><dd>an earthing arrangement with separate neutral and protective earth conductors throughout; the preferred scheme for IT loads.</dd>
<dt id="volt-v">Volt (V)</dt><dd>A unit of electrical potential; a distribution voltage helps determine current at a given power.</dd>
<dt id="wholesale-colocation">Wholesale colocation</dt><dd>A larger leased area where the tenant commonly fits out racks and some downstream connections.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 7 — Cooling and thermal management</h2><dl class="gloss">
<dt id="adiabatic-dry-cooler">Adiabatic dry cooler</dt><dd>a fan-and-coil heat rejecter that runs dry most of the year and sprays water on its air inlet only on hot hours; the reference campus's warm-loop heat sink, fed with reclaimed water on peak days.</dd>
<dt id="approach-temperature">Approach temperature</dt><dd>the temperature gap across a heat exchanger, for example between the server loop and the facility loop in a CDU; commercial units achieve about 3–4 °C.</dd>
<dt id="ashrae-air-classes-a1-a4-h1">ASHRAE air classes (A1–A4, H1)</dt><dd>server-inlet temperature and humidity envelopes; all A classes recommend 18–27 °C and allow up to 32, 35, 40 or 45 °C; H1 is a tighter class for dense air-cooled gear.</dd>
<dt id="blanking-panel">Blanking panel</dt><dd>a plate that fills an empty rack slot so hot exhaust cannot recirculate to the intakes; the cheapest part of containment and the first to be forgotten.</dd>
<dt id="bypass-recirculation">Bypass / recirculation</dt><dd>the two airflow faults containment kills; cold supply short-circuiting to the return without cooling a server, and hot exhaust re-entering a server intake.</dd>
<dt id="cfm-per-kw">CFM per kW</dt><dd>the airflow a rack needs per kilowatt; about 157 at an 11 K (20 °F) rise, 125 at 25 °F, 105 at 30 °F, from ΔT = 3.1 × W ÷ CFM.</dd>
<dt id="crac-crah">CRAC / CRAH</dt><dd>computer-room air conditioner, with its own compressor, and computer-room air handler, a coil and fan on chilled water; the fan wall is the CRAH grown to the size of a wall.</dd>
<dt id="cube-law-fan-affinity">Cube law (fan affinity)</dt><dd>fan power scales with the cube of fan speed, so running at 80% speed takes about half the power; why big slow fans win.</dd>
<dt id="dew-point-control">Dew-point control</dt><dd>holding humidity by absolute moisture (about −9 to 15 °C dew point) instead of relative humidity, which means different moisture at each temperature.</dd>
<dt id="ec-fan">EC fan</dt><dd>electronically commutated fan with a brushless DC motor and built-in speed control; the unit of a fan wall and the reason it can be redundant at the fan.</dd>
<dt id="economizer-air-side-water-side">Economizer (air-side, water-side)</dt><dd>using outside air, or outside air via a heat exchanger, to cool without running a compressor; available about 40% of the year in Phoenix, none of it at the 45 °C peak.</dd>
<dt id="erf-energy-reuse-factor">ERF (energy reuse factor)</dt><dd>the share of a data center's energy exported as reused heat; Germany's EnEfG mandates 10, 15 and 20% for new centers from 2026, 2027 and 2028.</dd>
<dt id="fan-wall">Fan wall</dt><dd>a floor-to-ceiling array of EC fans and chilled-water coils in a gallery beside the hall, about 800 kW per unit, redundant at the fan; the air backbone of the hyperscale hall since 2024.</dd>
<dt id="fws-facility-water-system">FWS (facility water system)</dt><dd>the owner's water loop between the CDU and the heat rejecters; the reference campus runs it warm, W40, at 36 °C supply and about 46 °C return, so it needs no chiller.</dd>
<dt id="in-row-cooling">In-row cooling</dt><dd>a cooling unit placed between racks, close-coupled to the load; suits spot density in 20–60 kW rows.</dd>
<dt id="low-gwp-refrigerant-a2l-a1">Low-GWP refrigerant (A2L / A1)</dt><dd>refrigerants with low global-warming potential mandated by the AIM Act and F-gas rules; A2L (R-1234ze) is mildly flammable, A1 (R-515B) is not, which changes the code path.</dd>
<dt id="magnetic-bearing-chiller">Magnetic-bearing chiller</dt><dd>an oil-free centrifugal chiller whose shaft floats on magnetic bearings; excellent at part load and low lift, restarts in about 3 minutes, and runs warm setpoints; the reference plant's chiller type.</dd>
<dt id="pfas">PFAS</dt><dd>per- and polyfluoroalkyl "forever chemicals" in the dielectric fluids that two-phase cooling used; 3M's exit and EPA and EU rules pushed the market back to single-phase water-glycol cold plates.</dd>
<dt id="pg25">PG25</dt><dd>25% propylene glycol in water, the standard coolant of the server loop; freeze and corrosion protection at a small penalty in heat capacity.</dd>
<dt id="quick-disconnect-qd">Quick disconnect (QD)</dt><dd>a blind-mate, drip-free coolant coupling at the rack where the server loop meets the rack manifold; the demarcation between Topic 8's rack and Topic 7's heat.</dd>
<dt id="stratified-thermal-storage-tank">Stratified thermal storage tank</dt><dd>a tall chilled-water tank holding cold water under warm across a thermocline; sized in minutes to carry the chilled loop from generator start to chiller restart, 10 minutes in the reference.</dd>
<dt id="tcs-technology-cooling-system">TCS (technology cooling system)</dt><dd>the high-purity server-side loop from the cold plates through the rack manifold to the CDU; about 40 °C out and 48 °C back in the reference pod, ≤ 25 µS/cm and &lt; 50 µm.</dd>
<dt id="ton-of-refrigeration">Ton of refrigeration</dt><dd>12,000 BTU/h of cooling; 1 kW of IT is 3,412 BTU/h or 0.284 tons, so 10.7 MW is about 3,040 tons.</dd>
<dt id="w-class-w17-w">W-class (W17–W+)</dt><dd>ASHRAE liquid-cooling classes named by their maximum supply-water temperature; W32 is chiller-free in most climates, W40 and above reject on dry coolers year-round.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 8 — AI/HPC, compute and storage</h2><dl class="gloss">
<dt id="800-vdc">800 VDC</dt><dd>rack power distribution at 800 V DC, arriving with megawatt-class racks in 2027; it moves more than 150% more power through the same copper as 54 V and removes the ~200 kg of busbar a 1 MW rack would otherwise need.</dd>
<dt id="all-reduce">All-reduce</dt><dd>the collective step in which every GPU in a training job exchanges and sums gradients; its alternation with compute is the ~1 Hz power swing the busway sees.</dd>
<dt id="bare-metal">Bare metal</dt><dd>servers run without a hypervisor; the norm for large training because it exposes GPU topology and removes virtualisation overhead.</dd>
<dt id="bulk-synchronous-parallel-bsp">Bulk-synchronous parallel (BSP)</dt><dd>the compute → barrier → checkpoint cycle of a training job; the reason 200 racks behave as one load with no diversity to bank on.</dd>
<dt id="checkpoint">Checkpoint</dt><dd>a periodic save of a training job's model and optimizer state (140–420 GB for a 70 B model) so the job can restart after a fault; also the stall visible on the busway while it is written.</dd>
<dt id="cold-plate">Cold plate</dt><dd>the liquid-cooled metal block clamped to a GPU or CPU; the point where Topic 8's heat becomes Topic 7's problem.</dd>
<dt id="compute-tray">Compute tray</dt><dd>a slide-in unit of an NVL72 rack holding 4 GPUs and 2 Grace CPUs with cold plates and quick-disconnects; 18 per rack.</dd>
<dt id="das-san-nas-object-storage">DAS / SAN / NAS / object storage</dt><dd>disks inside the server / block storage over a dedicated network / file storage over IP / a scale-out HTTP object store; four tiers, each a different row in the hall.</dd>
<dt id="data-gravity">Data gravity</dt><dd>the pull that keeps a tenant in place because moving petabytes is slow and costly.</dd>
<dt id="eia-310">EIA-310</dt><dd>the 19-inch rack standard; it fixes mounting width, U-height and hole pattern only, never depth or load rating.</dd>
<dt id="factory-integration-rack-and-stack">Factory integration / rack-and-stack</dt><dd>a rack shipped fully populated and tested from the vendor / a rack populated server by server on site; AI pods use the first, general zones may still use the second.</dd>
<dt id="gpudirect-storage">GPUDirect Storage</dt><dd>a direct path from storage into GPU memory that bypasses the CPU, 40+ GB/s.</dd>
<dt id="grace-vera">Grace / Vera</dt><dd>NVIDIA's Arm server CPUs paired with GPUs in a superchip; 36 per NVL72 rack.</dd>
<dt id="hbm-high-bandwidth-memory">HBM (high-bandwidth memory)</dt><dd>stacked memory beside the GPU die (HBM3e, HBM4); the main driver of GPU power.</dd>
<dt id="hgx-node">HGX node</dt><dd>an 8-GPU server on NVIDIA's HGX baseboard, ~10–14 kW; three fill the reference 40 kW rack.</dd>
<dt id="kubernetes-slurm">Kubernetes / Slurm</dt><dd>the container orchestrator that runs everything that is not training / the HPC batch scheduler that runs the training cluster on bare metal; Slinky combines them.</dd>
<dt id="kyber-oberon">Kyber / Oberon</dt><dd>NVIDIA rack architectures; Oberon is the current NVL72 frame, Kyber the 2027 ~600 kW class on 800 VDC.</dd>
<dt id="nvl72-rack-scale-system">NVL72 / rack-scale system</dt><dd>a factory-integrated, liquid-cooled rack whose 72 GPUs act as one accelerator over NVLink; the reference pod's rack class.</dd>
<dt id="nvlink-nvswitch">NVLink / NVSwitch</dt><dd>NVIDIA's in-rack scale-up interconnect, 130 TB/s all-to-all on ~3.2 km of copper, no optics.</dd>
<dt id="nvme-of-disaggregated-storage">NVMe-oF / disaggregated storage</dt><dd>flash pooled over a fabric and composed on demand (for example VAST DASE); the storage that sits in flash rows beside the pod.</dd>
<dt id="parallel-file-system">Parallel file system</dt><dd>storage (Lustre, GPFS, WEKA, VAST) that feeds many GPUs at once at GB/s to TB/s.</dd>
<dt id="power-shelf">Power shelf</dt><dd>the rack-level AC-to-DC conversion unit feeding a 48–54 V busbar; ~33 kW each, eight per NVL72; GB300 shelves carry 65 J per GPU of capacitance.</dd>
<dt id="power-smoothing">Power smoothing</dt><dd>rack capacitors and software floors that cut the grid-facing peak of the ~1 Hz swing by ~30%; smoothing, not ride-through, so no UPS relief.</dd>
<dt id="quick-disconnect-uqd">Quick-disconnect (UQD)</dt><dd>the dripless coolant coupling on each tray and at the rack manifold; the boundary between Topic 8 and Topic 7, and where the IT vendor's warranty stops.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 9 — Network and structured cabling</h2><dl class="gloss">
<dt id="base-8-trunk-mpo-vsff">Base-8 trunk / MPO / VSFF</dt><dd>a pre-terminated fiber cable in multiples of eight fibers, matching 8-fiber parallel optics such as DR4; MPO-12/16 are the multi-fiber push-on connectors it ends in; VSFF (SN, MMC, CS) are the very-small-form-factor successors at about three times the density.</dd>
<dt id="bmc-ipmi-redfish">BMC / IPMI / Redfish</dt><dd>the baseboard management controller inside every server and switch, and the two interfaces used to reach it over the OOB.</dd>
<dt id="cat6a-cat8">Cat6A / Cat8</dt><dd>twisted-pair copper for 10G to 100 m (also PoE) / 25–40G to 30 m; in the reference facility Cat6A is for OOB, cameras and sensors only.</dd>
<dt id="co-packaged-optics-cpo-lpo">Co-packaged optics (CPO) / LPO</dt><dd>the optical engine moved onto the switch package / a pluggable with the DSP removed; both attack the fact that optics are about half a switch's power.</dd>
<dt id="cross-connect-interconnect">Cross-connect / interconnect</dt><dd>a single-mode jumper between two parties' panels in the MMR, sold by the operator at ~$100–300 a month / a direct equipment-to-equipment link inside a cage, free.</dd>
<dt id="dac-aec-aoc">DAC / AEC / AOC</dt><dd>passive copper (~2 m at 800G) / retimed active copper (5–7 m) / active optical cable (to ~100 m); the three ways to leave a NIC.</dd>
<dt id="dci-400zr-800zr-dwdm">DCI / 400ZR / 800ZR / DWDM</dt><dd>data center interconnect between buildings or sites; coherent pluggable optics reaching 80–120 km from a router port; the multiplexing that puts many wavelengths on one fiber pair.</dd>
<dt id="division-27-rcdd">Division 27 / RCDD</dt><dd>the construction specification division for communications cabling, and the Registered Communications Distribution Designer whose stamp its design and installation usually require.</dd>
<dt id="dr4-dr8-fr4-lr4-sr8">DR4 / DR8 / FR4 / LR4 / SR8</dt><dd>optics named by reach and fiber: parallel single-mode to 500 m / duplex single-mode to 2 km / to 10 km / multimode to 100 m. The reference plant is single-mode, so SR8 is not used.</dd>
<dt id="ebgp-rfc-7938-ecmp">eBGP / RFC 7938 / ECMP</dt><dd>external BGP as the fabric's only routing protocol, a private ASN per rack, Layer 3 to the ToR / equal-cost multipath, spreading flows across every spine link.</dd>
<dt id="er-mda-hda-eda-tia-942-spaces">ER / MDA / HDA / EDA (TIA-942 spaces)</dt><dd>entrance room / main distribution area / horizontal distribution area / equipment distribution area: carrier hand-off, hall hub, pod closet, the rack itself. IDA and ZDA are optional.</dd>
<dt id="infiniband-sharp">InfiniBand / SHARP</dt><dd>NVIDIA's lossless, credit-based fabric, and its in-network reduction that sums gradients in the switch, up to 9× less all-reduce traffic; the tenant's option in the reference pod.</dd>
<dt id="mmr-meet-me-room">MMR (meet-me room)</dt><dd>the carrier-neutral room where carriers and tenants cross-connect; an owner deliverable commissioned before the first circuit.</dd>
<dt id="oob-out-of-band-network">OOB (out-of-band network)</dt><dd>the management LAN that shares nothing with production: own switches, own power, own uplink; commissioned first.</dd>
<dt id="os2-om4">OS2 / OM4</dt><dd>single-mode (yellow) and multimode (aqua) fiber grades; OS2 has effectively unlimited data-center reach and is the reference default.</dd>
<dt id="oversubscription-3-1-1-1">Oversubscription (3:1 / 1:1)</dt><dd>server-facing over spine-facing bandwidth on a leaf; 1:1 is non-blocking and costs 50% more leaves and spines and about twice the optics.</dd>
<dt id="radix-51-2t">Radix / 51.2T</dt><dd>the number of ports on a switch chip; a 51.2T chip is 64 × 800G and replaces twelve 12.8T switches, which is what keeps a pod at two tiers.</dd>
<dt id="rail-rail-optimized">Rail (rail-optimized)</dt><dd>the same-index NIC of every GPU server landing on the same leaf, so all-reduce stays one hop; the copper that carries it cannot be longer than a rack is wide.</dd>
<dt id="rocev2">RoCEv2</dt><dd>RDMA over Converged Ethernet; needs PFC and ECN tuning to stay lossless. The reference pod's proposed back-end.</dd>
<dt id="scale-up-scale-out">Scale-up / scale-out</dt><dd>NVLink inside the rack (Topic 8) / the fabric between racks and pods (this topic); the boundary is the rack door.</dd>
<dt id="super-spine">Super-spine</dt><dd>the third Clos tier that joins pods; needed above roughly 1,024 nodes and avoided until then because it adds a full layer of optics.</dd>
<dt id="tier-1-tier-2-fiber-testing-otdr">Tier 1 / Tier 2 fiber testing (OTDR)</dt><dd>insertion loss and length with a light source / the same plus an OTDR trace; Tier 2 is what AI-pod fiber and the 25-year warranty require.</dd>
<dt id="tor-eor-mor">ToR / EoR / MoR</dt><dd>a leaf in every rack / one switch at the row end or middle; ToR trades switches for short cables, EoR the reverse.</dd>
<dt id="transit-peering-ixp">Transit / peering / IXP</dt><dd>paying an upstream for full routes / exchanging traffic directly, usually settlement-free, at an internet exchange point.</dd>
<dt id="ultra-ethernet-uec-uet">Ultra Ethernet (UEC / UET)</dt><dd>the open, multi-vendor AI Ethernet stack, spec 1.0 released 11 June 2025, with its own transport; the reference pod's NICs are UEC-ready.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 10 — Security, fire, monitoring and efficiency</h2><dl class="gloss">
<dt id="alarm-rationalisation-isa-18-2">Alarm rationalisation (ISA-18.2)</dt><dd>the discipline of making every alarm actionable with a cause, consequence, response and priority; a flood is more than 10 alarms in 10 minutes at one operator position.</dd>
<dt id="anti-passback">Anti-passback</dt><dd>an access rule that refuses a credential a second entry until it has recorded a matching exit; defeats badge hand-back.</dd>
<dt id="asd-vesda-aspirating-smoke-detection">ASD / VESDA (aspirating smoke detection)</dt><dd>a pipe network that samples air continuously and detects smoke at about 100× lower concentration than spot detectors; EN 54-20 Class A is "before visible smoke".</dd>
<dt id="bacnet-modbus">BACnet / Modbus</dt><dd>the two building-automation protocols; BACnet is what a BMS speaks natively, Modbus is what most power and mechanical gear speaks, and bridging one to the other is routine integration work.</dd>
<dt id="clean-agent-hfc-227ea-fk-5-1-12">Clean agent (HFC-227ea, FK-5-1-12)</dt><dd>a gaseous fire suppressant that leaves no residue; both named agents are leaving new builds, one under the AIM Act phase-down, the other after 3M's PFAS exit.</dd>
<dt id="deflagration-venting-explosion-prevention-nfpa-68-69">Deflagration venting / explosion prevention (NFPA 68 / 69)</dt><dd>a panel that relieves a battery-room gas explosion vs a system that stops one forming; NFPA 855 (2026) requires prevention, not venting alone.</dd>
<dt id="door-fan-room-integrity-test">Door-fan (room-integrity) test</dt><dd>a pressurisation test proving a gas-suppression room holds 85% of design concentration for 10 minutes; a schedule gate the AHJ witnesses.</dd>
<dt id="eco-mode-ups">Eco-mode (UPS)</dt><dd>a bypass mode giving 98–99% efficiency at the cost of dropping to IEC 62040-3 Class 3 protection; refused by the reference hall.</dd>
<dt id="eed-article-12-eu-reporting">EED Article 12 (EU reporting)</dt><dd>the Energy Efficiency Directive rule that every EU data center above 500 kW reports PUE, WUE, ERF and REF annually by 15 May; produced voluntarily here for EU tenants and lenders.</dd>
<dt id="en-50600-2-5-protection-class">EN 50600-2-5 protection class</dt><dd>the European standard's four-layer physical-security model; at least three classes are required.</dd>
<dt id="fm-global-ds-5-32-5-33">FM Global DS 5-32 / 5-33</dt><dd>the insurer's data sheets for data centers and electrical systems, applied on top of code by an FM-insured owner; their recommendations often become deal terms.</dd>
<dt id="iec-62443-zones-and-conduits">IEC 62443 (zones and conduits)</dt><dd>the OT cybersecurity standard that segments control systems into zones joined by controlled conduits; NIST SP 800-82 Rev 3 adopts the same model.</dd>
<dt id="inert-gas-ig-541-ig-55-ig-100">Inert gas (IG-541 / IG-55 / IG-100)</dt><dd>argon, nitrogen and CO₂ blends that hold room oxygen below combustion; clean, PFAS-free and the durable gaseous choice, used here in electrical rooms.</dd>
<dt id="m-rating-k-rating-astm-f2656">M-rating / K-rating (ASTM F2656)</dt><dd>a vehicle barrier's crash rating, a 15,000 lb truck stopped at 30/40/50 mph (M30/M40/M50), with a P1–P3 penetration suffix; M50/P1 at the reference campus gate.</dd>
<dt id="mantrap-portal">Mantrap / portal</dt><dd>an interlocked two-door entry that admits one verified person per cycle; about five people a minute by design.</dd>
<dt id="msi-master-systems-integrator">MSI (master systems integrator)</dt><dd>the contractor that ties BMS, EPMS and DCIM together and maintains the points list.</dd>
<dt id="off-gas-detection">Off-gas detection</dt><dd>hydrogen, CO and HF sensors that catch a lithium cell venting before it ignites; the battery room's first alarm.</dd>
<dt id="ot-operational-technology">OT (operational technology)</dt><dd>the control-system estate (BMS, EPMS, SCADA, DCIM) as distinct from corporate IT, with its own security rules and its own network segment on the OOB.</dd>
<dt id="points-list">Points list</dt><dd>the register of every monitored point with its address, scaling and alarm setpoint; the most fought-over integration document, owned here by the owner's controls lead.</dd>
<dt id="ppue-partial-pue">pPUE (partial PUE)</dt><dd>PUE for one subsystem or pod, such as a liquid-cooled AI pod at ~1.02–1.1; not comparable across pods.</dd>
<dt id="pre-action-sprinkler">Pre-action sprinkler</dt><dd>a dry sprinkler system charged only when a detector operates, and in double interlock only when a head also opens; water reaches only the heads that fused.</dd>
<dt id="pue-category-0-3">PUE category (0–3)</dt><dd>where the IT number is measured: an estimate, UPS output, PDU output or the rack-PDU; most quoted PUEs are Category 1 and never say so.</dd>
<dt id="scada">SCADA</dt><dd>supervisory control for the industrial side of the plant, here generator paralleling and switchgear, speaking OPC UA, DNP3 and IEC 61850.</dd>
<dt id="ul-9540a">UL 9540A</dt><dd>the thermal-runaway fire-test method whose data drives battery-room spacing, venting and AHJ and insurer approval.</dd>
<dt id="water-mist-nfpa-750">Water mist (NFPA 750)</dt><dd>fine-droplet suppression using 70–90% less water than sprinklers; FM-approved for all data center areas including lithium batteries since January 2023.</dd>
</dl></section>
<section class="gloss-group"><h2>Topic 11 — Commissioning, operations and decommissioning</h2><dl class="gloss">
<dt id="bicsi-009">BICSI 009</dt><dd>the open-consensus data-center operations and maintenance standard (2019, updated 2024), the operational complement to BICSI 002; it requires SOPs, MOPs and EOPs.</dd>
<dt id="black-building-test-pull-the-plug">Black-building test (pull the plug)</dt><dd>the Level 5 climax: with load banks at design load the utility feed is opened on purpose; pass means the critical bus never dropped, the room stayed in band and every step fired in order.</dd>
<dt id="certificate-of-destruction">Certificate of destruction</dt><dd>the serialized document an ITAD vendor issues per drive or asset stating how it was sanitized or destroyed; the tenant's proof, only as good as the chain of custody behind it.</dd>
<dt id="chain-of-custody">Chain of custody</dt><dd>serialized, sealed and witnessed tracking of media from de-install to final disposition; broken the moment a hand-off goes unscanned or a subcontractor goes undisclosed.</dd>
<dt id="change-advisory-board-cab">Change advisory board (CAB)</dt><dd>the operations body that approves any procedure or change that alters the state of a critical system; every MOP passes it.</dd>
<dt id="clear-purge-destroy">Clear / Purge / Destroy</dt><dd>NIST's three sanitization levels: software erase; erase resistant to lab recovery, media reusable; physical destruction.</dd>
<dt id="cryptographic-erase">Cryptographic erase</dt><dd>purging a drive by destroying its encryption key; the reliable method for SSD and NVMe, where overwriting is inadequate.</dd>
<dt id="defects-liability-period">Defects liability period</dt><dd>the 12 months (typically) after substantial completion in which the contractor fixes defects under warranty and the second half of retainage is held.</dd>
<dt id="eop-emergency-operating-procedure">EOP (emergency operating procedure)</dt><dd>the drilled, decision-first response to an alarm or fault: safe state first, redundancy restored, fault isolated.</dd>
<dt id="levels-1-5-commissioning">Levels 1–5 (commissioning)</dt><dd>factory witness, receiving, start-up, functional and integrated systems test; an industry convention layered on ASHRAE Guideline 0 and Standard 202, widening from one component to the whole plant.</dd>
<dt id="load-bank">Load bank</dt><dd>rented equipment that turns electricity into heat so an empty hall can be tested at design load; resistive, reactive, DC or, for AI pods, ~1 MW liquid-cooled units plumbed into the CDU loop.</dd>
<dt id="m-o-stamp-of-approval">M&amp;O Stamp of Approval</dt><dd>Uptime's operations assessment, independent of Tier, covering staffing, maintenance and management; two-year validity.</dd>
<dt id="mop-method-of-procedure">MOP (method of procedure)</dt><dd>a step-by-step script for one action that changes the state of a critical component, with an expected result per step and a rollback; the control on the moment redundancy is deliberately reduced.</dd>
<dt id="naid-aaa-r2v3-e-stewards">NAID AAA / R2v3 / e-Stewards</dt><dd>ITAD vendor credentials: unannounced audits of destruction and security (i-SIGMA) / recycling, custody and downstream vendor management (SERI) / the same plus strict export bans.</dd>
<dt id="neta-ats-2025-mts-2023">NETA ATS-2025 / MTS-2023</dt><dd>acceptance-testing and maintenance-testing standards for electrical power equipment; ATS is run before energization by a NETA Accredited Company.</dd>
<dt id="nfpa-110-chapter-8">NFPA 110 Chapter 8</dt><dd>emergency power testing: weekly inspection, a monthly 30-minute run at 30% load, annual load-bank test, four hours every 36 months; on a hot-metro site the air permit caps the hours.</dd>
<dt id="nfpa-70b-70e">NFPA 70B / 70E</dt><dd>electrical equipment maintenance (a standard, not a recommended practice, since 2023) / electrical safety in the workplace.</dd>
<dt id="nist-sp-800-88-rev-2">NIST SP 800-88 Rev. 2</dt><dd>the media-sanitization guideline (26 Sept 2025), which dropped per-media tables in favour of IEEE 2883, separated verification from validation and confirmed one overwrite pass clears an HDD.</dd>
<dt id="punch-list">Punch list</dt><dd>the priced list of incomplete or defective items outstanding at substantial completion; its value is deducted from the payment.</dd>
<dt id="remote-hands">Remote hands</dt><dd>on-site technicians who perform physical tasks on tenants' equipment for a fee; a billable line in the operations headcount.</dd>
<dt id="retainage">Retainage</dt><dd>the 5–10% of each progress payment withheld until completion; commonly half released at substantial completion and half after the defects period.</dd>
<dt id="service-credit-sla-credit">Service credit (SLA credit)</dt><dd>the tenant's remedy for a breached availability or temperature band, typically 1/30th of the monthly charge per event; paid from the operator's opex.</dd>
<dt id="sop-standard-operating-procedure">SOP (standard operating procedure)</dt><dd>the framework for routine, repeatable work, rounds, tickets, BMS operation; its goal is consistency.</dd>
<dt id="substantial-completion-final-completion">Substantial completion / final completion</dt><dd>usable for its purpose, the gate that pays the balance, stops delay damages and starts the warranty / every punch item closed and the last retainage released.</dd>
<dt id="wet-stacking">Wet stacking</dt><dd>unburnt fuel fouling a diesel generator run too lightly; the reason NFPA 110 demands a monthly run at 30% load or more.</dd>
</dl></section>
  
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="index.html">Course map</a> <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a> <a href="explorer.html">Density explorer</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
