<!DOCTYPE html>
<html lang='en'>
<head>
<meta charset='utf-8'>
<meta name='viewport' content='width=device-width, initial-scale=1, viewport-fit=cover'>
<title>How a data center gets built and paid for (rewrite preview) — Datacenter Course</title>
<link rel='manifest' href='./manifest.json'>
<meta name='theme-color' media='(prefers-color-scheme: light)' content='#F7F6F2'>
<meta name='theme-color' media='(prefers-color-scheme: dark)' content='#121B1A'>
<meta name='apple-mobile-web-app-capable' content='yes'>
<meta name='mobile-web-app-capable' content='yes'>
<meta name='apple-mobile-web-app-title' content='DC Course'>
<meta name='apple-mobile-web-app-status-bar-style' content='default'>
<link rel='apple-touch-icon' href='./icons/icon-180.png'>
<link rel='icon' type='image/png' sizes='192x192' href='./icons/icon-192.png'>
<link rel='preload' href='./fonts/IBMPlexSans-Regular.woff2' as='font' type='font/woff2' crossorigin>
<style>
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Italic.woff2') format('woff2');font-weight:400;font-style:italic;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Medium.woff2') format('woff2');font-weight:500;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-SemiBold.woff2') format('woff2');font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Mono';src:url('./fonts/IBMPlexMono-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
:root{color-scheme:light;--page:#F7F6F2;--surface:#FFFFFF;--mist:#EDF3EE;--ink:#20302E;--muted:#53645E;--line:#D6DED7;--accent:#17685F;--accent-wash:#E3F2EC;--danger:#9B4939;--danger-bg:#F9F0ED;--b0:#285B53;--b1:#5D7788;--b2:#AA7151;--b3:#3F8379;--b4:#C29C54;--sans:'Plex Sans',system-ui,-apple-system,'Segoe UI',sans-serif;--mono:'Plex Mono',ui-monospace,monospace;--serif:Georgia,'Iowan Old Style','Palatino Linotype',serif}
@media (prefers-color-scheme:dark){:root{color-scheme:dark;--page:#121B1A;--surface:#1C2927;--mist:#23332E;--ink:#E8EFEB;--muted:#ADBDB4;--line:#40554C;--accent:#A7E0CC;--accent-wash:#254337;--danger:#F2AE9D;--danger-bg:#382923;--b0:#7EBAA9;--b1:#9DB6C5;--b2:#DC9C7D;--b3:#74B8A8;--b4:#D9BF87}}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%;scroll-padding-top:2rem}body{margin:0;background:var(--page);color:var(--ink);font:400 17px/1.68 var(--sans);overflow-wrap:break-word}a{color:var(--accent);text-decoration-thickness:1px;text-underline-offset:.17em}a:hover{text-decoration-thickness:2px}:focus-visible{outline:3px solid var(--accent);outline-offset:3px}::selection{background:var(--accent-wash);color:var(--ink)}[hidden]{display:none!important}strong{font-weight:600}p,ul,ol{margin:0 0 1.15rem}li{margin:.25rem 0}img{max-width:100%;height:auto}.progress{position:fixed;top:0;left:0;width:0;height:3px;background:var(--accent);z-index:30;pointer-events:none}
.crumb{border-bottom:1px solid var(--line);padding:calc(.85rem + env(safe-area-inset-top)) 1.25rem .85rem}.crumb nav{max-width:57.5rem;margin:auto;display:flex;align-items:center;flex-wrap:wrap;gap:.05rem .45rem;font-size:.79rem;line-height:1.45}.crumb a{color:var(--muted);text-decoration:none}.crumb a:hover{color:var(--accent);text-decoration:underline}.crumb .sep{color:var(--muted)}.crumb .here{color:var(--ink);font-weight:600}
main{width:min(57.5rem,calc(100% - 2.5rem));min-width:0;margin:auto;padding-bottom:4rem}.hero{padding:clamp(2.4rem,6vw,4.5rem) 0 2.3rem;border-bottom:1px solid var(--line)}.hero h1,.hero .aside,.hero .tools,.opening,.chapter-section>h2,.chapter-section>p,.chapter-section>details,.chapter-section>aside,.quiz-area,.editorial-notes,.chapter-foot{max-width:67ch;margin-left:auto;margin-right:auto}.hero h1{font:400 clamp(2.45rem,5vw,3.85rem)/1.08 var(--serif);letter-spacing:-.038em;text-wrap:balance;margin-top:0;margin-bottom:1.8rem}.hero .aside{background:var(--mist);border-left:3px solid var(--accent);padding:1rem 1.15rem;font-size:.92rem;line-height:1.58;margin-bottom:0}.tools{margin-top:1rem;margin-bottom:0}.opening{font-size:1.16rem;line-height:1.64;margin-top:2.1rem;margin-bottom:0}.btn{min-height:44px;padding:.65rem .95rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font:600 .87rem/1.2 var(--sans);cursor:pointer}.btn:hover{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.btn[aria-pressed='true']{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}
.chapter-body{counter-reset:chapter}.chapter-section{counter-increment:chapter;min-width:0;border-top:1px solid var(--line);padding-top:2.35rem;margin-top:3.55rem}.chapter-section>h2{font:400 clamp(1.85rem,3vw,2.3rem)/1.18 var(--serif);letter-spacing:-.025em;text-wrap:balance;margin-top:0;margin-bottom:1.2rem}.chapter-section>h2::before{content:counter(chapter,decimal-leading-zero) ' / 10';display:block;margin-bottom:.65rem;color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em}.chapter-section>p{margin-top:0;margin-bottom:1.2rem}.chapter-section>p.takeaway{background:var(--accent-wash);border-left:3px solid var(--accent);border-radius:0 4px 4px 0;padding:.9rem 1.1rem;margin-top:1.35rem;margin-bottom:1.6rem;font-size:.97rem;line-height:1.58}.takeaway strong{color:var(--accent)}a.apx{display:inline-block;padding:.03rem .35rem;border:1px solid var(--line);border-radius:3px;background:var(--surface);font:400 .75rem/1.55 var(--mono);text-decoration:none;white-space:nowrap;vertical-align:.05em}a.apx:hover{border-color:var(--accent)}
figure.fig{width:100%;min-width:0;margin:1.7rem auto 1.6rem;padding:clamp(1rem,3vw,1.55rem);border:1px solid var(--line);border-radius:6px;background:var(--surface)}figure.fig figcaption{border-top:1px solid var(--line);margin-top:1.1rem;padding-top:.8rem;color:var(--muted);font-size:.83rem;line-height:1.5}.fno{margin-right:.5rem;color:var(--accent);font:400 .78rem/1.4 var(--mono);white-space:nowrap}figure.fig-figure{padding:0;overflow:hidden}figure.fig-figure figcaption{margin:0;padding:.85rem 1.1rem 1rem}.image-enlarge{display:block;position:relative;width:100%;margin:0;padding:0;border:0;background:var(--surface);cursor:zoom-in}.image-enlarge img{display:block;width:100%;height:auto}.image-enlarge::after{content:'↗';position:absolute;right:.75rem;bottom:.75rem;display:grid;place-items:center;width:2.7rem;height:2.7rem;border-radius:3px;background:var(--accent);color:var(--page);font:500 1.4rem/1 var(--sans)}
.numbers{list-style:none;display:grid;grid-template-columns:repeat(3,minmax(0,1fr));margin:0;padding:0}.numbers li{min-width:0;margin:0;padding:1rem .9rem .85rem 0;border-top:1px solid var(--line)}.numbers li:not(:nth-child(3n+1)){border-left:1px solid var(--line);padding-left:1rem}.numbers .v{display:block;color:var(--accent);font:500 clamp(1.4rem,2.2vw,1.9rem)/1.18 var(--sans);font-variant-numeric:tabular-nums;letter-spacing:-.03em;overflow-wrap:anywhere}.numbers .lbl{display:block;margin-top:.4rem;font-size:.9rem;font-weight:600;line-height:1.38}.numbers .why{display:block;margin-top:.3rem;color:var(--muted);font-size:.82rem;line-height:1.45}
.breakdown .bar{display:flex;height:1.55rem;overflow:hidden;border-radius:3px;background:var(--mist)}.breakdown .seg{min-width:1px}.breakdown .seg span{display:none}.breakdown .s0{background:var(--b0)}.breakdown .s1{background:var(--b1)}.breakdown .s2{background:var(--b2)}.breakdown .s3{background:var(--b3)}.breakdown .s4{background:var(--b4)}.breakdown .legend{list-style:none;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.6rem 1.3rem;margin:1rem 0 0;padding:0}.breakdown .legend li{display:grid;grid-template-columns:.7rem minmax(0,1fr) auto;gap:.1rem .5rem;align-items:baseline;min-width:0;margin:0;padding-top:.55rem;border-top:1px solid var(--line)}.breakdown .sw,.scale .sw{display:inline-block;width:.67rem;height:.67rem;border-radius:2px;align-self:baseline}.breakdown .lab{font-size:.86rem;font-weight:600;line-height:1.35}.breakdown .val{font:400 .76rem/1.5 var(--mono);white-space:nowrap}.breakdown .note{grid-column:2/-1;color:var(--muted);font-size:.79rem;line-height:1.4}
.compare-wrap{width:100%;max-width:100%;overflow-x:auto;overscroll-behavior-inline:contain;scrollbar-color:var(--muted) var(--mist)}table.compare{width:100%;min-width:39rem;border-collapse:separate;border-spacing:0;font-size:.87rem;line-height:1.45}table.compare th,table.compare td{padding:.7rem .75rem;text-align:left;vertical-align:top;border-bottom:1px solid var(--line)}table.compare thead th{background:var(--mist);font-weight:600}table.compare tbody th{position:sticky;left:0;z-index:1;width:11rem;min-width:9rem;max-width:12rem;border-right:1px solid var(--line);background:var(--surface);font-weight:600}table.compare thead th.rh{position:sticky;left:0;z-index:2;border-right:1px solid var(--line)}
.timeline{list-style:none;margin:.2rem 0 0 1rem;padding:0 0 0 1.25rem;border-left:2px solid var(--accent)}.timeline li{position:relative;display:grid;grid-template-columns:minmax(0,1fr) auto;gap:.1rem 1rem;align-items:baseline;margin:0;padding:0 0 1.25rem}.timeline li:last-child{padding-bottom:0}.timeline li::before{content:'';position:absolute;left:-1.25rem;top:.5rem;width:.72rem;height:.72rem;border:2px solid var(--accent);border-radius:50%;background:var(--surface);transform:translateX(calc(-50% - 1px))}.timeline .stage{font-weight:600}.timeline .dur{max-width:16rem;padding:.12rem .45rem;border-radius:3px;background:var(--mist);font:400 .78rem/1.4 var(--mono);text-align:right}.timeline .lock{grid-column:1/-1;color:var(--muted);font-size:.87rem;line-height:1.45}
.scale .marks{position:relative;height:2.7rem;margin:0 .3rem}.scale .mark{position:absolute;bottom:-1.1rem;height:2.6rem;border-left:2px dashed var(--ink);transform:translateX(-50%);z-index:1}.scale .mark.r1{height:3.55rem}.scale .mv{position:absolute;bottom:100%;left:50%;transform:translateX(-50%);padding:0 .2rem;background:var(--surface);font:400 .75rem/1.4 var(--mono);white-space:nowrap}.scale .track{position:relative;height:1.45rem;margin:0 .3rem;overflow:hidden;border:1px solid var(--line);border-radius:3px;background:var(--mist)}.scale .band{position:absolute;top:0;bottom:0}.scale .steel{background:var(--b1)}.scale .copper{background:var(--b3)}.scale .axis{display:flex;justify-content:space-between;gap:1rem;margin:.45rem .3rem 0;color:var(--muted);font:400 .75rem/1.35 var(--mono)}.scale .axis span:last-child{text-align:right}.scale .legend{list-style:none;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.65rem 1.2rem;margin:1.1rem 0 0;padding:0}.scale .legend li{display:grid;grid-template-columns:.7rem minmax(0,1fr);gap:.05rem .55rem;margin:0;padding-top:.55rem;border-top:1px solid var(--line);font-size:.82rem;line-height:1.4}.scale .legend .val{grid-column:2;color:var(--muted);font:400 .76rem/1.5 var(--mono)}.scale .sw.mk{width:0;height:.75rem;margin-left:.3rem;border-left:2px dashed var(--ink);border-radius:0}
.callout.risk{max-width:67ch;margin:1.5rem auto;padding:1rem 1.15rem;border-left:3px solid var(--danger);border-radius:0 4px 4px 0;background:var(--danger-bg);font-size:.94rem;line-height:1.55}.callout .kicker{display:block;margin-bottom:.4rem;color:var(--danger);font-weight:600}.callout p:last-child{margin-bottom:0}details.more{margin-top:.8rem;margin-bottom:1.65rem;border:1px solid var(--line);border-radius:4px;background:var(--mist)}details.more summary{display:flex;align-items:center;justify-content:space-between;gap:1rem;min-height:48px;padding:.75rem 1rem;list-style:none;cursor:pointer;color:var(--accent);font-size:.92rem;font-weight:600}details.more summary::-webkit-details-marker{display:none}details.more summary::after{content:'+';flex:none;font:400 1.4rem/1 var(--sans)}details.more[open] summary::after{content:'−'}details.more .more-body{padding:.85rem 1rem 1rem;border-top:1px solid var(--line);font-size:.94rem;line-height:1.6}details.more .more-body>:last-child{margin-bottom:0}details.more ul{padding-left:1.25rem}details.more li{margin:.45rem 0}
.quiz-area{margin-top:3.3rem;padding-top:1.25rem;border-top:3px solid var(--ink)}.quiz{margin:1rem 0;padding:1.15rem;border:1px solid var(--line);border-radius:5px;background:var(--surface)}.quiz::before{content:'QUESTION ' attr(data-q) ' / 06';display:block;margin-bottom:.5rem;color:var(--accent);font:400 .73rem/1.4 var(--mono);letter-spacing:.07em}.quiz .q{margin:0 0 .9rem;font:400 1.2rem/1.38 var(--serif)}.quiz .row{display:flex;align-items:center;flex-wrap:wrap;gap:.55rem}.quiz .reveal{border-color:var(--accent);background:var(--accent);color:var(--page)}.quiz .reveal:hover{background:var(--accent-wash);color:var(--accent)}.quiz .score{display:inline-flex;flex-wrap:wrap;gap:.5rem}.quiz .result{margin-left:auto;color:var(--muted);font-size:.81rem}.quiz .a{margin-top:1.1rem;padding-top:1rem;border-top:1px solid var(--line)}.quiz .a p:last-child{margin-bottom:0}.quiz.miss{border-left:3px solid var(--danger)}.quiz.miss [data-score='miss'][aria-pressed='true']{border-color:var(--danger);background:var(--danger-bg);color:var(--danger)}
.editorial-notes{margin-top:3.4rem}.editorial-notes hr{margin:0 0 2rem;border:0;border-top:3px solid var(--line)}.editorial-notes h2{margin:2.3rem 0 .8rem;font:400 1.95rem/1.2 var(--serif);letter-spacing:-.025em}.editorial-notes h3{margin:2rem 0 .7rem;padding-top:.85rem;border-top:1px solid var(--line);font-size:1.05rem;line-height:1.35}.editorial-notes ul{padding-left:1.35rem}.editorial-notes li{margin:.55rem 0;line-height:1.6}.chapter-foot{margin-top:3.5rem;padding-top:1.25rem;border-top:1px solid var(--line)}.pn{display:grid;grid-template-columns:1fr 1fr;gap:.75rem}.pn a{display:block;padding:.8rem .9rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font-size:.88rem;line-height:1.45;text-decoration:none}.pn a:hover{border-color:var(--accent);color:var(--accent)}.pn .dir{display:block;margin-bottom:.15rem;color:var(--muted);font-size:.75rem}.pn .next{text-align:right}footer{max-width:60rem;margin:auto;padding:0 1.25rem 3rem;color:var(--muted);font-size:.8rem}footer a+ a{margin-left:.6rem}
.viewer-open{overflow:hidden}.figure-viewer{position:fixed;inset:0;width:min(70rem,calc(100% - 1rem));max-height:calc(100vh - 1rem);max-height:calc(100dvh - 1rem);margin:auto;padding:0;overflow:hidden;border:1px solid var(--line);border-radius:6px;background:var(--surface);color:var(--ink);box-shadow:0 20px 70px #0008}.figure-viewer::backdrop{background:#07100FC9}.viewer-bar{display:flex;justify-content:flex-end;padding:.5rem;border-bottom:1px solid var(--line)}.viewer-canvas{max-height:calc(100vh - 9rem);max-height:calc(100dvh - 9rem);overflow:auto;overscroll-behavior:contain}.viewer-zoom{display:block;width:100%;max-width:1280px;margin:0;padding:0;border:0;background:var(--surface);cursor:zoom-in}.viewer-canvas.zoomed .viewer-zoom{width:200%;max-width:1280px;cursor:zoom-out}.viewer-zoom img{display:block;width:100%;max-width:none;height:auto}.viewer-caption{margin:0;padding:.8rem 1rem;color:var(--muted);font-size:.85rem;line-height:1.45;border-top:1px solid var(--line)}
/* paged reading: one section per page, built by the script; without JS the page is the plain scroll view */
.page-bar{display:flex;align-items:center;justify-content:space-between;gap:.75rem;margin-top:.9rem}.page-bar .btn.quiet{border-color:transparent;background:transparent;color:var(--muted);font-weight:500;padding-left:.5rem;padding-right:.5rem;margin-left:-.5rem}.page-bar .btn.quiet:hover,.page-bar .btn.quiet[aria-pressed='true']{color:var(--accent);background:var(--accent-wash);border-color:transparent}.page-pos{color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em;white-space:nowrap}body:not([data-view='one']) .page-pos{display:none}.pidx{display:none;margin:2.1rem 0 .65rem;color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em}body[data-view='one'] .pidx{display:block}body[data-view='one'] .quiz-area .pidx{margin-top:0;margin-bottom:.4rem}body[data-view='one'] .opening{margin-top:0}body[data-view='one'] .chapter-section>h2::before{content:attr(data-pg) ' / ' attr(data-pn)}body[data-view='one'] .chapter-section{margin-top:1.4rem;padding-top:1.9rem}body[data-view='one'] .quiz-area{margin-top:1.4rem}body[data-view='one'] .editorial-notes{margin-top:2.6rem}.page-nav{position:sticky;bottom:0;z-index:5;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:.5rem;margin-top:2.2rem;padding:.6rem 0 calc(.6rem + env(safe-area-inset-bottom));border-top:1px solid var(--line);background:var(--page)}.page-nav .btn{width:100%;padding-left:.4rem;padding-right:.4rem;white-space:nowrap}.page-nav .btn:disabled{opacity:.45;cursor:default;border-color:var(--line);background:var(--surface);color:var(--ink)}.page-nav .reset{border-color:transparent;background:transparent;color:var(--muted);font-weight:500}.page-nav .reset:hover{color:var(--danger);background:var(--danger-bg);border-color:transparent}body:not([data-view='one']) .page-nav{display:none}
@media (max-width:43rem){.chapter-section{margin-top:2.9rem;padding-top:1.9rem}.numbers{grid-template-columns:1fr}.numbers li,.numbers li:not(:nth-child(3n+1)){display:grid;grid-template-columns:minmax(0,42%) minmax(0,1fr);column-gap:.8rem;padding:.85rem 0;border-left:0}.numbers .v{grid-row:span 2;margin:0;font-size:1.53rem}.numbers .lbl{margin-top:0}.breakdown .legend,.scale .legend{grid-template-columns:1fr}.scale .mv{display:none}.timeline li{grid-template-columns:1fr}.timeline .dur{justify-self:start;max-width:100%;text-align:left}.timeline .lock{grid-column:1}.quiz .result{flex-basis:100%;margin-left:0}}
@media (min-width:60rem){body{font-size:18px;line-height:1.7}}
@media (min-width:56.25rem){main{width:min(48rem,calc(100% - 2.5rem))}.crumb nav{max-width:48rem}.hero h1,.hero .aside,.hero .tools,.opening,.chapter-section>h2,.chapter-section>p,.chapter-section>details,.chapter-section>aside,.quiz-area,.editorial-notes,.chapter-foot,.callout.risk{margin-left:0;margin-right:0}figure.fig,.page-nav{width:min(57.5rem,max(100%,calc(100% + (100vw - 100%)/2 - 1.5rem)));margin-left:0;margin-right:0}footer{max-width:48rem;padding-left:0;padding-right:0}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
@media print{body{background:#fff;color:#000}.progress,.tools,.quiz .row,.image-enlarge::after,.figure-viewer,.page-bar,.page-nav,.pidx{display:none!important}main>[hidden],.chapter-body>[hidden]{display:block!important}.quiz .a[hidden],details.more .more-body{display:block!important}figure.fig,.quiz,details.more{break-inside:avoid}}
/* addendum for md() output the prototype did not contain: :::flow, :::note */
.flow{list-style:none;margin:0;padding:0 0 1.9rem;display:flex;flex-direction:row;align-items:stretch;gap:0}
.flow .box{flex:1 1 0;min-width:4.5rem;display:flex;align-items:center;justify-content:center;margin:0;padding:.55rem .5rem;border:1.5px solid var(--ink);border-radius:3px;background:var(--surface);font-size:.9rem;font-weight:600;line-height:1.35;text-align:center;hyphens:auto}
.flow .edge{position:relative;flex:0 0 6.2rem;margin:0;padding:0;align-self:stretch;color:var(--muted);font-size:.76rem;line-height:1.25}
.flow .edge::before{content:'';position:absolute;left:0;right:0;top:50%;height:2px;background:var(--accent);transform:translateY(-50%)}
.flow .edge::after{content:'';position:absolute;right:-1px;top:50%;border:6px solid transparent;border-left:8px solid var(--accent);border-right:0;transform:translateY(-50%)}
.flow .edge span{position:absolute;top:calc(50% + .55rem);left:0;right:0;padding:0 .15rem;text-align:center}
@media (max-width:43rem){.flow{flex-direction:column;padding-bottom:0}.flow .edge{flex:0 0 auto;min-height:2.6rem;padding:.2rem 1.6rem}.flow .edge::before{left:50%;right:auto;top:0;bottom:0;width:2px;height:auto;transform:translateX(-50%)}.flow .edge::after{left:50%;right:auto;top:auto;bottom:-1px;border:6px solid transparent;border-top:8px solid var(--accent);border-bottom:0;transform:translateX(-50%)}.flow .edge span{position:relative;top:auto;display:block;padding:.05rem .4rem;background:var(--surface)}}
.callout.note{max-width:67ch;margin:1.5rem auto;padding:1rem 1.15rem;border-left:3px solid var(--accent);border-radius:0 4px 4px 0;background:var(--mist);font-size:.94rem;line-height:1.55}
.callout.note .kicker{color:var(--accent)}
@media (min-width:56.25rem){.callout.note{margin-left:0;margin-right:0}}
</style>
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class='chapter' data-page='preview-L3-foundations-pipeline-v2'>
<div class='progress' aria-hidden='true'></div>
<header class='crumb'><nav aria-label='Breadcrumb'><a href='index.html'>Datacenter Course</a><span class='sep' aria-hidden='true'>▸</span><a href='L3-foundations.html'>Foundations</a><span class='sep' aria-hidden='true'>▸</span><span class='here'>Rewrite preview</span></nav></header>
<main>
<div class='hero'><h1>How a data center gets built and paid for</h1><p class='aside'><strong>Preview of the rewritten Topic 1, Iteration 2.</strong> This is the chapter-rewrite pipeline's result, verified and with its appendix and glossary edits applied, shown in the new page design for review. It is not yet the course text: the current chapter is at <a href='L3-foundations.html'>L3-foundations.html</a>; deep detail and sources are in <a href='APX-foundations.html'>the appendix</a>.</p><p class='tools'><button class='btn' type='button' data-expand-all aria-pressed='false'>Expand all</button></p></div>
<div class='opening'><p>Imagine planning a site outside Phoenix or Dallas. A data center supplies computers with steady electricity, carries away their heat and connects them to networks. In colocation, the provider owns the facility and rents capacity to customers, called tenants, who bring their own equipment. A rack is a cabinet of those computers.</p>
<p>Servers and networking equipment are information technology (IT); the power they draw is IT load. Power is measured in megawatts (MW), each equal to 1,000 kilowatts (kW). Power usage effectiveness (PUE) is total facility power divided by IT power. These six numbers describe the site we will follow.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks owned by multiple tenants</span><span class="why">One provider serves unlike customers</span></li><li><b class="v">40 MW</b><span class="lbl">Planned IT load, rounded from 38.9 MW</span><span class="why">Power and cooling serve the rack mix</span></li><li><b class="v">1.4</b><span class="lbl">Design PUE</span><span class="why">Planned facility power divided by IT power</span></li><li><b class="v">56 MW</b><span class="lbl">Facility power at full design load</span><span class="why">40 MW × 1.4 at the utility connection</span></li><li><b class="v">$400–500 million</b><span class="lbl">Build cost excluding tenants' computers</span><span class="why">All four phases are included</span></li><li><b class="v">About $65 million</b><span class="lbl">Annual bills at full planned use</span><span class="why">About $34 million is electricity</span></li></ol><figcaption><span class="fno">Figure 1</span> Six numbers for the reference site</figcaption></figure></div>
<div class='chapter-body'>
<section class='chapter-section' aria-labelledby='s1'><h2 id="s1"><a id="follow-power-in-and-heat-out"></a>Follow power in and heat out</h2>
<p>Before a tenant can run a rack, the electric utility, which supplies grid power, must connect the site. A substation receives that power and changes its voltage; switchgear routes it and isolates faults. An uninterruptible power supply (UPS) bridges brief interruptions, while backup generators cover longer outages. The rack room is called white space, and the cooling plant takes its heat outdoors. The cutaway shows how these parts fit together.</p>
<figure class="fig fig-figure" id="fig2"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of a hall showing a substation, switchgear and uninterruptible power supply feeding racks in the white space, with backup generators and a cooling plant carrying heat outdoors."><img alt="Cutaway of a hall showing a substation, switchgear and uninterruptible power supply feeding racks in the white space, with backup generators and a cooling plant carrying heat outdoors." src="./figures/foundations/hall-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 2</span> The building guides electricity to racks and carries heat outside</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The total draw at the fence is facility load: at this design load, 40 MW serves IT and another 16 MW supports cooling, electrical losses and other services. Nearly all electricity used by IT becomes heat. Design PUE 1.4 sizes the project; it is not a promise of the meter reading when only part of the site is occupied. The appendix follows the energy at <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>. Those 40 MW are not spread evenly across the racks.</p></section>
<section class='chapter-section' aria-labelledby='s2'><h2 id="s2"><a id="see-why-racks-need-different-cooling"></a>See why racks need different cooling</h2>
<p>Rack power density is the kW drawn by one cabinet. An artificial intelligence (AI) pod is a group of racks doing especially power-hungry computing together. The mix matters more than the rack count: the power demanded by all 1,000 racks adds up as follows.</p>
<figure class="fig fig-breakdown" id="fig3"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 racks at 8 kW: 2.4 MW"></div><div class="seg s1" style="flex:4.5" title="300 racks at 15 kW: 4.5 MW"></div><div class="seg s2" style="flex:8" title="200 racks at 40 kW: 8 MW"><span>200 racks at 40 kW</span></div><div class="seg s3" style="flex:24" title="200 racks at 120 kW: 24 MW"><span>200 racks at 120 kW</span></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 racks at 8 kW</span><span class="val">2.4 MW</span><span class="note">Lower-power tenants</span></li><li><i class="sw s1"></i><span class="lab">300 racks at 15 kW</span><span class="val">4.5 MW</span><span class="note">Mid-range tenants</span></li><li><i class="sw s2"></i><span class="lab">200 racks at 40 kW</span><span class="val">8 MW</span><span class="note">Higher-density tenants</span></li><li><i class="sw s3"></i><span class="lab">200 racks at 120 kW</span><span class="val">24 MW</span><span class="note">AI pods</span></li></ol></div><figcaption><span class="fno">Figure 3</span> The rack mix totals 38.9 MW, planned as 40 MW</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Just 200 racks use 24 MW, more than half of the IT total. Moving air can cool an 8 kW rack, while the 120 kW racks in AI pods need circulating liquid to carry their heat away. Both routes reach the same cooling plant, as the drawing shows.</p>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: An 8 kilowatt rack using supplied and returning air beside a 120 kilowatt rack in an artificial intelligence pod using cool and warm liquid, with a power feed and both heat paths reaching one cooling plant."><img alt="An 8 kilowatt rack using supplied and returning air beside a 120 kilowatt rack in an artificial intelligence pod using cool and warm liquid, with a power feed and both heat paths reaching one cooling plant." src="./figures/foundations/rack-cooling-paths.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> An ordinary rack and an AI pod send heat to one cooling plant</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 40 kW group also needs a deliberate cooling choice; this site is not entirely air-cooled. Plan those routes early, before moving a pipe becomes expensive. See <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a> for the load and heat calculations.</p></section>
<section class='chapter-section' aria-labelledby='s3'><h2 id="s3"><a id="see-who-owns-the-computers"></a>See who owns the computers</h2>
<p>Who brings the servers changes what the owner must build and how it is paid. Retail colocation rents a few racks with power to a small customer; wholesale colocation rents larger reserved blocks or whole halls. Our owner uses both, but tenants bring their own computers.</p>
<p>An enterprise data center is built for its owner's own computers. A hyperscale operator is a very large cloud company that may own a site or lease wholesale space. A powered shell provides a structure and grid access, but the tenant installs its interior power and cooling systems. The table shows which party brings which part.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Arrangement</th><th>Building and cooling</th><th>Computers</th><th>What is rented or used</th></tr></thead><tbody><tr><th>Enterprise</th><td>The company using it</td><td>That company</td><td>Internal capacity</td></tr><tr><th>Retail colocation</th><td>Provider</td><td>Several tenants</td><td>Racks and power</td></tr><tr><th>Wholesale colocation</th><td>Provider</td><td>Large tenant per hall</td><td>Reserved power and space</td></tr><tr><th>Powered shell</th><td>Tenant fits the provider's structure</td><td>Tenant</td><td>Building and grid access</td></tr><tr><th>Hyperscale, owned or leased</th><td>Cloud company or provider</td><td>Cloud company</td><td>Owned capacity or wholesale lease</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Who provides the building and the computers</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Our provider builds the power and cooling backbone; tenants buy their servers. That split determines which construction costs belong in the owner's budget. Vacancy is the share of rentable capacity still unleased; preleasing means a customer commits before a building opens. The next figures show strong demand, not a guarantee that a particular site can open on time.</p>
<figure class="fig fig-numbers" id="fig6"><ol class="numbers"><li><b class="v">1.4%</b><span class="lbl">Vacancy in primary North American markets, late 2025</span><span class="why">Little ready capacity</span></li><li><b class="v">74%</b><span class="lbl">Capacity under construction already committed, early 2025</span><span class="why">Many customers sign first</span></li><li><b class="v">48%</b><span class="lbl">Global capacity run by hyperscale operators, late 2025</span><span class="why">Some lease wholesale halls</span></li></ol><figcaption><span class="fno">Figure 6</span> Demand is often booked before opening</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A signed lease is not a grid connection, so power availability still governs opening. Market definitions and sources are in <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a> and <a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a>.</p>
<details class="more"><summary>Other types and market details</summary><div class="more-body"><p>An edge data center is a small site near users to cut network delay. An AI factory serves one dense computing workload; modular construction means factory-built pieces assembled on site, not a class of tenant. One terawatt-hour (TWh) is a billion kilowatt-hours of energy; United States data centers used 176 TWh in 2023, or 4.4% of national electricity. The vacancy, preleasing and capacity figures come from different surveys and dates. Sources: <a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a> and <a class="apx" href="APX-foundations.html#s13">APX-foundations §13</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s4'><h2 id="s4"><a id="plan-all-four-halls-before-opening-one"></a>Plan all four halls before opening one</h2>
<p>The first roughly 10 MW hall will serve tenants while three more are still planned. Moving the substation or cooling yard afterward could disrupt the live hall. Fiber-optic cables carry data to the outside network, so two separate entry routes need space from day one. The drawing sets out the whole footprint before the first opening.</p>
<figure class="fig fig-figure" id="fig7"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Plan of a four-hall site with Hall 1 built and three future hall outlines, plus a substation, generator and cooling yards, a loading dock and two fiber cable entries on opposite sides."><img alt="Plan of a four-hall site with Hall 1 built and three future hall outlines, plus a substation, generator and cooling yards, a loading dock and two fiber cable entries on opposite sides." src="./figures/foundations/campus-site-plan.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 7</span> One hall opens while three more are reserved on the same site</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Phase 1, the first hall, costs about $180–230 million because it includes up-front shell and site work shared with later halls. The entire 40 MW site costs $400–500 million, including Phase 1 and excluding tenants' computers. It is Tier III class: key power and cooling equipment can be serviced while computers keep running, an ability called concurrent maintenance, without claiming formal certification. Phasing details are in <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p>
<details class="more"><summary>One spare unit is not a full duplicate</summary><div class="more-body"><p>Critical load is the computing gear and essential cooling supplied by protected power. N means exactly enough units to carry the load, N+1 adds one spare, and 2N provides an independent full second system. Those configurations specify spare capacity, not proof that the installed equipment works. See <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s5'><h2 id="s5"><a id="watch-the-clocks-that-govern-opening"></a>Watch the clocks that govern opening</h2>
<p>A built hall can sit empty if grid power or a transformer is late. Grid interconnection means utility approval and physical work to deliver the site's planned power. A transformer changes voltage; it is long-lead equipment, gear that takes unusually long to make.</p>
<p>Factory release is approval of a transformer's final specification, which starts its maker's production clock. Commissioning is planned testing against the owner's requirements; handover passes the tested hall to the operator, the team that runs it. The overlapping stages below show when choices become hard to reverse, not times to add together.</p>
<figure class="fig fig-timeline" id="fig8"><ol class="timeline"><li><span class="stage">Business case</span><span class="dur">3–9 months</span><span class="lock">Target customers, budget and site search</span></li><li><span class="stage">Land and grid supply</span><span class="dur">Often years</span><span class="lock">Permits and reserved utility capacity</span></li><li><span class="stage">Design</span><span class="dur">6–12 months</span><span class="lock">Rack power, cooling routes and electrical layout</span></li><li><span class="stage">Transformer manufacture</span><span class="dur">128 weeks from factory release</span><span class="lock">Specification and production slot</span></li><li><span class="stage">Construction</span><span class="dur">12–24 months</span><span class="lock">Shell and equipment in roughly 10 MW phases</span></li><li><span class="stage">Commissioning and handover</span><span class="dur">2–6 months</span><span class="lock">Test results and operator acceptance</span></li><li><span class="stage">Operation and refresh</span><span class="dur">15–20+ years</span><span class="lock">Servicing and major equipment replacement</span></li></ol><figcaption><span class="fno">Figure 8</span> Work overlaps, but early choices get locked</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 128-week transformer time is this course's baseline, not a promise for every order. A 160-week quote shifts delivery by roughly eight months. Building faster cannot make the utility supply power early. Durations and overlaps are in <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p>
<details class="more"><summary>Why two transformer numbers appear</summary><div class="more-body"><p>The course releases its transformer specification about eight months after project start. At 128 weeks from release, arrival is around months 35–38; a 160-week order lands around month 45, prompting a plan for temporary on-site power from gas generators. Some 2026 market quotes exceed 160 weeks, while the shorter figure remains the course baseline. Utility connection can also exceed four years in constrained markets; these clocks overlap rather than add. See <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s6'><h2 id="s6"><a id="see-who-does-the-work-and-who-checks-it"></a>See who does the work and who checks it</h2>
<p>With the utility and equipment maker on separate clocks, who delivers and checks the building? The owner writes measurable requirements and pays for the work. A design-builder is one contractor responsible for both drawing and constructing the facility; electricians and cooling specialists do much of the installation. An independent commissioning agent plans and witnesses tests, reporting findings directly to the owner. The owner's operating team runs the accepted site. These arrows show handoffs, not a chain of contracts.</p>
<figure class="fig fig-flow" id="fig9"><ol class="flow"><li class="box">Owner</li><li class="edge" aria-hidden="false"><span>measurable requirements to the design-builder</span></li><li class="box">Design-builder</li><li class="edge" aria-hidden="false"><span>completed systems to be tested</span></li><li class="box">Independent commissioning agent</li><li class="edge" aria-hidden="false"><span>test findings to the owner</span></li><li class="box">Owner accepts the hall</li><li class="edge" aria-hidden="false"><span>equipment records to the operator</span></li><li class="box">Operator</li></ol><figcaption><span class="fno">Figure 9</span> From the owner's brief to a running hall</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The tester must be free to report failed tests even when they delay opening. Involving the operator and commissioning agent during design can also reveal impractical requirements before they are built. More roles are explained in <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p>
<details class="more"><summary>The specialists behind the boxes</summary><div class="more-body"><p>The owner's representative manages the budget, schedule and handoffs. The owner's engineer reviews technical drawings against the owner's standards. Architects design the building layout and address building rules, while power and cooling engineers lay out its working systems. Equipment makers supply long-lead gear, and trade contractors install it. See <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s7'><h2 id="s7"><a id="choose-a-contract-that-matches-the-risks"></a>Choose a contract that matches the risks</h2>
<p>Now that the people are visible, a contract decides who pays when their work fails. Design-bid-build hires a designer, then a separate builder, leaving design errors with the owner. Design-build puts design and construction under one contractor. Our owner uses a reference design, a repeatable plan for its halls.</p>
<p>Engineering, procurement and construction (EPC) turnkey promises a complete facility for a defined price and date, with included risks priced into that promise. A construction manager at risk joins early and offers a guaranteed maximum price (GMP), a ceiling for agreed work while the owner retains its designer. Owner-furnished equipment (OFE) is gear the owner buys and hands over for installation so its production can start early. The table distinguishes building work from external supplies.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Model</th><th>Design errors</th><th>Agreed building cost and date</th><th>Grid and owner-bought gear</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner</td><td>Builder for defined work</td><td>Owner</td></tr><tr><th>Design-build</th><td>Design-builder</td><td>Design-builder for its work</td><td>Owner</td></tr><tr><th>EPC turnkey</th><td>Contractor</td><td>Contractor for included work</td><td>Owner for grid and any owner-bought gear</td></tr><tr><th>Manager at risk with GMP</th><td>Owner's designer</td><td>Manager above agreed ceiling</td><td>Owner</td></tr><tr><th>Our design-build with OFE</th><td>Builder for its design; owner for its standard</td><td>Builder for site work</td><td>Owner</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Who carries which problem under different contracts</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Separate design and building contracts take longer to hand off; design-build lets that work overlap. OFE lets this owner book equipment production early, but leaves it responsible for its orders. See <a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a> for the other contract choices.</p>
<aside class="callout risk"><span class="kicker">The date a contractor cannot promise away</span><p>The utility controls grid availability. The contract must say who receives, stores and tests the owner's gear, and whether late or defective delivery extends the builder's deadline. Otherwise a fixed-price completion date can hide an impossible opening date.</p></aside>
<details class="more"><summary>What other models buy</summary><div class="more-body"><p>Integrated project delivery puts the owner, designer and builder in one shared-risk agreement. Cross-industry evidence favors design-build for speed, but its percentage gains are not a forecast for a particular data center in 2026 (<a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>). Liquidated damages are pre-agreed payments for late completion of agreed work; they do not make utility power appear.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s8'><h2 id="s8"><a id="price-the-whole-facility-not-only-its-shell"></a>Price the whole facility, not only its shell</h2>
<p>The contract allocates overruns, but it does not change which systems are expensive. Capital expenditure (capex) is the upfront cost to build the site. All four phases cost $400–500 million, or $10–12.5 million per MW of planned IT load, excluding tenants' computers; Phase 1 is part of that total. Mechanical, electrical and plumbing (MEP) is shorthand for power, cooling and related pipework. This air-cooled benchmark shows where construction money goes, though it is not the exact split for our mixed-cooling site.</p>
<figure class="fig fig-breakdown" id="fig11"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54%"><span>Electrical</span></div><div class="seg s1" style="flex:22" title="Mechanical: 22%"><span>Mechanical</span></div><div class="seg s2" style="flex:14" title="Shell and interiors: 14%"><span>Shell and interiors</span></div><div class="seg s3" style="flex:10" title="Builder fees and site management: 10%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54%</span><span class="note">Power routing, backup and distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22%</span><span class="note">Cooling and heat removal</span></li><li><i class="sw s2"></i><span class="lab">Shell and interiors</span><span class="val">14%</span><span class="note">Structure, walls and finishes</span></li><li><i class="sw s3"></i><span class="lab">Builder fees and site management</span><span class="val">10%</span><span class="note">Running the construction work</span></li></ol></div><figcaption><span class="fno">Figure 11</span> Construction cost by system in an air-cooled United States benchmark</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Electrical and mechanical systems total 76% in that benchmark. An all-in estimate includes a fitted site; shell-and-core covers the structure and selected base systems, not necessarily a ready hall. The price markers below have different scopes, so they are not competing bids for this campus.</p>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="Different prices per MW reflect different scope and density"><div class="marks"><div class="mark r0" style="left:23.8%"><span class="mv">9.8</span></div><div class="mark r1" style="left:29.4%"><span class="mv">10.7</span></div><div class="mark r0" style="left:72.5%"><span class="mv">17.6</span></div></div><div class="track"><div class="band steel" style="left:25.0%;width:15.6%" title="Our mixed-cooling site, fitted, excluding tenant computers"></div><div class="band copper" style="left:56.2%;width:31.2%" title="Entirely high-density liquid-cooled builds"></div></div><div class="axis"><span>6 million dollars per MW</span><span>22 million dollars per MW</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">Our mixed-cooling site, fitted, excluding tenant computers</span><span class="val">10–12.5 million dollars per MW</span></li><li><i class="sw copper"></i><span class="lab">Entirely high-density liquid-cooled builds</span><span class="val">15–20 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Phoenix air-cooled benchmark, Turner &amp; Townsend</span><span class="val">9.8 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Global 2025 shell and core, JLL</span><span class="val">10.7 million dollars per MW</span></li><li><i class="sw mk"></i><span class="lab">Modern 2026 all-in, Cushman &amp; Wakefield</span><span class="val">17.6 million dollars per MW</span></li></ol></div><figcaption><span class="fno">Figure 12</span> Different prices per MW reflect different scope and density</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Before comparing prices, ask whether they include land, fitted power and cooling, liquid cooling and customers' computers. Source scopes are in <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>; system shares are in <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>.</p>
<details class="more"><summary>What can move the price</summary><div class="more-body"><p>One study quotes a 7–10% premium for liquid-cooled versus comparable air-cooled construction at equal IT power. That does not price this mixed campus by itself. Redundant equipment, hot-weather cooling, skilled labor and speed also change costs. See <a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a> and <a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s9'><h2 id="s9"><a id="separate-the-annual-bill-from-what-tenants-repay"></a>Separate the annual bill from what tenants repay</h2>
<p>Building cost is only the first bill. Operating expenditure (opex) is the recurring cost of running the site. A kilowatt-hour (kWh) is the energy used by one kilowatt of power for one hour. At full planned load, 56,000 kW for 8,760 hours at $0.07 per kWh costs about $34.3 million in electricity a year. This uses design PUE for a full-load illustration, not a predicted meter reading for the partly occupied first phase. Here are the full-site bills before tenant reimbursements.</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:34.3" title="Electricity: $34.3 million"><span>Electricity</span></div><div class="seg s1" style="flex:13.5" title="Maintenance: $13.5 million"><span>Maintenance</span></div><div class="seg s2" style="flex:7.8" title="Staff: $7.8 million"></div><div class="seg s3" style="flex:6" title="Property tax, water and other: $6 million"></div><div class="seg s4" style="flex:3.2" title="Insurance: $3.2 million"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electricity</span><span class="val">$34.3 million</span><span class="note">Much is passed through to tenants</span></li><li><i class="sw s1"></i><span class="lab">Maintenance</span><span class="val">$13.5 million</span><span class="note">Upkeep and repairs</span></li><li><i class="sw s2"></i><span class="lab">Staff</span><span class="val">$7.8 million</span><span class="note">Budget ceiling of about 60 people at full build</span></li><li><i class="sw s3"></i><span class="lab">Property tax, water and other</span><span class="val">$6 million</span><span class="note">Site and administration costs</span></li><li><i class="sw s4"></i><span class="lab">Insurance</span><span class="val">$3.2 million</span><span class="note">Cover for property and liability</span></li></ol></div><figcaption><span class="fno">Figure 13</span> About $65 million in annual facility bills at full planned use</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The pieces sum to about $65 million, with about $30.5 million unrelated to electricity. Colocation leases commonly make tenants reimburse most power use; that is an electricity pass-through, not extra rent. Separately, tenants pay for reserved space and power capacity. See <a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a> and <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>.</p>
<details class="more"><summary>Rent is not the same as power reimbursement</summary><div class="more-body"><p>At a fully committed 40,000 kW, charging $160–196 per kW of reserved capacity each month gives about $77–94 million in yearly base rent, before separately billed electricity. This illustrates full leasing; it does not forecast profit. Either compare base rent with non-power costs, or add electricity repayments to rent and include the full electricity expense. Actual bills vary with occupancy, lease terms and measured PUE. See <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s10'><h2 id="s10"><a id="count-the-cost-of-the-whole-life"></a>Count the cost of the whole life</h2>
<p>Total cost of ownership (TCO) adds the build, yearly bills and major equipment replacement. Gross means before tenant repayments; undiscounted means adding each payment without adjusting for when it occurs. Present value turns future bills into today's dollars using a chosen yearly rate, 8% in this example. At a $450 million build midpoint, these are three ways to count the same 15 years.</p>
<figure class="fig fig-numbers" id="fig14"><ol class="numbers"><li><b class="v">$450 million</b><span class="lbl">Build once</span><span class="why">Midpoint of the site budget</span></li><li><b class="v">$975 million</b><span class="lbl">Run for 15 years</span><span class="why">15 × $65 million of gross bills</span></li><li><b class="v">$54 million</b><span class="lbl">Refresh major equipment</span><span class="why">One replacement around year 12</span></li><li><b class="v">$1.48 billion</b><span class="lbl">Gross, undiscounted total</span><span class="why">Build plus gross bills and refresh</span></li><li><b class="v">$0.96 billion</b><span class="lbl">Owner-borne, undiscounted total</span><span class="why">Assumes full electricity reimbursement</span></li><li><b class="v">$1.03 billion</b><span class="lbl">Gross, present-value total</span><span class="why">Future bills discounted at 8%</span></li></ol><figcaption><span class="fno">Figure 14</span> Fifteen years, three ways to count the bill</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The $0.96 billion is not profit; it merely omits electricity tenants repay. The arithmetic is in <a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>.</p>
<details class="more"><summary>How the totals are made</summary><div class="more-body"><p>Gross: 450 + 15 × 65 + 54 = 1,479 million, rounded to $1.48 billion. Non-power bills are about $30.5 million a year, so 450 + 15 × 30.5 + 54 = 961.5 million, rounded to $0.96 billion. At an 8% yearly discount rate, 15 level $65 million bills are worth roughly $556 million today; putting the $54 million refresh in year 12 makes it worth roughly $21 million today. Add those to the initial $450 million to get about $1.03 billion. These are planning costs before tenant computers or rent, not an investment return.</p></div></details></section>
</div>
<div class='quiz-area' aria-label='Review questions'>
<div class="quiz" data-q="1"><p class="q">At 40 MW of IT load and design PUE 1.4, how much facility power is planned?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>About 56 MW.</p></div></div>
<div class="quiz" data-q="2"><p class="q">Which 200-rack group uses 24 MW?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>The 200 racks in AI pods, each drawing 120 kW.</p></div></div>
<div class="quiz" data-q="3"><p class="q">How many future halls appear on the site plan?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Three; Hall 1 opens first.</p></div></div>
<div class="quiz" data-q="4"><p class="q">What is the baseline transformer production time after factory release?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>128 weeks.</p></div></div>
<div class="quiz" data-q="5"><p class="q">Who carries the risk of late owner-bought equipment under our contract?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The owner; the design-builder carries its own site work.</p></div></div>
<div class="quiz" data-q="6"><p class="q">What are the gross and owner-borne 15-year totals before discounting?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>About $1.48 billion gross and $0.96 billion owner-borne, assuming full electricity reimbursement.</p></div></div>
</div>
<div class='chapter-foot'><nav class='pn' aria-label='Chapter'><a href='L3-foundations.html'><span class='dir'>Back to</span>the current chapter</a><a class='next' href='index.html'><span class='dir'>Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href='./index.html'>Back to the course map</a> <a href='overview.html'>Sixty-word overview</a> <a href='glossary.html'>Glossary</a></footer>
<dialog class='figure-viewer' id='figure-viewer' aria-label='Enlarged figure'><div class='viewer-bar'><button class='btn' type='button' data-close>Close image ×</button></div><div class='viewer-canvas'><button class='viewer-zoom' type='button' data-zoom aria-label='Zoom image' aria-pressed='false'><img data-large-image alt=''></button></div><p class='viewer-caption' data-large-caption></p></dialog>
<script>
(function(){'use strict';
var page=document.body.getAttribute('data-page')||'';
function load(k){try{var v=JSON.parse(localStorage.getItem(k)||'{}');return v&&typeof v==='object'&&!Array.isArray(v)?v:{}}catch(error){return{}}}
function save(k,v){try{localStorage.setItem(k,JSON.stringify(v))}catch(error){}}

/* ---- quiz cards: reveal, self-score, remembered under dc-course:quiz as <page>#<q> ---- */
var saved=load('dc-course:quiz');var quizPaints=[];
function storeQuiz(){save('dc-course:quiz',saved)}
document.querySelectorAll('.quiz').forEach(function(card){var key=page+'#'+card.getAttribute('data-q');var reveal=card.querySelector('.reveal');var answer=card.querySelector('.a');var score=card.querySelector('.score');var result=card.querySelector('.result');
function paint(){var value=saved[key];card.classList.toggle('hit',value==='hit');card.classList.toggle('miss',value==='miss');result.textContent=value==='hit'?'Got it last time':value==='miss'?'Missed last time':'';card.querySelectorAll('[data-score]').forEach(function(button){button.setAttribute('aria-pressed',button.getAttribute('data-score')===value?'true':'false')})}
reveal.addEventListener('click',function(){var opening=answer.hidden;answer.hidden=!opening;score.hidden=!opening;reveal.setAttribute('aria-expanded',opening?'true':'false');reveal.textContent=opening?'Hide answer':'Show answer'});
card.querySelectorAll('[data-score]').forEach(function(button){button.addEventListener('click',function(){saved[key]=button.getAttribute('data-score');storeQuiz();paint()})});
paint();quizPaints.push(paint)});
function repaintQuiz(){quizPaints.forEach(function(paint){paint()})}

/* ---- expand / collapse every read-more ---- */
var all=document.querySelector('[data-expand-all]');var mores=Array.from(document.querySelectorAll('details.more'));
function paintAll(){var open=mores.every(function(item){return item.open});all.textContent=open?'Collapse all':'Expand all';all.setAttribute('aria-pressed',open?'true':'false')}
if(all){all.addEventListener('click',function(){var open=mores.every(function(item){return item.open});mores.forEach(function(item){item.open=!open});paintAll()});mores.forEach(function(item){item.addEventListener('toggle',paintAll)});paintAll()}

/* ---- figure lightbox ---- */
var viewer=document.getElementById('figure-viewer');
if(viewer&&typeof viewer.showModal==='function'){var opener=null;var canvas=viewer.querySelector('.viewer-canvas');var zoom=viewer.querySelector('[data-zoom]');
document.querySelectorAll('[data-enlarge]').forEach(function(button){button.addEventListener('click',function(){opener=button;var figure=button.closest('figure');var image=button.querySelector('img');var large=viewer.querySelector('[data-large-image]');large.src=image.getAttribute('src');large.alt=image.alt;viewer.querySelector('[data-large-caption]').textContent=figure.querySelector('figcaption').textContent.trim();canvas.classList.remove('zoomed');zoom.setAttribute('aria-pressed','false');zoom.setAttribute('aria-label','Zoom image');viewer.showModal();document.body.classList.add('viewer-open');viewer.querySelector('[data-close]').focus()})});
viewer.querySelector('[data-close]').addEventListener('click',function(){viewer.close()});
zoom.addEventListener('click',function(){var active=canvas.classList.toggle('zoomed');zoom.setAttribute('aria-pressed',active?'true':'false');zoom.setAttribute('aria-label',active?'Fit image':'Zoom image');if(!active){canvas.scrollTop=0;canvas.scrollLeft=0}});
viewer.addEventListener('click',function(event){if(event.target===viewer)viewer.close()});
viewer.addEventListener('close',function(){document.body.classList.remove('viewer-open');if(opener)opener.focus({preventScroll:true})})}

/* ---- progress line: by page when paging, by scroll otherwise ---- */
var bar=document.querySelector('.progress');var frame=0;var pager=null;
function update(){frame=0;if(pager&&pager.view==='one'){bar.style.width=(100*(pager.i+1)/pager.n).toFixed(2)+'%';return}var root=document.documentElement;var length=root.scrollHeight-root.clientHeight;bar.style.width=(length>0?Math.min(100,100*root.scrollTop/length):0)+'%'}
function schedule(){if(!frame)frame=requestAnimationFrame(update)}
addEventListener('scroll',schedule,{passive:true});addEventListener('resize',schedule);addEventListener('load',schedule);
document.querySelectorAll('details.more,figure.fig img').forEach(function(item){item.addEventListener(item.tagName==='DETAILS'?'toggle':'load',schedule)});

/* ---- paged reading: intro, one page per section, quiz last ----
   Position: dc-course:page-pos[page] (index). View: dc-course:page-view[page] ('one'|'all').
   Read marks: dc-course:read-sections[<page>#<section-index>], intro 0, sections 1..9, quiz 10;
   when every page is marked the chapter is also set in dc-course:read[page] like the rest of the site. */
var main=document.querySelector('main');var hero=main&&main.querySelector('.hero');var opening=main&&main.querySelector('.opening');
var sections=main?Array.from(main.querySelectorAll('.chapter-section')):[];var quizArea=main&&main.querySelector('.quiz-area');
if(main&&opening&&quizArea&&sections.length){
var KEY_POS='dc-course:page-pos',KEY_VIEW='dc-course:page-view',KEY_RS='dc-course:read-sections',KEY_READ='dc-course:read';
var notes=main.querySelector('.editorial-notes'),foot=main.querySelector('.chapter-foot');
var mapLink=foot&&foot.querySelector('a.next');var mapHref=mapLink?mapLink.getAttribute('href'):'index.html';
var pages=[{els:[hero,opening].filter(Boolean),focus:opening,idx:0}];
sections.forEach(function(section,i){pages.push({els:[section],focus:section.querySelector('h2'),idx:i+1})});
pages.push({els:[quizArea,notes,foot].filter(Boolean),focus:quizArea,idx:sections.length+1});
var N=pages.length;function pad(n){return(n<10?'0':'')+n}
sections.forEach(function(section,i){var h=section.querySelector('h2');if(h){h.setAttribute('data-pg',pad(i+2));h.setAttribute('data-pn',pad(N))}});
function pidx(n){var el=document.createElement('p');el.className='pidx';el.setAttribute('aria-hidden','true');el.textContent=pad(n)+' / '+pad(N);return el}
var introIdx=pidx(1);opening.parentNode.insertBefore(introIdx,opening);pages[0].els.push(introIdx);quizArea.insertBefore(pidx(N),quizArea.firstChild);
var topBar=document.createElement('div');topBar.className='page-bar';
topBar.innerHTML="<button class='btn quiet' type='button' data-view-toggle aria-pressed='false'>Show all sections</button><span class='page-pos' data-page-pos aria-live='polite'></span>";
main.insertBefore(topBar,main.firstChild);
var nav=document.createElement('nav');nav.className='page-nav';nav.setAttribute('aria-label','Pages');
nav.innerHTML="<button class='btn' type='button' data-back>Back</button><button class='btn' type='button' data-read aria-pressed='false'>Read</button><button class='btn reset' type='button' data-reset>Reset</button><button class='btn' type='button' data-next>Next</button>";
main.appendChild(nav);
var toggle=topBar.querySelector('[data-view-toggle]'),posLabel=topBar.querySelector('[data-page-pos]');
var bBack=nav.querySelector('[data-back]'),bRead=nav.querySelector('[data-read]'),bReset=nav.querySelector('[data-reset]'),bNext=nav.querySelector('[data-next]');
var posStore=load(KEY_POS),viewStore=load(KEY_VIEW);
function clamp(k){k=parseInt(k,10);return isNaN(k)?0:Math.min(Math.max(k,0),N-1)}
pager={i:clamp(posStore[page]),n:N,view:viewStore[page]==='all'?'all':'one'};
function hashTarget(){var h=decodeURIComponent(location.hash.slice(1));if(!h)return null;return document.getElementById(h)||document.getElementsByName(h)[0]||null}
function pageOf(el){for(var k=0;k<N;k++){if(pages[k].els.some(function(e){return e.contains(el)}))return k}return -1}
function readKey(k){return page+'#'+pages[k].idx}
function render(){var one=pager.view==='one';document.body.setAttribute('data-view',pager.view);
pages.forEach(function(p,k){p.els.forEach(function(el){el.hidden=one&&k!==pager.i})});
posLabel.textContent='Page '+(pager.i+1)+' of '+N;
toggle.textContent=one?'Show all sections':'One page at a time';toggle.setAttribute('aria-pressed',one?'false':'true');
bBack.disabled=pager.i===0;bNext.textContent=pager.i===N-1?'Finish':'Next';
var on=!!load(KEY_RS)[readKey(pager.i)];bRead.textContent=on?'Read ✓':'Read';bRead.setAttribute('aria-pressed',on?'true':'false');
posStore[page]=pager.i;save(KEY_POS,posStore);viewStore[page]=pager.view;save(KEY_VIEW,viewStore);update()}
function go(d){var k=pager.i+d;if(k<0||k>=N)return;pager.i=k;render();
var top=topBar.getBoundingClientRect().top+window.scrollY-8;if(window.scrollY>top)window.scrollTo(0,Math.max(0,top));
var f=pages[k].focus;if(f){f.setAttribute('tabindex','-1');f.focus({preventScroll:true})}}
bBack.addEventListener('click',function(){go(-1)});
bNext.addEventListener('click',function(){if(pager.i===N-1)location.href=mapHref;else go(1)});
toggle.addEventListener('click',function(){pager.view=pager.view==='one'?'all':'one';render();if(pager.view==='one')go(0)});
bRead.addEventListener('click',function(){var rs=load(KEY_RS);var key=readKey(pager.i);if(rs[key])return;rs[key]=new Date().toISOString();save(KEY_RS,rs);
var done=pages.every(function(p,k){return !!rs[readKey(k)]});if(done){var rd=load(KEY_READ);if(!rd[page]){rd[page]=new Date().toISOString();save(KEY_READ,rd)}}render()});
bReset.addEventListener('click',function(){if(!window.confirm('Reset this page? Its read mark and any quiz scores on it will be cleared.'))return;
var rs=load(KEY_RS);delete rs[readKey(pager.i)];save(KEY_RS,rs);var rd=load(KEY_READ);if(rd[page]){delete rd[page];save(KEY_READ,rd)}
var live=load('dc-course:quiz');var touched=false;pages[pager.i].els.forEach(function(el){el.querySelectorAll('.quiz[data-q]').forEach(function(card){var key=page+'#'+card.getAttribute('data-q');if(key in live||key in saved){delete live[key];delete saved[key];touched=true}})});
if(touched){saved=live;storeQuiz();repaintQuiz()}render()});
document.addEventListener('keydown',function(ev){if(pager.view!=='one'||ev.altKey||ev.ctrlKey||ev.metaKey||ev.shiftKey)return;if(viewer&&viewer.open)return;
var t=ev.target;if(/^(INPUT|TEXTAREA|SELECT|BUTTON)$/.test(t.tagName)&&ev.key.indexOf('Arrow')!==0)return;if(t.closest&&t.closest('.compare-wrap'))return;
if(ev.key==='ArrowRight'){ev.preventDefault();go(1)}else if(ev.key==='ArrowLeft'){ev.preventDefault();go(-1)}});
var tx=0,ty=0,touching=false;
main.addEventListener('touchstart',function(ev){var t=ev.changedTouches[0];tx=t.clientX;ty=t.clientY;var wrap=ev.target.closest&&ev.target.closest('.compare-wrap');touching=!(wrap&&wrap.scrollWidth>wrap.clientWidth+1)},{passive:true});
main.addEventListener('touchend',function(ev){if(!touching)return;touching=false;if(pager.view!=='one')return;var t=ev.changedTouches[0],dx=t.clientX-tx,dy=t.clientY-ty;if(Math.abs(dx)>=40&&Math.abs(dx)>Math.abs(dy))go(dx<0?1:-1)},{passive:true});
function openHash(){var el=hashTarget();if(!el)return false;var k=pageOf(el);if(k>=0&&k!==pager.i){pager.i=k;render()}el.scrollIntoView();return true}
addEventListener('hashchange',openHash);
render();if(!openHash())addEventListener('load',schedule);else addEventListener('load',function(){var el=hashTarget();if(el)el.scrollIntoView()})}
schedule()})();
</script>
</body>
</html>
