<!DOCTYPE html>
<html lang='en'>
<head>
<meta charset='utf-8'>
<meta name='viewport' content='width=device-width, initial-scale=1, viewport-fit=cover'>
<title>Data centers: from the rack to the lifetime bill (rewrite preview) — Datacenter Course</title>
<link rel='manifest' href='./manifest.json'>
<meta name='theme-color' media='(prefers-color-scheme: light)' content='#F7F6F2'>
<meta name='theme-color' media='(prefers-color-scheme: dark)' content='#121B1A'>
<meta name='apple-mobile-web-app-capable' content='yes'>
<meta name='mobile-web-app-capable' content='yes'>
<meta name='apple-mobile-web-app-title' content='DC Course'>
<meta name='apple-mobile-web-app-status-bar-style' content='default'>
<link rel='apple-touch-icon' href='./icons/icon-180.png'>
<link rel='icon' type='image/png' sizes='192x192' href='./icons/icon-192.png'>
<link rel='preload' href='./fonts/IBMPlexSans-Regular.woff2' as='font' type='font/woff2' crossorigin>
<style>
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Italic.woff2') format('woff2');font-weight:400;font-style:italic;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Medium.woff2') format('woff2');font-weight:500;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-SemiBold.woff2') format('woff2');font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Mono';src:url('./fonts/IBMPlexMono-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
:root{color-scheme:light;--page:#F7F6F2;--surface:#FFFFFF;--mist:#EDF3EE;--ink:#20302E;--muted:#53645E;--line:#D6DED7;--accent:#17685F;--accent-wash:#E3F2EC;--danger:#9B4939;--danger-bg:#F9F0ED;--b0:#285B53;--b1:#5D7788;--b2:#AA7151;--b3:#3F8379;--b4:#C29C54;--sans:'Plex Sans',system-ui,-apple-system,'Segoe UI',sans-serif;--mono:'Plex Mono',ui-monospace,monospace;--serif:Georgia,'Iowan Old Style','Palatino Linotype',serif}
@media (prefers-color-scheme:dark){:root{color-scheme:dark;--page:#121B1A;--surface:#1C2927;--mist:#23332E;--ink:#E8EFEB;--muted:#ADBDB4;--line:#40554C;--accent:#A7E0CC;--accent-wash:#254337;--danger:#F2AE9D;--danger-bg:#382923;--b0:#7EBAA9;--b1:#9DB6C5;--b2:#DC9C7D;--b3:#74B8A8;--b4:#D9BF87}}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%;scroll-padding-top:2rem}body{margin:0;background:var(--page);color:var(--ink);font:400 17px/1.68 var(--sans);overflow-wrap:break-word}a{color:var(--accent);text-decoration-thickness:1px;text-underline-offset:.17em}a:hover{text-decoration-thickness:2px}:focus-visible{outline:3px solid var(--accent);outline-offset:3px}::selection{background:var(--accent-wash);color:var(--ink)}[hidden]{display:none!important}strong{font-weight:600}p,ul,ol{margin:0 0 1.15rem}li{margin:.25rem 0}img{max-width:100%;height:auto}.progress{position:fixed;top:0;left:0;width:0;height:3px;background:var(--accent);z-index:30;pointer-events:none}
.crumb{border-bottom:1px solid var(--line);padding:calc(.85rem + env(safe-area-inset-top)) 1.25rem .85rem}.crumb nav{max-width:57.5rem;margin:auto;display:flex;align-items:center;flex-wrap:wrap;gap:.05rem .45rem;font-size:.79rem;line-height:1.45}.crumb a{color:var(--muted);text-decoration:none}.crumb a:hover{color:var(--accent);text-decoration:underline}.crumb .sep{color:var(--muted)}.crumb .here{color:var(--ink);font-weight:600}
main{width:min(57.5rem,calc(100% - 2.5rem));min-width:0;margin:auto;padding-bottom:4rem}.hero{padding:clamp(2.4rem,6vw,4.5rem) 0 2.3rem;border-bottom:1px solid var(--line)}.hero h1,.hero .aside,.hero .tools,.opening,.chapter-section>h2,.chapter-section>p,.chapter-section>details,.chapter-section>aside,.quiz-area,.editorial-notes,.chapter-foot{max-width:67ch;margin-left:auto;margin-right:auto}.hero h1{font:400 clamp(2.45rem,5vw,3.85rem)/1.08 var(--serif);letter-spacing:-.038em;text-wrap:balance;margin-top:0;margin-bottom:1.8rem}.hero .aside{background:var(--mist);border-left:3px solid var(--accent);padding:1rem 1.15rem;font-size:.92rem;line-height:1.58;margin-bottom:0}.tools{margin-top:1rem;margin-bottom:0}.opening{font-size:1.16rem;line-height:1.64;margin-top:2.1rem;margin-bottom:0}.btn{min-height:44px;padding:.65rem .95rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font:600 .87rem/1.2 var(--sans);cursor:pointer}.btn:hover{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.btn[aria-pressed='true']{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}
.chapter-body{counter-reset:chapter}.chapter-section{counter-increment:chapter;min-width:0;border-top:1px solid var(--line);padding-top:2.35rem;margin-top:3.55rem}.chapter-section>h2{font:400 clamp(1.85rem,3vw,2.3rem)/1.18 var(--serif);letter-spacing:-.025em;text-wrap:balance;margin-top:0;margin-bottom:1.2rem}.chapter-section>h2::before{content:counter(chapter,decimal-leading-zero) ' / 11';display:block;margin-bottom:.65rem;color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em}.chapter-section>p{margin-top:0;margin-bottom:1.2rem}.chapter-section>p.takeaway{background:var(--accent-wash);border-left:3px solid var(--accent);border-radius:0 4px 4px 0;padding:.9rem 1.1rem;margin-top:1.35rem;margin-bottom:1.6rem;font-size:.97rem;line-height:1.58}.takeaway strong{color:var(--accent)}a.apx{display:inline-block;padding:.03rem .35rem;border:1px solid var(--line);border-radius:3px;background:var(--surface);font:400 .75rem/1.55 var(--mono);text-decoration:none;white-space:nowrap;vertical-align:.05em}a.apx:hover{border-color:var(--accent)}
figure.fig{width:100%;min-width:0;margin:1.7rem auto 1.6rem;padding:clamp(1rem,3vw,1.55rem);border:1px solid var(--line);border-radius:6px;background:var(--surface)}figure.fig figcaption{border-top:1px solid var(--line);margin-top:1.1rem;padding-top:.8rem;color:var(--muted);font-size:.83rem;line-height:1.5}.fno{margin-right:.5rem;color:var(--accent);font:400 .78rem/1.4 var(--mono);white-space:nowrap}figure.fig-figure{padding:0;overflow:hidden}figure.fig-figure figcaption{margin:0;padding:.85rem 1.1rem 1rem}.image-enlarge{display:block;position:relative;width:100%;margin:0;padding:0;border:0;background:var(--surface);cursor:zoom-in}.image-enlarge img{display:block;width:100%;height:auto}.image-enlarge::after{content:'↗';position:absolute;right:.75rem;bottom:.75rem;display:grid;place-items:center;width:2.7rem;height:2.7rem;border-radius:3px;background:var(--accent);color:var(--page);font:500 1.4rem/1 var(--sans)}
.numbers{list-style:none;display:grid;grid-template-columns:repeat(3,minmax(0,1fr));margin:0;padding:0}.numbers li{min-width:0;margin:0;padding:1rem .9rem .85rem 0;border-top:1px solid var(--line)}.numbers li:not(:nth-child(3n+1)){border-left:1px solid var(--line);padding-left:1rem}.numbers .v{display:block;color:var(--accent);font:500 clamp(1.4rem,2.2vw,1.9rem)/1.18 var(--sans);font-variant-numeric:tabular-nums;letter-spacing:-.03em;overflow-wrap:anywhere}.numbers .lbl{display:block;margin-top:.4rem;font-size:.9rem;font-weight:600;line-height:1.38}.numbers .why{display:block;margin-top:.3rem;color:var(--muted);font-size:.82rem;line-height:1.45}
.breakdown .bar{display:flex;height:1.55rem;overflow:hidden;border-radius:3px;background:var(--mist)}.breakdown .seg{min-width:1px}.breakdown .seg span{display:none}.breakdown .s0{background:var(--b0)}.breakdown .s1{background:var(--b1)}.breakdown .s2{background:var(--b2)}.breakdown .s3{background:var(--b3)}.breakdown .s4{background:var(--b4)}.breakdown .legend{list-style:none;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.6rem 1.3rem;margin:1rem 0 0;padding:0}.breakdown .legend li{display:grid;grid-template-columns:.7rem minmax(0,1fr) auto;gap:.1rem .5rem;align-items:baseline;min-width:0;margin:0;padding-top:.55rem;border-top:1px solid var(--line)}.breakdown .sw,.scale .sw{display:inline-block;width:.67rem;height:.67rem;border-radius:2px;align-self:baseline}.breakdown .lab{font-size:.86rem;font-weight:600;line-height:1.35}.breakdown .val{font:400 .76rem/1.5 var(--mono);white-space:nowrap}.breakdown .note{grid-column:2/-1;color:var(--muted);font-size:.79rem;line-height:1.4}
.compare-wrap{width:100%;max-width:100%;overflow-x:auto;overscroll-behavior-inline:contain;scrollbar-color:var(--muted) var(--mist)}table.compare{width:100%;min-width:39rem;border-collapse:separate;border-spacing:0;font-size:.87rem;line-height:1.45}table.compare th,table.compare td{padding:.7rem .75rem;text-align:left;vertical-align:top;border-bottom:1px solid var(--line)}table.compare thead th{background:var(--mist);font-weight:600}table.compare tbody th{position:sticky;left:0;z-index:1;width:11rem;min-width:9rem;max-width:12rem;border-right:1px solid var(--line);background:var(--surface);font-weight:600}table.compare thead th.rh{position:sticky;left:0;z-index:2;border-right:1px solid var(--line)}
.timeline{list-style:none;margin:.2rem 0 0 1rem;padding:0 0 0 1.25rem;border-left:2px solid var(--accent)}.timeline li{position:relative;display:grid;grid-template-columns:minmax(0,1fr) auto;gap:.1rem 1rem;align-items:baseline;margin:0;padding:0 0 1.25rem}.timeline li:last-child{padding-bottom:0}.timeline li::before{content:'';position:absolute;left:-1.25rem;top:.5rem;width:.72rem;height:.72rem;border:2px solid var(--accent);border-radius:50%;background:var(--surface);transform:translateX(calc(-50% - 1px))}.timeline .stage{font-weight:600}.timeline .dur{max-width:16rem;padding:.12rem .45rem;border-radius:3px;background:var(--mist);font:400 .78rem/1.4 var(--mono);text-align:right}.timeline .lock{grid-column:1/-1;color:var(--muted);font-size:.87rem;line-height:1.45}
.scale .marks{position:relative;height:2.7rem;margin:0 .3rem}.scale .mark{position:absolute;bottom:-1.1rem;height:2.6rem;border-left:2px dashed var(--ink);transform:translateX(-50%);z-index:1}.scale .mark.r1{height:3.55rem}.scale .mv{position:absolute;bottom:100%;left:50%;transform:translateX(-50%);padding:0 .2rem;background:var(--surface);font:400 .75rem/1.4 var(--mono);white-space:nowrap}.scale .track{position:relative;height:1.45rem;margin:0 .3rem;overflow:hidden;border:1px solid var(--line);border-radius:3px;background:var(--mist)}.scale .band{position:absolute;top:0;bottom:0}.scale .steel{background:var(--b1)}.scale .copper{background:var(--b3)}.scale .axis{display:flex;justify-content:space-between;gap:1rem;margin:.45rem .3rem 0;color:var(--muted);font:400 .75rem/1.35 var(--mono)}.scale .axis span:last-child{text-align:right}.scale .legend{list-style:none;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:.65rem 1.2rem;margin:1.1rem 0 0;padding:0}.scale .legend li{display:grid;grid-template-columns:.7rem minmax(0,1fr);gap:.05rem .55rem;margin:0;padding-top:.55rem;border-top:1px solid var(--line);font-size:.82rem;line-height:1.4}.scale .legend .val{grid-column:2;color:var(--muted);font:400 .76rem/1.5 var(--mono)}.scale .sw.mk{width:0;height:.75rem;margin-left:.3rem;border-left:2px dashed var(--ink);border-radius:0}
.callout.risk{max-width:67ch;margin:1.5rem auto;padding:1rem 1.15rem;border-left:3px solid var(--danger);border-radius:0 4px 4px 0;background:var(--danger-bg);font-size:.94rem;line-height:1.55}.callout .kicker{display:block;margin-bottom:.4rem;color:var(--danger);font-weight:600}.callout p:last-child{margin-bottom:0}details.more{margin-top:.8rem;margin-bottom:1.65rem;border:1px solid var(--line);border-radius:4px;background:var(--mist)}details.more summary{display:flex;align-items:center;justify-content:space-between;gap:1rem;min-height:48px;padding:.75rem 1rem;list-style:none;cursor:pointer;color:var(--accent);font-size:.92rem;font-weight:600}details.more summary::-webkit-details-marker{display:none}details.more summary::after{content:'+';flex:none;font:400 1.4rem/1 var(--sans)}details.more[open] summary::after{content:'−'}details.more .more-body{padding:.85rem 1rem 1rem;border-top:1px solid var(--line);font-size:.94rem;line-height:1.6}details.more .more-body>:last-child{margin-bottom:0}details.more ul{padding-left:1.25rem}details.more li{margin:.45rem 0}
.quiz-area{margin-top:3.3rem;padding-top:1.25rem;border-top:3px solid var(--ink)}.quiz{margin:1rem 0;padding:1.15rem;border:1px solid var(--line);border-radius:5px;background:var(--surface)}.quiz::before{content:'QUESTION ' attr(data-q) ' / 06';display:block;margin-bottom:.5rem;color:var(--accent);font:400 .73rem/1.4 var(--mono);letter-spacing:.07em}.quiz .q{margin:0 0 .9rem;font:400 1.2rem/1.38 var(--serif)}.quiz .row{display:flex;align-items:center;flex-wrap:wrap;gap:.55rem}.quiz .reveal{border-color:var(--accent);background:var(--accent);color:var(--page)}.quiz .reveal:hover{background:var(--accent-wash);color:var(--accent)}.quiz .score{display:inline-flex;flex-wrap:wrap;gap:.5rem}.quiz .result{margin-left:auto;color:var(--muted);font-size:.81rem}.quiz .a{margin-top:1.1rem;padding-top:1rem;border-top:1px solid var(--line)}.quiz .a p:last-child{margin-bottom:0}.quiz.miss{border-left:3px solid var(--danger)}.quiz.miss [data-score='miss'][aria-pressed='true']{border-color:var(--danger);background:var(--danger-bg);color:var(--danger)}
.editorial-notes{margin-top:3.4rem}.editorial-notes hr{margin:0 0 2rem;border:0;border-top:3px solid var(--line)}.editorial-notes h2{margin:2.3rem 0 .8rem;font:400 1.95rem/1.2 var(--serif);letter-spacing:-.025em}.editorial-notes h3{margin:2rem 0 .7rem;padding-top:.85rem;border-top:1px solid var(--line);font-size:1.05rem;line-height:1.35}.editorial-notes ul{padding-left:1.35rem}.editorial-notes li{margin:.55rem 0;line-height:1.6}.chapter-foot{margin-top:3.5rem;padding-top:1.25rem;border-top:1px solid var(--line)}.pn{display:grid;grid-template-columns:1fr 1fr;gap:.75rem}.pn a{display:block;padding:.8rem .9rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font-size:.88rem;line-height:1.45;text-decoration:none}.pn a:hover{border-color:var(--accent);color:var(--accent)}.pn .dir{display:block;margin-bottom:.15rem;color:var(--muted);font-size:.75rem}.pn .next{text-align:right}footer{max-width:60rem;margin:auto;padding:0 1.25rem 3rem;color:var(--muted);font-size:.8rem}footer a+ a{margin-left:.6rem}
.viewer-open{overflow:hidden}.figure-viewer{position:fixed;inset:0;width:min(70rem,calc(100% - 1rem));max-height:calc(100vh - 1rem);max-height:calc(100dvh - 1rem);margin:auto;padding:0;overflow:hidden;border:1px solid var(--line);border-radius:6px;background:var(--surface);color:var(--ink);box-shadow:0 20px 70px #0008}.figure-viewer::backdrop{background:#07100FC9}.viewer-bar{display:flex;justify-content:flex-end;padding:.5rem;border-bottom:1px solid var(--line)}.viewer-canvas{max-height:calc(100vh - 9rem);max-height:calc(100dvh - 9rem);overflow:auto;overscroll-behavior:contain}.viewer-zoom{display:block;width:100%;max-width:1280px;margin:0;padding:0;border:0;background:var(--surface);cursor:zoom-in}.viewer-canvas.zoomed .viewer-zoom{width:200%;max-width:1280px;cursor:zoom-out}.viewer-zoom img{display:block;width:100%;max-width:none;height:auto}.viewer-caption{margin:0;padding:.8rem 1rem;color:var(--muted);font-size:.85rem;line-height:1.45;border-top:1px solid var(--line)}
/* paged reading: one section per page, built by the script; without JS the page is the plain scroll view */
.page-bar{display:flex;align-items:center;justify-content:space-between;gap:.75rem;margin-top:.9rem}.page-bar .btn.quiet{border-color:transparent;background:transparent;color:var(--muted);font-weight:500;padding-left:.5rem;padding-right:.5rem;margin-left:-.5rem}.page-bar .btn.quiet:hover,.page-bar .btn.quiet[aria-pressed='true']{color:var(--accent);background:var(--accent-wash);border-color:transparent}.page-pos{color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em;white-space:nowrap}body:not([data-view='one']) .page-pos{display:none}.pidx{display:none;margin:2.1rem 0 .65rem;color:var(--accent);font:400 .77rem/1.3 var(--mono);letter-spacing:.11em}body[data-view='one'] .pidx{display:block}body[data-view='one'] .quiz-area .pidx{margin-top:0;margin-bottom:.4rem}body[data-view='one'] .opening{margin-top:0}body[data-view='one'] .chapter-section>h2::before{content:attr(data-pg) ' / ' attr(data-pn)}body[data-view='one'] .chapter-section{margin-top:1.4rem;padding-top:1.9rem}body[data-view='one'] .quiz-area{margin-top:1.4rem}body[data-view='one'] .editorial-notes{margin-top:2.6rem}.page-nav{position:sticky;bottom:0;z-index:5;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:.5rem;margin-top:2.2rem;padding:.6rem 0 calc(.6rem + env(safe-area-inset-bottom));border-top:1px solid var(--line);background:var(--page)}.page-nav .btn{width:100%;padding-left:.4rem;padding-right:.4rem;white-space:nowrap}.page-nav .btn:disabled{opacity:.45;cursor:default;border-color:var(--line);background:var(--surface);color:var(--ink)}.page-nav .reset{border-color:transparent;background:transparent;color:var(--muted);font-weight:500}.page-nav .reset:hover{color:var(--danger);background:var(--danger-bg);border-color:transparent}body:not([data-view='one']) .page-nav{display:none}
@media (max-width:43rem){.chapter-section{margin-top:2.9rem;padding-top:1.9rem}.numbers{grid-template-columns:1fr}.numbers li,.numbers li:not(:nth-child(3n+1)){display:grid;grid-template-columns:minmax(0,42%) minmax(0,1fr);column-gap:.8rem;padding:.85rem 0;border-left:0}.numbers .v{grid-row:span 2;margin:0;font-size:1.53rem}.numbers .lbl{margin-top:0}.breakdown .legend,.scale .legend{grid-template-columns:1fr}.scale .mv{display:none}.timeline li{grid-template-columns:1fr}.timeline .dur{justify-self:start;max-width:100%;text-align:left}.timeline .lock{grid-column:1}.quiz .result{flex-basis:100%;margin-left:0}}
@media (min-width:60rem){body{font-size:18px;line-height:1.7}}
@media (min-width:56.25rem){main{width:min(48rem,calc(100% - 2.5rem))}.crumb nav{max-width:48rem}.hero h1,.hero .aside,.hero .tools,.opening,.chapter-section>h2,.chapter-section>p,.chapter-section>details,.chapter-section>aside,.quiz-area,.editorial-notes,.chapter-foot,.callout.risk{margin-left:0;margin-right:0}figure.fig,.page-nav{width:min(57.5rem,max(100%,calc(100% + (100vw - 100%)/2 - 1.5rem)));margin-left:0;margin-right:0}footer{max-width:48rem;padding-left:0;padding-right:0}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
@media print{body{background:#fff;color:#000}.progress,.tools,.quiz .row,.image-enlarge::after,.figure-viewer,.page-bar,.page-nav,.pidx{display:none!important}main>[hidden],.chapter-body>[hidden]{display:block!important}.quiz .a[hidden],details.more .more-body{display:block!important}figure.fig,.quiz,details.more{break-inside:avoid}}
/* addendum for md() output the prototype did not contain: :::flow, :::note */
.flow{list-style:none;margin:0;padding:0 0 1.9rem;display:flex;flex-direction:row;align-items:stretch;gap:0}
.flow .box{flex:1 1 0;min-width:4.5rem;display:flex;align-items:center;justify-content:center;margin:0;padding:.55rem .5rem;border:1.5px solid var(--ink);border-radius:3px;background:var(--surface);font-size:.9rem;font-weight:600;line-height:1.35;text-align:center;hyphens:auto}
.flow .edge{position:relative;flex:0 0 6.2rem;margin:0;padding:0;align-self:stretch;color:var(--muted);font-size:.76rem;line-height:1.25}
.flow .edge::before{content:'';position:absolute;left:0;right:0;top:50%;height:2px;background:var(--accent);transform:translateY(-50%)}
.flow .edge::after{content:'';position:absolute;right:-1px;top:50%;border:6px solid transparent;border-left:8px solid var(--accent);border-right:0;transform:translateY(-50%)}
.flow .edge span{position:absolute;top:calc(50% + .55rem);left:0;right:0;padding:0 .15rem;text-align:center}
@media (max-width:43rem){.flow{flex-direction:column;padding-bottom:0}.flow .edge{flex:0 0 auto;min-height:2.6rem;padding:.2rem 1.6rem}.flow .edge::before{left:50%;right:auto;top:0;bottom:0;width:2px;height:auto;transform:translateX(-50%)}.flow .edge::after{left:50%;right:auto;top:auto;bottom:-1px;border:6px solid transparent;border-top:8px solid var(--accent);border-bottom:0;transform:translateX(-50%)}.flow .edge span{position:relative;top:auto;display:block;padding:.05rem .4rem;background:var(--surface)}}
.callout.note{max-width:67ch;margin:1.5rem auto;padding:1rem 1.15rem;border-left:3px solid var(--accent);border-radius:0 4px 4px 0;background:var(--mist);font-size:.94rem;line-height:1.55}
.callout.note .kicker{color:var(--accent)}
@media (min-width:56.25rem){.callout.note{margin-left:0;margin-right:0}}
</style>
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class='chapter' data-page='preview-L3-foundations-pipeline'>
<div class='progress' aria-hidden='true'></div>
<header class='crumb'><nav aria-label='Breadcrumb'><a href='index.html'>Datacenter Course</a><span class='sep' aria-hidden='true'>▸</span><a href='L3-foundations.html'>Foundations</a><span class='sep' aria-hidden='true'>▸</span><span class='here'>Rewrite preview</span></nav></header>
<main>
<div class='hero'><h1>Data centers: from the rack to the lifetime bill</h1><p class='aside'><strong>Preview of the rewritten Topic 1.</strong> This is the chapter-rewrite pipeline's result, verified and with its appendix and glossary edits applied, shown in the new page design for review. It is not yet the course text: the current chapter is at <a href='L3-foundations.html'>L3-foundations.html</a>; deep detail and sources are in <a href='APX-foundations.html'>the appendix</a>.</p><p class='tools'><button class='btn' type='button' data-expand-all aria-pressed='false'>Expand all</button></p></div>
<p class='opening'>Imagine a building where customers bring computers but the landlord must keep them powered, cooled and connected. That is colocation: a provider rents space and services to customers who own the computers. In any data center, almost every watt used by the computers becomes heat. Computing gear is information technology (IT); IT load is its electrical draw, not the building's total. A megawatt (MW) is 1,000 kilowatts (kW), and a rack is a cabinet of computing gear. Power usage effectiveness (PUE) is total facility power divided by IT power. Follow one campus from rack heat to grid access, contracts and lifetime bills.</p>
<div class='chapter-body'>
<section class='chapter-section' aria-labelledby='s1'><h2 id="s1"><a id="meet-the-reference-campus"></a>Meet the reference campus</h2>
<p>Our example has 1,000 racks near Phoenix or Dallas and serves small and large tenants. Two hundred racks belong to artificial intelligence (AI) pods rated at 120 kW per rack. These need liquid cooling, which carries heat in fluid near the processors. Its Tier III-class goal is concurrent maintenance: essential equipment can be serviced without stopping tenants. This is a design intent, not a claimed certification.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000 racks</b><span class="lbl">Cabinets across four density groups</span><span class="why">Counting cabinets alone hides power demand</span></li><li><b class="v">38.9 MW</b><span class="lbl">Sum of rack ratings</span><span class="why">Rounded to 40 MW IT for campus planning</span></li><li><b class="v">1.4</b><span class="lbl">Design PUE</span><span class="why">Multiplier from IT power to total power</span></li><li><b class="v">~56 MW</b><span class="lbl">Design grid demand</span><span class="why">40 MW × 1.4, including ~16 MW for support</span></li><li><b class="v">4 halls</b><span class="lbl">About 10 MW opened per phase</span><span class="why">Site space reserved for all four before the first opens</span></li></ol><figcaption><span class="fno">Figure 1</span> The reference campus, measured in power</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A cabinet count conceals where most electricity and heat arise.</p>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="8 kW racks: 2.4 MW"></div><div class="seg s1" style="flex:4.5" title="15 kW racks: 4.5 MW"></div><div class="seg s2" style="flex:8" title="40 kW racks: 8 MW"><span>40 kW racks</span></div><div class="seg s3" style="flex:24" title="120 kW AI pod racks: 24 MW"><span>120 kW AI pod racks</span></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">8 kW racks</span><span class="val">2.4 MW</span><span class="note">300 racks at 8 kW each</span></li><li><i class="sw s1"></i><span class="lab">15 kW racks</span><span class="val">4.5 MW</span><span class="note">300 racks at 15 kW each</span></li><li><i class="sw s2"></i><span class="lab">40 kW racks</span><span class="val">8 MW</span><span class="note">200 racks at 40 kW each</span></li><li><i class="sw s3"></i><span class="lab">120 kW AI pod racks</span><span class="val">24 MW</span><span class="note">200 racks at 120 kW each</span></li></ol></div><figcaption><span class="fno">Figure 2</span> Rack ratings that add up to 38.9 MW</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The densest 20% of racks carry about 62% of rack power. Air cooling moves heat through room air; this campus also needs liquid. The 40 MW and 56 MW figures are rounded design points, not what the first hall will meter. See the foundations appendix, <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</p>
<details class="more"><summary>Rounding and resilience</summary><div class="more-body"><p>The rack arithmetic is 300 × 8 + 300 × 15 + 200 × 40 + 200 × 120 = 38,900 kW, or 38.9 MW. Applying PUE 1.4 to that exact sum gives about 54.5 MW. The course instead uses rounded 40 MW IT and 56 MW total for campus planning.</p>
<p>In reliability shorthand, N means just enough units to carry the required load; N+1 adds one spare unit, while 2N duplicates a complete path. These choices do not themselves establish formal Tier certification. Design choices are covered in <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s2'><h2 id="s2"><a id="see-power-enter-and-heat-leave"></a>See power enter and heat leave</h2>
<p>A substation changes the voltage of incoming grid power; switchgear routes it. An uninterruptible power supply (UPS) keeps protected equipment running through brief interruptions, while backup generators cover longer ones. The rack floor is called white space; power and cooling rooms are gray space. Follow power through the cutaway, then find where heat exits.</p>
<figure class="fig fig-figure" id="fig3"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Cutaway of the hall showing a substation, switchgear, UPS, generators, racks in the white space, a cooling plant and heat leaving the facility"><img alt="Cutaway of the hall showing a substation, switchgear, UPS, generators, racks in the white space, a cooling plant and heat leaving the facility" src="./figures/foundations/hall-cutaway.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 3</span> The reference hall is a path for power and heat</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> At full design load, the racks shed nearly their 40 MW electrical input as heat. The roughly 16 MW beyond IT runs cooling, power conversion and other services; it is not a measurement of cooling alone.</p>
<p>The two rack paths below share a cooling plant but move heat differently.</p>
<figure class="fig fig-figure" id="fig4"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Side-by-side 8 kW rack and 120 kW AI pod with air supply and hot-air return, cool and warm liquid loops, power feeds, and heat rejected through a shared cooling plant"><img alt="Side-by-side 8 kW rack and 120 kW AI pod with air supply and hot-air return, cool and warm liquid loops, power feeds, and heat rejected through a shared cooling plant" src="./figures/foundations/rack-cooling-paths.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 4</span> An 8 kW rack and a 120 kW AI pod share one cooling plant</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The 8 kW example primarily uses air. The 120 kW pod needs liquid near its processors as well as some air. Both paths ultimately reject heat outdoors (<a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>).</p>
<details class="more"><summary>What PUE does not tell you</summary><div class="more-body"><p>PUE shows total support electricity, not the separate draw of each fan, pump or transformer. The course's 1.4 is a design-sizing value. Later operating illustrations may meter about 1.55–1.65 in a partly loaded first phase or about 1.25 at full load. Those are different operating conditions, not competing definitions. The 40 kW racks need cooling selected for their actual equipment, not an automatic air-only assignment.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s3'><h2 id="s3"><a id="tell-facility-types-apart-by-ownership"></a>Tell facility types apart by ownership</h2>
<p>Facility types are mainly about who owns the building and who brings the computers. An enterprise site is one company's own facility. Retail colocation sells cabinets to smaller customers; wholesale colocation leases dedicated rooms and larger power blocks. The shell is the roof, walls and structure. A powered shell adds utility power capacity but leaves interior power and cooling installation to the customer. Hyperscale describes a very large, standardized cloud operation, whether owned or leased.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Type</th><th>Building owner</th><th>Server owner</th><th>What is supplied</th></tr></thead><tbody><tr><th>Enterprise</th><td>The company</td><td>The same company</td><td>Its own computing facility</td></tr><tr><th>Retail colocation</th><td>Provider</td><td>Many tenants</td><td>Cabinets, power and cooling</td></tr><tr><th>Wholesale colocation</th><td>Provider</td><td>Large tenants</td><td>Dedicated halls and power blocks</td></tr><tr><th>Powered shell</th><td>Developer</td><td>Tenant</td><td>Building and utility capacity, not a finished interior</td></tr><tr><th>Hyperscale</th><td>Cloud operator or developer</td><td>Cloud operator</td><td>Self-built site or large wholesale lease</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Who provides the building, and who brings the computers?</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Our campus combines retail and wholesale space, so its provider must accommodate customers with different machines. Prefabricated modules describe how to build, not who buys the space (<a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a>).</p>
<details class="more"><summary>When the labels blur</summary><div class="more-body"><p>An edge site places relatively small computing capacity near users to reduce communication delay. Cloud operators may lease wholesale space instead of building their own sites. A dedicated AI factory describes a workload; prefabrication describes a construction method. Neither is automatically a separate ownership model.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s4'><h2 id="s4"><a id="understand-why-capacity-is-claimed-early"></a>Understand why capacity is claimed early</h2>
<p>A kilowatt-hour (kWh) is the energy from drawing 1 kW for one hour; a terawatt-hour (TWh) is a billion kWh. Vacancy is capacity available but unleased. Precommitted capacity has been reserved by a customer before opening. The snapshots below cover different markets and years, not slices of one pie.</p>
<figure class="fig fig-numbers" id="fig6"><ol class="numbers"><li><b class="v">176 TWh</b><span class="lbl">United States data-center electricity in 2023</span><span class="why">4.4% of national electricity use</span></li><li><b class="v">1.4%</b><span class="lbl">Colocation vacancy in primary North American markets at end-2025</span><span class="why">Very little finished capacity remained available</span></li><li><b class="v">74.3%</b><span class="lbl">Tracked North American construction capacity committed in the first half of 2025</span><span class="why">Many tenants signed before opening</span></li><li><b class="v">48%</b><span class="lbl">Worldwide data-center capacity run by hyperscale operators at end-2025</span><span class="why">Installed share, not share of new demand</span></li></ol><figcaption><span class="fno">Figure 6</span> Market pressure in different units and years</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Demand helps explain early reservations, but national statistics cannot deliver electricity to this site. Grid interconnection is the utility's approval and physical work to supply an agreed load; in constrained regions it can outlast building construction (<a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a>).</p>
<details class="more"><summary>Keep the populations separate</summary><div class="more-body"><p>The 48% figure describes existing worldwide capacity, not new construction. The 74.3% figure describes capacity being built in tracked markets, not completed vacancy. The electricity figure measures a year's energy, not power available at one connection. Source definitions and dates are in <a class="apx" href="APX-foundations.html#s13">APX-foundations §13</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s5'><h2 id="s5"><a id="read-the-schedule-as-overlapping-clocks"></a>Read the schedule as overlapping clocks</h2>
<p>The owner needs land, utility service and long-lead equipment, gear with unusually long manufacturing times. Factory release means approving a stable specification so the maker can begin the production lead time. Commissioning means testing installed systems against the owner's requirements before handover. The clocks below run in parallel; their durations are not additive.</p>
<figure class="fig fig-timeline" id="fig7"><ol class="timeline"><li><span class="stage">Set the business case</span><span class="dur">3–9 months</span><span class="lock">Tenant targets, budget and four-hall plan</span></li><li><span class="stage">Secure site and grid service</span><span class="dur">6–24+ months for site; grid can take 4+ years</span><span class="lock">Permits and utility capacity</span></li><li><span class="stage">Design and order</span><span class="dur">6–12 months for design, overlapping orders</span><span class="lock">Rack density, cooling and maintainability</span></li><li><span class="stage">Make the transformer</span><span class="dur">~128 weeks after factory release in the course plan</span><span class="lock">Specification and maker's slot; newer quotes can exceed 160 weeks</span></li><li><span class="stage">Build and fit out</span><span class="dur">12–24 months for a 40 MW-class build, indicative</span><span class="lock">First ~10 MW hall, provisionally $180–230 million including shared works</span></li><li><span class="stage">Test and hand over</span><span class="dur">2–6 months, partly overlapping</span><span class="lock">Evidence for operating-team acceptance</span></li><li><span class="stage">Operate and renew</span><span class="dur">15–20+ years</span><span class="lock">Maintenance and replacement of aging plant</span></li><li><span class="stage">Retire or reuse</span><span class="dur">At end of service life</span><span class="lock">Equipment removal and site decision</span></li></ol><figcaption><span class="fno">Figure 7</span> Overlapping stages from idea to operating halls</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The planned 128 weeks is not a fresh 2026 quote. A quote above 160 weeks could move transformer delivery roughly eight months later; a separate grid queue may still be longer (<a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>).</p>
<p>A fiber entry is where an outside communications cable enters the property. Find both entries, the substation and the equipment yards on this four-hall plan.</p>
<figure class="fig fig-figure" id="fig8"><button class="image-enlarge" type="button" data-enlarge aria-label="Enlarge figure: Campus plan with Hall 1 built, Halls 2, 3 and 4 outlined for later phases, a substation, generator and cooling yards, a loading dock, roads and two fiber entries"><img alt="Campus plan with Hall 1 built, Halls 2, 3 and 4 outlined for later phases, a substation, generator and cooling yards, a loading dock, roads and two fiber entries" src="./figures/foundations/campus-site-plan.png" width="1280" height="853" loading="lazy"></button><figcaption><span class="fno">Figure 8</span> Plan four halls while building the first</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Only Hall 1 is shown built. Its provisional $180–230 million phase includes common site and shell work benefiting four planned halls, not one quarter of the eventual $400–500 million campus budget. Later halls' plant is bought in stages (<a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>).</p>
<details class="more"><summary>Phasing is not four equal cheques</summary><div class="more-body"><p>The first phase pays for some shared access, land preparation and utility arrangements; later phases add their own power and cooling equipment. Its $180–230 million cost is a provisional course assumption, not a contractor bid. Grid waits of four years or more describe constrained locations, not a guaranteed wait at every Phoenix or Dallas site.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s6'><h2 id="s6"><a id="track-the-people-behind-each-handoff"></a>Track the people behind each handoff</h2>
<p>The owner funds the campus and specifies what it must do; the electric utility supplies its grid connection. The owner's engineer checks the design. Architects and mechanical, electrical and plumbing (MEP) engineers design the building and its services; builders and specialist trades install them. An independent commissioning agent witnesses tests and reports faults to the owner before the operations team accepts the hall.</p>
<figure class="fig fig-flow" id="fig9"><ol class="flow"><li class="box">Owner</li><li class="edge" aria-hidden="false"><span>written power, cooling and maintenance goals</span></li><li class="box">Designers, checked by owner's engineer</li><li class="edge" aria-hidden="false"><span>coordinated drawings and test targets</span></li><li class="box">Builder and equipment makers</li><li class="edge" aria-hidden="false"><span>installed systems and operating records</span></li><li class="box">Independent commissioning agent</li><li class="edge" aria-hidden="false"><span>witnessed results and faults to fix</span></li><li class="box">Operations team</li></ol><figcaption><span class="fno">Figure 9</span> Handoffs from owner to operator</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> These arrows are handoffs, not a stack of subcontracts. Depending on the delivery model, designers may work for the owner or the builder. The tester should remain independent (<a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>).</p>
<details class="more"><summary>The written yardsticks</summary><div class="more-body"><p>The owner's project requirements (OPR) state measurable needs, including capacity, maintainability and tests. The basis of design (BOD) records how the designers intend to meet them. The owner's representative tracks budget and schedule. Independent testing does not remove the designer's or builder's responsibility for faults.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s7'><h2 id="s7"><a id="choose-a-contract-without-losing-sight-of-the-grid"></a>Choose a contract without losing sight of the grid</h2>
<p>In design-bid-build, the owner hires a designer and then a separate builder. Design-build gives both jobs to one contractor. Engineering, procurement and construction (EPC) is often a fixed-price turnkey arrangement, intended to deliver a complete working facility, although its scope varies. A construction manager at risk joins during design and offers a guaranteed maximum price (GMP), a ceiling for agreed work. Owner-furnished equipment (OFE) is gear the owner buys for the builder to install.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Route</th><th>Design mistakes</th><th>On-site cost and delay</th><th>Grid and owner-bought gear</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner</td><td>Builder for agreed work; owner for design changes</td><td>Owner coordinates with utility and owns its purchases</td></tr><tr><th>Design-build</th><td>Design-builder</td><td>Design-builder for agreed work</td><td>Owner coordinates with utility and owns its purchases</td></tr><tr><th>Turnkey EPC</th><td>Contractor</td><td>Contractor within defined scope, subject to exceptions</td><td>Owner secures grid service and owns gear it supplies</td></tr><tr><th>Manager at risk with GMP</th><td>Owner</td><td>Manager beyond agreed ceiling; date by contract</td><td>Owner coordinates with utility and owns its purchases</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Who answers for problems under each arrangement?</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Design-build combines responsibility for drawings and construction, but it cannot make the utility or an owner-bought transformer arrive sooner. Even turnkey protection applies to defined work and contract exceptions (<a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a>).</p>
<aside class="callout risk"><span class="kicker">What the owner cannot transfer away</span><p>For this campus, choose design-build with OFE so the owner can book slow-to-make gear while design progresses. One design-builder coordinates installation, but the owner must secure utility power and deliver its purchases as promised. Specify who stores equipment, corrects defects, pays for late delivery and gets an extension if owner gear or grid service is late. A turnkey label alone settles none of this.</p></aside>
<details class="more"><summary>Why the model alone cannot promise a date</summary><div class="more-body"><p>A guaranteed maximum price covers agreed scope; owner changes and exclusions can alter it. Engineering, procurement and construction terminology comes from other industries and does not always describe an all-inclusive data-center contract. Historical, cross-sector evidence favors overlapping design and construction for speed, but its percentages cannot predict this campus's utility wait (<a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>). Contract provisions are detailed in <a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a>.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s8'><h2 id="s8"><a id="read-a-build-quote-before-trusting-it"></a>Read a build quote before trusting it</h2>
<p>Capital expenditure (capex) is the upfront building cost. Quotes are commonly per MW of IT capacity and exclude customer computers. Shell and core is a narrower base-building scope; all-in aims to include a fitted facility, but land, site power and fees can still be treated differently. These markers describe different dates and products, not bids for one site.</p>
<figure class="fig fig-scale" id="fig11"><div class="scale" role="img" aria-label="Mismatched construction quotes by scope"><div class="marks"><div class="mark r0" style="left:24.0%"><span class="mv">9.8</span></div><div class="mark r1" style="left:28.5%"><span class="mv">10.7</span></div><div class="mark r0" style="left:63.0%"><span class="mv">17.6</span></div></div><div class="track"><div class="band steel" style="left:25.0%;width:12.5%" title="Our provisional mixed-cooling budget, excluding customer IT"></div><div class="band copper" style="left:50.0%;width:25.0%" title="Dense all-liquid rule of thumb, scope varies"></div></div><div class="axis"><span>5 $ million per MW of IT</span><span>25 $ million per MW of IT</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">Our provisional mixed-cooling budget, excluding customer IT</span><span class="val">10–12.5 $ million per MW of IT</span></li><li><i class="sw copper"></i><span class="lab">Dense all-liquid rule of thumb, scope varies</span><span class="val">15–20 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">Turner &amp; Townsend: Phoenix air-cooled construction, 2025</span><span class="val">9.8 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">JLL: global shell and core, 2025</span><span class="val">10.7 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">Cushman &amp; Wakefield: modern North American all-in new build, 2026</span><span class="val">17.6 $ million per MW of IT</span></li></ol></div><figcaption><span class="fno">Figure 11</span> Mismatched construction quotes by scope</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The $400–500 million campus budget is a course planning figure for mixed cooling, not 40 times an air-cooled Phoenix benchmark (<a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>).</p>
<p>This 2025 Turner &amp; Townsend construction split describes an air-cooled comparison, not the cost ledger of our liquid-cooled pods.</p>
<figure class="fig fig-breakdown" id="fig12"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54%"><span>Electrical</span></div><div class="seg s1" style="flex:22" title="Mechanical: 22%"><span>Mechanical</span></div><div class="seg s2" style="flex:14" title="Core, shell and architecture: 14%"><span>Core, shell and architecture</span></div><div class="seg s3" style="flex:10" title="Builder&#x27;s site management and fees: 10%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54%</span><span class="note">Switchgear, UPS and distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22%</span><span class="note">Cooling equipment and air handling</span></li><li><i class="sw s2"></i><span class="lab">Core, shell and architecture</span><span class="val">14%</span><span class="note">Building enclosure and layout</span></li><li><i class="sw s3"></i><span class="lab">Builder's site management and fees</span><span class="val">10%</span><span class="note">Running the construction site</span></li></ol></div><figcaption><span class="fno">Figure 12</span> A conventional air-cooled construction dollar</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Electrical and mechanical systems take 76% here. An all-liquid comparison shifts more spending toward cooling and puts their combined share near 81% (<a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>).</p>
<details class="more"><summary>How cooling changes the comparison</summary><div class="more-body"><table><thead><tr><th>Cost category</th><th>Air-cooled comparison</th><th>Liquid-cooled comparison</th></tr></thead><tbody><tr><td>Electrical</td><td>54%</td><td>48%</td></tr><tr><td>Mechanical</td><td>22%</td><td>33%</td></tr><tr><td>Building and architecture</td><td>14%</td><td>9%</td></tr><tr><td>Site management and fees</td><td>10%</td><td>10%</td></tr></tbody></table>
<p>The source estimates a 7–10% liquid-cooling construction premium at like-for-like IT capacity. Do not apply that percentage mechanically to the course's already mixed-cooling budget; specification and quoted scope must be checked first.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s9'><h2 id="s9"><a id="turn-capacity-into-a-yearly-bill"></a>Turn capacity into a yearly bill</h2>
<p>Operating expenditure (opex) is the recurring cost of running the campus. Gross means before tenants reimburse a bill. For a teaching year, suppose all 40 MW of IT runs every hour at design PUE 1.4, and purchased electricity costs $0.07 per kWh. This is a full-capacity model, not a first-phase meter reading.</p>
<figure class="fig fig-numbers" id="fig13"><ol class="numbers"><li><b class="v">56 MW</b><span class="lbl">Power purchased at the design point</span><span class="why">40 MW IT × 1.4 PUE</span></li><li><b class="v">491 million kWh</b><span class="lbl">Electricity in one full-capacity year</span><span class="why">56,000 kW × 8,760 hours</span></li><li><b class="v">$34.3 million</b><span class="lbl">Annual electricity bill</span><span class="why">490.56 million kWh × $0.07 per kWh</span></li><li><b class="v">$30.5 million</b><span class="lbl">Other annual site costs</span><span class="why">Maintenance, staff, insurance, tax and water</span></li><li><b class="v">~$65 million</b><span class="lbl">Gross annual operating cost</span><span class="why">$34.3 million + $30.5 million, rounded</span></li></ol><figcaption><span class="fno">Figure 13</span> From design power to the modeled yearly bill</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> The operator pays the utility, then usually bills most electricity back to colocation tenants. The staffing allowance reaches 60 people, the upper bound for this 40 MW illustration. The categories below total $64.8 million, rounded to about $65 million.</p>
<figure class="fig fig-breakdown" id="fig14"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:34.3" title="Electricity: 34.3"><span>Electricity</span></div><div class="seg s1" style="flex:13.5" title="Maintenance: 13.5"><span>Maintenance</span></div><div class="seg s2" style="flex:7.8" title="Staff: 7.8"></div><div class="seg s3" style="flex:6" title="Property tax, water and other: 6.0"></div><div class="seg s4" style="flex:3.2" title="Insurance: 3.2"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electricity</span><span class="val">34.3</span><span class="note">Mostly billed back to tenants</span></li><li><i class="sw s1"></i><span class="lab">Maintenance</span><span class="val">13.5</span><span class="note">Illustrative 3% of $450 million build cost</span></li><li><i class="sw s2"></i><span class="lab">Staff</span><span class="val">7.8</span><span class="note">Up to 60 people, an upper-bound allowance</span></li><li><i class="sw s3"></i><span class="lab">Property tax, water and other</span><span class="val">6.0</span><span class="note">Varies by location and contracts</span></li><li><i class="sw s4"></i><span class="lab">Insurance</span><span class="val">3.2</span><span class="note">About 0.7% of build cost</span></li></ol></div><figcaption><span class="fno">Figure 14</span> Operating costs in a full-capacity year, $ millions</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Actual occupancy and metered PUE can change the bill. Design PUE is a sizing assumption, not a promised reading (<a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a> and <a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a>).</p>
<details class="more"><summary>Reproduce the annual amounts</summary><div class="more-body"><p>56,000 kW × 8,760 hours = 490.56 million kWh. At $0.07 per kWh, that costs about $34.34 million. At the $450 million build midpoint, 3% maintenance is $13.5 million and 0.7% insurance is about $3.2 million. Sixty staff at an illustrative $130,000 each cost $7.8 million. The remaining modeled property, water and other costs are $6 million. A real bill depends on load, tariff and lease terms.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s10'><h2 id="s10"><a id="see-what-a-lease-and-a-lifetime-total-mean"></a>See what a lease and a lifetime total mean</h2>
<p>Total cost of ownership (TCO) adds construction, running costs and later equipment renewal. This teaching model puts the $450 million build midpoint up front, operates all halls at design load for 15 years and renews $54 million of equipment in year eight. Gross is before tenant reimbursements; owner-borne subtracts modeled reimbursements. Discounting converts future costs into present value, their equivalent today, here using 8% a year.</p>
<figure class="fig fig-numbers" id="fig15"><ol class="numbers"><li><b class="v">$450 million</b><span class="lbl">Initial build</span><span class="why">Midpoint, excluding customers' computers</span></li><li><b class="v">$975 million</b><span class="lbl">Fifteen years of gross running costs</span><span class="why">15 × $65 million, with no phased opening</span></li><li><b class="v">$54 million</b><span class="lbl">Power and cooling renewal</span><span class="why">About 12% of build cost, in year eight</span></li><li><b class="v">~$1.48 billion</b><span class="lbl">Gross total before discounting</span><span class="why">Build plus running costs plus renewal</span></li><li><b class="v">~$1.04 billion</b><span class="lbl">Gross present value</span><span class="why">Future costs discounted at 8% a year</span></li><li><b class="v">~$0.96 billion</b><span class="lbl">Owner outlays if modeled electricity is fully reimbursed</span><span class="why">Excludes recovered power expense, not rent income</span></li></ol><figcaption><span class="fno">Figure 15</span> A 15-year cost view, not a profit forecast</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Full operation from year one is deliberately unrealistic; the figure isolates the arithmetic. Full recovery of electricity is also an assumption, not a promise about every lease (<a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>).</p>
<p>Base rent pays for reserved space and power capacity. An electricity pass-through repays some or all of the utility bill under the lease. For illustration only, suppose all 40,000 kW leases at $160 per kW per month.</p>
<figure class="fig fig-compare" id="fig16"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Item</th><th>Illustration</th><th>How to read it</th></tr></thead><tbody><tr><th>Base rent</th><td>~$76.8 million a year</td><td>40,000 kW × $160 per kW per month × 12</td></tr><tr><th>Electricity reimbursement</th><td>Up to $34.3 million a year</td><td>Offsets the modeled utility bill if fully recovered</td></tr><tr><th>Other running costs</th><td>~$30.5 million a year</td><td>Staff, maintenance, insurance, tax and water</td></tr><tr><th>Build and renewal</th><td>$450 million + $54 million</td><td>Capital also needs funding, on a different schedule</td></tr></tbody></table></div><figcaption><span class="fno">Figure 16</span> An illustrative lease, not guaranteed income</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> Do not add reimbursements to rent and call the sum profit. Halls fill over time, and financing and renewals still need funding (<a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>).</p>
<details class="more"><summary>Check the lifetime arithmetic</summary><div class="more-body"><p>The undiscounted gross total is $450 million + 15 × $65 million + $54 million = $1.479 billion. At 8%, fifteen equal $65 million payments have a present value of about $556 million; a $54 million payment in year eight is worth about $29 million today. With the initial build, that is about $1.04 billion. If all modeled power is reimbursed, owner outlays before rent are about $450 million + 15 × $30.5 million + $54 million = $0.96 billion. The $160 rent is a hypothetical blended rate, not an observed price for every retail and wholesale tenant.</p></div></details></section>
<section class='chapter-section' aria-labelledby='s11'><h2 id="s11"><a id="put-the-pieces-together"></a>Put the pieces together</h2>
<p>Each arrow carries an input needed for the next step.</p>
<figure class="fig fig-flow" id="fig17"><ol class="flow"><li class="box">Rack mix</li><li class="edge" aria-hidden="false"><span>power and heat to design around</span></li><li class="box">Power and cooling design</li><li class="edge" aria-hidden="false"><span>grid request and equipment specifications</span></li><li class="box">Utility, manufacturer and builder</li><li class="edge" aria-hidden="false"><span>connected, installed systems</span></li><li class="box">Independent commissioning tests</li><li class="edge" aria-hidden="false"><span>evidence for handover</span></li><li class="box">Tenant-ready halls</li><li class="edge" aria-hidden="false"><span>rent and recurring bills</span></li><li class="box">Long-run ownership</li></ol><figcaption><span class="fno">Figure 17</span> The chain behind a working data center</figcaption></figure>
<p class="takeaway"><strong>Takeaway:</strong> A finished shell is not usable capacity until power, cooling and testing are ready.</p></section>
</div>
<div class='quiz-area' aria-label='Review questions'>
<div class="quiz" data-q="1"><p class="q">Which racks carry 24 MW, and what rounded IT load guides design?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-1" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-1" hidden><p>The 200 racks rated 120 kW carry 24 MW; the rack total is rounded to 40 MW IT.</p></div></div>
<div class="quiz" data-q="2"><p class="q">What grid draw follows from design PUE 1.4, and how much exceeds IT?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-2" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-2" hidden><p>About 56 MW total, including 16 MW for support.</p></div></div>
<div class="quiz" data-q="3"><p class="q">How are the 8 kW rack and 120 kW pod cooled?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-3" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-3" hidden><p>Primarily by air and by liquid near processors, respectively; both use the shared cooling plant.</p></div></div>
<div class="quiz" data-q="4"><p class="q">What transformer lead time is planned, and what longer quote is possible?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-4" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-4" hidden><p>About 128 weeks after factory release; newer quotes can exceed 160 weeks.</p></div></div>
<div class="quiz" data-q="5"><p class="q">Who carries design errors in design-bid-build versus design-build, and who coordinates the grid?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-5" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-5" hidden><p>The owner, then the design-builder; the owner coordinates with the utility in both.</p></div></div>
<div class="quiz" data-q="6"><p class="q">What are the modeled yearly electricity bill and gross 15-year cost?</p><div class="row"><button class="btn reveal" type="button" aria-controls="answer-6" aria-expanded="false">Show answer</button><span class="score" hidden><button class="btn quiet" type="button" data-score="hit" aria-pressed="false">Got it</button><button class="btn quiet" type="button" data-score="miss" aria-pressed="false">Missed</button></span><span class="result" aria-live="polite"></span></div><div class="a" id="answer-6" hidden><p>About $34.3 million per year for electricity and $1.48 billion gross over 15 years.</p></div></div>
</div>
<div class='chapter-foot'><nav class='pn' aria-label='Chapter'><a href='L3-foundations.html'><span class='dir'>Back to</span>the current chapter</a><a class='next' href='index.html'><span class='dir'>Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href='./index.html'>Back to the course map</a> <a href='overview.html'>Sixty-word overview</a> <a href='glossary.html'>Glossary</a></footer>
<dialog class='figure-viewer' id='figure-viewer' aria-label='Enlarged figure'><div class='viewer-bar'><button class='btn' type='button' data-close>Close image ×</button></div><div class='viewer-canvas'><button class='viewer-zoom' type='button' data-zoom aria-label='Zoom image' aria-pressed='false'><img data-large-image alt=''></button></div><p class='viewer-caption' data-large-caption></p></dialog>
<script>
(function(){'use strict';
var page=document.body.getAttribute('data-page')||'';
function load(k){try{var v=JSON.parse(localStorage.getItem(k)||'{}');return v&&typeof v==='object'&&!Array.isArray(v)?v:{}}catch(error){return{}}}
function save(k,v){try{localStorage.setItem(k,JSON.stringify(v))}catch(error){}}

/* ---- quiz cards: reveal, self-score, remembered under dc-course:quiz as <page>#<q> ---- */
var saved=load('dc-course:quiz');var quizPaints=[];
function storeQuiz(){save('dc-course:quiz',saved)}
document.querySelectorAll('.quiz').forEach(function(card){var key=page+'#'+card.getAttribute('data-q');var reveal=card.querySelector('.reveal');var answer=card.querySelector('.a');var score=card.querySelector('.score');var result=card.querySelector('.result');
function paint(){var value=saved[key];card.classList.toggle('hit',value==='hit');card.classList.toggle('miss',value==='miss');result.textContent=value==='hit'?'Got it last time':value==='miss'?'Missed last time':'';card.querySelectorAll('[data-score]').forEach(function(button){button.setAttribute('aria-pressed',button.getAttribute('data-score')===value?'true':'false')})}
reveal.addEventListener('click',function(){var opening=answer.hidden;answer.hidden=!opening;score.hidden=!opening;reveal.setAttribute('aria-expanded',opening?'true':'false');reveal.textContent=opening?'Hide answer':'Show answer'});
card.querySelectorAll('[data-score]').forEach(function(button){button.addEventListener('click',function(){saved[key]=button.getAttribute('data-score');storeQuiz();paint()})});
paint();quizPaints.push(paint)});
function repaintQuiz(){quizPaints.forEach(function(paint){paint()})}

/* ---- expand / collapse every read-more ---- */
var all=document.querySelector('[data-expand-all]');var mores=Array.from(document.querySelectorAll('details.more'));
function paintAll(){var open=mores.every(function(item){return item.open});all.textContent=open?'Collapse all':'Expand all';all.setAttribute('aria-pressed',open?'true':'false')}
if(all){all.addEventListener('click',function(){var open=mores.every(function(item){return item.open});mores.forEach(function(item){item.open=!open});paintAll()});mores.forEach(function(item){item.addEventListener('toggle',paintAll)});paintAll()}

/* ---- figure lightbox ---- */
var viewer=document.getElementById('figure-viewer');
if(viewer&&typeof viewer.showModal==='function'){var opener=null;var canvas=viewer.querySelector('.viewer-canvas');var zoom=viewer.querySelector('[data-zoom]');
document.querySelectorAll('[data-enlarge]').forEach(function(button){button.addEventListener('click',function(){opener=button;var figure=button.closest('figure');var image=button.querySelector('img');var large=viewer.querySelector('[data-large-image]');large.src=image.getAttribute('src');large.alt=image.alt;viewer.querySelector('[data-large-caption]').textContent=figure.querySelector('figcaption').textContent.trim();canvas.classList.remove('zoomed');zoom.setAttribute('aria-pressed','false');zoom.setAttribute('aria-label','Zoom image');viewer.showModal();document.body.classList.add('viewer-open');viewer.querySelector('[data-close]').focus()})});
viewer.querySelector('[data-close]').addEventListener('click',function(){viewer.close()});
zoom.addEventListener('click',function(){var active=canvas.classList.toggle('zoomed');zoom.setAttribute('aria-pressed',active?'true':'false');zoom.setAttribute('aria-label',active?'Fit image':'Zoom image');if(!active){canvas.scrollTop=0;canvas.scrollLeft=0}});
viewer.addEventListener('click',function(event){if(event.target===viewer)viewer.close()});
viewer.addEventListener('close',function(){document.body.classList.remove('viewer-open');if(opener)opener.focus({preventScroll:true})})}

/* ---- progress line: by page when paging, by scroll otherwise ---- */
var bar=document.querySelector('.progress');var frame=0;var pager=null;
function update(){frame=0;if(pager&&pager.view==='one'){bar.style.width=(100*(pager.i+1)/pager.n).toFixed(2)+'%';return}var root=document.documentElement;var length=root.scrollHeight-root.clientHeight;bar.style.width=(length>0?Math.min(100,100*root.scrollTop/length):0)+'%'}
function schedule(){if(!frame)frame=requestAnimationFrame(update)}
addEventListener('scroll',schedule,{passive:true});addEventListener('resize',schedule);addEventListener('load',schedule);
document.querySelectorAll('details.more,figure.fig img').forEach(function(item){item.addEventListener(item.tagName==='DETAILS'?'toggle':'load',schedule)});

/* ---- paged reading: intro, one page per section, quiz last ----
   Position: dc-course:page-pos[page] (index). View: dc-course:page-view[page] ('one'|'all').
   Read marks: dc-course:read-sections[<page>#<section-index>], intro 0, sections 1..9, quiz 10;
   when every page is marked the chapter is also set in dc-course:read[page] like the rest of the site. */
var main=document.querySelector('main');var hero=main&&main.querySelector('.hero');var opening=main&&main.querySelector('.opening');
var sections=main?Array.from(main.querySelectorAll('.chapter-section')):[];var quizArea=main&&main.querySelector('.quiz-area');
if(main&&opening&&quizArea&&sections.length){
var KEY_POS='dc-course:page-pos',KEY_VIEW='dc-course:page-view',KEY_RS='dc-course:read-sections',KEY_READ='dc-course:read';
var notes=main.querySelector('.editorial-notes'),foot=main.querySelector('.chapter-foot');
var mapLink=foot&&foot.querySelector('a.next');var mapHref=mapLink?mapLink.getAttribute('href'):'index.html';
var pages=[{els:[hero,opening].filter(Boolean),focus:opening,idx:0}];
sections.forEach(function(section,i){pages.push({els:[section],focus:section.querySelector('h2'),idx:i+1})});
pages.push({els:[quizArea,notes,foot].filter(Boolean),focus:quizArea,idx:sections.length+1});
var N=pages.length;function pad(n){return(n<10?'0':'')+n}
sections.forEach(function(section,i){var h=section.querySelector('h2');if(h){h.setAttribute('data-pg',pad(i+2));h.setAttribute('data-pn',pad(N))}});
function pidx(n){var el=document.createElement('p');el.className='pidx';el.setAttribute('aria-hidden','true');el.textContent=pad(n)+' / '+pad(N);return el}
var introIdx=pidx(1);opening.parentNode.insertBefore(introIdx,opening);pages[0].els.push(introIdx);quizArea.insertBefore(pidx(N),quizArea.firstChild);
var topBar=document.createElement('div');topBar.className='page-bar';
topBar.innerHTML="<button class='btn quiet' type='button' data-view-toggle aria-pressed='false'>Show all sections</button><span class='page-pos' data-page-pos aria-live='polite'></span>";
main.insertBefore(topBar,main.firstChild);
var nav=document.createElement('nav');nav.className='page-nav';nav.setAttribute('aria-label','Pages');
nav.innerHTML="<button class='btn' type='button' data-back>Back</button><button class='btn' type='button' data-read aria-pressed='false'>Read</button><button class='btn reset' type='button' data-reset>Reset</button><button class='btn' type='button' data-next>Next</button>";
main.appendChild(nav);
var toggle=topBar.querySelector('[data-view-toggle]'),posLabel=topBar.querySelector('[data-page-pos]');
var bBack=nav.querySelector('[data-back]'),bRead=nav.querySelector('[data-read]'),bReset=nav.querySelector('[data-reset]'),bNext=nav.querySelector('[data-next]');
var posStore=load(KEY_POS),viewStore=load(KEY_VIEW);
function clamp(k){k=parseInt(k,10);return isNaN(k)?0:Math.min(Math.max(k,0),N-1)}
pager={i:clamp(posStore[page]),n:N,view:viewStore[page]==='all'?'all':'one'};
function hashTarget(){var h=decodeURIComponent(location.hash.slice(1));if(!h)return null;return document.getElementById(h)||document.getElementsByName(h)[0]||null}
function pageOf(el){for(var k=0;k<N;k++){if(pages[k].els.some(function(e){return e.contains(el)}))return k}return -1}
function readKey(k){return page+'#'+pages[k].idx}
function render(){var one=pager.view==='one';document.body.setAttribute('data-view',pager.view);
pages.forEach(function(p,k){p.els.forEach(function(el){el.hidden=one&&k!==pager.i})});
posLabel.textContent='Page '+(pager.i+1)+' of '+N;
toggle.textContent=one?'Show all sections':'One page at a time';toggle.setAttribute('aria-pressed',one?'false':'true');
bBack.disabled=pager.i===0;bNext.textContent=pager.i===N-1?'Finish':'Next';
var on=!!load(KEY_RS)[readKey(pager.i)];bRead.textContent=on?'Read ✓':'Read';bRead.setAttribute('aria-pressed',on?'true':'false');
posStore[page]=pager.i;save(KEY_POS,posStore);viewStore[page]=pager.view;save(KEY_VIEW,viewStore);update()}
function go(d){var k=pager.i+d;if(k<0||k>=N)return;pager.i=k;render();
var top=topBar.getBoundingClientRect().top+window.scrollY-8;if(window.scrollY>top)window.scrollTo(0,Math.max(0,top));
var f=pages[k].focus;if(f){f.setAttribute('tabindex','-1');f.focus({preventScroll:true})}}
bBack.addEventListener('click',function(){go(-1)});
bNext.addEventListener('click',function(){if(pager.i===N-1)location.href=mapHref;else go(1)});
toggle.addEventListener('click',function(){pager.view=pager.view==='one'?'all':'one';render();if(pager.view==='one')go(0)});
bRead.addEventListener('click',function(){var rs=load(KEY_RS);var key=readKey(pager.i);if(rs[key])return;rs[key]=new Date().toISOString();save(KEY_RS,rs);
var done=pages.every(function(p,k){return !!rs[readKey(k)]});if(done){var rd=load(KEY_READ);if(!rd[page]){rd[page]=new Date().toISOString();save(KEY_READ,rd)}}render()});
bReset.addEventListener('click',function(){if(!window.confirm('Reset this page? Its read mark and any quiz scores on it will be cleared.'))return;
var rs=load(KEY_RS);delete rs[readKey(pager.i)];save(KEY_RS,rs);var rd=load(KEY_READ);if(rd[page]){delete rd[page];save(KEY_READ,rd)}
var live=load('dc-course:quiz');var touched=false;pages[pager.i].els.forEach(function(el){el.querySelectorAll('.quiz[data-q]').forEach(function(card){var key=page+'#'+card.getAttribute('data-q');if(key in live||key in saved){delete live[key];delete saved[key];touched=true}})});
if(touched){saved=live;storeQuiz();repaintQuiz()}render()});
document.addEventListener('keydown',function(ev){if(pager.view!=='one'||ev.altKey||ev.ctrlKey||ev.metaKey||ev.shiftKey)return;if(viewer&&viewer.open)return;
var t=ev.target;if(/^(INPUT|TEXTAREA|SELECT|BUTTON)$/.test(t.tagName)&&ev.key.indexOf('Arrow')!==0)return;if(t.closest&&t.closest('.compare-wrap'))return;
if(ev.key==='ArrowRight'){ev.preventDefault();go(1)}else if(ev.key==='ArrowLeft'){ev.preventDefault();go(-1)}});
var tx=0,ty=0,touching=false;
main.addEventListener('touchstart',function(ev){var t=ev.changedTouches[0];tx=t.clientX;ty=t.clientY;var wrap=ev.target.closest&&ev.target.closest('.compare-wrap');touching=!(wrap&&wrap.scrollWidth>wrap.clientWidth+1)},{passive:true});
main.addEventListener('touchend',function(ev){if(!touching)return;touching=false;if(pager.view!=='one')return;var t=ev.changedTouches[0],dx=t.clientX-tx,dy=t.clientY-ty;if(Math.abs(dx)>=40&&Math.abs(dx)>Math.abs(dy))go(dx<0?1:-1)},{passive:true});
function openHash(){var el=hashTarget();if(!el)return false;var k=pageOf(el);if(k>=0&&k!==pager.i){pager.i=k;render()}el.scrollIntoView();return true}
addEventListener('hashchange',openHash);
render();if(!openHash())addEventListener('load',schedule);else addEventListener('load',function(){var el=hashTarget();if(el)el.scrollIntoView()})}
schedule()})();
</script>
</body>
</html>
