<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Foundations (second-opinion rewrite, preview) — Datacenter Course</title>
<!-- PWA: installable + offline. All paths relative: the site is served
     from a subdirectory of the public-htmls Pages repo. -->
<link rel="manifest" href="./manifest.json">
<meta name="theme-color" media="(prefers-color-scheme: light)" content="#EEF0EA">
<meta name="theme-color" media="(prefers-color-scheme: dark)" content="#0F171E">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="DC Course">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<link rel="apple-touch-icon" href="./icons/icon-180.png">
<link rel="icon" type="image/png" sizes="192x192" href="./icons/icon-192.png">
<link rel="preload" href="./fonts/IBMPlexSans-Regular.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="./site.css">
<script>
  if ('serviceWorker' in navigator) {
    window.addEventListener('load', function () {
      navigator.serviceWorker.register('./sw.js').catch(function () {});
    });
  }
</script>
</head>
<body class="chapter" data-page="preview-L3-foundations">
<div class="progress" aria-hidden="true"></div>
<header class="crumb"><a href="index.html">Datacenter Course</a><span class="sep">▸</span><a href="index.html#ph-owner">Owner</a><span class="sep">▸</span><a href="L3-foundations.html">Foundations</a><span class="sep">▸</span><span class="here">Preview</span></header>
<main class="">
  <h1>Foundations (second-opinion rewrite, preview)</h1>
  <p class="aside">Preview. This is a second-opinion rewrite of the Topic 1 chapter generated by gpt-6-sol on 2026-09-26 for review. It is not the course text. The current chapter is <a href="L3-foundations.html">Foundations, delivery models and project economics</a>; deep detail and sources: <a href="APX-foundations.html">the appendix</a>.</p><p class="tools"><button class="btn quiet" type="button" data-expand-all aria-pressed="false">Expand all</button></p><p>Imagine a rack, a cabinet of computing equipment. Its servers need reliable electricity, a network connection and a way to shed heat. A data center supplies those services continuously. We describe its size by information technology (IT) load, the power used by servers, storage and networking, not by the whole building. A kilowatt (kW) measures power; 1,000 kW equal one megawatt (MW). Power usage effectiveness (PUE) is total facility power divided by IT power. At 40 MW IT and PUE 1.4, the finished site needs about 56 MW at full design load. Follow that power from rack to grid, then see who must deliver it and who pays.</p>
<h2 id="s1"><a id="size-the-reference-campus"></a>Size the reference campus</h2>
<p>Our example is a 1,000-rack campus outside a hot United States city such as Phoenix or Dallas. It is <strong>colocation</strong>: an operator rents space, power and cooling to customers who bring their own computing equipment. Retail colocation serves smaller customers by rack; wholesale colocation leases large blocks. The planned 40 MW IT is for all four halls, built in roughly 10 MW phases, <strong>not</strong> for Hall 1 alone. These figures describe the completed campus at full design load.</p>
<figure class="fig fig-numbers" id="fig1"><ol class="numbers"><li><b class="v">1,000</b><span class="lbl">Racks across four halls</span><span class="why">Cabinets for tenants' computing equipment</span></li><li><b class="v">40 MW</b><span class="lbl">Planned IT load</span><span class="why">Rack schedule totals 38.9 MW, rounded for planning</span></li><li><b class="v">56 MW</b><span class="lbl">Modelled power at the fence</span><span class="why">40 MW × PUE 1.4, not Hall 1 alone</span></li><li><b class="v">4</b><span class="lbl">Roughly 10 MW hall phases</span><span class="why">Open and equip capacity in steps</span></li><li><b class="v">$400–500 million</b><span class="lbl">Illustrative full-campus build</span><span class="why">Excludes tenants' computers</span></li><li><b class="v">About $65 million</b><span class="lbl">Illustrative annual facility spending</span><span class="why">Assumes full load and includes electricity</span></li></ol><figcaption><span class="fno">Figure 1</span> The completed reference campus at full load</figcaption></figure>
<p>A rack's density is its electrical demand. Artificial intelligence (AI) pods group powerful processors and usually need liquid cooling, which carries heat in circulating fluid rather than only moving cooled air. The mix below adds to 38.9 MW; this course rounds it to 40 MW for design and cost calculations.</p>
<figure class="fig fig-breakdown" id="fig2"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:2.4" title="300 racks at 8 kW each: 2.4 MW"></div><div class="seg s1" style="flex:4.5" title="300 racks at 15 kW each: 4.5 MW"></div><div class="seg s2" style="flex:8" title="200 racks at 40 kW each: 8.0 MW"><span>200 racks at 40 kW each</span></div><div class="seg s3" style="flex:24" title="200 racks at 120 kW each: 24.0 MW"><span>200 racks at 120 kW each</span></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">300 racks at 8 kW each</span><span class="val">2.4 MW</span><span class="note">Lower-density customer racks</span></li><li><i class="sw s1"></i><span class="lab">300 racks at 15 kW each</span><span class="val">4.5 MW</span><span class="note">Mid-density customer racks</span></li><li><i class="sw s2"></i><span class="lab">200 racks at 40 kW each</span><span class="val">8.0 MW</span><span class="note">High-density customer racks</span></li><li><i class="sw s3"></i><span class="lab">200 racks at 120 kW each</span><span class="val">24.0 MW</span><span class="note">Liquid-cooled AI pods</span></li></ol></div><figcaption><span class="fno">Figure 2</span> IT demand by rack group, 38.9 MW before rounding</figcaption></figure>
<p><strong>Takeaway:</strong> One in five racks is an AI pod, yet that group draws more than half the IT power. For definitions, see the companion appendix, <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a>.</p>
<details class="more"><summary>Capacity is not floor area</summary><div class="more-body"><ul><li>A rack unit (U) measures cabinet height: 1U is 1.75 inches, and a common rack holds about 42U. Height alone says little about its electrical demand.</li><li>Critical load means loads protected by backup power, typically including computing and essential cooling. Facility load includes IT, cooling, electrical losses and other uses. See <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a> and <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</li></ul></div></details>
<h2 id="s2"><a id="follow-power-through-one-hall"></a>Follow power through one hall</h2>
<p>Now zoom into <strong>one</strong> hall. The utility supplies electricity from the grid, the shared power network. At the substation, transformers change voltage; switchgear routes or isolates circuits. An uninterruptible power supply (UPS) bridges an interruption until backup generators start. Racks sit in <strong>white space</strong>, the computing floor. Support rooms and yards are <strong>gray space</strong>. A cooling plant carries the racks' heat outside.</p>
<figure class="fig fig-figure" id="fig3"><img alt="Isometric cutaway of one hall with a substation, switchgear and UPS to the left of white-space racks, a cooling plant and generators to the right, yellow power arrows, blue cooling arrows and heat leaving the site." src="./figures/foundations/hall-cutaway.png" width="1280" height="853" loading="lazy"><figcaption><span class="fno">Figure 3</span> One hall: protected power reaches the racks while cooling removes their heat</figcaption></figure>
<p>The cutaway is one hall; this power budget is for <strong>all four halls</strong> at full design load. Nearly all electricity used by the computing equipment ultimately becomes heat that must be removed.</p>
<figure class="fig fig-breakdown" id="fig4"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:40" title="IT equipment: 40 MW"><span>IT equipment</span></div><div class="seg s1" style="flex:16" title="Cooling and other facility uses: 16 MW"><span>Cooling and other facility uses</span></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">IT equipment</span><span class="val">40 MW</span><span class="note">Servers, storage and networking</span></li><li><i class="sw s1"></i><span class="lab">Cooling and other facility uses</span><span class="val">16 MW</span><span class="note">Cooling, electrical losses, lighting and controls</span></li></ol></div><figcaption><span class="fno">Figure 4</span> Full-campus power budget at 40 MW IT and PUE 1.4</figcaption></figure>
<p><strong>Takeaway:</strong> The extra 16 MW supports the facility, not more computation. Generators are a backup source, not another stop on the ordinary grid route (<a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>).</p>
<details class="more"><summary>Why another facility's split may look different</summary><div class="more-body"><ul><li>An industry illustration at 100 MW total and PUE 1.54 has about 65 MW IT, 27 MW cooling and 8 MW losses and other uses. That is <strong>not</strong> the split for this PUE 1.4 campus.</li><li>N means exactly enough equipment to carry a required load. N+1 adds a spare unit; 2N provides a second independent full path. Those counts alone do not prove that the entire site is maintainable. A power distribution unit (PDU) distributes protected power to circuits near the racks. See <a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>.</li></ul></div></details>
<h2 id="s3"><a id="match-the-business-model-to-a-phased-site"></a>Match the business model to a phased site</h2>
<p>An <strong>enterprise</strong> data center is owned and used by one company. Colocation instead serves tenants. A <strong>hyperscale</strong> operator runs very large cloud or platform facilities and may build its own or lease wholesale space. A <strong>powered shell</strong> supplies a building and utility capacity, leaving the tenant to install the interior power and cooling systems. <strong>Edge</strong> describes a smaller site close to users, not a particular owner.</p>
<figure class="fig fig-compare" id="fig5"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Type</th><th>Building owner</th><th>Computer owner</th><th>What is provided</th></tr></thead><tbody><tr><th>Enterprise</th><td>User company</td><td>Same company</td><td>Internal service</td></tr><tr><th>Retail colocation</th><td>Provider</td><td>Several tenants</td><td>Racks and power</td></tr><tr><th>Wholesale colocation</th><td>Provider</td><td>Tenants</td><td>Large blocks or halls</td></tr><tr><th>Powered shell</th><td>Provider</td><td>Tenant</td><td>Shell and utility capacity</td></tr><tr><th>Hyperscale</th><td>Operator or landlord</td><td>Cloud operator</td><td>Own facility or large lease</td></tr><tr><th>Edge</th><td>Varies</td><td>Varies</td><td>Nearby computing</td></tr></tbody></table></div><figcaption><span class="fno">Figure 5</span> Who owns the building and brings the computers</figcaption></figure>
<p>Our reference is finished colocation, <strong>not</strong> a powered shell. Its owner can add halls as customers commit. A fiber-optic connection carries data; two separate entries give alternative routes. The plan shows Hall 1 built and three future hall positions reserved.</p>
<figure class="fig fig-figure" id="fig6"><img alt="Plan of a campus with Hall 1 built and Halls 2, 3 and 4 shown as dashed future outlines, plus a substation, generator yard, cooling yard, loading dock and two fiber entries on opposite sides." src="./figures/foundations/campus-site-plan.png" width="1280" height="853" loading="lazy"><figcaption><span class="fno">Figure 6</span> One hall built, three reserved: shared site routes must serve the larger plan</figcaption></figure>
<p><strong>Takeaway:</strong> A dashed hall is future space, not delivered power. Reserve land and routes early; buy much of each hall's equipment as its phase proceeds (<a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a>; <a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>).</p>
<details class="more"><summary>Labels that can overlap</summary><div class="more-body"><p>A hyperscale company can lease a wholesale colocation hall. An AI-focused campus describes a workload and cooling need. Modular or prefabricated describes equipment made in a factory for assembly on site, not a facility ownership type. See <a class="apx" href="APX-foundations.html#s1">APX-foundations §1</a>.</p></div></details>
<h2 id="s4"><a id="why-power-starts-the-clock"></a>Why power starts the clock</h2>
<p>Ready-to-lease space was scarce in 2025, but demand cannot switch on an unconnected hall. <strong>Vacancy</strong> is completed rental capacity still unleased; <strong>preleased</strong> capacity is committed before opening. Commercial-property firm Coldwell Banker Richard Ellis (CBRE) reports the first two figures below. The third measures a different, global population.</p>
<figure class="fig fig-numbers" id="fig7"><ol class="numbers"><li><b class="v">1.4%</b><span class="lbl">Vacant capacity in primary North American markets, end-2025</span><span class="why">CBRE; little completed space available</span></li><li><b class="v">74.3%</b><span class="lbl">Capacity under construction already committed, first half of 2025</span><span class="why">CBRE; leased does not mean operating</span></li><li><b class="v">48%</b><span class="lbl">World data-center capacity at hyperscale operators, late 2025</span><span class="why">Synergy Research Group; not a share of new demand</span></li></ol><figcaption><span class="fno">Figure 7</span> Why owners seek power-ready sites</figcaption></figure>
<p><strong>Takeaway:</strong> A tenant commitment is not a grid connection. Grid interconnection is the utility agreement and physical work needed to supply a site. <strong>Long-lead</strong> equipment takes much longer to manufacture than to install. <strong>Redundancy</strong> adds spare capacity or paths so planned work need not stop service. <strong>Commissioning</strong> is structured testing of installed systems before opening. These activities overlap, so do not add the following durations.</p>
<figure class="fig fig-timeline" id="fig8"><ol class="timeline"><li><span class="stage">Business case and site choice</span><span class="dur">3–9 months</span><span class="lock">Demand, budget and land options</span></li><li><span class="stage">Land and approvals</span><span class="dur">6–24+ months</span><span class="lock">Site rights and permits</span></li><li><span class="stage">Grid interconnection</span><span class="dur">4+ years in constrained markets, overlapping</span><span class="lock">Utility supply and connection</span></li><li><span class="stage">Design and long-lead orders</span><span class="dur">6–12 months for design; transformers may take 160+ weeks</span><span class="lock">Cooling, redundancy and factory slots</span></li><li><span class="stage">Construction by phase</span><span class="dur">12–24 months for major construction</span><span class="lock">Installed halls and equipment</span></li><li><span class="stage">Commissioning and handover</span><span class="dur">2–6 months, overlapping construction</span><span class="lock">Tested service before tenants move in</span></li><li><span class="stage">Operations and renewal</span><span class="dur">15–20+ years</span><span class="lock">Running costs and equipment refresh</span></li><li><span class="stage">Retirement or reuse</span><span class="dur">After operating life</span><span class="lock">Remove gear or repurpose the site</span></li></ol><figcaption><span class="fno">Figure 8</span> Overlapping clocks from site choice to operating halls, 2025–26</figcaption></figure>
<p><strong>Takeaway:</strong> Decide the full-campus power allowance and cooling for 120 kW pods early. The Tier III-class target is <strong>concurrent maintainability</strong>: planned servicing should not interrupt the IT load. It is a design aim, not a certification claim (<a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>).</p>
<details class="more"><summary>Power demand and energy use are different</summary><div class="more-body"><p>A terawatt-hour (TWh) measures energy used over time, not the power a site needs at one instant. United States data centers used an estimated 176 TWh in 2023, according to Lawrence Berkeley National Laboratory. The International Energy Agency estimated 415 TWh globally in 2024 (<a class="apx" href="APX-foundations.html#s3">APX-foundations §3</a>).</p>
<p>A 160+ week transformer lead time is a reported 2026 planning indicator, not a promise about every purchase. Building a shell faster cannot remove either a manufacturer's queue or the utility's connection work (<a class="apx" href="APX-foundations.html#s4">APX-foundations §4</a>).</p></div></details>
<h2 id="s5"><a id="know-who-must-deliver-a-working-hall"></a>Know who must deliver a working hall</h2>
<p>The schedule contains different promises. The colocation owner pays and sets requirements; the utility connects grid power. Mechanical, electrical and plumbing (MEP) engineers design the technical systems. A <strong>design-builder</strong> coordinates design and construction under one contract. The <strong>commissioning agent</strong> witnesses tests independently and should report to the owner, not the builder.</p>
<figure class="fig fig-compare" id="fig9"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Party</th><th>Delivers</th><th>Does not automatically control</th></tr></thead><tbody><tr><th>Owner</th><td>Site, requirements and budget</td><td>Utility connection date</td></tr><tr><th>Utility</th><td>Grid agreement and connection</td><td>Hall construction</td></tr><tr><th>Equipment maker</th><td>Purchased gear and its warranty</td><td>Site installation</td></tr><tr><th>Design-builder</th><td>Agreed design and construction</td><td>Late owner-bought gear</td></tr><tr><th>Commissioning agent</th><td>Witnessed tests for the owner</td><td>Repairing builder defects</td></tr><tr><th>Tenant</th><td>Its computing equipment and lease</td><td>Grid and building contracts</td></tr></tbody></table></div><figcaption><span class="fno">Figure 9</span> The parties are not one contractor chain</figcaption></figure>
<p><strong>Takeaway:</strong> A hall can be physically finished but unusable without grid power or successful tests. An owner's representative can manage the budget and schedule; the owner still carries ultimate responsibility (<a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>).</p>
<details class="more"><summary>The documents that testing checks</summary><div class="more-body"><p>The owner's project requirements (OPR) state measurable needs, such as capacity and maintainability. The basis of design (BOD) records how the design intends to meet them. An owner's engineer reviews technical choices for the owner; the independent commissioning agent checks installed performance against the requirements. See <a class="apx" href="APX-foundations.html#s5">APX-foundations §5</a>.</p></div></details>
<h2 id="s6"><a id="choose-a-delivery-model-then-name-exceptions"></a>Choose a delivery model, then name exceptions</h2>
<p>Contracts decide who resolves gaps between drawings and construction. In <strong>design-bid-build</strong>, the owner hires a designer and general contractor (GC) separately. In <strong>design-build</strong>, one builder handles both. <strong>Engineering, procurement and construction (EPC)</strong>, or turnkey, promises a working facility for a defined price and date. A construction manager (CM) at risk joins early and later agrees a guaranteed maximum price (GMP) for specified work; the owner retains its designer.</p>
<figure class="fig fig-compare" id="fig10"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Model</th><th>Who holds design risk</th><th>Execution trade-off</th></tr></thead><tbody><tr><th>Design-bid-build</th><td>Owner through its designer</td><td>Separate builder and more handoffs</td></tr><tr><th>Design-build</th><td>Design-builder</td><td>One design-and-build contract; work can overlap</td></tr><tr><th>EPC / turnkey</th><td>Contractor for stated scope</td><td>Priced completion; exclusions matter</td></tr><tr><th>CM at risk with GMP</th><td>Owner through its designer</td><td>Early builder input; ceiling on agreed scope</td></tr></tbody></table></div><figcaption><span class="fno">Figure 10</span> Who owns the design-to-construction handoff</figcaption></figure>
<p><strong>Owner-furnished equipment (OFE)</strong> is gear the owner buys and supplies to the builder, often long-lead transformers or generators. Ordering it during design starts the factory clock early, but a late delivery can become the owner's problem. When a date slips, identify the failed obligation.</p>
<figure class="fig fig-compare" id="fig11"><div class="compare-wrap"><table class="compare"><thead><tr><th class="rh">Event</th><th>Starting point for responsibility</th><th>Contract question</th></tr></thead><tbody><tr><th>Owner-bought transformer arrives late</th><td>Owner-supplied gear</td><td>Builder relief for time and cost?</td></tr><tr><th>Grid power arrives late</th><td>Owner and utility arrangement</td><td>Who adjusts the handover date?</td></tr><tr><th>Contractor wiring fails tests</th><td>Builder's installed work</td><td>Who corrects and retests?</td></tr></tbody></table></div><figcaption><span class="fno">Figure 11</span> A missed handover can have different causes</figcaption></figure>
<aside class="callout risk"><span class="kicker">Single-point responsibility has boundaries</span><p>For this phased design-build campus, specify who receives, stores, installs, tests and warrants OFE. Late owner-bought gear or utility power is not automatically the builder's delay. Terms for schedule relief and compensation matter more than a turnkey label.</p></aside>
<p><strong>Takeaway:</strong> Use design-build plus OFE for coordinated construction and early equipment orders, not immunity from grid delays (<a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a>; <a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>).</p>
<details class="more"><summary>What a contract title cannot settle</summary><div class="more-body"><p>A 2018 Construction Industry Institute and Pankow Foundation study found faster overall delivery for design-build across building sectors. It predates today's data-center power and equipment queues; its exact percentages are not a forecast for this campus (<a class="apx" href="APX-foundations.html#s7">APX-foundations §7</a>).</p>
<p>Standard forms still need project-specific terms for owner-supplied gear, price escalation and delay. Liquidated damages are agreed amounts for late completion attributable under the contract; they cannot make a utility connect sooner (<a class="apx" href="APX-foundations.html#s6">APX-foundations §6</a>).</p></div></details>
<h2 id="s7"><a id="compare-construction-costs-on-the-same-basis"></a>Compare construction costs on the same basis</h2>
<p>Construction is <strong>capital expenditure (capex)</strong>, a one-time investment. Cost per MW of IT usually excludes tenants' computers. A price might cover only the shell or also the <strong>fit-out</strong>, the electrical and cooling systems installed inside it; land, utility work and fees may differ too. Our $400–500 million, or $10–12.5 million per planned MW, is a teaching assumption for a <strong>mixed air- and liquid-cooled</strong> campus, not a priced quote for its AI pods.</p>
<figure class="fig fig-scale" id="fig12"><div class="scale" role="img" aria-label="A common cost axis, but different construction scopes"><div class="marks"><div class="mark r0" style="left:21.1%"><span class="mv">9.8</span></div><div class="mark r1" style="left:26.1%"><span class="mv">10.7</span></div><div class="mark r0" style="left:64.4%"><span class="mv">17.6</span></div></div><div class="track"><div class="band steel" style="left:22.2%;width:13.9%" title="Reference mixed-site assumption, not a market benchmark"></div><div class="band copper" style="left:50.0%;width:27.8%" title="Indicative AI-focused liquid-cooled range, scope varies"></div></div><div class="axis"><span>6 $ million per MW of IT</span><span>24 $ million per MW of IT</span></div><ol class="legend"><li><i class="sw steel"></i><span class="lab">Reference mixed-site assumption, not a market benchmark</span><span class="val">10–12.5 $ million per MW of IT</span></li><li><i class="sw copper"></i><span class="lab">Indicative AI-focused liquid-cooled range, scope varies</span><span class="val">15–20 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">Turner &amp; Townsend, Phoenix 2025, air-cooled comparator</span><span class="val">9.8 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">Jones Lang LaSalle, 2025 global, shell-and-core scope</span><span class="val">10.7 $ million per MW of IT</span></li><li><i class="sw mk"></i><span class="lab">Cushman &amp; Wakefield, 2026 modern all-in greenfield</span><span class="val">17.6 $ million per MW of IT</span></li></ol></div><figcaption><span class="fno">Figure 12</span> A common cost axis, but different construction scopes</figcaption></figure>
<p><strong>Takeaway:</strong> These prices share a unit, not a scope. Do not apply an air-cooled Phoenix price mechanically to 120 kW liquid-cooled pods (<a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>).</p>
<p>To see where a conventional build spends money, use this <strong>air-cooled comparator</strong>, not an exact budget for our mixed site.</p>
<figure class="fig fig-breakdown" id="fig13"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:54" title="Electrical: 54%"><span>Electrical</span></div><div class="seg s1" style="flex:22" title="Mechanical: 22%"><span>Mechanical</span></div><div class="seg s2" style="flex:14" title="Shell and architecture: 14%"><span>Shell and architecture</span></div><div class="seg s3" style="flex:10" title="Contractor site costs and fees: 10%"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electrical</span><span class="val">54%</span><span class="note">Substation equipment, switchgear, UPS and distribution</span></li><li><i class="sw s1"></i><span class="lab">Mechanical</span><span class="val">22%</span><span class="note">Cooling equipment and installation</span></li><li><i class="sw s2"></i><span class="lab">Shell and architecture</span><span class="val">14%</span><span class="note">Structure and enclosure</span></li><li><i class="sw s3"></i><span class="lab">Contractor site costs and fees</span><span class="val">10%</span><span class="note">Site management and overhead</span></li></ol></div><figcaption><span class="fno">Figure 13</span> Air-cooled construction cost split (Turner &amp; Townsend, 2025)</figcaption></figure>
<p><strong>Takeaway:</strong> Electrical and mechanical systems account for <strong>76%</strong> of this comparator. Liquid cooling shifts more spending toward mechanical systems (<a class="apx" href="APX-foundations.html#s9">APX-foundations §9</a>).</p>
<details class="more"><summary>What to verify before using a benchmark</summary><div class="more-body"><p>Turner &amp; Townsend's Phoenix figure describes an air-cooled build; the Jones Lang LaSalle figure is a global estimate with a narrower stated construction scope; Cushman &amp; Wakefield's modern greenfield figure covers a different, denser product. The fixed $400–500 million course estimate should be tested against actual liquid-cooling, utility and site quotes before making an investment decision (<a class="apx" href="APX-foundations.html#s8">APX-foundations §8</a>; <a class="apx" href="APX-foundations.html#s13">APX-foundations §13</a>).</p></div></details>
<h2 id="s8"><a id="turn-design-power-into-one-full-year-s-spending"></a>Turn design power into one full year's spending</h2>
<p><strong>Operating expenditure (opex)</strong> is recurring facility spending. Energy is power sustained over time: one kilowatt-hour (kWh) is one kW used for an hour. Assume completed racks draw their design load, rounded to 40 MW IT, throughout a 365-day year. Keep PUE at 1.4 and assume electricity costs $0.07 per kWh. A partly occupied or partly built campus will have different bills.</p>
<figure class="fig fig-numbers" id="fig14"><ol class="numbers"><li><b class="v">56,000 kW</b><span class="lbl">Facility power at full design load</span><span class="why">40 MW IT × PUE 1.4</span></li><li><b class="v">490.6 million kWh</b><span class="lbl">Facility energy for 8,760 hours</span><span class="why">56,000 kW × 8,760 hours</span></li><li><b class="v">$34.3 million</b><span class="lbl">Annual electricity cost</span><span class="why">490.6 million kWh × $0.07 each</span></li></ol><figcaption><span class="fno">Figure 14</span> From site power to the annual electricity estimate</figcaption></figure>
<p><strong>Takeaway:</strong> MW describes the power drawn at an instant; kWh accumulates that use over time. Electricity is only one part of the full-site operating budget.</p>
<figure class="fig fig-breakdown" id="fig15"><div class="breakdown"><div class="bar"><div class="seg s0" style="flex:34.3" title="Electricity: $34.3 million"><span>Electricity</span></div><div class="seg s1" style="flex:13.5" title="Maintenance: $13.5 million"><span>Maintenance</span></div><div class="seg s2" style="flex:7.8" title="Staff: $7.8 million"></div><div class="seg s3" style="flex:3.2" title="Insurance: $3.2 million"></div><div class="seg s4" style="flex:6" title="Taxes, water and other: $6.0 million"></div></div><ol class="legend"><li><i class="sw s0"></i><span class="lab">Electricity</span><span class="val">$34.3 million</span><span class="note">Utility bill, often recharged to tenants</span></li><li><i class="sw s1"></i><span class="lab">Maintenance</span><span class="val">$13.5 million</span><span class="note">Assumed 3% of a $450 million build</span></li><li><i class="sw s2"></i><span class="lab">Staff</span><span class="val">$7.8 million</span><span class="note">Illustrative facility staffing</span></li><li><i class="sw s3"></i><span class="lab">Insurance</span><span class="val">$3.2 million</span><span class="note">Assumed 0.7% of build cost</span></li><li><i class="sw s4"></i><span class="lab">Taxes, water and other</span><span class="val">$6.0 million</span><span class="note">Remaining facility expenses</span></li></ol></div><figcaption><span class="fno">Figure 15</span> Illustrative annual operating spend at full build, about $65 million</figcaption></figure>
<p><strong>Takeaway:</strong> About $65 million is <strong>gross site spending</strong>. The operator pays the utility, but many colocation leases recharge tenants for electricity. The power line is not necessarily a lasting operator cost (<a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a>; <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>).</p>
<details class="more"><summary>What changing PUE would do</summary><div class="more-body"><p>At the same IT load and electricity rate, reducing PUE from 1.5 to 1.2 reduces total facility electricity use by 20%. That does not cut the servers' own electricity use, and lease terms determine who receives the financial benefit. The simple $0.07 per kWh calculation also leaves out changing occupancy, seasonal prices and any charges based on peak demand (<a class="apx" href="APX-foundations.html#s2">APX-foundations §2</a>; <a class="apx" href="APX-foundations.html#s10">APX-foundations §10</a>).</p></div></details>
<h2 id="s9"><a id="add-lifetime-costs-without-counting-power-twice"></a>Add lifetime costs without counting power twice</h2>
<p><strong>Total cost of ownership (TCO)</strong> adds construction, operations and major replacements over a stated period. To make the arithmetic visible, assume all four halls are built, fully leased and drawing design power for all 15 years, with no price increases. That is <strong>not</strong> a forecast of a real phased opening.</p>
<figure class="fig fig-numbers" id="fig16"><ol class="numbers"><li><b class="v">$450 million</b><span class="lbl">Initial construction</span><span class="why">Midpoint estimate, excluding tenants' computers</span></li><li><b class="v">$975 million</b><span class="lbl">Fifteen years of gross operations</span><span class="why">15 × about $65 million</span></li><li><b class="v">$54 million</b><span class="lbl">One major equipment refresh</span><span class="why">Illustrative 12% of initial construction</span></li><li><b class="v">$1.479 billion</b><span class="lbl">Gross undiscounted total</span><span class="why">$450 million + $975 million + $54 million</span></li></ol><figcaption><span class="fno">Figure 16</span> Fifteen years of full-load facility cost, before discounting</figcaption></figure>
<p><strong>Takeaway:</strong> Roughly $1.48 billion is a gross cost tally, not a tenant bill or profit. If tenants repay every dollar of the annual electricity bill, the illustrative operator-borne tally is about $0.96 billion. Base rent and power reimbursement are different lines (<a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>; <a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>).</p>
<p>Wholesale leases can price <strong>committed power</strong>, the kW reserved for a tenant, by the month; retail leases may price by rack. This example assumes every planned kW is leased and electricity is billed <strong>separately</strong>.</p>
<figure class="fig fig-numbers" id="fig17"><ol class="numbers"><li><b class="v">$160</b><span class="lbl">Monthly base rent per committed kW</span><span class="why">An assumption, excluding separately billed electricity</span></li><li><b class="v">40,000 kW</b><span class="lbl">Committed IT capacity</span><span class="why">The completed 40 MW campus</span></li><li><b class="v">$76.8 million</b><span class="lbl">Annual base rent</span><span class="why">$160 × 40,000 kW × 12 months</span></li></ol><figcaption><span class="fno">Figure 17</span> Illustrative base rent if all planned power is leased</figcaption></figure>
<p><strong>Takeaway:</strong> Rent is not profit. Do not add power reimbursement to a rent quote that already includes power, and allow for financing, vacancy and taxes (<a class="apx" href="APX-foundations.html#s12">APX-foundations §12</a>).</p>
<details class="more"><summary>The same costs in today's dollars</summary><div class="more-body"><p>A discount rate converts future payments into an equivalent amount today. At 8% per year, fifteen annual payments of $65 million have a present value of about $556 million. If the $54 million refresh occurs in year 8, its present value is about $29 million. Adding the $450 million initial build gives about $1.04 billion of <strong>gross discounted</strong> facility cost.</p>
<p>If electricity is fully recharged, the nonpower operating lines total about $30.5 million a year. The <strong>undiscounted</strong> operator-borne illustration is therefore $450 million + 15 × $30.5 million + $54 million = about $961.5 million. Do not compare discounted with undiscounted, or gross with operator-borne, without saying which basis you mean (<a class="apx" href="APX-foundations.html#s11">APX-foundations §11</a>).</p></div></details>
<div class="quiz" data-q="1"><p class="q">At full design load, what does 40 MW of IT become at PUE 1.4?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>About 56 MW of total facility power.</p></div></div>
<div class="quiz" data-q="2"><p class="q">Which rack group uses the most IT power, and how much?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>The 200 racks at 120 kW each use 24 MW.</p></div></div>
<div class="quiz" data-q="3"><p class="q">Which equipment in the timeline may take more than 160 weeks to obtain?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>A large transformer.</p></div></div>
<div class="quiz" data-q="4"><p class="q">Who holds design risk under design-bid-build, and who holds it under design-build?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>The owner under design-bid-build; the design-builder under design-build.</p></div></div>
<div class="quiz" data-q="5"><p class="q">What share of the air-cooled construction comparator is electrical plus mechanical?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>76%, comprising 54% electrical and 22% mechanical.</p></div></div>
<div class="quiz" data-q="6"><p class="q">In the full-load example, about how much is annual electricity, and what is the gross undiscounted 15-year cost?</p><div class="row"><button class="btn reveal" type="button">Show answer</button><span class="score"><button class="btn quiet" type="button" data-score="hit">Got it</button><button class="btn quiet" type="button" data-score="miss">Missed</button></span><span class="result"></span></div><div class="a"><p>About $34.3 million per year for electricity and $1.479 billion over 15 years.</p></div></div><hr><h2>Requested images</h2><h3>delivery-interfaces.png</h3><p><strong>Placement:</strong> Know who must deliver a working hall<br><strong>Purpose:</strong> Show that utility connection, direct equipment purchases, design-build work and independent testing are parallel relationships rather than one contractor-controlled chain.<br><strong>Labels (9):</strong> Owner, Utility, Equipment maker, Design-builder, Designer, Trade contractors, Commissioning agent, Hall 1, Tenant</p><p>Clean technical illustration in plan view, no people, thin dark blue-black line work and flat colours. Place the owner above a small Hall 1 site outline. Show separate owner connections to the utility, equipment maker, design-builder and commissioning agent; connect the design-builder to the designer and trade contractors. Show the commissioning agent checking the hall and reporting directly to the owner. Use safety yellow for the utility-to-hall power route and cobalt blue for a fiber route entering the hall and any water route. Show the tenant receiving completed hall service. Use only the nine specified text labels.</p><h2>Critique</h2><h3>Flow</h3><ul><li>The chapter starts with a power model but does not show how the stated rack mix produces the 40 MW figure. The reader has to infer the connection between racks, halls and campus.</li><li>It moves from facility types to market statistics, schedules, contracts and costs without consistently returning to the same four-hall colocation project.</li><li>It introduces construction prices before explaining their scope, then hides the lifetime-cost calculation that should bring the economics together.</li></ul><h3>Undefined abbreviations</h3><ul><li>IT (first used in: Opening): information technology</li><li>MW and kW (first used in: Opening figures and reference-facility note): megawatt and kilowatt</li><li>PUE (first used in: Opening figures): power usage effectiveness</li><li>AI (first used in: Reference-facility note): artificial intelligence</li><li>UPS and PDU (first used in: What a data center is): uninterruptible power supply and power distribution unit</li><li>MEP (first used in: The lifecycle): mechanical, electrical and plumbing</li><li>EPC, CM, GMP and OFE (first used in: Who builds it, and who carries the risk): engineering, procurement and construction; construction manager; guaranteed maximum price; and owner-furnished equipment</li><li>CII (first used in: Delivery-method evidence figure): Construction Industry Institute</li><li>CBRE, JLL, LBNL and IEA (first used in: The market in 2025–26): Coldwell Banker Richard Ellis; Jones Lang LaSalle; Lawrence Berkeley National Laboratory; and International Energy Agency</li><li>TWh and GW (first used in: Market detail): terawatt-hour and gigawatt</li><li>PJM (first used in: Lifecycle detail): PJM Interconnection, the regional grid operator whose name originated with Pennsylvania, New Jersey and Maryland</li><li>IPD, AIA, DBIA and NEC (first used in: Contracting detail): integrated project delivery; American Institute of Architects; Design-Build Institute of America; and New Engineering Contract</li><li>T&amp;amp;T, C&amp;amp;W and GC (first used in: What it costs): Turner &amp;amp; Townsend; Cushman &amp;amp; Wakefield; and general contractor</li><li>kWh, FTE and G&amp;amp;A (first used in: Operating-cost figure): kilowatt-hour; full-time equivalent; and general and administrative expenses</li><li>REIT (first used in: Lifetime-cost detail): real estate investment trust</li></ul><h3>Abrupt starts</h3><ul><li>What a data center is opens with a 100 MW industry example before distinguishing it from the 40 MW reference campus.</li><li>The market section opens with global ownership shares before explaining why a prospective colocation owner cares about available space and power.</li><li>The lifecycle begins with stage durations before warning that utility work, equipment manufacturing, design and construction overlap.</li><li>The contracting section opens with a supposed chain of contracts before identifying the utility and the independent commissioning agent as separate relationships.</li></ul><h3>Missing context</h3><ul><li>The rack schedule totals 38.9 MW, rounded to 40 MW. The 40 MW is the completed four-hall campus, not one hall.</li><li>The 120 kW artificial-intelligence pods need a liquid-cooling design. An air-cooled construction benchmark is therefore a comparator, not a direct price for this mixed campus.</li><li>Tier III-class concurrent maintainability needs a plain-language explanation and must not be mistaken for a certification claim.</li><li>The electricity and 15-year examples assume all phases operate at design load throughout the period. A staged opening would have different spending and rent.</li><li>The $1.48 billion gross, undiscounted worked total should not be conflated with an operator-borne total after tenant power reimbursement, a discounted value or profit.</li></ul><h3>Figures not carrying the idea</h3><ul><li>The 100 MW power breakdown has a different power usage effectiveness from the reference site; placing it first obscures the simpler 40 MW plus 16 MW reference calculation.</li><li>The delivery flow labels every arrow a contract boundary, incorrectly suggesting that the commissioning agent follows the contractor in a single contractual chain.</li><li>The contracting comparison gives low-risk dots to the builder even in cells where the builder carries the risk. It also implies that a turnkey contractor necessarily bears utility or owner-supplied equipment delays.</li><li>The construction-cost scale places prices with different scopes on one axis without sufficiently distinguishing a teaching assumption, an air-cooled benchmark and a modern all-in build.</li><li>The central 15-year calculation is collapsed, while a cross-sector speed study receives a prominent numbers figure whose percentages are easy to misread as data-center forecasts.</li></ul><h3>What the structure should be</h3><ul><li>Start with one rack, establish units and show how the fixed rack mix becomes the completed campus's rounded 40 MW IT load.</li><li>Use the hall cutaway to follow electricity and heat, then calculate the reference site's 40 MW IT plus 16 MW overhead.</li><li>Explain ownership models before using the campus plan to distinguish Hall 1 from three future phases.</li><li>Use dated demand indicators to motivate, rather than replace, a timeline of overlapping utility, equipment, building and testing work.</li><li>Separate the owner, utility, equipment maker, builder, tenant and owner-reporting commissioning agent.</li><li>Compare delivery models, then treat owner-furnished equipment and utility delays as explicit exceptions to any single-point-responsibility claim.</li><li>Scope construction benchmarks, calculate a full-load year's operating costs, and finally distinguish gross lifetime cost, tenant power reimbursement and base rent.</li></ul><h3>Suggested appendix edits</h3><ul><li>§1: Describe the reference as four roughly 10 MW halls totaling 1,000 racks. Show that the stated rack mix sums to 38.9 MW, rounded to 40 MW, and that the 120 kW pods require a liquid-cooling design.</li><li>§2: Add the reference calculation, 40 MW IT plus 16 MW facility overhead equals 56 MW at design PUE 1.4. Label the 100 MW, PUE 1.54 industry split as a different facility; distinguish design capacity from actual hourly use.</li><li>§3: Keep dates and denominators beside the 1.4% vacancy, 74.3% prelease and 48% hyperscale-capacity figures. Do not interpret a share of existing global capacity as a share of new demand.</li><li>§4: Show grid interconnection, design, equipment orders and construction as overlapping clocks. Distinguish 6–24+ month site work from a potentially four-year-plus grid connection in constrained markets, and describe 160+ transformer weeks as an indicative 2026 lead time.</li><li>§5: Draw or describe the utility, owner-contracted equipment makers and independent commissioning agent as parallel owner interfaces, not links in a single owner-to-contractor-to-tester contract chain.</li><li>§6: Treat owner-furnished equipment as a procurement choice layered over a delivery model. State how late or defective owner gear, storage, integration warranties, utility delay and builder-caused defects must each be allocated by contract; a turnkey label alone allocates none of them conclusively.</li><li>§7: Keep the 2018 delivery-method study clearly cross-sector and pre-supply-crunch. If its speed percentages remain, state their denominators and avoid presenting them as forecasts for this data center.</li><li>§8: Separate the air-cooled Phoenix benchmark, narrower global construction benchmark, modern all-in benchmark and fixed $400–500 million teaching estimate by date and scope. Do not derive a priced mixed-cooling campus directly from the air-cooled $9.8 million per MW comparator.</li><li>§9: Label the 54% electrical, 22% mechanical, 14% shell and 10% contractor-cost split as an air-cooled comparator, not the system budget of the reference campus with liquid-cooled pods.</li><li>§10: State the full-load assumptions behind $34.3 million of electricity and about $65 million of gross annual operating spend. The listed lines sum to $64.8 million after rounding, including $30.5 million of nonpower expense.</li><li>§11: Reconcile the headline lifetime-cost range with the worked gross total of $1.479 billion. Specify the refresh year before discounting: year 8 at 8% gives about $29 million present value for a $54 million refresh and roughly $1.04 billion gross discounted total.</li><li>§12: Make the $76.8 million full-lease rent example conditional on $160 per committed kW per month excluding separately billed power. Separate rent, power reimbursement, gross operating spend and profit so electricity is not counted twice.</li></ul><h3>Suggested glossary additions</h3><ul><li>Power usage effectiveness (PUE): Total facility power divided by computing-equipment power at the same operating condition; 1.4 means 40 MW of computing load corresponds to about 56 MW of total facility load.</li><li>Rack density: The electrical power a rack is designed to draw, usually measured in kW per rack.</li><li>Uninterruptible power supply (UPS): Equipment that provides short-term protected power when the normal feed fails, bridging the gap until another source takes over.</li><li>Switchgear: Equipment that routes, protects and isolates electrical circuits.</li><li>Substation: The site electrical installation that receives a utility feed and uses transformers and other equipment to prepare it for distribution.</li><li>Grid interconnection: The utility agreement and physical work needed to connect a facility to the electricity network.</li><li>Commissioning agent: An independent specialist who witnesses and records tests of installed systems against the owner's requirements, ideally reporting to the owner.</li><li>Concurrent maintainability: The ability to perform planned maintenance on a component or path without interrupting the protected computing load.</li><li>Prelease: A customer's commitment to rent data-center capacity before that capacity is completed and available for use.</li><li>Vacancy: The share of completed rentable capacity that is not leased.</li><li>Kilowatt-hour (kWh): A unit of energy equal to using one kilowatt of power for one hour.</li><li>Design-build: A delivery model in which one contracted entity takes responsibility for both design and construction within its agreed scope.</li><li>Design-bid-build: A delivery model in which the owner contracts design and construction separately, usually completing the design before obtaining a construction bid.</li><li>Energy pass-through: A lease arrangement under which the operator bills tenants for electricity it purchases, according to the lease's metering and overhead rules.</li><li>Discount rate: A rate used to express future spending as an equivalent amount of money today.</li></ul>
  <div class="chapter-foot"><nav class="pn" aria-label="Chapter"><a href="L3-foundations.html"><span class="dir">Back to</span>the current chapter</a><a class="next" href="index.html"><span class="dir">Back to</span>the course map</a></nav></div>
</main>
<footer>Generated from the course markdown on 2026-09-26. <a href="overview.html">Sixty-word overview</a> <a href="glossary.html">Glossary</a></footer>
<script src="./site.js" defer></script>
</body>
</html>
