<!DOCTYPE html>
<html lang='en'>
<head>
<meta charset='utf-8'>
<meta name='viewport' content='width=device-width, initial-scale=1, viewport-fit=cover'>
<title>Cards: Foundations, Delivery Models &amp; Project Economics — Datacenter Course</title>
<link rel='manifest' href='./manifest.json'>
<meta name='theme-color' media='(prefers-color-scheme: light)' content='#F7F6F2'>
<meta name='theme-color' media='(prefers-color-scheme: dark)' content='#121B1A'>
<meta name='apple-mobile-web-app-capable' content='yes'>
<meta name='mobile-web-app-capable' content='yes'>
<meta name='apple-mobile-web-app-title' content='DC Course'>
<meta name='apple-mobile-web-app-status-bar-style' content='default'>
<link rel='apple-touch-icon' href='./icons/icon-180.png'>
<link rel='icon' type='image/png' sizes='192x192' href='./icons/icon-192.png'>
<link rel='preload' href='./fonts/IBMPlexSans-Regular.woff2' as='font' type='font/woff2' crossorigin>
<style>
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Italic.woff2') format('woff2');font-weight:400;font-style:italic;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-Medium.woff2') format('woff2');font-weight:500;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Sans';src:url('./fonts/IBMPlexSans-SemiBold.woff2') format('woff2');font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:'Plex Mono';src:url('./fonts/IBMPlexMono-Regular.woff2') format('woff2');font-weight:400;font-style:normal;font-display:swap}
:root{color-scheme:light;--page:#F7F6F2;--surface:#FFFFFF;--mist:#EDF3EE;--ink:#20302E;--muted:#53645E;--line:#D6DED7;--accent:#17685F;--accent-wash:#E3F2EC;--danger:#9B4939;--danger-bg:#F9F0ED;--b0:#285B53;--b1:#5D7788;--b2:#AA7151;--b3:#3F8379;--b4:#C29C54;--sans:'Plex Sans',system-ui,-apple-system,'Segoe UI',sans-serif;--mono:'Plex Mono',ui-monospace,monospace;--serif:Georgia,'Iowan Old Style','Palatino Linotype',serif}
@media (prefers-color-scheme:dark){:root{color-scheme:dark;--page:#121B1A;--surface:#1C2927;--mist:#23332E;--ink:#E8EFEB;--muted:#ADBDB4;--line:#40554C;--accent:#A7E0CC;--accent-wash:#254337;--danger:#F2AE9D;--danger-bg:#382923;--b0:#7EBAA9;--b1:#9DB6C5;--b2:#DC9C7D;--b3:#74B8A8;--b4:#D9BF87}}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%;scroll-padding-top:2rem}body{margin:0;background:var(--page);color:var(--ink);font:400 17px/1.68 var(--sans);overflow-wrap:break-word}a{color:var(--accent);text-decoration-thickness:1px;text-underline-offset:.17em}a:hover{text-decoration-thickness:2px}:focus-visible{outline:3px solid var(--accent);outline-offset:3px}::selection{background:var(--accent-wash);color:var(--ink)}[hidden]{display:none!important}p,ul,ol{margin:0 0 1.15rem}li{margin:.25rem 0}.progress{position:fixed;top:0;left:0;width:0;height:3px;background:var(--accent);z-index:30;pointer-events:none}
.crumb{border-bottom:1px solid var(--line);padding:calc(.85rem + env(safe-area-inset-top)) 1.25rem .85rem}.crumb nav{max-width:57.5rem;margin:auto;display:flex;align-items:center;flex-wrap:wrap;gap:.05rem .45rem;font-size:.79rem;line-height:1.45}.crumb a{color:var(--muted);text-decoration:none}.crumb a:hover{color:var(--accent);text-decoration:underline}.crumb .sep{color:var(--muted)}.crumb .here{color:var(--ink);font-weight:600}main{width:min(57.5rem,calc(100% - 2.5rem));min-width:0;margin:auto;padding-bottom:4rem}.hero{padding:clamp(2.4rem,6vw,4.5rem) 0 2rem;border-bottom:1px solid var(--line)}.hero h1,.hero .aside{max-width:67ch}.hero .eyebrow{margin:0 0 .8rem;color:var(--accent);font:400 .77rem/1.35 var(--mono);letter-spacing:.11em}.hero h1{font:400 clamp(2.45rem,5vw,3.85rem)/1.08 var(--serif);letter-spacing:-.038em;text-wrap:balance;margin:0 0 1.8rem}.hero .aside{background:var(--mist);border-left:3px solid var(--accent);padding:1rem 1.15rem;font-size:.92rem;line-height:1.58;margin:0}.btn{min-height:44px;padding:.65rem .95rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font:600 .87rem/1.2 var(--sans);cursor:pointer}.btn:hover{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.btn[aria-pressed='true']{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.btn:disabled{opacity:.48;cursor:default}.btn:disabled:hover{border-color:var(--line);background:var(--surface);color:var(--ink)}
.deck{min-width:0;margin-top:1.2rem}.deck-bar{display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:.5rem 1rem;margin-bottom:.8rem}.deck-summary{min-width:0}.deck-count{display:block;color:var(--accent);font:400 .77rem/1.35 var(--mono);letter-spacing:.1em}.deck-note{display:block;margin-top:.15rem;color:var(--muted);font-size:.78rem;line-height:1.4}.deck-bar .btn.quiet{border-color:transparent;background:transparent;color:var(--muted);font-weight:500;padding-left:.5rem;padding-right:.5rem;margin-right:-.5rem}.deck-bar .btn.quiet:hover,.deck-bar .btn.quiet[aria-pressed='true']{color:var(--accent);background:var(--accent-wash);border-color:transparent}.deck .card{min-width:0;max-width:100%;margin:0 0 1rem;padding:clamp(1rem,3vw,1.55rem);border:1px solid var(--line);border-radius:6px;background:var(--surface)}.deck[data-view='one']>.card:not(.cur){display:none}.deck .card.hit{border-left:3px solid var(--accent)}.deck .card.miss{border-left:3px solid var(--danger)}.deck .meta{display:flex;justify-content:space-between;align-items:baseline;flex-wrap:wrap;gap:.4rem 1rem;margin:0 0 1rem}.deck .pos{color:var(--accent);font:400 .76rem/1.4 var(--mono);letter-spacing:.035em}.deck .cat{padding:.15rem .5rem;border-radius:3px;background:var(--mist);color:var(--muted);font:500 .74rem/1.4 var(--sans)}.deck .card h2{margin:0;font:400 clamp(1.36rem,2.4vw,1.72rem)/1.29 var(--serif);letter-spacing:-.021em;text-wrap:pretty}.deck .card .a{display:none;margin-top:1.3rem}.deck .card.open .a{display:block}.deck .card .a>p{margin-bottom:1rem}.deck .row{display:flex;align-items:center;flex-wrap:wrap;gap:.55rem;margin-top:1.25rem;padding-top:1rem;border-top:1px solid var(--line)}.deck .card .score{display:none;align-items:center;flex-wrap:wrap;gap:.5rem}.deck .card.open .score{display:inline-flex}.deck .card.open .reveal{display:none}.deck .reveal{border-color:var(--accent);background:var(--accent);color:var(--page)}.deck .reveal:hover{background:var(--accent-wash);color:var(--accent)}.deck .score .btn.quiet{border-color:var(--line);background:var(--surface);color:var(--ink)}.deck .score .btn.quiet:hover{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.deck .score [data-score='hit'][aria-pressed='true']{border-color:var(--accent);background:var(--accent-wash);color:var(--accent)}.deck .score [data-score='miss'][aria-pressed='true']{border-color:var(--danger);background:var(--danger-bg);color:var(--danger)}.deck .score .btn.reset{padding-left:.65rem;padding-right:.65rem;border-color:transparent;background:transparent;color:var(--muted);font-weight:500}.deck .score .btn.reset:hover{border-color:transparent;background:var(--mist);color:var(--ink)}.deck .result:not(:empty){margin-left:auto;color:var(--muted);font-size:.81rem;line-height:1.4}.deck .src{margin:1.05rem 0 0;padding-top:.75rem;border-top:1px solid var(--line);color:var(--muted);font:400 .74rem/1.5 var(--mono)}.deck .fin{border-top:3px solid var(--accent)}.deck .fin .tally{margin:1rem 0 0}.deck .fin .row{margin-top:1.3rem}.deck .fin .row .btn{max-width:100%;white-space:normal;text-align:left}.deck-nav{position:sticky;bottom:0;z-index:5;display:grid;grid-template-columns:minmax(0,1fr) auto minmax(0,1fr);align-items:center;gap:.65rem;margin-top:1rem;padding:.65rem 0 calc(.65rem + env(safe-area-inset-bottom));border-top:1px solid var(--line);background:var(--page)}.deck-nav .btn:first-child{justify-self:start}.deck-nav .btn:last-child{justify-self:end}.deck-nav [data-next]:not(:disabled){border-color:var(--accent);background:var(--accent);color:var(--page)}.deck-nav [data-next]:not(:disabled):hover{background:var(--accent-wash);color:var(--accent)}.deck-nav-center{text-align:center;color:var(--accent);font:400 .76rem/1.3 var(--mono);white-space:nowrap}.deck-nav-center small{display:none;margin-top:.2rem;color:var(--muted);font:400 .75rem/1.3 var(--sans)}.deck[data-view='all'] .deck-nav{display:none}
.mm{min-width:0;max-width:100%;margin:1.3rem 0 .2rem;padding:clamp(.85rem,2.2vw,1.25rem);border:1px solid var(--line);border-radius:5px;background:var(--mist);font-size:.88rem;line-height:1.5;overflow-wrap:anywhere}.mm .kicker{display:flex;align-items:center;gap:.6rem;margin:0 0 .85rem;color:var(--accent);font:400 .74rem/1.35 var(--mono);letter-spacing:.06em}.mm .kicker::after{content:'';height:1px;flex:1;background:var(--line)}.mm .mm-h{display:block;font-weight:600}.mm .mm-t{display:block;margin-top:.15rem;color:var(--muted)}.mm ul{padding-left:1.1rem}.mm li{margin:.2rem 0}.mm .mm-cap{margin:1rem 0 0;padding-top:.8rem;border-top:1px solid var(--line);color:var(--muted);font-size:.81rem;line-height:1.5}.mm .mm-notes{margin:.85rem 0 0;padding-left:1.15rem;color:var(--muted);font-size:.81rem;line-height:1.5}.mm .mm-notes li{margin:.3rem 0}.mm .mm-notes li::marker{color:var(--accent)}.mm-chain{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;align-items:stretch}.mm-chain .box{min-width:0;margin:0;padding:.6rem .75rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);font-size:.87rem;line-height:1.45}.mm-chain .box>ul{margin:.3rem 0 0}.mm-chain .edge{position:relative;display:flex;align-items:center;justify-content:center;min-height:2.15rem;margin:0;padding:.5rem .65rem .8rem;color:var(--muted);font-size:.79rem;line-height:1.4;text-align:center}.mm-chain .edge:empty{min-height:1.5rem;padding:0}.mm-chain .edge::before{content:'';position:absolute;left:50%;top:0;bottom:1px;width:2px;transform:translateX(-50%);background:var(--accent)}.mm-chain .edge::after{content:'';position:absolute;left:50%;bottom:-1px;transform:translateX(-50%);border-left:5px solid transparent;border-right:5px solid transparent;border-top:7px solid var(--accent)}.mm-chain .edge span{position:relative;z-index:1;max-width:100%;padding:.12rem .5rem;background:var(--mist)}.mm .mm-grid{list-style:none;display:grid;grid-template-columns:1fr;gap:.65rem;margin:0;padding:0}.mm-grid .mm-tile{min-width:0;margin:0;padding:.7rem .8rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);font-size:.86rem;line-height:1.45}.mm-grid .mm-tile ul{margin:.35rem 0 0}.mm-grid .mm-tile li{margin:.23rem 0}.mm-tree>ul{list-style:none;margin:0;padding:0}.mm-tree>ul>li{margin:0;padding:.75rem .85rem;border:1px solid var(--line);border-radius:4px;background:var(--surface)}.mm-tree ul ul{list-style:none;margin:.4rem 0 0;padding-left:.85rem;border-left:2px solid var(--line)}.mm-tree ul ul li{position:relative;margin:.35rem 0;padding-left:.55rem}.mm-tree ul ul li::before{content:'';position:absolute;top:.7em;left:0;width:.35rem;height:2px;background:var(--accent)}.mm-eq{display:grid;gap:.5rem}.mm-eq code{display:block;max-width:100%;padding:.55rem .7rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font:400 .79rem/1.55 var(--mono);white-space:pre-wrap;overflow-wrap:anywhere}.mm .mm-note{margin:.65rem 0 0;font-size:.85rem;line-height:1.5}
.chapter-foot{margin-top:3.5rem;padding-top:1.25rem;border-top:1px solid var(--line)}.pn{display:grid;grid-template-columns:1fr 1fr;gap:.75rem}.pn a{display:block;min-width:0;padding:.8rem .9rem;border:1px solid var(--line);border-radius:4px;background:var(--surface);color:var(--ink);font-size:.88rem;line-height:1.45;text-decoration:none}.pn a:hover{border-color:var(--accent);color:var(--accent)}.pn .dir{display:block;margin-bottom:.15rem;color:var(--muted);font-size:.75rem}.pn .next{text-align:right}footer{max-width:60rem;margin:auto;padding:0 1.25rem 3rem;color:var(--muted);font-size:.8rem}footer a+ a{margin-left:.6rem}
@media (min-width:44rem){.mm-grid{grid-template-columns:repeat(2,minmax(0,1fr))}.deck-nav-center small{display:block}}@media (min-width:60rem){body{font-size:18px;line-height:1.7}}@media (min-width:56.25rem){main{width:min(48rem,calc(100% - 2.5rem))}.crumb nav{max-width:48rem}footer{max-width:48rem;padding-left:0;padding-right:0}}@media (max-width:43rem){.deck .result:not(:empty){flex-basis:100%;margin-left:0}.deck .score{width:100%}.deck-nav .btn{padding-left:.75rem;padding-right:.75rem}}@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}.progress{transition:none}}@media print{body{background:#fff;color:#000}.progress,.deck-bar,.deck-nav,.deck .row{display:none!important}.deck .card[hidden],.deck[data-view='one']>.card:not(.cur),.deck .card .a{display:block!important}.deck .card{break-inside:avoid}}
</style>
<noscript><style>.deck[data-view='one']>.card{display:block!important}.deck .card .a{display:block!important}.deck .row,.deck-bar,.deck-nav,.progress{display:none!important}</style></noscript>
<script>if('serviceWorker' in navigator){window.addEventListener('load',function(){navigator.serviceWorker.register('./sw.js').catch(function(){});});}</script>
</head>
<body class='chapter cards' data-page='C-foundations'>
<div class='progress' aria-hidden='true'></div>
<header class='crumb'><nav aria-label='Breadcrumb'><a href='index.html'>Datacenter Course</a><span class='sep'>▸</span><a href='index.html#ph-owner'>Owner</a><span class='sep'>▸</span><a href='L3-foundations.html'>Foundations</a><span class='sep'>▸</span><span class='here'>Cards</span></nav></header>
<main><div class='hero'><p class='eyebrow'>PRACTICE / TOPIC 01</p><h1>Cards: Foundations, Delivery Models &amp; Project Economics</h1><p class='aside'>87 question cards for Topic 1, generated by gpt-6-sol from the <a href='RR-foundations.html'>research report</a> on 2026-09-26, checked against it, and ordered as a curriculum: each card builds on the ones before. Answers are about sixty words. Where a card and <a href='L3-foundations.html'>the chapter</a> disagree, the chapter is the course's position.</p></div>
<section class='deck' data-view='one' data-deck='C-foundations' data-n='87' aria-label='Question cards'><div class='deck-bar'><div class='deck-summary'><span class='deck-count' data-deck-count>01 / 87</span><span class='deck-note' data-deck-note aria-live='polite'></span></div><button class='btn quiet' type='button' data-view-toggle aria-pressed='false'>Show all cards</button></div>
<article class='card quiz cur' data-i='1' data-q='1'><p class='meta'><span class='pos'>Card 1 of 87</span><span class='cat'>foundation</span></p><h2>What must a data center supply to keep computing equipment running continuously, and why does nearly all electricity used by that equipment become heat the facility must remove?</h2><div class='a'><p>A data center houses computing, storage, and networking equipment and supplies conditioned power, cooling, connectivity, and physical security so it can run continuously. The useful mental model is electricity flowing into chips to produce computation: essentially all the electrical energy the IT equipment draws is also dissipated as heat. Cooling must continuously move that heat out of the facility.</p><div class='mm mm-causal_chain'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Conditioned electrical power</span></li><li class='edge'><span>Conditioned electrical power supplies computing, storage, and networking equipment.</span></li><li class='box'><span>Computing, storage, and networking equipment</span></li><li class='edge'></li><li class='box'><span>Computation</span></li><li class='edge'><span>IT equipment produces computation and dissipates essentially all its electrical energy as heat.</span></li><li class='box'><span>Essentially all IT electrical energy dissipated as heat</span></li><li class='edge'></li><li class='box'><span>Cooling removes heat continuously</span></li></ol><ul class='mm-notes'><li>Cooling continuously removes the heat produced by IT equipment.</li></ul><p class='mm-cap'>Show why continuous computing requires both a reliable electricity supply and continuous heat removal.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.1</p></article>
<article class='card quiz' data-i='2' data-q='2'><p class='meta'><span class='pos'>Card 2 of 87</span><span class='cat'>foundation</span></p><h2>How do IT load, total facility load, and protected critical load differ, and why is capacity usually expressed in MW of IT power rather than square feet?</h2><div class='a'><p>IT load is power used by servers, storage, and networking equipment. Total facility load also includes cooling, electrical losses, and other building uses: at a PUE of 1.4, 40 MW of IT load requires about 56 MW total. Critical load is the portion protected by backup power, typically IT plus critical cooling. Capacity is quoted in IT MW because power, not floor area, is the scarce resource.</p><div class='mm mm-hierarchy'><span class='kicker'>Mental model</span><div class='mm-tree'><ul><li><b class='mm-h'>Total facility load</b><ul><li>IT plus cooling, losses, and ancillary uses</li><li>56 MW in example</li></ul><ul><li><b class='mm-h'>IT load</b><ul><li>computing equipment</li><li>40 MW in example</li></ul></li><li><b class='mm-h'>Critical load</b><ul><li>protected by redundant UPS/generator-backed power</li><li>close to IT plus critical cooling</li></ul></li></ul></li></ul></div><ul class='mm-notes'><li>IT load is part of total facility load.</li><li>Critical load identifies protected loads within facility load and typically includes IT plus critical cooling.</li><li>At PUE 1.4, 40 MW IT corresponds to 56 MW total facility load.</li></ul><p class='mm-cap'>Distinguish the three power measures without implying that critical load is a separate addition to facility load.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.4, §5</p></article>
<article class='card quiz' data-i='3' data-q='3'><p class='meta'><span class='pos'>Card 3 of 87</span><span class='cat'>foundation</span></p><h2>Roughly how is a typical data center&#x27;s electricity divided among IT equipment, cooling, power-distribution losses, and other building uses?</h2><div class='a'><p>IT equipment typically uses about 60–65% of a data center’s electricity. Cooling uses roughly 30–40%, while power-distribution and conversion losses, lighting, security, and other building systems take the small remainder. These are approximate shares, not a fixed budget: in one 100 MW facility example, IT used about 65 MW, distribution losses 4 MW, other building systems 4 MW, and cooling the remaining 27 MW.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><span>100 MW total facility power</span></li><li class='mm-tile'><b class='mm-h'>IT equipment</b><span class='mm-t'>approximately 65 MW</span></li><li class='mm-tile'><b class='mm-h'>Cooling</b><span class='mm-t'>approximately 27 MW</span></li><li class='mm-tile'><b class='mm-h'>UPS and distribution conversion losses</b><span class='mm-t'>approximately 4 MW</span></li><li class='mm-tile'><b class='mm-h'>Lighting, security, building management, and fire systems</b><span class='mm-t'>approximately 4 MW</span></li></ul><ul class='mm-notes'><li>Draw one 100 MW stacked bar divided into the four listed uses; label the values as an example rather than universal shares.</li></ul><p class='mm-cap'>Show how total electricity is divided among IT, cooling, distribution losses, and other uses in one reported facility example.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.1</p></article>
<article class='card quiz' data-i='4' data-q='4'><p class='meta'><span class='pos'>Card 4 of 87</span><span class='cat'>concept</span></p><h2>How is PUE calculated and interpreted, and what do Uptime Institute&#x27;s 2024–25 averages versus Google&#x27;s 2025 fleet figure show about non-IT energy overhead?</h2><div class='a'><p>Power Usage Effectiveness (PUE) is total facility power divided by IT-equipment power. A theoretical PUE of 1.0 means no power goes to cooling or other overhead; 1.5 means overhead equals 50% of IT power. Uptime Institute’s 2024–25 survey averages of 1.54–1.56 imply 54–56% overhead, while Google’s 2025 fleet figure of 1.09 implies just 9%.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><span>PUE = total facility power ÷ IT power</span></li><li class='mm-tile'><b class='mm-h'>Theoretical ideal</b><ul><li>PUE 1.0</li><li>non-IT overhead 0% of IT power</li></ul></li><li class='mm-tile'><b class='mm-h'>Uptime Institute 2024–25 survey averages</b><ul><li>PUE 1.54–1.56</li><li>non-IT overhead 54–56% of IT power</li></ul></li><li class='mm-tile'><b class='mm-h'>Google 2025 fleet</b><ul><li>PUE 1.09</li><li>non-IT overhead 9% of IT power</li></ul></li></ul><ul class='mm-notes'><li>For each row, non-IT overhead as a percentage of IT power equals (PUE − 1) × 100%.</li><li>Google’s reported fleet figure has lower non-IT overhead than the Uptime Institute survey averages.</li></ul><p class='mm-cap'>Show how different PUE values translate into non-IT power overhead relative to IT power.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.1, §1.4</p></article>
<article class='card quiz' data-i='5' data-q='5'><p class='meta'><span class='pos'>Card 5 of 87</span><span class='cat'>concept</span></p><h2>What are an equipment rack and a rack unit (U), and why does kW per rack distinguish traditional colocation from dense GPU deployments?</h2><div class='a'><p>A rack is a standard cabinet for computing equipment. A rack unit (U) measures the height of equipment inside it: 1U is 1.75 inches, and a standard rack holds about 42U. Height is separate from power density, measured in kW per rack. Traditional enterprise and colocation racks typically draw 3–10 kW; GPU deployments can draw 20–130 kW.</p><div class='mm mm-system_diagram'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Standard equipment rack</b><span class='mm-t'>approximately 42U of equipment height</span></li><li class='edge'></li><li class='box'><b class='mm-h'>One rack unit (1U)</b><span class='mm-t'>1.75 inches high</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Separate power-density measure</b><span class='mm-t'>kW per rack</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Traditional enterprise/colocation</b><span class='mm-t'>3–10 kW per rack</span></li><li class='edge'></li><li class='box'><b class='mm-h'>GPU deployments</b><span class='mm-t'>20–130 kW per rack</span></li></ol><ul class='mm-notes'><li>Show 1U as one height segment within the approximately 42U rack.</li><li>Place the kW-per-rack measure beside the rack, distinct from its height measurements.</li><li>Compare the traditional and GPU power-density ranges under the kW-per-rack measure.</li></ul><p class='mm-cap'>Show that rack units measure equipment height, while kW per rack separately measures power density.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §1.4</p></article>
<article class='card quiz' data-i='6' data-q='6'><p class='meta'><span class='pos'>Card 6 of 87</span><span class='cat'>concept</span></p><h2>How do white space and gray space differ, what mechanical and electrical systems occupy the latter, and why can their rough planning ratio change?</h2><div class='a'><p>White space is the floor where IT racks and servers operate. Gray space houses the supporting power and cooling equipment, including UPS units (backup power), switchgear, generators, and the cooling plant. A rough planning allowance is one unit of gray space for each unit of white space, but greater redundancy or higher equipment density can increase the support area needed.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>White space</b><span class='mm-t'>IT racks and servers</span></li><li class='mm-tile'><b class='mm-h'>Gray space</b><span class='mm-t'>UPS, switchgear, generators, cooling plant</span></li><li class='mm-tile'><b class='mm-h'>Rough planning ratio</b><span class='mm-t'>white space : gray space ≈ 1 : 1</span></li><li class='mm-tile'><span>Greater redundancy or density</span></li></ul><ul class='mm-notes'><li>White space and gray space are distinct areas within a facility.</li><li>Greater redundancy or density can increase gray space relative to white space.</li></ul><p class='mm-cap'>Show the approximate white-space-to-gray-space planning ratio and why the support area can grow.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.4, §5</p></article>
<article class='card quiz' data-i='7' data-q='7'><p class='meta'><span class='pos'>Card 7 of 87</span><span class='cat'>concept</span></p><h2>What do N, N+1, and 2N mean for power or cooling resilience, and why does additional redundancy increase construction cost?</h2><div class='a'><p>N provides exactly the power or cooling capacity required, with no spare. N+1 adds one spare unit, so a component can fail or be serviced while the load remains supported. 2N provides a fully duplicated, independent system without a shared single point of failure. Greater resilience costs more because it requires additional equipment; 2N roughly duplicates electrical gear.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><span>N: exactly enough capacity for the load; no spare</span></li><li class='mm-tile'><b class='mm-h'>N+1</b><span class='mm-t'>required capacity plus one spare unit</span></li><li class='mm-tile'><b class='mm-h'>2N</b><ul><li>two fully duplicated, independent systems</li><li>no shared single point of failure</li></ul></li><li class='mm-tile'><span>Additional equipment raises construction cost; 2N roughly duplicates electrical gear</span></li></ul><ul class='mm-notes'><li>Order configurations by increasing redundancy: N → N+1 → 2N</li><li>N+1 permits one component to fail or be serviced while power or cooling holds</li><li>Connect additional redundancy to additional equipment and higher construction cost</li></ul><p class='mm-cap'>Show how spare capacity and independence increase from N to N+1 to 2N, alongside the equipment-cost implication.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.2, §4.4, §5</p></article>
<article class='card quiz' data-i='8' data-q='8'><p class='meta'><span class='pos'>Card 8 of 87</span><span class='cat'>concept</span></p><h2>How do enterprise and colocation data centers differ in who owns and uses the facility and who supplies the IT equipment?</h2><div class='a'><p>An enterprise data center is a private facility owned and operated by one organization for its own computing needs; that organization supplies the IT equipment. In colocation, a provider owns and operates the building, renting space, power, and cooling to multiple customers. Those customers install their own servers and other IT equipment rather than relying on the provider to supply it.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Enterprise</b><ul><li>one organization owns and operates the facility</li><li>that organization uses the facility for its own IT and supplies the equipment</li></ul></li><li class='mm-tile'><b class='mm-h'>Colocation</b><ul><li>provider owns and operates the facility</li><li>multiple tenants rent space, power, and cooling and install their own IT equipment</li></ul></li></ul><ul class='mm-notes'><li>Place enterprise and colocation in parallel columns; align rows for facility owner/operator, users, and IT-equipment supplier.</li></ul><p class='mm-cap'>Show the difference between facility ownership, facility use, and IT-equipment supply in enterprise and colocation data centers.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2</p></article>
<article class='card quiz' data-i='9' data-q='9'><p class='meta'><span class='pos'>Card 9 of 87</span><span class='cat'>concept</span></p><h2>How do retail and wholesale colocation compare in customer size, allocated space, pricing unit, and usual lease term?</h2><div class='a'><p>Retail colocation serves smaller customers, roughly 100 kW to 1 MW each. They typically rent racks or cabinets, with power bundled into the price, on 1–3-year terms. Wholesale colocation serves larger requirements, from roughly 250 kW to tens of MW, in dedicated halls or whole buildings. It is priced per kW of committed power, usually under 5–15-year leases. The size ranges overlap.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Retail</b><ul><li>roughly 100 kW–1 MW per customer</li><li>racks or cabinets</li><li>per rack/cabinet, with bundled power</li><li>1–3-year terms</li></ul></li><li class='mm-tile'><b class='mm-h'>Wholesale</b><ul><li>roughly 250 kW to tens of MW per tenant</li><li>dedicated halls or whole buildings</li><li>per kW of committed power</li><li>5–15-year leases</li></ul></li></ul><ul class='mm-notes'><li>Arrange retail and wholesale as columns against rows for customer size, allocated space, pricing unit, and usual lease term.</li><li>Show the customer-size ranges overlapping between roughly 250 kW and 1 MW.</li></ul><p class='mm-cap'>Show how retail and wholesale colocation differ across customer size, allocated space, pricing unit, and lease term, while their size ranges overlap.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §4.6</p></article>
<article class='card quiz' data-i='10' data-q='10'><p class='meta'><span class='pos'>Card 10 of 87</span><span class='cat'>concept</span></p><h2>What does a powered-shell provider deliver rather than a fully fitted facility, what must the tenant fit out, and roughly how does shell cost compare with finished-facility cost?</h2><div class='a'><p>A powered-shell provider supplies the land, building, and utility power capacity, but not the completed electrical and mechanical interior. The tenant installs that fit-out, including the power-distribution and cooling systems needed for its equipment. Powered land and shell cost roughly 15–20% of a finished facility, so a shell price should not be mistaken for the cost of a data center ready for IT.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Provider</b><span class='mm-t'>land, building, utility power capacity</span></li><li class='mm-tile'><b class='mm-h'>Tenant</b><span class='mm-t'>electrical and mechanical interior fit-out</span></li><li class='mm-tile'><b class='mm-h'>Powered land and shell</b><span class='mm-t'>roughly 15–20% of finished-facility cost</span></li></ul><ul class='mm-notes'><li>Provider delivers the powered shell; tenant fits out its interior.</li><li>The powered land and shell are only a portion of the finished facility and its cost.</li></ul><p class='mm-cap'>Show the boundary between what the powered-shell provider delivers and what the tenant must complete.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2</p></article>
<article class='card quiz' data-i='11' data-q='11'><p class='meta'><span class='pos'>Card 11 of 87</span><span class='cat'>concept</span></p><h2>What defines a hyperscale facility by size and standardization, and how do self-built and leased capacity both fit the hyperscaler model?</h2><div class='a'><p>Hyperscale facilities are very large, standardized data centers used by cloud and platform operators such as AWS, Microsoft, Google, and Meta. They are commonly around 100 MW or more, with campuses reaching hundreds of MW. A hyperscaler need not own every facility: at end-2025, roughly 60% of hyperscale capacity was owned and self-built, while about 40% was leased from colocation developers.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Hyperscale</b><ul><li>standardized facilities commonly ~100 MW and up</li><li>campuses in the hundreds of MW</li></ul></li><li class='mm-tile'><b class='mm-h'>Owned, self-built capacity</b><span class='mm-t'>~60% at end-2025</span></li><li class='mm-tile'><b class='mm-h'>Leased wholesale capacity from colocation developers</b><span class='mm-t'>~40% at end-2025</span></li></ul><ul class='mm-notes'><li>Owned/self-built and leased wholesale are both ways hyperscalers obtain capacity.</li></ul><p class='mm-cap'>Show that hyperscale describes large, standardized operations, not exclusively facility ownership.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2 Facility types and who owns what</p></article>
<article class='card quiz' data-i='12' data-q='12'><p class='meta'><span class='pos'>Card 12 of 87</span><span class='cat'>concept</span></p><h2>What are edge and micro data centers, and how do their size and proximity to users or data sources address latency?</h2><div class='a'><p>Edge and micro data centers are small facilities placed close to users or data sources. Edge facilities are roughly 1–10 MW; micro facilities can be as small as a single rack. Their location helps cut latency—the delay involved in reaching computing equipment—compared with placing that equipment farther away.</p><div class='mm mm-causal_chain'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Edge facility</b><span class='mm-t'>roughly 1–10 MW</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Micro facility</b><span class='mm-t'>down to a single rack</span></li><li class='edge'></li><li class='box'><span>Located near users or data sources</span></li><li class='edge'><span>Proximity to users or data sources → reduced latency.</span></li><li class='box'><span>Reduced latency</span></li></ol><ul class='mm-notes'><li>Edge facilities and micro facilities are both placed near users or data sources.</li></ul><p class='mm-cap'>Show that edge and micro facilities differ in size but both use proximity to users or data sources to reduce latency.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2</p></article>
<article class='card quiz' data-i='13' data-q='13'><p class='meta'><span class='pos'>Card 13 of 87</span><span class='cat'>methodology</span></p><h2>Why is modular or prefabricated construction a delivery method rather than a tenant type, and what factory-built components and modeled savings does it involve?</h2><div class='a'><p>Modular construction describes how a data center is built, not who uses it: power and cooling skids, or entire data-hall modules, are assembled in factories and trucked to the site. This can shorten on-site construction; for a 40 MW facility, the report gives an indicative 6–12 months versus 12–24 months conventionally. Some modeled estimates suggest 20–30% lower capital cost, though these are not guaranteed savings.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Conventional 40 MW construction</b><span class='mm-t'>12–24 months</span></li><li class='mm-tile'><b class='mm-h'>Modular</b><span class='mm-t'>factory-built power/cooling skids or whole data-hall modules, trucked to site for assembly</span></li><li class='mm-tile'><b class='mm-h'>Modular 40 MW construction</b><span class='mm-t'>6–12 months</span></li><li class='mm-tile'><b class='mm-h'>Some modeled modular capital-cost estimates</b><span class='mm-t'>20–30% less than comparable traditional build</span></li></ul><ul class='mm-notes'><li>Compare conventional and modular construction durations for a 40 MW facility.</li><li>Show factory fabrication followed by transport and on-site assembly.</li><li>Label the capital-cost difference as modeled, not guaranteed.</li></ul><p class='mm-cap'>Show what modular construction changes in the build process and its indicative schedule and cost comparisons.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §2.1</p></article>
<article class='card quiz' data-i='14' data-q='14'><p class='meta'><span class='pos'>Card 14 of 87</span><span class='cat'>concept</span></p><h2>What distinguishes a GPU-focused AI factory from a conventional data hall in workload, rack density, and cooling requirements?</h2><div class='a'><p>A GPU-focused “AI factory” is typically a single-tenant campus built for one workload: GPU training or inference. Its racks often draw 30–130 kW each, compared with roughly 3–10 kW in traditional enterprise or colocation halls. That much power concentrated in each rack produces heat that requires liquid cooling, rather than the conventional air-cooled approach.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Traditional enterprise/colocation hall</b><ul><li>roughly 3–10 kW per rack</li><li>conventional air-cooled approach</li></ul></li><li class='mm-tile'><b class='mm-h'>GPU-focused AI factory</b><ul><li>single-tenant GPU training or inference</li><li>often 30–130 kW per rack</li><li>requires liquid cooling</li></ul></li></ul><ul class='mm-notes'><li>Compare rack power density and cooling approach side by side; higher AI-factory rack density drives the liquid-cooling requirement.</li></ul><p class='mm-cap'>Show how the AI factory’s specialized workload and much higher rack power density change its cooling requirement.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §1.4</p></article>
<article class='card quiz' data-i='15' data-q='15'><p class='meta'><span class='pos'>Card 15 of 87</span><span class='cat'>context</span></p><h2>Who are neocloud operators, how do they commonly obtain powered sites for AI computing, and what market size does Synergy forecast for 2031?</h2><div class='a'><p>Neoclouds are operators of GPU-focused computing facilities for AI training and inference; the report names CoreWeave and Nscale as examples. Rather than necessarily building a finished data center themselves, they frequently lease land and powered shells on net lease terms, then fit out the equipment and support systems needed for dense GPU clusters. Synergy forecasts the neocloud market approaching $400 billion by 2031.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2</p></article>
<article class='card quiz' data-i='16' data-q='16'><p class='meta'><span class='pos'>Card 16 of 87</span><span class='cat'>interpretation</span></p><h2>How are hyperscale self-builds, wholesale build-to-suit leases, and large phased campuses blurring traditional facility-type boundaries?</h2><div class='a'><p>A hyperscaler need not own every facility it uses: it may self-build or lease a dedicated wholesale facility to get capacity faster. Meanwhile, colocation developers build entire single-tenant campuses to hyperscaler specifications, rather than only serving multiple tenants. Master-planned wholesale campuses can reach 100–500 MW by adding modular data halls in phases. Ownership, tenant type, scale, and construction method therefore no longer define separate categories cleanly.</p><div class='mm mm-system_diagram'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Hyperscaler</b><span class='mm-t'>self-builds facilities</span></li><li class='edge'><span>Hyperscaler can choose either self-build or wholesale lease.</span></li><li class='box'><b class='mm-h'>Hyperscaler</b><span class='mm-t'>leases dedicated wholesale capacity to move faster</span></li><li class='edge'><span>Wholesale lease can connect a hyperscaler tenant to a colocation developer&#x27;s build-to-suit campus.</span></li><li class='box'><b class='mm-h'>Colocation developer</b><span class='mm-t'>builds single-tenant campus to hyperscaler specifications (build-to-suit)</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Master-planned wholesale campus</b><span class='mm-t'>100–500 MW total, modular phased data halls</span></li></ol><ul class='mm-notes'><li>Wholesale campuses can expand through phased modular data halls.</li></ul><p class='mm-cap'>Show how hyperscaler ownership choices and developer-built campuses cross traditional facility categories.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2</p></article>
<article class='card quiz' data-i='17' data-q='17'><p class='meta'><span class='pos'>Card 17 of 87</span><span class='cat'>result</span></p><h2>What were LBNL&#x27;s estimates of U.S. data-center electricity use in 2014 and 2023, what share of U.S. electricity was the latter, and what range does it project for 2028?</h2><div class='a'><p>Lawrence Berkeley National Laboratory (LBNL) estimates that U.S. data centers used 58 terawatt-hours (TWh) of electricity in 2014 and 176 TWh in 2023. The 2023 figure represented 4.4% of all U.S. electricity use. LBNL projects 325–580 TWh for 2028, equivalent to 6.7–12.0% of U.S. electricity; that range is a forecast, not measured consumption.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>2014</b><span class='mm-t'>58 TWh, LBNL estimate</span></li><li class='edge'><span>Place 2014 before 2023 before 2028 on a time axis.</span></li><li class='box'><b class='mm-h'>2023</b><span class='mm-t'>176 TWh, 4.4% of U.S. electricity, LBNL estimate</span></li><li class='edge'></li><li class='box'><b class='mm-h'>2028</b><span class='mm-t'>325–580 TWh, 6.7–12.0% of U.S. electricity, LBNL projection</span></li></ol><ul class='mm-notes'><li>Distinguish the projected 2028 range from the historical estimates.</li></ul><p class='mm-cap'>Show the rise in estimated U.S. data-center electricity use while distinguishing measured historical estimates from the 2028 projection.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3 Market structure in 2025–26</p></article>
<article class='card quiz' data-i='18' data-q='18'><p class='meta'><span class='pos'>Card 18 of 87</span><span class='cat'>context</span></p><h2>What did the IEA estimate for worldwide data-center electricity use in 2024, and why does its global percentage have a different denominator from LBNL&#x27;s U.S. percentage?</h2><div class='a'><p>The IEA estimated that data centers used about 415 TWh worldwide in 2024, roughly 1.5% of all electricity used globally. LBNL estimated 176 TWh for U.S. data centers in 2023, or 4.4% of U.S. electricity. The percentages use different denominators—worldwide versus U.S. electricity consumption—and refer to different years, so they are not directly comparable shares.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Worldwide, 2024 — IEA</b><ul><li>data centers used about 415 TWh</li><li>roughly 1.5% of worldwide electricity consumption</li></ul></li><li class='mm-tile'><b class='mm-h'>United States, 2023 — LBNL</b><ul><li>data centers used 176 TWh</li><li>4.4% of U.S. electricity consumption</li></ul></li></ul><ul class='mm-notes'><li>Place the worldwide and U.S. estimates in separate side-by-side panels.</li><li>Label each percentage with its own geographic electricity denominator and year; do not present the percentages as shares of the same total.</li></ul><p class='mm-cap'>Show that the two reported shares refer to different years and different electricity-consumption denominators.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3 Market structure in 2025–26</p></article>
<article class='card quiz' data-i='19' data-q='19'><p class='meta'><span class='pos'>Card 19 of 87</span><span class='cat'>result</span></p><h2>How did U.S. data-center power-demand growth accelerate between 2014–18 and 2018–23, and what role did AI and accelerated servers play?</h2><div class='a'><p>LBNL estimates that U.S. data-center power demand grew at a compound annual rate of about 7% in 2014–18, then about 18% in 2018–23—more than twice as fast. Demand more than doubled between 2017 and 2023. LBNL identifies AI and accelerated servers, which use specialized computing hardware, as the chief drivers of that later surge.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>2014–18</b><span class='mm-t'>approximately 7% compound annual growth</span></li><li class='mm-tile'><b class='mm-h'>2018–23</b><span class='mm-t'>approximately 18% compound annual growth</span></li><li class='mm-tile'><b class='mm-h'>AI and accelerated servers</b><span class='mm-t'>chief drivers of later demand growth</span></li></ul><ul class='mm-notes'><li>Compare 7% with 18% as successive periods; later annual growth was more than twice as fast.</li><li>Associate AI and accelerated servers with the later surge.</li></ul><p class='mm-cap'>Show the acceleration in annual power-demand growth and identify the reported driver of the later surge.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3</p></article>
<article class='card quiz' data-i='20' data-q='20'><p class='meta'><span class='pos'>Card 20 of 87</span><span class='cat'>result</span></p><h2>How has the on-premises enterprise share of global data-center capacity changed since 2018, and where does Synergy forecast it by 2031?</h2><div class='a'><p>Synergy reports that on-premises enterprise facilities—data centers an organization owns and uses for its own IT—held 56% of global data-center capacity in 2018, but about 32% by the end of 2025. It forecasts a further decline to 19% by 2031. These figures describe enterprise’s share of worldwide capacity, not a measured decline in its absolute capacity.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>2018</b><span class='mm-t'>56% of global capacity</span></li><li class='edge'></li><li class='box'><b class='mm-h'>End-2025</b><span class='mm-t'>about 32% of global capacity</span></li><li class='edge'></li><li class='box'><b class='mm-h'>2031 forecast</b><span class='mm-t'>19% of global capacity</span></li></ol><ul class='mm-notes'><li>Place the three shares in chronological order; label the 2031 value as a forecast rather than an observed result.</li></ul><p class='mm-cap'>Show the reported decline and forecast further decline in enterprise facilities’ share of worldwide data-center capacity.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2 Facility types and who owns what</p></article>
<article class='card quiz' data-i='21' data-q='21'><p class='meta'><span class='pos'>Card 21 of 87</span><span class='cat'>result</span></p><h2>What do Synergy&#x27;s end-Q4 2025 figures for hyperscale facility count, global capacity share, leading operators, and U.S. share show about industry concentration?</h2><div class='a'><p>At the end of Q4 2025, Synergy counted 1,360 large hyperscale data centers. Their operators controlled 48% of worldwide data-center capacity, and Amazon, Microsoft, and Google together held 58% of hyperscale capacity. About 55% of worldwide hyperscale capacity was in the U.S. These figures show concentration among a few operators and in one country; the percentages use different denominators.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Hyperscale operators</b><span class='mm-t'>48% of all worldwide data-center capacity</span></li><li class='mm-tile'><b class='mm-h'>Amazon, Microsoft, Google combined</b><span class='mm-t'>58% of worldwide hyperscale capacity</span></li><li class='mm-tile'><b class='mm-h'>U.S.</b><span class='mm-t'>about 55% of worldwide hyperscale capacity</span></li><li class='mm-tile'><span>1,360 large hyperscale data centers at end-Q4 2025</span></li></ul><ul class='mm-notes'><li>Display 48% against all worldwide data-center capacity.</li><li>Display 58% and 55% against worldwide hyperscale capacity, labeled respectively by operator and location.</li><li>Keep facility count separate from capacity percentages.</li></ul><p class='mm-cap'>Show operator and geographic concentration while keeping the different capacity denominators distinct.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3 Market structure in 2025–26</p></article>
<article class='card quiz' data-i='22' data-q='22'><p class='meta'><span class='pos'>Card 22 of 87</span><span class='cat'>result</span></p><h2>How much North American capacity under construction was already committed in CBRE&#x27;s H1 2025 and JLL&#x27;s 2026 reports, and which kinds of tenants drove those commitments?</h2><div class='a'><p>CBRE reported that 74.3% of North American data-center capacity under construction was already committed in H1 2025. JLL’s 2026 outlook put pre-committed capacity at 77% of the construction pipeline, driven primarily by cloud and AI tenants. The report does not establish the geography of JLL’s pipeline, so its 77% should not automatically be treated as a North American figure.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3 Market structure in 2025–26</p></article>
<article class='card quiz' data-i='23' data-q='23'><p class='meta'><span class='pos'>Card 23 of 87</span><span class='cat'>result</span></p><h2>What year-end 2025 primary-market vacancy and net-absorption figures show how tight North American colocation supply was, and which market led absorption?</h2><div class='a'><p>At year-end 2025, vacancy in North America’s primary colocation markets fell to a record-low 1.4%, meaning little existing capacity was available. Net absorption—the increase in occupied capacity—reached a record 2,497.6 MW. Northern Virginia led all markets with 1,102.0 MW of that total. Together, the figures show strong demand alongside exceptionally limited available supply.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Primary-market vacancy, year-end 2025</b><span class='mm-t'>1.4%</span></li><li class='mm-tile'><b class='mm-h'>North American net absorption, 2025</b><span class='mm-t'>2,497.6 MW</span></li><li class='mm-tile'><b class='mm-h'>Northern Virginia net absorption</b><span class='mm-t'>1,102.0 MW</span></li></ul><ul class='mm-notes'><li>Display vacancy in its own percentage panel, not on the MW scale.</li><li>Display Northern Virginia’s 1,102.0 MW as a subset of the 2,497.6 MW net-absorption total.</li></ul><p class='mm-cap'>Show the record-low vacancy rate separately from record net absorption, with Northern Virginia identified as part of the absorption total.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3 Market structure in 2025–26</p></article>
<article class='card quiz' data-i='24' data-q='24'><p class='meta'><span class='pos'>Card 24 of 87</span><span class='cat'>result</span></p><h2>What do Dallas–Fort Worth&#x27;s 2025 supply, vacancy, absorption, and preleased construction figures illustrate about demand for new capacity?</h2><div class='a'><p>At year-end 2025, Dallas–Fort Worth had surpassed 1 GW of data-center supply, yet only 2.4% was vacant. Tenants absorbed 470.8 MW during the year, and 94.5% of roughly 700 MW under construction was already preleased. Together, those figures show strong demand for both existing space and capacity not yet completed.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Existing supply</b><span class='mm-t'>over 1 GW</span></li><li class='mm-tile'><b class='mm-h'>Vacancy</b><span class='mm-t'>2.4%</span></li><li class='mm-tile'><b class='mm-h'>2025 net absorption</b><span class='mm-t'>470.8 MW</span></li><li class='mm-tile'><b class='mm-h'>Under construction</b><span class='mm-t'>roughly 700 MW</span></li><li class='mm-tile'><b class='mm-h'>Share of construction preleased</b><span class='mm-t'>94.5%</span></li></ul><ul class='mm-notes'><li>Group existing supply with its vacancy rate.</li><li>Group capacity under construction with its preleased share.</li><li>Place 2025 net absorption alongside the existing and planned capacity measures.</li></ul><p class='mm-cap'>Show that Dallas–Fort Worth combined substantial existing supply with low vacancy, strong absorption, and extensive preleasing of new capacity.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3</p></article>
<article class='card quiz' data-i='25' data-q='25'><p class='meta'><span class='pos'>Card 25 of 87</span><span class='cat'>interpretation</span></p><h2>Why do very low vacancy and extensive preleasing make new colocation capacity resemble a pre-sold infrastructure asset rather than speculative real estate?</h2><div class='a'><p>At year-end 2025, vacancy in primary North American colocation markets was just 1.4%, while roughly three-quarters of capacity under construction was already committed to tenants. Developers are therefore often building against identified cloud and AI demand, rather than hoping to find occupants after completion. Long-term power-and-space leases make the facility resemble pre-sold infrastructure, although commitments do not eliminate delivery or operating risk.</p><div class='mm mm-causal_chain'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Primary-market vacancy</b><span class='mm-t'>1.4% at year-end 2025</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Capacity under construction already committed</b><ul><li>74.3% (CBRE H1 2025)</li><li>77% of pipeline (JLL 2026)</li></ul></li><li class='edge'></li><li class='box'><span>New capacity built against identified cloud and AI tenant demand</span></li><li class='edge'></li><li class='box'><span>Pre-sold, infrastructure-like colocation asset</span></li></ol><ul class='mm-notes'><li>Low vacancy indicates little immediately available capacity.</li><li>Advance commitments connect planned capacity to tenants before completion.</li><li>Scarcity plus advance commitments support the pre-sold infrastructure comparison, without eliminating delivery or operating risk.</li></ul><p class='mm-cap'>Show how scarce available capacity and advance tenant commitments make new colocation supply less speculative.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.3, §4.7, What Surprised the Researcher</p></article>
<article class='card quiz' data-i='26' data-q='26'><p class='meta'><span class='pos'>Card 26 of 87</span><span class='cat'>methodology</span></p><h2>What stages and principal outputs take a 40 MW facility from business case and site search through design, procurement, construction, testing, operation, and retirement?</h2><div class='a'><p>A 40 MW project starts with a business case and site strategy, then pursues land, entitlements, and a grid-interconnection agreement or power capacity. Design advances from concept to construction documents while long-lead equipment is ordered. Construction delivers the shell and power-and-cooling systems; commissioning tests them before handover. Operations include equipment refresh, followed by decommissioning. Actual grid power may still be pending after construction.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Business case and site strategy</b><span class='mm-t'>demand, market, budget, delivery model</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Site and power acquisition</b><span class='mm-t'>land, entitlements, interconnection agreement or power capacity</span></li><li class='edge'><span>Show design overlapping site and power acquisition.</span></li><li class='box'><b class='mm-h'>Design</b><span class='mm-t'>concept → schematic design → design development → construction documents</span></li><li class='edge'><span>Show procurement overlapping design and beginning before construction.</span></li><li class='box'><b class='mm-h'>Procurement</b><span class='mm-t'>order long-lead equipment</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Construction</b><span class='mm-t'>site, shell, mechanical/electrical/plumbing fit-out</span></li><li class='edge'><span>Show commissioning overlapping construction turnover and preceding operations.</span></li><li class='box'><b class='mm-h'>Commissioning</b><span class='mm-t'>system testing before handover</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Operations and refresh</b><span class='mm-t'>facility operation and equipment renewal</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Decommissioning</b><span class='mm-t'>equipment removal and site repurposing</span></li><li class='edge'></li><li class='box'><span>Actual grid power may remain pending after construction</span></li></ol><ul class='mm-notes'><li>Order lifecycle stages from business case through decommissioning.</li><li>Attach the grid-power-pending note to the transition from construction toward operation.</li></ul><p class='mm-cap'>Show the facility lifecycle, overlapping design and procurement, and the possibility that grid power remains pending after construction.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1</p></article>
<article class='card quiz' data-i='27' data-q='27'><p class='meta'><span class='pos'>Card 27 of 87</span><span class='cat'>methodology</span></p><h2>What are the indicative durations of the preopening stages in 2025–26, how do they overlap, and why can decision-to-operation take three to six years?</h2><div class='a'><p>For a 40 MW facility, business planning takes roughly 3–9 months; site and power acquisition, 6–24+ months; design, 6–12 months; construction, 12–24 months; and commissioning, 2–6 months. Design overlaps site acquisition, long-lead equipment is ordered 12–36 months ahead while design proceeds, and commissioning overlaps construction turnover. Even with that parallel work, grid interconnection and equipment manufacturing can set the pace, stretching decision-to-operation to 3–6 years.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Business case and site strategy</b><span class='mm-t'>3–9 months</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Site and power acquisition</b><span class='mm-t'>6–24+ months</span></li><li class='edge'><span>Place stages in listed lifecycle order, with design overlapping site and power acquisition.</span></li><li class='box'><b class='mm-h'>Design</b><span class='mm-t'>6–12 months</span></li><li class='edge'><span>Show long-lead procurement overlapping design rather than waiting for design to finish.</span></li><li class='box'><b class='mm-h'>Procurement</b><span class='mm-t'>long-lead items ordered 12–36 months ahead</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Construction</b><span class='mm-t'>12–24 months</span></li><li class='edge'><span>Show commissioning overlapping construction turnover.</span></li><li class='box'><b class='mm-h'>Commissioning</b><span class='mm-t'>2–6 months</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Decision to operation</b><span class='mm-t'>typically 3–6 years</span></li></ol><ul class='mm-notes'><li>Mark grid interconnection and long-lead equipment as potential schedule-determining waits; do not add stage durations sequentially.</li></ul><p class='mm-cap'>Show how preopening work overlaps while grid connection and equipment lead times can govern the overall schedule.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1</p></article>
<article class='card quiz' data-i='28' data-q='28'><p class='meta'><span class='pos'>Card 28 of 87</span><span class='cat'>problem</span></p><h2>What is grid interconnection, how long can it take in constrained markets such as PJM, and why can it leave a completed building waiting for power?</h2><div class='a'><p>Grid interconnection is the utility process and agreement that connects a data-center site to the electricity grid. In constrained regions, it can take 4–7 years; PJM projects have averaged over three years just to reach an interconnection service agreement and roughly four more to come online. Because construction can finish sooner, an otherwise completed building may sit idle awaiting grid power.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>PJM</b><ul><li>over 3 years on average to interconnection service agreement</li><li>roughly 4 additional years to come online</li></ul></li><li class='mm-tile'><b class='mm-h'>40 MW facility construction</b><ul><li>12–24 months</li></ul></li><li class='mm-tile'><b class='mm-h'>Completed building awaiting grid power</b></li></ul><ul class='mm-notes'><li>Interconnection service agreement precedes coming online</li><li>The interconnection timeline can exceed the construction timeline</li><li>If construction finishes before grid power is available, the completed building waits to operate</li></ul><p class='mm-cap'>Show why the grid-power timeline can outlast construction and delay operation.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, What Surprised the Researcher</p></article>
<article class='card quiz' data-i='29' data-q='29'><p class='meta'><span class='pos'>Card 29 of 87</span><span class='cat'>problem</span></p><h2>Which components are long-lead equipment, and how did quoted transformer lead times change from 2023 to 2026 relative to other major equipment?</h2><div class='a'><p>Long-lead equipment includes substation transformers, generators, switchgear, and chillers—components whose manufacturing time requires orders well before installation. Quoted transformer lead times rose from about 140 weeks in 2023 to 150 weeks in 2025 and more than 160 weeks, roughly three years, in 2026. Generators, switchgear, and chillers commonly quoted 12–24 months or longer.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Substation transformers</b><ul><li>~140 weeks (2023)</li><li>~150 weeks (2025)</li><li>&gt;160 weeks, roughly 3 years (2026)</li></ul></li><li class='mm-tile'><b class='mm-h'>Generators, switchgear, chillers</b><ul><li>commonly 12–24+ months</li></ul></li></ul><ul class='mm-notes'><li>Order transformer figures chronologically from 2023 to 2026 to show the increase.</li><li>Place other major equipment alongside transformer figures as a quoted lead-time comparison; its 12–24+ month range has no specified year-by-year trend.</li></ul><p class='mm-cap'>Compare the rising quoted transformer lead time with the typical quoted range for other major equipment.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1</p></article>
<article class='card quiz' data-i='30' data-q='30'><p class='meta'><span class='pos'>Card 30 of 87</span><span class='cat'>result</span></p><h2>What do JLL&#x27;s equipment lead-time and 2025 project-delay figures reveal about the limits of ordering early, and why should an average lead time not be confused with transformer lead time?</h2><div class='a'><p>JLL reports that even with developers preordering materials up to 24 months ahead, more than half of projects in 2025 suffered construction delays of at least three months. Its global average equipment lead time reached 33 weeks, 50% above pre-2020 levels. That average spans equipment types: substation transformers alone exceeded 160 weeks in 2026, so the average understates this particular schedule risk.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><span>Materials preordered up to 24 months ahead</span></li><li class='mm-tile'><b class='mm-h'>More than half of 2025 projects</b><span class='mm-t'>construction delays of ≥3 months</span></li><li class='mm-tile'><b class='mm-h'>Global average equipment lead time</b><span class='mm-t'>33 weeks, 50% above pre-2020</span></li><li class='mm-tile'><b class='mm-h'>Substation transformer lead time in 2026</b><span class='mm-t'>&gt;160 weeks</span></li></ul><ul class='mm-notes'><li>Despite preordering up to 24 months ahead, more than half of projects experienced delays of at least three months</li><li>The 33-week figure is an average across equipment, not the &gt;160-week transformer lead time</li></ul><p class='mm-cap'>Contrast advance ordering and average equipment timing with observed delays and the much longer transformer wait.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1</p></article>
<article class='card quiz' data-i='31' data-q='31'><p class='meta'><span class='pos'>Card 31 of 87</span><span class='cat'>mechanism</span></p><h2>How can parallel work, repeatable designs, and modular assembly shorten on-site construction, and which utility or manufacturing waits can they not shorten?</h2><div class='a'><p>Overlapping design, procurement, and site work avoids waiting for each stage to finish. Repeatable designs reduce redesign, while factory-built power and cooling modules arrive ready for faster assembly; modular construction can cut a 40 MW build from roughly 12–24 months to 6–12. None of these methods shortens utility grid-interconnection queues or the manufacturing lead time for equipment such as transformers.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Construction</b><ul><li>parallel work, repeatable designs, factory-built modules</li><li>conventional 40 MW build 12–24 months, modular build 6–12 months</li></ul></li><li class='mm-tile'><b class='mm-h'>Utility</b><span class='mm-t'>grid interconnection, 4–7 years in constrained regions</span></li><li class='mm-tile'><b class='mm-h'>Manufacturing</b><span class='mm-t'>transformers, more than 160 weeks in 2026</span></li></ul><ul class='mm-notes'><li>Parallel work, repeatable designs, and modules shorten the construction track.</li><li>Construction improvements do not shorten the utility-interconnection or transformer-manufacturing tracks.</li></ul><p class='mm-cap'>Show that faster construction does not eliminate independent utility and equipment waits.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §2.1</p></article>
<article class='card quiz' data-i='32' data-q='32'><p class='meta'><span class='pos'>Card 32 of 87</span><span class='cat'>methodology</span></p><h2>What is decided or produced as design moves from concept through Schematic Design, Design Development, and Construction Documents?</h2><div class='a'><p>The report names four overlapping design stages—Concept, Schematic Design (SD), Design Development (DD), and Construction Documents (CD)—over an indicative 6–12 months. At concept, the owner must get foundational choices right: site power capacity, redundancy, rack density, cooling approach, and the main electrical layout. The report does not specify distinct deliverables for SD, DD, or CD; it emphasizes that changing these choices becomes increasingly costly as the project advances.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Concept</b><span class='mm-t'>site power capacity, redundancy, rack density, cooling approach, main electrical layout</span></li><li class='edge'></li><li class='box'><span>Schematic Design (SD)</span></li><li class='edge'></li><li class='box'><span>Design Development (DD)</span></li><li class='edge'></li><li class='box'><span>Construction Documents (CD)</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Indicative design duration</b><span class='mm-t'>6–12 months, overlapping other project work</span></li><li class='edge'></li><li class='box'><span>Cost of change rises as the project advances</span></li></ol><ul class='mm-notes'><li>Concept → SD → DD → CD</li><li>Foundational choices are made early; later changes become increasingly costly</li></ul><p class='mm-cap'>Show the named design-stage order and why foundational decisions belong early.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, §2.2</p></article>
<article class='card quiz' data-i='33' data-q='33'><p class='meta'><span class='pos'>Card 33 of 87</span><span class='cat'>concept</span></p><h2>What do the Owner&#x27;s Project Requirements and Basis of Design each document, and how do they connect design decisions to commissioning acceptance?</h2><div class='a'><p>The Owner’s Project Requirements (OPR) state, in measurable terms, what the facility must do. The Basis of Design (BOD) records the design team’s assumptions and decisions for meeting those requirements. Together, they link the owner’s goals to the proposed systems: before handover, commissioning tests whether those systems meet the OPR, rather than simply checking that they were installed.</p><div class='mm mm-flowchart'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>OPR</b><span class='mm-t'>owner’s written, measurable facility requirements</span></li><li class='edge'></li><li class='box'><b class='mm-h'>BOD</b><span class='mm-t'>design team’s documented assumptions and decisions for meeting the OPR</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Commissioning</b><span class='mm-t'>test and verify systems against the OPR before handover</span></li></ol><ul class='mm-notes'><li>OPR guides BOD</li><li>BOD documents how the design meets OPR</li><li>Commissioning checks completed systems against OPR</li></ul><p class='mm-cap'>Show how measurable owner requirements guide design decisions and become the basis for commissioning acceptance.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, §5</p></article>
<article class='card quiz' data-i='34' data-q='34'><p class='meta'><span class='pos'>Card 34 of 87</span><span class='cat'>context</span></p><h2>How do the facility&#x27;s operating life, mid-life power-and-cooling refresh, IT-equipment replacement cycle, and eventual decommissioning differ?</h2><div class='a'><p>The building and its supporting power-and-cooling systems can operate for 15–20 years or longer, with major mechanical and electrical equipment refreshed around mid-life. Computing equipment has a much shorter cycle: servers and other IT gear are typically replaced every 3–5 years while the facility continues operating. Decommissioning comes at the end, when equipment is removed and the site may be repurposed.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Facility operation</b><span class='mm-t'>15–20+ years</span></li><li class='edge'></li><li class='box'><b class='mm-h'>IT equipment refresh</b><span class='mm-t'>every 3–5 years</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Major mechanical/electrical power-and-cooling refresh</b><span class='mm-t'>mid-life</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Decommissioning</b><span class='mm-t'>equipment removal and site repurposing</span></li></ol><ul class='mm-notes'><li>Place repeated IT refreshes within the facility operating period.</li><li>Place the major mechanical/electrical refresh around the middle of the facility operating period.</li><li>Place decommissioning after facility operation.</li></ul><p class='mm-cap'>Show how repeated IT replacements and a mid-life infrastructure refresh fit within one longer facility life, followed by decommissioning.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, §4.6</p></article>
<article class='card quiz' data-i='35' data-q='35'><p class='meta'><span class='pos'>Card 35 of 87</span><span class='cat'>mechanism</span></p><h2>Why must site power, redundancy, rack density, cooling approach, and the main electrical design be chosen early rather than changed after construction begins?</h2><div class='a'><p>These choices determine how much power the site needs and how its electrical and cooling systems must be designed. At concept or schematic design, they are relatively cheap to revise on paper. Once equipment is ordered and construction starts, changes cascade through the facility and become expensive. The owner’s ability to influence the outcome falls just as the cost of change rises.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Concept and schematic design</b><ul><li>site power, redundancy, rack density, cooling approach, electrical one-line</li><li>relatively cheap to change</li></ul></li><li class='mm-tile'><b class='mm-h'>Later design and construction</b><ul><li>decisions embedded in downstream systems</li><li>extremely expensive to change</li></ul></li><li class='mm-tile'><span>Ability to influence outcomes</span></li><li class='mm-tile'><span>Cost of change</span></li></ul><ul class='mm-notes'><li>From concept and schematic design toward construction, ability to influence outcomes decreases.</li><li>From concept and schematic design toward construction, cost of change increases.</li><li>Early decisions cascade into downstream facility costs.</li></ul><p class='mm-cap'>Show that influence declines while the cost of changing foundational decisions rises as the project advances.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.2</p></article>
<article class='card quiz' data-i='36' data-q='36'><p class='meta'><span class='pos'>Card 36 of 87</span><span class='cat'>result</span></p><h2>What do Uptime Institute outage findings and reported AI-readiness retrofit costs reveal about the consequences of early power and cooling decisions?</h2><div class='a'><p>Early power and cooling choices can be expensive to correct. In Uptime Institute’s 2024 survey of 97 operators, 54% primarily attributed their outage troubles to power; power accounted for 45% of impactful outages in 2025. Among operators reporting their most recent significant outage, 54% put its cost above $100,000. Separately, reported AI-readiness retrofits can cost $10–50 million. These figures indicate substantial stakes, not that every outage stems from design decisions.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>2024 operator responses</b><span class='mm-t'>54% of 97 operators primarily attributed outage troubles to power</span></li><li class='mm-tile'><b class='mm-h'>2025 impactful outages</b><span class='mm-t'>power accounted for 45%</span></li><li class='mm-tile'><b class='mm-h'>Most recent significant outage cost</b><ul><li>54% of operators reported more than $100,000</li><li>one in five reported more than $1 million</li></ul></li><li class='mm-tile'><b class='mm-h'>Separate reported AI-readiness retrofit estimate</b><span class='mm-t'>$10–50 million</span></li></ul><ul class='mm-notes'><li>Place the four measures in separate labeled rows; do not connect them with causal arrows.</li><li>Label the 2024 percentage as a share of surveyed operators, the 2025 percentage as a share of impactful outages, and the outage-cost percentages as shares of operators reporting their most recent significant outage.</li><li>Show the retrofit range as a separate estimate, not an outage-cost measure.</li></ul><p class='mm-cap'>Keep four distinct measures of outage exposure and retrofit cost separate without implying that one causes another.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.2</p></article>
<article class='card quiz' data-i='37' data-q='37'><p class='meta'><span class='pos'>Card 37 of 87</span><span class='cat'>concept</span></p><h2>How do the owner, owner&#x27;s representative, owner&#x27;s engineer, architect, and MEP designers divide financial, project-management, technical, and code-design responsibilities?</h2><div class='a'><p>The owner commissions and finances the facility, sets its requirements, and retains ultimate risk. Two advisers serve distinct owner-side functions: the owner’s representative manages the project’s budget, schedule, and stakeholders; the owner’s engineer checks designs against owner standards. On the design side, the architect handles building design, code compliance, and the envelope, while MEP engineers design the mechanical, electrical, and plumbing systems—especially power and cooling.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Owner</b><ul><li>commissions and finances facility</li><li>sets requirements</li><li>retains ultimate risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Owner-side advisers</b><ul><li>owner&#x27;s representative—budget, schedule, stakeholders</li><li>owner&#x27;s engineer—technical review against owner standards</li></ul></li><li class='mm-tile'><b class='mm-h'>Design roles</b><ul><li>architect—building design, code compliance, envelope</li><li>MEP engineers—mechanical, electrical, plumbing design, especially power and cooling</li></ul></li></ul><ul class='mm-notes'><li>Group the owner&#x27;s representative and owner&#x27;s engineer as owner-side advisers with different management and technical functions.</li><li>Group architect and MEP engineers as design roles with different building/code and systems-design functions.</li><li>Show functional categories only; do not draw contractual or reporting arrows.</li></ul><p class='mm-cap'>Show how owner-side responsibilities differ from architectural and MEP design responsibilities without implying reporting lines.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.1</p></article>
<article class='card quiz' data-i='38' data-q='38'><p class='meta'><span class='pos'>Card 38 of 87</span><span class='cat'>concept</span></p><h2>What distinct work do the general contractor or design-builder, trade subcontractors, equipment manufacturers, and electric utility perform?</h2><div class='a'><p>A general contractor builds the facility from a completed design; a design-builder takes responsibility for both design and construction. Trade subcontractors perform much of the hands-on electrical, mechanical, and controls work. Equipment manufacturers supply major components such as transformers, switchgear, generators, and chillers. The electric utility supplies grid power and handles the interconnection agreement, often setting the project’s pace.</p><div class='mm mm-system_diagram'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>General contractor</b><span class='mm-t'>builds from completed design</span></li><li class='edge'><span>General contractor or design-builder oversees construction performed by trade subcontractors</span></li><li class='box'><b class='mm-h'>Design-builder</b><span class='mm-t'>designs and builds</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Trade subcontractors</b><span class='mm-t'>electrical, mechanical, and controls work</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Equipment manufacturers</b><span class='mm-t'>transformers, switchgear, generators, chillers</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Electric utility</b><span class='mm-t'>grid power and interconnection agreement</span></li></ol><ul class='mm-notes'><li>Equipment manufacturers supply components for facility construction</li><li>Electric utility connects the facility to grid power</li></ul><p class='mm-cap'>Show how construction, specialist work, equipment supply, and grid connection are divided among the parties.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.1</p></article>
<article class='card quiz' data-i='39' data-q='39'><p class='meta'><span class='pos'>Card 39 of 87</span><span class='cat'>methodology</span></p><h2>What does a commissioning agent verify before handover, and why does independence from the contractor whose work is tested matter?</h2><div class='a'><p>Before handover, the commissioning agent plans, witnesses, and signs off tests showing that facility systems meet the Owner’s Project Requirements—the written standard for what the facility must do. Testing culminates in integrated systems testing. Independence matters because an agent reporting to the contractor whose work is being checked may soften findings that threaten a completion milestone.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Owner’s Project Requirements</b><span class='mm-t'>written standard for what the facility must do</span></li><li class='mm-tile'><b class='mm-h'>Commissioning agent</b><span class='mm-t'>plans, witnesses, and signs off testing before handover</span></li><li class='mm-tile'><span>Owner-retained commissioning agent, independent of the work being tested; reports to owner</span></li><li class='mm-tile'><span>Commissioning agent reports to contractor whose work is tested</span></li><li class='mm-tile'><span>Findings that threaten a milestone</span></li></ul><ul class='mm-notes'><li>Commissioning agent tests facility systems against the Owner’s Project Requirements, culminating in integrated systems testing.</li><li>Contrast reporting to the owner with reporting to the tested contractor.</li><li>When the agent reports to the tested contractor, findings that threaten a milestone tend to be softened.</li></ul><p class='mm-cap'>Show how the commissioning agent’s reporting relationship affects the independence of findings about tested work.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, §3.1, §5</p></article>
<article class='card quiz' data-i='40' data-q='40'><p class='meta'><span class='pos'>Card 40 of 87</span><span class='cat'>methodology</span></p><h2>When do the utility, owner advisers, designers, manufacturers, builders, commissioning agent, and future operations team need to participate across the project lifecycle?</h2><div class='a'><p>At business-case and site selection, the owner, capital and land advisers, and utility address feasibility and power. During design, the owner’s engineer, architect, MEP designers, owner’s representative, and ideally the commissioning agent participate; early commissioning input sets acceptance criteria. Procurement brings in the owner’s buying team, contractor, and equipment manufacturers. Builders and inspectors work through construction; the commissioning agent, manufacturers, contractor, and future operations team join testing and handover.</p><div class='mm mm-process_timeline'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Business case/site</b><span class='mm-t'>owner/developer, capital partners, real-estate and power-acquisition teams, utility, local government</span></li><li class='edge'><span>Order stages from business case/site to design to procurement to construction to commissioning/turnover.</span></li><li class='box'><b class='mm-h'>Design</b><span class='mm-t'>owner’s engineer, architect, MEP engineers, owner’s representative, commissioning agent ideally engaged pre-design</span></li><li class='edge'><span>Show contractor involved in procurement, construction, and commissioning/turnover; owner’s representative in design and construction.</span></li><li class='box'><b class='mm-h'>Procurement</b><span class='mm-t'>owner’s procurement team, contractor, equipment OEMs</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Construction</b><span class='mm-t'>general contractor or design-build/EPC contractor, subcontractors, owner’s representative, inspectors</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Commissioning/turnover</b><span class='mm-t'>commissioning agent, contractor, OEM field engineers, future operations team</span></li></ol><ul class='mm-notes'><li>Show commissioning agent engaged ideally before design to set acceptance criteria and participating again at commissioning/turnover.</li></ul><p class='mm-cap'>Show when each stakeholder group joins the facility project and where participation overlaps.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.3, §3.1</p></article>
<article class='card quiz' data-i='41' data-q='41'><p class='meta'><span class='pos'>Card 41 of 87</span><span class='cat'>foundation</span></p><h2>What is a project delivery model, and which design, cost, completion, and coordination risks does its contract decide who bears?</h2><div class='a'><p>A project delivery model is the contractual way an owner organizes design and construction. It determines who is responsible if the design is deficient, costs exceed the agreed price, completion is late, or work across designers, builders, and equipment suppliers does not fit together. These risks may sit with the owner, the contractor, or be shared; transferring more risk can increase the contractor’s price.</p><div class='mm mm-system_diagram'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Project delivery contract</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Design risk</b><span class='mm-t'>deficient design</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Cost risk</b><span class='mm-t'>overruns</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Completion risk</b><span class='mm-t'>delay</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Coordination risk</b><span class='mm-t'>interfaces between parties</span></li><li class='edge'></li><li class='box'><span>Owner</span></li><li class='edge'><span>Project delivery contract allocates each of the four risks to the owner, contractor, or both, depending on the delivery model.</span></li><li class='box'><span>Contractor</span></li><li class='edge'></li><li class='box'><span>Shared</span></li></ol><p class='mm-cap'>Show the four project risks that a delivery contract allocates among owner, contractor, or both.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='42' data-q='42'><p class='meta'><span class='pos'>Card 42 of 87</span><span class='cat'>concept</span></p><h2>How does sequential design-bid-build divide responsibility between owner and contractor, and when can its low initial bid be outweighed by coordination problems or change orders?</h2><div class='a'><p>In design-bid-build, the owner hires designers first, then bids their completed drawings to a general contractor. The owner bears design risk and coordinates the design–construction handoff; the contractor bears construction cost risk under a fixed price. A low bid can lose its advantage when incomplete drawings or design–build disputes trigger change orders, claims, and delays. It suits well-defined projects where speed matters less.</p><div class='mm mm-flowchart'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Owner contracts designers; bears design risk</span></li><li class='edge'></li><li class='box'><span>Completed drawings</span></li><li class='edge'></li><li class='box'><span>General contractor bids and builds; bears fixed-price construction cost risk</span></li><li class='edge'></li><li class='box'><span>Design–construction coordination gap</span></li><li class='edge'></li><li class='box'><span>Potential change orders, claims, and delays</span></li></ol><ul class='mm-notes'><li>Owner contracts designers → completed drawings → general contractor bids and builds</li><li>Owner coordinates the handoff between designers and contractor</li><li>Incomplete drawings or disputes across the coordination gap → potential change orders, claims, and delays → low initial bid may lose its advantage</li></ul><p class='mm-cap'>Show the sequential handoff and how split responsibility can erode a low construction bid.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='43' data-q='43'><p class='meta'><span class='pos'>Card 43 of 87</span><span class='cat'>concept</span></p><h2>How does design-build combine design and construction accountability, enable overlapping work, and change the owner&#x27;s risk compared with design-bid-build?</h2><div class='a'><p>In design-build, the owner hires one entity to design and construct the facility. That single point of responsibility lets construction begin while design continues, shortening delivery. Unlike sequential design-bid-build, where the owner contracts separately with designers and builders and carries design and coordination risk, design-build places those risks—and construction execution accountability—with the design-builder.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Design-bid-build</b><ul><li>owner contracts separately with design team and construction contractor</li><li>design then construction</li><li>owner carries design and design–construction coordination risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Design-build</b><ul><li>owner contracts with one design-builder for both design and construction</li><li>design and construction overlap</li><li>design-builder carries design, construction, and coordination responsibility</li></ul></li></ul><ul class='mm-notes'><li>Place design-bid-build and design-build in parallel columns.</li><li>Show sequential design → construction for design-bid-build, versus overlapping design and construction for design-build.</li><li>Connect each model&#x27;s contracting arrangement to its stated risk allocation.</li></ul><p class='mm-cap'>Show how the two models package responsibility and allow work to overlap.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='44' data-q='44'><p class='meta'><span class='pos'>Card 44 of 87</span><span class='cat'>concept</span></p><h2>How does EPC or turnkey contracting differ from ordinary design-build in price, completion, and risk commitments, and why is this process-industry term used more loosely in data centers?</h2><div class='a'><p>Ordinary design-build gives one contractor responsibility for design and construction. Classical EPC/turnkey goes further: for a higher risk-priced, fixed lump sum and committed completion date, the contractor delivers a fully complete facility and bears most procurement and integration risk. “Complete” does not mean supplying tenant IT gear. Borrowed from process industries, EPC in data centers may instead cover only power and cooling, while owners retain standard designs or equipment risks.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Ordinary design-build</b><ul><li>one contractor designs and builds</li><li>price may be lump sum or GMP</li></ul></li><li class='mm-tile'><b class='mm-h'>Classical EPC/turnkey</b><ul><li>fixed lump-sum price, committed completion date, fully complete facility</li><li>contractor bears most design, procurement, construction, and integration risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Data-center EPC usage</b><ul><li>sometimes a power-and-cooling package</li><li>owner may retain standard design and furnish equipment</li></ul></li><li class='mm-tile'><b class='mm-h'>Tenant IT gear</b><span class='mm-t'>excluded from facility construction cost</span></li></ul><ul class='mm-notes'><li>Compare the three contracting usages by scope, price/date commitments, and retained owner risk.</li><li>Show tenant IT gear outside the completed facility&#x27;s construction scope.</li></ul><p class='mm-cap'>Show how classical EPC adds fixed-price, date, and completion commitments, while data-center usage can leave scope and risks with the owner.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6, §4.1</p></article>
<article class='card quiz' data-i='45' data-q='45'><p class='meta'><span class='pos'>Card 45 of 87</span><span class='cat'>concept</span></p><h2>How does construction-manager-at-risk with a Guaranteed Maximum Price divide design and overrun risks, and why might an owner choose its early input and open-book pricing?</h2><div class='a'><p>Under construction-manager-at-risk (CMAR), the owner’s design team retains design risk. The construction manager joins early to advise on the design, then commits to a Guaranteed Maximum Price (GMP): it absorbs costs above that ceiling, while savings are often shared. An owner may choose CMAR for early construction input, a cost ceiling, and open-book pricing—visibility into the manager’s underlying costs.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Owner and owner&#x27;s design team</b><ul><li>retain design risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Construction manager</b><ul><li>joins early to advise on design</li><li>absorbs overruns above GMP</li></ul></li><li class='mm-tile'><b class='mm-h'>Guaranteed Maximum Price (GMP)</b><ul><li>construction cost ceiling</li></ul></li><li class='mm-tile'><b class='mm-h'>Savings below GMP</b><ul><li>often shared</li></ul></li><li class='mm-tile'><b class='mm-h'>Open-book pricing</b><ul><li>owner sees construction manager&#x27;s underlying costs</li></ul></li></ul><ul class='mm-notes'><li>Owner&#x27;s design team retains design risk; construction manager bears cost risk above the GMP.</li><li>Early construction-manager input and open-book cost visibility accompany the GMP cost ceiling.</li><li>Savings below the GMP are often shared.</li></ul><p class='mm-cap'>Show how CMAR divides design and cost-overrun risk while giving the owner early input and cost visibility.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='46' data-q='46'><p class='meta'><span class='pos'>Card 46 of 87</span><span class='cat'>concept</span></p><h2>How does integrated project delivery or alliance contracting pool risk and reward, and why is it uncommon outside sophisticated, trust-based data-center programs?</h2><div class='a'><p>Integrated project delivery (IPD), or alliance contracting, puts the owner, designer, and builder under one multi-party contract. Instead of assigning each party separate risks, it pools risk and reward, aligning their incentives to collaborate on the project. It is rare in data centers; the report describes its use among sophisticated owners on highly collaborative, complex programs where the parties can work together closely.</p><div class='mm mm-system_diagram'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Owner</span></li><li class='edge'><span>Owner, designer, and builder are parties to the same multi-party contract.</span></li><li class='box'><span>Designer</span></li><li class='edge'></li><li class='box'><span>Builder</span></li><li class='edge'></li><li class='box'><span>One multi-party contract</span></li><li class='edge'></li><li class='box'><span>Shared risk/reward pool</span></li></ol><ul class='mm-notes'><li>The multi-party contract pools their risk and reward.</li></ul><p class='mm-cap'>Show that one multi-party contract connects owner, designer, and builder to a shared risk-and-reward pool.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='47' data-q='47'><p class='meta'><span class='pos'>Card 47 of 87</span><span class='cat'>methodology</span></p><h2>How does a hyperscaler&#x27;s combination of a standard reference design, design-build or CMAR, and owner-bought equipment differ from fully outsourced turnkey delivery?</h2><div class='a'><p>A hyperscaler retains control of a repeatable facility design and buys long-lead equipment, such as transformers and generators, directly. A design-builder or construction manager at risk (CMAR) then delivers the site. This helps secure equipment early and repeat designs across projects, but leaves the owner with equipment lead-time and integration risks. Fully outsourced turnkey instead puts most design, procurement, construction, and integration risk on one contractor.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Hyperscaler hybrid</b><ul><li>owner-standard reference design</li><li>owner buys long-lead equipment</li><li>design-build or CMAR contractor delivers site</li></ul></li><li class='mm-tile'><b class='mm-h'>Hybrid owner risks</b><span class='mm-t'>equipment cost, lead time, and integration</span></li><li class='mm-tile'><b class='mm-h'>Fully outsourced turnkey</b><span class='mm-t'>one contractor responsible for design, procurement, construction, and integration</span></li></ul><ul class='mm-notes'><li>Contrast owner-controlled design and equipment in the hybrid with contractor-controlled delivery in turnkey.</li><li>Hybrid splits risks between owner and builder; turnkey transfers most listed risks to the contractor.</li></ul><p class='mm-cap'>Show how owner control and risk differ between hyperscaler hybrid delivery and fully outsourced turnkey delivery.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.6</p></article>
<article class='card quiz' data-i='48' data-q='48'><p class='meta'><span class='pos'>Card 48 of 87</span><span class='cat'>mechanism</span></p><h2>How does buying long-lead gear as owner-furnished equipment allow manufacturing to start in parallel, and what delivery, storage, integration, and warranty risks must the contract then address?</h2><div class='a'><p>The owner buys long-lead equipment, such as transformers, directly instead of waiting for the construction contract. Manufacturing can then begin while design and grid interconnection proceed. That may protect the schedule, but shifts risks back toward the owner. The contract must assign responsibility for delivery and storage, installation and integration, warranty problems, and schedule relief or compensation if owner-supplied gear arrives late or defective.</p><div class='mm mm-flowchart'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Owner buys long-lead equipment directly</span></li><li class='edge'></li><li class='box'><span>Equipment manufacturing</span></li><li class='edge'><span>Owner purchase starts equipment manufacturing in parallel with design and grid interconnection, rather than after the construction contract</span></li><li class='box'><span>Design and grid interconnection</span></li><li class='edge'></li><li class='box'><span>Contractor installs equipment</span></li><li class='edge'></li><li class='box'><span>Contract allocates delivery, storage, integration, and warranty risks; relief or compensation for late or defective equipment</span></li></ol><ul class='mm-notes'><li>Manufactured equipment passes to the contractor for installation</li><li>Direct owner purchase makes explicit contractual risk allocation necessary</li></ul><p class='mm-cap'>Show how direct owner procurement starts manufacturing alongside other project work while creating risks that need contractual allocation.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.5</p></article>
<article class='card quiz' data-i='49' data-q='49'><p class='meta'><span class='pos'>Card 49 of 87</span><span class='cat'>methodology</span></p><h2>Which AIA standard forms serve stipulated-price construction, general conditions, design-build, and CMAR/GMP work, and what does each form do?</h2><div class='a'><p>AIA provides standard U.S. building-contract forms. A101 is the owner–contractor agreement for a stipulated (lump-sum) price; A201 supplies the general conditions—the contract’s operating rules. A141 is the owner–design-builder agreement when one entity handles design and construction. CMAR work, in which a construction manager commits to a Guaranteed Maximum Price (GMP), is documented using A102/A133. Project-specific terms still need drafting.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><span>A101 — owner–contractor agreement; stipulated/lump-sum price</span></li><li class='mm-tile'><span>A201 — general conditions; contract rulebook</span></li><li class='mm-tile'><span>A141 — owner–design-builder agreement</span></li><li class='mm-tile'><span>A102/A133 — forms used to document CMAR/GMP</span></li></ul><ul class='mm-notes'><li>A101 and A201: stipulated-price construction agreement and its general conditions</li><li>A141: design-build contracting</li><li>A102/A133: construction-manager-at-risk work with a Guaranteed Maximum Price</li></ul><p class='mm-cap'>Map each named AIA form to its documented contractual use without implying that general conditions are a separate delivery model.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.3</p></article>
<article class='card quiz' data-i='50' data-q='50'><p class='meta'><span class='pos'>Card 50 of 87</span><span class='cat'>methodology</span></p><h2>How do ConsensusDocs and DBIA forms differ in purpose from architect-centered AIA documents?</h2><div class='a'><p>AIA is the longstanding U.S. standard for private building contracts, with an architect-centered framework. ConsensusDocs, launched in 2007 and endorsed by roughly 40 industry associations, aims for more balanced, collaborative terms among project parties. DBIA forms are built specifically for design-build projects, where one entity is responsible for both design and construction. The difference is emphasis, not that AIA lacks a design-build form.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>AIA</b><ul><li>architect-centered U.S. private-building framework</li><li>includes a design-build form</li></ul></li><li class='mm-tile'><b class='mm-h'>ConsensusDocs</b><span class='mm-t'>balanced, collaborative forms endorsed by roughly 40 industry associations</span></li><li class='mm-tile'><b class='mm-h'>DBIA</b><span class='mm-t'>forms purpose-built for design-build</span></li></ul><ul class='mm-notes'><li>Compare the three families by contractual emphasis, without implying AIA cannot serve design-build projects.</li></ul><p class='mm-cap'>Show how the three contract families differ in their intended emphasis.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.3</p></article>
<article class='card quiz' data-i='51' data-q='51'><p class='meta'><span class='pos'>Card 51 of 87</span><span class='cat'>methodology</span></p><h2>How do the FIDIC Red, Yellow, and Silver Books progressively allocate design and turnkey risk, and in what project settings are they used?</h2><div class='a'><p>FIDIC is an international family of construction contracts, used widely outside the US and on internationally financed projects. Under the Red Book, the contractor builds to the owner’s design, so design risk remains with the owner. Under Yellow, the contractor designs and builds the plant. Silver goes furthest: the contractor takes fixed-price, fixed-date EPC/turnkey responsibility, particularly for privately financed plants.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Red Book</b><ul><li>build to owner&#x27;s design</li><li>owner carries design risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Yellow Book</b><ul><li>plant and design-build</li><li>contractor designs</li></ul></li><li class='mm-tile'><b class='mm-h'>Silver Book</b><ul><li>EPC/turnkey</li><li>contractor takes maximum risk, fixed price and date</li></ul></li><li class='mm-tile'><b class='mm-h'>FIDIC</b><span class='mm-t'>widely used outside the US and on internationally financed projects</span></li></ul><ul class='mm-notes'><li>Arrange Red → Yellow → Silver in order of increasing contractor design and turnkey risk.</li><li>Apply the international-use context to all three books.</li></ul><p class='mm-cap'>Show how responsibility shifts from owner-designed construction to contractor-designed, fixed-price turnkey delivery.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.3</p></article>
<article class='card quiz' data-i='52' data-q='52'><p class='meta'><span class='pos'>Card 52 of 87</span><span class='cat'>methodology</span></p><h2>How does NEC&#x27;s option-based approach, including target-cost Option C, encourage active schedule and risk management?</h2><div class='a'><p>NEC (New Engineering Contract) is a UK-origin contract family built around selectable pricing and delivery options. Its target-cost Option C is an example of an approach that emphasizes collaboration and proactive management of the project program and risks, rather than treating the contract only as a way to assign blame after problems arise. The report does not detail Option C’s specific payment or risk-sharing rules.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.3</p></article>
<article class='card quiz' data-i='53' data-q='53'><p class='meta'><span class='pos'>Card 53 of 87</span><span class='cat'>mechanism</span></p><h2>What do liquidated damages and consequential-damages waivers do when completion is late, and how are these terms specified rather than automatically supplied by AIA&#x27;s general conditions?</h2><div class='a'><p>Liquidated damages are a pre-agreed amount the contractor owes the owner for late completion—important when a tenant’s lease depends on the opening date. A consequential-damages waiver limits claims for indirect losses. Under AIA documents, A201 §15.1.7 already waives consequential damages, but A201 does not set a liquidated-damages rate: that rate must be drafted into A101 §4.5.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.3</p></article>
<article class='card quiz' data-i='54' data-q='54'><p class='meta'><span class='pos'>Card 54 of 87</span><span class='cat'>mechanism</span></p><h2>How do force-majeure terms, price-escalation clauses, and contingency allocate exceptional events and cost uncertainty, especially under GMP versus lump-sum contracts?</h2><div class='a'><p>Force-majeure terms excuse defined events outside the parties’ control. Price-escalation clauses specify who bears increases in material or equipment prices. Contingency is a budget buffer for uncertain costs. Under a Guaranteed Maximum Price (GMP), that buffer is explicit and often shared; under lump-sum design-bid-build or turnkey contracts, it is built into the contractor’s price. The agreement must specify these allocations.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Force majeure</b><span class='mm-t'>excuses defined uncontrollable events</span></li><li class='mm-tile'><b class='mm-h'>Price escalation</b><span class='mm-t'>allocates material/equipment price inflation</span></li><li class='mm-tile'><b class='mm-h'>GMP/CMAR</b><span class='mm-t'>contingency explicit and often shared</span></li><li class='mm-tile'><b class='mm-h'>Lump-sum DBB/EPC</b><span class='mm-t'>contingency buried in contractor’s price</span></li></ul><ul class='mm-notes'><li>Force-majeure and escalation terms address distinct risks across contract families.</li><li>Contrast explicit, often shared GMP contingency with contingency embedded in a lump-sum contractor price.</li></ul><p class='mm-cap'>Show how GMP and lump-sum contracts locate the contingency buffer while other clauses allocate exceptional events and price inflation.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.3 Standard contract families and what they allocate</p></article>
<article class='card quiz' data-i='55' data-q='55'><p class='meta'><span class='pos'>Card 55 of 87</span><span class='cat'>methodology</span></p><h2>What projects and period underpin the CII/Pankow delivery-method comparison, and why do its cross-sector, pre-AI sample and earlier non-unanimous findings limit precise application to today&#x27;s data centers?</h2><div class='a'><p>The 2018 CII/Pankow study revisited delivery performance over 1998–2018, updating a 1998 benchmark of more than 350 projects. Its building and infrastructure samples were not data-center-specific and predated today’s AI-driven equipment shortages. An older CII sample even found design-bid-build sometimes had less schedule growth than design-build. Thus the evidence favors design-build’s speed and reliability, but its exact percentages should not be applied directly to current data centers.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.4</p></article>
<article class='card quiz' data-i='56' data-q='56'><p class='meta'><span class='pos'>Card 56 of 87</span><span class='cat'>result</span></p><h2>What did the CII/Pankow comparison find about design-build&#x27;s construction cost per square foot and cost growth versus CMAR and design-bid-build?</h2><div class='a'><p>The CII/Pankow comparison found that design-build cost about 1.9% less per square foot than construction-manager-at-risk (CMAR) and 0.3% less than design-bid-build (DBB). Its cost growth—how much costs rose during delivery—was 2.4% lower than CMAR’s and 3.8% lower than DBB’s. These cross-sector findings predate today’s data-center supply-chain pressures, so the percentages are indicative, not data-center forecasts.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Comparison baseline</b><span class='mm-t'>design-build</span></li><li class='mm-tile'><b class='mm-h'>CMAR</b><ul><li>construction cost per square foot 1.9% higher than design-build</li><li>cost growth 2.4% higher</li></ul></li><li class='mm-tile'><b class='mm-h'>Design-bid-build</b><ul><li>construction cost per square foot 0.3% higher than design-build</li><li>cost growth 3.8% higher</li></ul></li></ul><ul class='mm-notes'><li>Place CMAR and design-bid-build in rows, with separate columns for cost per square foot and cost growth, each showing the reported difference relative to design-build.</li></ul><p class='mm-cap'>Compare design-build&#x27;s reported cost advantages against CMAR and design-bid-build across two distinct measures.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.4</p></article>
<article class='card quiz' data-i='57' data-q='57'><p class='meta'><span class='pos'>Card 57 of 87</span><span class='cat'>result</span></p><h2>What did the same comparison find about design-build&#x27;s schedule growth, construction duration, and total design-to-completion time versus the alternatives?</h2><div class='a'><p>The CII/Pankow comparison found that design-build had 3.9% less schedule growth than construction-manager-at-risk (CMAR) and 1.7% less than design-bid-build (DBB). Its construction phase was 13% faster than CMAR and 36% faster than DBB. From design through completion, it was 61% faster than CMAR and 102% faster than DBB, largely because design and construction can overlap. These cross-sector results are indicative, not data-center-specific forecasts.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Schedule growth</b><ul><li>design-build 3.9% less than CMAR</li><li>1.7% less than DBB</li></ul></li><li class='mm-tile'><b class='mm-h'>Construction duration</b><ul><li>design-build 13% faster than CMAR</li><li>36% faster than DBB</li></ul></li><li class='mm-tile'><b class='mm-h'>Design-through-completion</b><ul><li>design-build 61% faster than CMAR</li><li>102% faster than DBB</li></ul></li><li class='mm-tile'><b class='mm-h'>Evidence</b><ul><li>cross-sector study</li><li>percentages are indicative for 2025–26 data centers</li></ul></li></ul><ul class='mm-notes'><li>Group the three measures as rows, with CMAR and DBB as comparison columns.</li><li>Each percentage compares design-build against the named alternative; do not treat the reported &#x27;faster&#x27; percentages as percentage reductions in duration.</li></ul><p class='mm-cap'>Show how design-build&#x27;s reported schedule advantage differs across schedule growth, construction alone, and design through completion.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.4</p></article>
<article class='card quiz' data-i='58' data-q='58'><p class='meta'><span class='pos'>Card 58 of 87</span><span class='cat'>methodology</span></p><h2>Before comparing data-center $/W or $/MW quotes, what must be checked about the load denominator and inclusion of IT gear, land, soft costs, shell, and completed power-and-cooling fit-out?</h2><div class='a'><p>First check what the watts measure: IT load, protected critical load, or total facility power. Then check the price’s scope. Data-center construction quotes usually exclude servers and GPUs, but may also exclude land, soft costs, or the powered shell. A shell-only quote is not comparable with a turnkey price that includes completed electrical and cooling systems ready for IT.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Denominator</b><span class='mm-t'>MW of IT load, critical load, or gross facility load</span></li><li class='mm-tile'><b class='mm-h'>Shell-and-core</b><span class='mm-t'>building envelope and basic infrastructure</span></li><li class='mm-tile'><b class='mm-h'>All-in/turnkey</b><span class='mm-t'>shell plus full electrical and mechanical fit-out ready for IT</span></li><li class='mm-tile'><b class='mm-h'>IT equipment (servers/GPUs)</b><span class='mm-t'>usually excluded</span></li><li class='mm-tile'><b class='mm-h'>Land, powered shell, and soft costs</b><span class='mm-t'>inclusion varies</span></li></ul><ul class='mm-notes'><li>Compare $/W or $/MW quotes only after matching their load denominators.</li><li>Shell-and-core has a narrower scope than all-in/turnkey.</li><li>Check each quote separately for land, powered shell, soft costs, and IT equipment.</li></ul><p class='mm-cap'>Show the two independent checks needed before comparing cost-per-power quotes: load denominator and included construction scope.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.1</p></article>
<article class='card quiz' data-i='59' data-q='59'><p class='meta'><span class='pos'>Card 59 of 87</span><span class='cat'>result</span></p><h2>What facility does Turner &amp; Townsend&#x27;s 2025–26 benchmark represent, how does Phoenix&#x27;s price compare with higher-cost U.S. markets, and how did annual build-cost inflation change?</h2><div class='a'><p>Turner &amp; Townsend benchmarks an air-cooled, build-to-suit hyperscale facility with 30–50 MW of IT load. Phoenix costs about $9.8 per watt to build ($9.8 million per MW), versus $13.3 in Silicon Valley and $12.9 in New Jersey. Its index reports annual build-cost inflation of 5.5% in 2025, down from 9.0% in 2024.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Benchmark</b><ul><li>air-cooled, build-to-suit hyperscale facility</li><li>30–50 MW IT load</li></ul></li><li class='mm-tile'><b class='mm-h'>Phoenix</b><span class='mm-t'>$9.8/W</span></li><li class='mm-tile'><b class='mm-h'>New Jersey</b><span class='mm-t'>$12.9/W</span></li><li class='mm-tile'><b class='mm-h'>Silicon Valley</b><span class='mm-t'>$13.3/W</span></li><li class='mm-tile'><b class='mm-h'>Annual build-cost increase, 2024</b><span class='mm-t'>9.0%</span></li><li class='mm-tile'><b class='mm-h'>Annual build-cost increase, 2025</b><span class='mm-t'>5.5%</span></li></ul><ul class='mm-notes'><li>Compare the three location costs on a common $/W scale: Phoenix &lt; New Jersey &lt; Silicon Valley.</li><li>Show annual build-cost increase declining from 9.0% in 2024 to 5.5% in 2025.</li></ul><p class='mm-cap'>Show Phoenix&#x27;s benchmark cost beside higher-cost U.S. markets and the slowdown in annual build-cost inflation.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2</p></article>
<article class='card quiz' data-i='60' data-q='60'><p class='meta'><span class='pos'>Card 60 of 87</span><span class='cat'>result</span></p><h2>What does JLL&#x27;s shell-and-core benchmark say about average construction cost per MW in 2020 and 2025 and its forecast for 2026?</h2><div class='a'><p>JLL’s 2026 outlook reports that average global data-center construction cost rose from $7.7 million per MW in 2020 to $10.7 million per MW in 2025, and forecasts $11.3 million per MW for 2026. That is roughly 7% annual growth. These are shell-and-core figures, not the cost of a fully fitted facility; AI tenant technology fit-out can add up to $25 million per MW.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>2020</b><span class='mm-t'>$7.7 million/MW</span></li><li class='mm-tile'><b class='mm-h'>2025</b><span class='mm-t'>$10.7 million/MW</span></li><li class='mm-tile'><b class='mm-h'>2026 forecast</b><span class='mm-t'>$11.3 million/MW</span></li><li class='mm-tile'><b class='mm-h'>Scope</b><ul><li>global average, shell-and-core only</li><li>AI tenant technology fit-out can add up to $25 million/MW</li></ul></li></ul><ul class='mm-notes'><li>Arrange 2020, 2025, and 2026 forecast in chronological order on a common $ million/MW scale.</li><li>Mark 2026 as a forecast, not a reported cost.</li><li>Keep the AI tenant fit-out note separate from the shell-and-core values.</li></ul><p class='mm-cap'>Show the rise in JLL&#x27;s global shell-and-core construction-cost benchmark and distinguish the forecast from reported figures.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2</p></article>
<article class='card quiz' data-i='61' data-q='61'><p class='meta'><span class='pos'>Card 61 of 87</span><span class='cat'>result</span></p><h2>What does Cushman &amp; Wakefield&#x27;s 2026 all-in greenfield cost per MW cover, and how has its estimate for modern facilities changed since its 2024 edition?</h2><div class='a'><p>Cushman &amp; Wakefield’s 2026 guide estimates an average of $17.6 million per MW for all-in greenfield data-center development in the U.S. and Canada, covering the most modern facilities but excluding chips and GPUs. That is roughly 21% more per MW than its Q4 2024 edition. It describes a different, more fully specified product than a narrower shell-and-core quote.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>2026 U.S./Canada all-in greenfield, most modern facilities</b><span class='mm-t'>$17.6 million per MW</span></li><li class='mm-tile'><span>Chips/GPUs excluded</span></li><li class='mm-tile'><b class='mm-h'>Increase since Q4 2024 edition</b><span class='mm-t'>approximately 21% per MW</span></li></ul><ul class='mm-notes'><li>Associate the $17.6 million per MW figure with all-in greenfield scope and exclusion of chips/GPUs.</li><li>Show the 2026 estimate as approximately 21% higher per MW than the Q4 2024 edition.</li></ul><p class='mm-cap'>Show the scope of the 2026 benchmark and its reported increase relative to the earlier edition.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2</p></article>
<article class='card quiz' data-i='62' data-q='62'><p class='meta'><span class='pos'>Card 62 of 87</span><span class='cat'>result</span></p><h2>Why is powered land priced per MW, and what 2026 price per MW did Cushman &amp; Wakefield report for primary U.S. markets?</h2><div class='a'><p>Powered land is priced by available power capacity because power, rather than acreage or floor area, is the scarce resource that determines how much computing a site can support. Cushman &amp; Wakefield reported an average of $584,000 per MW for powered land in primary U.S. markets in 2026 year-to-date. That is a land benchmark, not the cost of a finished data center.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.4, §4.2</p></article>
<article class='card quiz' data-i='63' data-q='63'><p class='meta'><span class='pos'>Card 63 of 87</span><span class='cat'>result</span></p><h2>How large was Cushman &amp; Wakefield&#x27;s reported global development pipeline, how much was actually under construction, and why are those different measures of future supply?</h2><div class='a'><p>Cushman &amp; Wakefield’s 2026 guide reported a global data-center development pipeline worth about $2.3 trillion, of which $492 billion was under construction. The pipeline measures the broader value of prospective development; the under-construction figure identifies work already being built. They are dollar values, not capacity figures, and the full pipeline should not be treated as supply already on its way to completion.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Global development pipeline</b><span class='mm-t'>approximately $2.3 trillion</span></li><li class='mm-tile'><b class='mm-h'>Under construction</b><span class='mm-t'>$492 billion</span></li></ul><ul class='mm-notes'><li>Under-construction projects are a portion of the global development pipeline, not an additional amount.</li></ul><p class='mm-cap'>Distinguish the value of the full development pipeline from the smaller portion already under construction.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2</p></article>
<article class='card quiz' data-i='64' data-q='64'><p class='meta'><span class='pos'>Card 64 of 87</span><span class='cat'>result</span></p><h2>How can colocation requirements, liquid cooling, and AI tenant fit-out change a conventional air-cooled $/MW estimate, and what broad conventional versus AI cost bands does the report cite?</h2><div class='a'><p>A conventional air-cooled colocation or enterprise build is broadly estimated at $8–12 million per MW of IT load. Colocation requirements can shift a comparable benchmark by up to ±15%; liquid cooling adds about 7–10% on Turner &amp; Townsend’s U.S. basis. AI-optimized builds are broadly $15–20 million-plus per MW. Separately, AI tenant technology fit-out can add up to $25 million per MW to a shell-and-core estimate, so scopes must not be mixed.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Conventional air-cooled colocation/enterprise</b><span class='mm-t'>approximately $8–12M per MW of IT load</span></li><li class='mm-tile'><b class='mm-h'>Colocation adjustment to a comparable benchmark</b><span class='mm-t'>up to ±15%</span></li><li class='mm-tile'><b class='mm-h'>U.S. liquid-cooled adjustment on Turner &amp; Townsend basis</b><span class='mm-t'>+7–10% versus air-cooled</span></li><li class='mm-tile'><b class='mm-h'>AI-optimized/liquid-cooled broad build band</b><span class='mm-t'>$15–20M+ per MW</span></li><li class='mm-tile'><b class='mm-h'>AI tenant technology fit-out</b><span class='mm-t'>up to $25M per MW additional to JLL shell-and-core estimate</span></li></ul><ul class='mm-notes'><li>Place conventional and AI-optimized build bands side by side.</li><li>Show colocation and liquid-cooling adjustments alongside the conventional benchmark; they use specified benchmark bases, not a universal additive formula.</li><li>Show tenant technology fit-out separately from construction costs, as an addition to a shell-and-core estimate.</li></ul><p class='mm-cap'>Show how use case, cooling, and estimate scope change a per-MW construction figure.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2</p></article>
<article class='card quiz' data-i='65' data-q='65'><p class='meta'><span class='pos'>Card 65 of 87</span><span class='cat'>interpretation</span></p><h2>Why need Turner &amp; Townsend&#x27;s Phoenix figure, JLL&#x27;s global figure, and Cushman &amp; Wakefield&#x27;s modern-facility figure not represent conflicting prices for the same product?</h2><div class='a'><p>They price different scopes and facility types. Turner &amp; Townsend’s Phoenix benchmark is about $9.8 million per MW for an air-cooled, 30–50 MW build in that market. JLL’s $10.7 million per MW is a 2025 global shell-and-core average. Cushman &amp; Wakefield’s $17.6 million per MW covers 2026 all-in greenfield modern facilities, excluding chips. Location, fit-out, density, and cooling affect comparability.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Turner &amp; Townsend</b><ul><li>Phoenix</li><li>~$9.8M/MW</li><li>2025–26 index</li><li>air-cooled 30–50 MW IT build-to-suit hyperscale benchmark</li></ul></li><li class='mm-tile'><b class='mm-h'>JLL</b><ul><li>global average</li><li>$10.7M/MW in 2025</li><li>shell-and-core scope</li></ul></li><li class='mm-tile'><b class='mm-h'>Cushman &amp; Wakefield</b><ul><li>US/Canada</li><li>$17.6M/MW in 2026</li><li>all-in greenfield most modern facilities</li><li>excludes chips/GPUs</li></ul></li></ul><ul class='mm-notes'><li>Place the three benchmarks side by side under common headings: geography, price per MW, date, facility specification, and included scope.</li><li>Emphasize that differing scope and density prevent treating the three prices as quotes for an identical facility.</li></ul><p class='mm-cap'>Show why three per-MW benchmarks differ in geography, facility specification, scope, and year rather than necessarily contradicting one another.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.1, §4.2, What Surprised the Researcher</p></article>
<article class='card quiz' data-i='66' data-q='66'><p class='meta'><span class='pos'>Card 66 of 87</span><span class='cat'>result</span></p><h2>How does construction spending divide among preliminaries, building shell, electrical systems, and mechanical systems for air-cooled versus liquid-cooled facilities?</h2><div class='a'><p>Turner &amp; Townsend’s 2025 U.S. construction-cost allocation puts air-cooled facilities at 10% contractor preliminaries and fees, 14% shell and architecture, 54% electrical, and 22% mechanical. For liquid-cooled facilities, the shares are 10%, 9%, 48%, and 33%, respectively. Electrical and mechanical systems together account for roughly three-quarters to four-fifths of spending; liquid cooling shifts a larger share toward mechanical systems.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Air-cooled</b><ul><li>preliminaries and fees 10%</li><li>shell and architecture 14%</li><li>electrical 54%</li><li>mechanical 22%</li></ul></li><li class='mm-tile'><b class='mm-h'>Liquid-cooled</b><ul><li>preliminaries and fees 10%</li><li>shell and architecture 9%</li><li>electrical 48%</li><li>mechanical 33%</li></ul></li></ul><ul class='mm-notes'><li>Display two equal-length 100% stacked bars with matching category colors.</li><li>Mechanical share rises from 22% to 33%; electrical falls from 54% to 48%; shell falls from 14% to 9%; preliminaries and fees remain 10%.</li></ul><p class='mm-cap'>Compare the construction-cost shares of air-cooled and liquid-cooled facilities and show the shift toward mechanical spending.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.3</p></article>
<article class='card quiz' data-i='67' data-q='67'><p class='meta'><span class='pos'>Card 67 of 87</span><span class='cat'>mechanism</span></p><h2>How do rack density, redundancy, local climate, skilled labor, equipment inflation, and schedule compression affect build cost, and what bid-price evidence illustrates current pressure?</h2><div class='a'><p>Higher rack density requires more power and cooling infrastructure per MW; 2N redundancy roughly duplicates electrical gear. Hot climates raise cooling build costs, while scarce skilled labor, equipment inflation, and extra shifts or larger crews to compress schedules add pressure. Lower power prices affect operating costs, not construction costs. In Turner &amp; Townsend’s survey, 47% reported bid-price rises of 6–15% in the past year; 21% reported rises above 15%.</p><div class='mm mm-causal_chain'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><b class='mm-h'>Construction-cost drivers</b><ul><li>higher rack density</li><li>2N redundancy</li><li>hot-climate cooling</li><li>scarce skilled labor</li><li>equipment inflation</li><li>schedule compression requiring denser crews or extra shifts</li></ul></li><li class='edge'><span>Group the six construction-cost drivers with arrows pointing to higher construction cost.</span></li><li class='box'><span>Higher construction cost</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Separate operating-cost consideration</b><span class='mm-t'>lower electricity prices</span></li><li class='edge'></li><li class='box'><b class='mm-h'>Bid-price evidence</b><ul><li>47% of respondents reported 6–15% rises</li><li>21% reported rises above 15% in the past year</li></ul></li></ol><ul class='mm-notes'><li>Place lower electricity prices outside the construction-cost chain, labeled as affecting operating costs.</li><li>Display bid-price evidence as a separate callout indicating current pricing pressure.</li></ul><p class='mm-cap'>Show which technical and market factors raise construction costs, while keeping operating-cost offsets and bid-inflation evidence separate.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.4</p></article>
<article class='card quiz' data-i='68' data-q='68'><p class='meta'><span class='pos'>Card 68 of 87</span><span class='cat'>context</span></p><h2>What recurring costs make up facility opex, what annual per-MW benchmarks does the report cite, and why must a benchmark specify whether electricity is included?</h2><div class='a'><p>Facility opex includes electricity, maintenance, staffing, insurance, taxes, water, and other operating costs. Section 4.5 cites roughly $1.0–1.5 million per MW annually including power, and another range of $800–2,000 per kW annually. Section 4.7 inconsistently calls the first range ex-power; its worked non-power subtotal is $30.5 million for 40 MW, or about $0.76 million/MW. State whether a figure is gross or excludes electricity reimbursed by tenants.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.5, §4.7</p></article>
<article class='card quiz' data-i='69' data-q='69'><p class='meta'><span class='pos'>Card 69 of 87</span><span class='cat'>implication</span></p><h2>Why can evaporative cooling make water a significant consideration in hot locations, and what U.S. data-center water-use estimate illustrates its scale?</h2><div class='a'><p>Data centers must remove the heat produced by their IT equipment. In hot locations that use evaporative cooling, doing so requires water, making water supply and operating cost important alongside electricity. The report estimates that U.S. data centers used about 17 billion gallons of water in 2023; it does not say how much of that total came from evaporative cooling.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.1, §4.5</p></article>
<article class='card quiz' data-i='70' data-q='70'><p class='meta'><span class='pos'>Card 70 of 87</span><span class='cat'>methodology</span></p><h2>How do IT MW, PUE, hours of operation, and electricity tariff determine annual facility energy and power cost, and what changes when PUE falls from 1.5 to 1.2?</h2><div class='a'><p>Multiply IT load in MW by 1,000, operating hours, and PUE (total facility power divided by IT power) to get facility energy in kWh. Multiply that by the electricity tariff in $/kWh for annual cost. At unchanged IT load, lowering PUE from 1.5 to 1.2 cuts total electricity use and cost by 20%; the non-IT overhead falls by 60%.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>Annual facility energy (kWh) = IT load (MW) × 1,000 kW/MW × operating hours × PUE</code><code>Annual electricity cost ($) = annual facility energy (kWh) × tariff ($/kWh)</code><code>PUE 1.5: facility energy = 1.5 × IT energy; non-IT overhead = 0.5 × IT energy</code><code>PUE 1.2: facility energy = 1.2 × IT energy; non-IT overhead = 0.2 × IT energy</code></div><p class='mm-note'>At fixed IT load, operating hours, and tariff, changing PUE from 1.5 to 1.2 reduces total facility energy and electricity cost by 20%.</p><p class='mm-note'>Non-IT overhead falls from 0.5 to 0.2 times IT energy, a 60% reduction.</p><p class='mm-cap'>Show how IT load, operating time, PUE, and tariff determine annual electricity cost and how a lower PUE reduces overhead.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.5, §1.4</p></article>
<article class='card quiz' data-i='71' data-q='71'><p class='meta'><span class='pos'>Card 71 of 87</span><span class='cat'>methodology</span></p><h2>How are annual maintenance, insurance, and staffing commonly estimated, and why do multi-tenant colocation and single-workload AI sites have different staffing intensities?</h2><div class='a'><p>For rough annual operating-cost estimates, maintenance is often modeled at about 3% of construction capital cost and insurance at about 0.7%. Staffing is estimated by multiplying IT capacity by employees per MW: roughly 1.5 full-time equivalents (FTE) per MW for colocation, versus about 0.2 for single-workload AI campuses. The report gives these indicative rates but does not establish why they differ.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Maintenance</b><span class='mm-t'>approximately 3% of capex per year</span></li><li class='mm-tile'><b class='mm-h'>Insurance</b><span class='mm-t'>approximately 0.7% of capex per year</span></li><li class='mm-tile'><b class='mm-h'>Colocation staffing</b><span class='mm-t'>approximately 1.5 FTE/MW</span></li><li class='mm-tile'><b class='mm-h'>Single-workload AI campus staffing</b><span class='mm-t'>approximately 0.2 FTE/MW</span></li></ul><ul class='mm-notes'><li>Group maintenance and insurance as annual percentages of capex.</li><li>Compare colocation and single-workload AI staffing side by side in FTE per MW; show no causal explanation.</li></ul><p class='mm-cap'>Compare the report’s indicative annual non-power operating-cost assumptions and the two staffing rates.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.5 Opex composition</p></article>
<article class='card quiz' data-i='72' data-q='72'><p class='meta'><span class='pos'>Card 72 of 87</span><span class='cat'>methodology</span></p><h2>What belongs in a 10–20-year facility total-cost-of-ownership model, and how do refresh cycles, depreciation assumptions, and discounting at the owner&#x27;s cost of capital enter it?</h2><div class='a'><p>A facility total-cost-of-ownership model combines upfront construction cost, recurring operating costs, and major mid-life electrical and mechanical refresh costs over 10–20 years. State whether electricity reimbursed by tenants is included; IT equipment, typically refreshed every 3–5 years, is a separate cost if modeled. Owners typically assume 15–30-year facility depreciation and discount future costs at their cost of capital, commonly around 8–10%.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>Upfront facility capex</code><code>Annual facility opex over 10–20 years</code><code>Mid-life electrical/mechanical refresh</code><code>Present value of future costs, discounted at owner&#x27;s cost of capital (commonly ~8–10%)</code><code>IT equipment refresh every 3–5 years: separate if included</code></div><p class='mm-note'>Facility TCO = upfront facility capex + present value of annual facility opex + present value of mid-life refresh</p><p class='mm-note'>Discount future opex and refresh costs at the owner&#x27;s cost of capital</p><p class='mm-note'>Identify separately whether tenant-reimbursed electricity and IT equipment are included</p><p class='mm-cap'>Show which costs enter facility TCO and why future spending is discounted.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.6</p></article>
<article class='card quiz' data-i='73' data-q='73'><p class='meta'><span class='pos'>Card 73 of 87</span><span class='cat'>implication</span></p><h2>Why might a more efficient UPS or cooling design be preferable despite higher upfront cost, and what illustrative long-term UPS saving does the report cite?</h2><div class='a'><p>A more efficient uninterruptible power supply (UPS) or cooling system can cost more to install but waste less electricity throughout the facility’s life. Total cost of ownership weighs that upfront expense against future operating costs: the report estimates that a one-percentage-point UPS efficiency gain at a 10 MW site saves about $1.4 million over 10 years. Cheaper cooling can instead raise lifetime electricity costs.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>More efficient UPS or cooling</b><ul><li>higher upfront capital cost</li><li>lower lifetime electricity cost</li></ul></li><li class='mm-tile'><b class='mm-h'>Cheaper cooling</b><ul><li>lower upfront capital cost</li><li>potentially higher lifetime electricity cost</li></ul></li><li class='mm-tile'><b class='mm-h'>Illustration</b><span class='mm-t'>1-percentage-point UPS efficiency gain at a 10 MW site saves approximately $1.4 million over 10 years</span></li></ul><ul class='mm-notes'><li>Compare upfront capital cost with operating electricity cost across the facility’s life.</li><li>Place the UPS saving as an illustration of the lifetime operating-cost benefit.</li></ul><p class='mm-cap'>Show why higher upfront equipment cost can be outweighed by lower lifetime electricity spending.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.6</p></article>
<article class='card quiz' data-i='74' data-q='74'><p class='meta'><span class='pos'>Card 74 of 87</span><span class='cat'>context</span></p><h2>How are colocation rent and electricity generally billed, and what do CBRE&#x27;s year-end 2025 national lease rate and lower large-block secondary-market rates show?</h2><div class='a'><p>Wholesale colocation rent is generally charged per kW of committed power each month; retail customers typically pay per rack or cabinet with power bundled. Electricity is usually metered or charged at a PUE-marked rate and largely passed through to tenants. CBRE’s year-end 2025 national rate for a 250–500 kW requirement was $195.94/kW/month, up 6.5% year over year—the fourth consecutive annual rise. Larger blocks in Dallas or Phoenix ran about $120–160/kW/month.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Wholesale rent</b><span class='mm-t'>per kW of committed power per month</span></li><li class='mm-tile'><b class='mm-h'>Retail rent</b><span class='mm-t'>per rack or cabinet, power bundled</span></li><li class='mm-tile'><b class='mm-h'>Electricity</b><ul><li>metered or PUE-marked</li><li>largely passed through to tenants</li></ul></li><li class='mm-tile'><b class='mm-h'>National average, year-end 2025, 250–500 kW requirement</b><span class='mm-t'>$195.94/kW/month</span></li><li class='mm-tile'><b class='mm-h'>National rate</b><ul><li>up 6.5% year over year</li><li>fourth consecutive annual increase</li></ul></li><li class='mm-tile'><b class='mm-h'>Dallas/Phoenix larger blocks</b><span class='mm-t'>approximately $120–160/kW/month</span></li></ul><ul class='mm-notes'><li>Group wholesale and retail as alternative rent-pricing methods.</li><li>Show electricity billing separately from rent, noting tenant pass-through.</li><li>Compare the national 250–500 kW rate with lower Dallas/Phoenix larger-block rates.</li><li>Attach the 6.5% year-over-year increase and fourth consecutive annual rise to the national rate.</li></ul><p class='mm-cap'>Compare colocation billing methods and show how national lease-rate growth contrasts with lower large-block secondary-market rates.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §4.6</p></article>
<article class='card quiz' data-i='75' data-q='75'><p class='meta'><span class='pos'>Card 75 of 87</span><span class='cat'>methodology</span></p><h2>What density follows from the worked example&#x27;s 40 MW across 1,000 racks, and which location, redundancy, cooling, PUE, and tariff assumptions must be checked before applying its costs elsewhere?</h2><div class='a'><p>Dividing 40 MW (40,000 kW) by 1,000 racks gives a facility-wide average of 40 kW per rack. This is an illustrative, moderately dense colocation model, not proof that dense GPU racks can use air cooling. Before applying its costs elsewhere, check its Phoenix/Dallas location, N+1 redundancy, Tier III-class design, conventional-plus air cooling, assumed PUE of 1.4, and electricity price of $0.07/kWh.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>Density: 40 MW IT = 40,000 kW IT</code><code>1,000 racks</code><code>40 kW/rack facility-wide average</code><code>Design assumptions: Phoenix/Dallas; N+1 redundancy; Tier III-class; conventional-plus air-cooled; PUE 1.4; electricity $0.07/kWh</code></div><p class='mm-note'>40,000 kW IT ÷ 1,000 racks = 40 kW/rack facility-wide average</p><p class='mm-note'>Display design assumptions in a separate labeled group; do not imply the average establishes suitability of air cooling for dense GPU racks.</p><p class='mm-cap'>Show the facility-wide rack-density calculation separately from the assumptions governing the illustrative cost model.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.7</p></article>
<article class='card quiz' data-i='76' data-q='76'><p class='meta'><span class='pos'>Card 76 of 87</span><span class='cat'>result</span></p><h2>How does the reference project turn Phoenix&#x27;s per-MW construction benchmark into a core-build figure and then an all-in capex range, and how would an AI/liquid-cooled specification change that range?</h2><div class='a'><p>For the 40 MW IT-load reference project, Phoenix’s $9.8 million per MW benchmark gives a core build of about $392 million. Allowing for colocation fit-out, land, and soft costs yields an indicative $400–500 million all-in, excluding tenant IT equipment. An AI/liquid-cooled specification could add 7–10% on the benchmark basis; the broader AI cost class of $15–20 million per MW implies $600–800 million or more.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>40 MW IT load × $9.8 million/MW = $392 million core build</code><code>Colocation fit-out, land, and soft costs: $400–500 million all-in, excluding tenant IT gear</code><code>Liquid cooling: 7–10% premium on Turner &amp; Townsend benchmark basis</code><code>Broader AI class: 40 MW × $15–20 million/MW = $600–800 million or more</code></div><p class='mm-note'>Core-build calculation → conventional all-in range after fit-out, land, and soft costs</p><p class='mm-note'>Conventional specification → alternative AI/liquid-cooled specification</p><p class='mm-note'>Show the 7–10% premium and broader AI-class estimate as distinct benchmark approaches, not additive adjustments</p><p class='mm-cap'>Show how the reference project&#x27;s core-build calculation becomes an indicative all-in range and how AI specifications alter the estimate.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2, §4.7</p></article>
<article class='card quiz' data-i='77' data-q='77'><p class='meta'><span class='pos'>Card 77 of 87</span><span class='cat'>result</span></p><h2>For the worked 40 MW project, how do its assumed PUE and electricity price produce facility MW, annual kWh, and annual electricity expense?</h2><div class='a'><p>The example assumes 40 MW of IT load and PUE of 1.4, meaning total facility power is 1.4 times IT power: 56 MW. At that load for 8,760 hours, annual energy is 56,000 kW × 8,760 = 490,560,000 kWh (about 491 GWh). At $0.07/kWh, electricity costs about $34.3 million annually, largely passed through to colocation tenants.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>40 MW IT load</code><code>PUE 1.4</code><code>56 MW facility load = 56,000 kW</code><code>8,760 hours/year</code><code>490,560,000 kWh/year ≈ 491 GWh/year</code><code>$0.07/kWh</code><code>≈ $34.3 million/year electricity expense</code></div><p class='mm-note'>40 MW × 1.4 = 56 MW</p><p class='mm-note'>56,000 kW × 8,760 hours/year = 490,560,000 kWh/year</p><p class='mm-note'>490,560,000 kWh/year × $0.07/kWh ≈ $34.3 million/year</p><p class='mm-cap'>Show how IT load, PUE, operating hours, and the electricity tariff produce the example&#x27;s annual power expense.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.7</p></article>
<article class='card quiz' data-i='78' data-q='78'><p class='meta'><span class='pos'>Card 78 of 87</span><span class='cat'>result</span></p><h2>How does the worked project estimate maintenance, insurance, staffing, and other non-power expenses, and what gross annual opex results once electricity is added?</h2><div class='a'><p>Using the example’s $450 million all-in facility capex, annual maintenance is estimated at 3% ($13.5 million) and insurance at 0.7% ($3.2 million). Staffing assumes 1.5 workers per MW: 60 workers at roughly $130,000 each, or $7.8 million. Property tax, water, connectivity, and administration add about $6 million. Non-power costs total roughly $30.5 million; adding $34.3 million for electricity gives about $65 million in gross annual operating costs.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>All-in facility capex: $450 million</code><code>Maintenance: 3% × $450 million = $13.5 million/year</code><code>Insurance: 0.7% × $450 million ≈ $3.2 million/year</code><code>Staffing: 1.5 workers/MW × 40 MW × ~$130,000/worker ≈ $7.8 million/year</code><code>Property tax, water, connectivity, administration: ~$6 million/year</code><code>Non-power subtotal: ~$30.5 million/year</code><code>Electricity: ~$34.3 million/year</code><code>Gross annual opex: ~$65 million/year</code></div><p class='mm-note'>Maintenance + insurance + staffing + other non-power expenses ≈ $30.5 million/year</p><p class='mm-note'>Non-power subtotal + electricity ≈ $65 million/year gross annual opex</p><p class='mm-cap'>Show how the example’s non-power expense estimates combine with electricity to produce gross annual operating costs.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.7</p></article>
<article class='card quiz' data-i='79' data-q='79'><p class='meta'><span class='pos'>Card 79 of 87</span><span class='cat'>result</span></p><h2>How do initial capex, 15 years of opex, and a mid-life MEP refresh produce the example&#x27;s undiscounted TCO, and how does excluding tenant-reimbursed electricity change the operator-borne figure?</h2><div class='a'><p>The example combines $450 million in all-in facility capex, $65 million in annual gross operating costs for 15 years ($975 million), and a $54 million mid-life mechanical-and-electrical (MEP) refresh. That totals about $1.48 billion undiscounted. Electricity accounts for roughly $34.3 million annually and is largely passed through to tenants. Excluding it leaves about $30.5 million in annual operator-borne costs and about $0.96 billion in operator-borne TCO.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>All-in facility capex: $450M</code><code>Gross opex: $65M/year × 15 years = $975M</code><code>Mid-life MEP refresh: $54M</code><code>Gross undiscounted TCO: approximately $1.48B</code><code>Electricity largely passed through: approximately $34.3M/year</code><code>Operator-borne opex excluding electricity: approximately $30.5M/year × 15 years = $458M</code><code>Operator-borne undiscounted TCO: approximately $0.96B</code></div><p class='mm-note'>$450M + $975M + $54M ≈ $1.48B gross undiscounted TCO</p><p class='mm-note'>Remove tenant-reimbursed electricity from gross annual opex to obtain operator-borne annual opex</p><p class='mm-note'>$450M + $458M + $54M ≈ $0.96B operator-borne undiscounted TCO</p><p class='mm-cap'>Show how the same upfront and refresh costs yield different 15-year totals depending on whether tenant-reimbursed electricity is included.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.7</p></article>
<article class='card quiz' data-i='80' data-q='80'><p class='meta'><span class='pos'>Card 80 of 87</span><span class='cat'>methodology</span></p><h2>How is the example&#x27;s discounted 15-year TCO calculated using an 8% rate, and what refresh timing would need to be specified to verify the stated present value of its mid-life refresh?</h2><div class='a'><p>Discounting converts future costs into today’s dollars. At 8%, the example values 15 annual $65 million operating payments at $65 million × 8.56 ≈ $557 million. Adding $450 million upfront and an estimated $20 million present value for a $54 million refresh gives about $1.03 billion. But refresh timing is unstated: $20 million implies roughly year 13, not the midpoint of 15 years.</p><div class='mm mm-equation'><span class='kicker'>Mental model</span><div class='mm-eq'><code>Upfront capex: $450M</code><code>15 years of $65M annual opex at 8%: $65M × 8.56 ≈ $557M</code><code>Refresh: $54M ÷ (1.08)^year ≈ $20M if year ≈ 13</code><code>Discounted 15-year TCO: ≈ $1.03B</code></div><p class='mm-note'>$450M + $557M + ≈ $20M ≈ $1.03B</p><p class='mm-note'>Refresh present value depends on the specified year; the report does not specify that year</p><p class='mm-cap'>Show how the discounted cost components sum and why the refresh’s present value depends on its year.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.7</p></article>
<article class='card quiz' data-i='81' data-q='81'><p class='meta'><span class='pos'>Card 81 of 87</span><span class='cat'>limitation</span></p><h2>How do the report&#x27;s headline annual-opex and 15-year-TCO ranges compare with its higher worked-example results, and which gross-versus-net and discounted-versus-undiscounted distinctions must be kept explicit?</h2><div class='a'><p>The headline estimates are $40–60 million in annual facility opex and $1.2–1.4 billion in 15-year TCO. The worked example is higher: about $65 million yearly and $1.48 billion undiscounted, including electricity. These broad estimates do not exactly reconcile. The example’s $0.96 billion operator-borne TCO excludes tenant-reimbursed power; its roughly $1.03 billion discounted TCO uses present values. Neither erases the gross difference.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Headline annual facility opex</b><ul><li>~$40–60M</li></ul></li><li class='mm-tile'><b class='mm-h'>Worked gross annual facility opex</b><ul><li>~$65M, including ~$34.3M electricity</li></ul></li><li class='mm-tile'><b class='mm-h'>Headline 15-year TCO</b><ul><li>~$1.2–1.4B</li></ul></li><li class='mm-tile'><b class='mm-h'>Worked gross 15-year TCO</b><ul><li>~$1.48B, undiscounted</li></ul></li><li class='mm-tile'><b class='mm-h'>Separate basis</b><ul><li>worked operator-borne 15-year TCO ~$0.96B, excluding tenant-reimbursed electricity, undiscounted</li><li>worked discounted 15-year gross TCO ~$1.03B, using ~8% discount rate</li></ul></li></ul><ul class='mm-notes'><li>Compare headline annual opex directly with worked gross annual opex; the latter exceeds the range.</li><li>Compare headline 15-year TCO with worked gross undiscounted TCO; the latter exceeds the range.</li><li>Place operator-borne and discounted worked totals in a separately labeled group; neither reconciles the headline with the worked gross figures.</li></ul><p class='mm-cap'>Show that the headline ranges fall below the worked gross figures while keeping the example&#x27;s different accounting bases separate.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections TL;DR, §4.7</p></article>
<article class='card quiz' data-i='82' data-q='82'><p class='meta'><span class='pos'>Card 82 of 87</span><span class='cat'>result</span></p><h2>At full lease, what annual rent does the worked 40 MW facility imply at secondary- versus primary-market monthly rates, and why is that comparison a sanity check rather than a net-return forecast?</h2><div class='a'><p>At full lease, 40,000 kW at the illustrative secondary-market rate of $160/kW/month yields about $77 million in annual gross rent. Applying the roughly $196/kW/month national benchmark—reported for much smaller, 250–500 kW requirements—would yield about $94 million. That second rate is not an established whole-facility price. Neither calculation accounts for actual lease terms, occupancy, operating costs, or recovery of the $450 million build cost.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Fully leased capacity</b><span class='mm-t'>40 MW = 40,000 kW</span></li><li class='mm-tile'><b class='mm-h'>Illustrative secondary-market wholesale rate</b><span class='mm-t'>$160/kW/month</span></li><li class='mm-tile'><b class='mm-h'>Annual gross rent</b><span class='mm-t'>approximately $77 million</span></li><li class='mm-tile'><b class='mm-h'>National benchmark for 250–500 kW requirements</b><ul><li>approximately $196/kW/month</li><li>hypothetical application to 40 MW</li></ul></li><li class='mm-tile'><b class='mm-h'>Hypothetical annual gross rent</b><span class='mm-t'>approximately $94 million</span></li><li class='mm-tile'><b class='mm-h'>Gross rent is not net return</b><span class='mm-t'>operating costs and approximately $450 million initial capex remain</span></li></ul><ul class='mm-notes'><li>40,000 kW × $160/kW/month × 12 months ≈ $77 million/year</li><li>40,000 kW × approximately $196/kW/month × 12 months ≈ $94 million/year</li><li>The national small-requirement benchmark is not an established whole-facility rate</li><li>Both results are annual gross-rent checks, not net-return forecasts</li></ul><p class='mm-cap'>Show how applying two different monthly rates to the same fully leased capacity changes illustrative annual gross rent without establishing net return.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.6, §4.7</p></article>
<article class='card quiz' data-i='83' data-q='83'><p class='meta'><span class='pos'>Card 83 of 87</span><span class='cat'>implication</span></p><h2>Why does the report favor design-build or turnkey delivery with an owner-standard design and owner-furnished long-lead equipment for the reference site, and when might CMAR/GMP be preferable?</h2><div class='a'><p>For the 40 MW reference site, grid interconnection can take over four years and transformers about three. Buying long-lead equipment early lets manufacturing run alongside design and power acquisition; a standard design supports repeatability. Design-build adds overlapping work and one party accountable for design and construction. The owner must still manage equipment-delivery and integration risks. CMAR/GMP suits an owner wanting early contractor input, open-book pricing, and a cost ceiling.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>Grid interconnection</b><ul><li>4+ years</li><li>transformers: ~3 years</li></ul></li><li class='mm-tile'><b class='mm-h'>Owner-standard reference design</b><span class='mm-t'>repeatable specification</span></li><li class='mm-tile'><b class='mm-h'>Owner-furnished long-lead equipment</b><ul><li>manufacturing starts in parallel with design and interconnection</li><li>owner retains delivery and integration risk</li></ul></li><li class='mm-tile'><b class='mm-h'>Design-build/turnkey</b><ul><li>overlapping design and construction</li><li>single point of responsibility for execution</li></ul></li><li class='mm-tile'><b class='mm-h'>CMAR/GMP alternative</b><span class='mm-t'>early contractor input, open-book pricing, guaranteed maximum price</span></li></ul><ul class='mm-notes'><li>Group reference design, owner-furnished equipment, and design-build/turnkey as the favored combination for the reference site.</li><li>Connect long external lead times to early owner procurement; show manufacturing parallel to design and interconnection.</li><li>Contrast the favored combination&#x27;s speed and execution accountability with CMAR/GMP&#x27;s early input and explicit cost ceiling.</li></ul><p class='mm-cap'>Show why the recommended delivery combination addresses external schedule constraints and when CMAR/GMP offers a different advantage.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §3.2, §3.4, §3.5, §4.7</p></article>
<article class='card quiz' data-i='84' data-q='84'><p class='meta'><span class='pos'>Card 84 of 87</span><span class='cat'>limitation</span></p><h2>Why are emerging AI and liquid-cooled construction-cost estimates less settled than conventional air-cooled benchmarks, and how should the widest quoted $/MW ranges be treated?</h2><div class='a'><p>Conventional air-cooled builds have a clearer benchmark: Turner &amp; Townsend prices a specified 30–50 MW facility. It says extensive global benchmark data are not yet available for AI/liquid-cooled builds. Their quoted costs also mix different scopes: JLL’s shell-and-core figures exclude tenant technology fit-out, while other estimates are all-in. Treat the emerging $20–37 million per MW range as an early, broad indication—not a firm price for a comparable facility.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §4.2, Open questions / what is changing fast in 2026</p></article>
<article class='card quiz' data-i='85' data-q='85'><p class='meta'><span class='pos'>Card 85 of 87</span><span class='cat'>open question</span></p><h2>How could behind-the-meter gas, small modular nuclear reactors, or storage change the grid-interconnection bottleneck, facility capex, and development lifecycle?</h2><div class='a'><p>Grid interconnection can take years, so owners are exploring on-site gas, small modular nuclear reactors (SMRs), and storage as alternatives to waiting for grid power. The report says these options are moving toward mainstream consideration and could reshape facility capital costs and the development lifecycle. It does not establish how much they would reduce grid dependence, what they would cost, or how schedules would change.</p></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §2.1, Open questions / what is changing fast in 2026</p></article>
<article class='card quiz' data-i='86' data-q='86'><p class='meta'><span class='pos'>Card 86 of 87</span><span class='cat'>open question</span></p><h2>Why might software-level fault tolerance let some AI training facilities use less power-system redundancy than cloud facilities, despite their greater rack density?</h2><div class='a'><p>AI training racks are dense and need substantial power and cooling, but density does not automatically dictate how much backup power to install. Some training facilities may tolerate failures at the software or cluster level, allowing less power-system redundancy than cloud facilities require. Avoiding duplicated electrical equipment could lower construction cost, though the report presents this as an emerging design choice, not a universal rule.</p><div class='mm mm-comparison'><span class='kicker'>Mental model</span><ul class='mm-grid'><li class='mm-tile'><b class='mm-h'>AI training</b><span class='mm-t'>high rack density</span></li><li class='mm-tile'><span>Software/cluster-level fault tolerance</span></li><li class='mm-tile'><span>Potentially lower power-system redundancy</span></li><li class='mm-tile'><span>Potentially lower construction cost</span></li><li class='mm-tile'><b class='mm-h'>Cloud facilities</b><span class='mm-t'>higher power-resilience requirements</span></li></ul><ul class='mm-notes'><li>AI training&#x27;s high rack density increases power and cooling demands.</li><li>Software/cluster-level fault tolerance may allow some AI training facilities to use less power-system redundancy than cloud facilities.</li><li>Less duplicated electrical equipment may lower construction cost.</li></ul><p class='mm-cap'>Show why higher AI rack density does not necessarily mean more power-system redundancy.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections §1.2, §4.4, Open questions / what is changing fast in 2026</p></article>
<article class='card quiz' data-i='87' data-q='87'><p class='meta'><span class='pos'>Card 87 of 87</span><span class='cat'>open question</span></p><h2>How are community opposition and permitting delays changing data-center site strategy, and what reported project value and shift toward power-advantaged metros illustrate the risk?</h2><div class='a'><p>Community opposition and permitting have become major schedule risks, not just hurdles to clear before construction. Since 2023, more than $64 billion of U.S. data-center projects have reportedly been blocked or delayed. Developers are responding by looking toward power-advantaged secondary metros such as Dallas and Phoenix. The reported figure signals the scale of the risk; it does not mean those projects were all cancelled.</p><div class='mm mm-causal_chain'><span class='kicker'>Mental model</span><ol class='mm-chain'><li class='box'><span>Community opposition and permitting</span></li><li class='edge'></li><li class='box'><span>More than $64 billion of U.S. projects reportedly blocked or delayed since 2023</span></li><li class='edge'></li><li class='box'><span>Developers look toward power-advantaged secondary metros, including Dallas and Phoenix</span></li></ol><ul class='mm-notes'><li>Community opposition and permitting → projects blocked or delayed</li><li>Blocked or delayed projects → shift in site strategy toward power-advantaged secondary metros</li></ul><p class='mm-cap'>Show how opposition and permitting risk affect project schedules and site selection.</p></div></div><div class='row'><button class='btn reveal' type='button'>Show answer</button><span class='score'><button class='btn quiet' type='button' data-score='hit'>Got it</button><button class='btn quiet' type='button' data-score='miss'>Missed</button><button class='btn reset' type='button' data-reset>Reset</button></span><span class='result'></span></div><p class='src aside'>Report sections Open questions / what is changing fast in 2026</p></article>
<div class='card fin' data-i='88'><p class='meta'><span class='pos'>End of deck</span></p><h2>Deck finished</h2><p class='tally'><b data-fin-hit>0</b> got it, <b data-fin-miss>0</b> missed, <b data-fin-left>87</b> not yet scored.</p><div class='row'><button class='btn' type='button' data-review-missed>Review missed</button><button class='btn quiet' type='button' data-review-all hidden>Show every card</button></div></div><nav class='deck-nav' aria-label='Move between cards'><button class='btn' type='button' data-prev>Previous</button><span class='deck-nav-center'><span data-nav-count>1 / 87</span><small>Swipe, or use the arrow keys</small></span><button class='btn' type='button' data-next>Next</button></nav></section>
<div class='chapter-foot'><nav class='pn' aria-label='Chapter'><a href='L3-foundations.html'><span class='dir'>Back to</span>Foundations, Delivery Models &amp; Project Economics</a><a class='next' href='index.html'><span class='dir'>Back to</span>the course map</a></nav></div></main>
<footer>Generated from the course markdown on 2026-09-26. <a href='overview.html'>Sixty-word overview</a> <a href='glossary.html'>Glossary</a></footer>
<script>
(function(){
'use strict';
var KEY_QUIZ='dc-course:quiz',KEY_POS='dc-course:deck-pos';
var page=document.body.getAttribute('data-page');
var deck=document.querySelector('.deck');
if(!deck)return;
function load(key){try{var value=JSON.parse(localStorage.getItem(key));return value&&typeof value==='object'&&!Array.isArray(value)?value:{};}catch(error){return {};}}
function save(key,value){try{localStorage.setItem(key,JSON.stringify(value));}catch(error){}}
var cards=Array.prototype.slice.call(deck.querySelectorAll('.card'));
var questions=cards.filter(function(card){return card.classList.contains('quiz');});
var fin=deck.querySelector('.fin'),last=cards.length-1,stored=Number.parseInt(load(KEY_POS)[page],10);
var state={view:'one',i:Number.isFinite(stored)?Math.min(Math.max(stored,0),last):0,filter:null};
var progress=document.querySelector('.progress'),toggle=deck.querySelector('[data-view-toggle]');
var note=deck.querySelector('[data-deck-note]'),count=deck.querySelector('[data-deck-count]'),navCount=deck.querySelector('[data-nav-count]');
var prev=deck.querySelector('[data-prev]'),next=deck.querySelector('[data-next]');
var reviewMissed=deck.querySelector('[data-review-missed]'),reviewAll=deck.querySelector('[data-review-all]');
function order(){return state.filter||cards.map(function(card,index){return index;});}
function tally(){var saved=load(KEY_QUIZ),result={hit:0,miss:0,missIdx:[]};questions.forEach(function(card,index){var answer=saved[page+'#'+card.getAttribute('data-q')];if(answer==='hit')result.hit++;else if(answer==='miss'){result.miss++;result.missIdx.push(index);}});return result;}
function scrollProgress(){if(state.view==='one')return;var root=document.documentElement,max=root.scrollHeight-root.clientHeight;progress.style.width=(max>0?Math.min(100,100*root.scrollTop/max):0)+'%';}
function render(){var indices=order();if(indices.indexOf(state.i)<0)state.i=indices[0];var position=indices.indexOf(state.i),one=state.view==='one',summary=tally();deck.setAttribute('data-view',state.view);cards.forEach(function(card,index){card.classList.toggle('cur',index===state.i);card.hidden=one?index!==state.i:indices.indexOf(index)<0;});toggle.textContent=one?'Show all cards':'One at a time';toggle.setAttribute('aria-pressed',one?'false':'true');prev.disabled=position<=0;next.disabled=position>=indices.length-1;fin.querySelector('[data-fin-hit]').textContent=summary.hit;fin.querySelector('[data-fin-miss]').textContent=summary.miss;fin.querySelector('[data-fin-left]').textContent=questions.length-summary.hit-summary.miss;reviewMissed.disabled=summary.miss===0;reviewMissed.textContent=summary.miss?'Review '+summary.miss+' missed':'Nothing missed';reviewAll.hidden=!state.filter;note.textContent=state.filter?'Reviewing '+(indices.length-1)+' missed card'+(indices.length===2?'':'s'):(summary.hit+summary.miss)+' of '+questions.length+' scored';count.textContent=one?(state.i===last?'END / '+questions.length:String(state.i+1).padStart(2,'0')+' / '+questions.length):'ALL / '+questions.length;navCount.textContent=state.i===last?'End of deck':state.filter?'Review '+(position+1)+' / '+(indices.length-1):(state.i+1)+' / '+questions.length;if(one)progress.style.width=(100*(position+1)/indices.length).toFixed(2)+'%';else scrollProgress();var positions=load(KEY_POS);positions[page]=state.i;save(KEY_POS,positions);}
function showCurrent(){var top=deck.getBoundingClientRect().top+window.scrollY-10;window.scrollTo(0,Math.max(0,top));var heading=cards[state.i].querySelector('h2');if(heading){heading.setAttribute('tabindex','-1');heading.focus({preventScroll:true});}}
function move(amount){var indices=order(),target=indices.indexOf(state.i)+amount;if(target<0||target>=indices.length)return;state.i=indices[target];render();showCurrent();}
questions.forEach(function(card){var key=page+'#'+card.getAttribute('data-q'),result=card.querySelector('.result'),reveal=card.querySelector('.reveal'),answer=card.querySelector('.a'),reset=card.querySelector('[data-reset]');result.setAttribute('role','status');result.setAttribute('aria-live','polite');answer.id='answer-'+card.getAttribute('data-q');reveal.setAttribute('aria-controls',answer.id);reveal.setAttribute('aria-expanded','false');function paint(){var value=load(KEY_QUIZ)[key];card.classList.toggle('hit',value==='hit');card.classList.toggle('miss',value==='miss');card.querySelectorAll('[data-score]').forEach(function(button){button.setAttribute('aria-pressed',button.getAttribute('data-score')===value?'true':'false');});result.textContent=value==='hit'?'Saved: got it':value==='miss'?'Saved: missed':'';}reveal.addEventListener('click',function(){card.classList.add('open');reveal.setAttribute('aria-expanded','true');});card.querySelectorAll('[data-score]').forEach(function(button){button.addEventListener('click',function(){var saved=load(KEY_QUIZ);saved[key]=button.getAttribute('data-score');save(KEY_QUIZ,saved);paint();render();});});reset.setAttribute('aria-label','Reset saved result for card '+card.getAttribute('data-q'));reset.addEventListener('click',function(){var saved=load(KEY_QUIZ);delete saved[key];save(KEY_QUIZ,saved);paint();result.textContent='Result cleared';render();});card.paintSavedResult=paint;paint();});
prev.addEventListener('click',function(){move(-1);});next.addEventListener('click',function(){move(1);});toggle.addEventListener('click',function(){state.view=state.view==='one'?'all':'one';render();if(state.view==='one')showCurrent();});reviewMissed.addEventListener('click',function(){var missing=tally().missIdx;if(!missing.length)return;state.filter=missing.concat([last]);state.i=missing[0];state.view='one';render();showCurrent();});reviewAll.addEventListener('click',function(){state.filter=null;state.view='all';render();toggle.focus({preventScroll:true});window.scrollTo(0,Math.max(0,deck.getBoundingClientRect().top+window.scrollY-10));});
document.addEventListener('keydown',function(event){if(state.view!=='one'||event.defaultPrevented||event.altKey||event.ctrlKey||event.metaKey)return;var target=event.target;if(target&&(['INPUT','TEXTAREA','SELECT'].indexOf(target.tagName)>=0||target.isContentEditable))return;if(event.key==='ArrowRight'){event.preventDefault();move(1);}else if(event.key==='ArrowLeft'){event.preventDefault();move(-1);}});
var startX=0,startY=0,swiping=false;deck.addEventListener('touchstart',function(event){swiping=false;if(state.view!=='one'||event.touches.length!==1)return;var target=event.target;if(target instanceof Element&&target.closest('button,a,input,textarea,select'))return;startX=event.touches[0].clientX;startY=event.touches[0].clientY;swiping=true;},{passive:true});deck.addEventListener('touchend',function(event){if(!swiping)return;swiping=false;if(state.view!=='one')return;var touch=event.changedTouches[0],dx=touch.clientX-startX,dy=touch.clientY-startY;if(Math.abs(dx)>=55&&Math.abs(dx)>Math.abs(dy)*1.25)move(dx<0?1:-1);},{passive:true});deck.addEventListener('touchcancel',function(){swiping=false;},{passive:true});window.addEventListener('scroll',scrollProgress,{passive:true});window.addEventListener('storage',function(event){if(event.key!==KEY_QUIZ)return;questions.forEach(function(card){card.paintSavedResult();});render();});render();
})();
</script>
</body>
</html>